BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
17302,1,2.66,0.91,0,0,17,1.0391469,-75.057192,69,1,1.1,0.9,33.42,0.26,0,0
17303,1,0,0,0,-17,17,1.0405053,-65.629485,161,1,1.1,0.9,31.72,0.32,0,0
17304,2,0.15,0.05,0,0,17,1.0481197,-64.37667,69,1,1.1,0.9,31.41,0.35,0,0
17305,1,0,0,0,0,17,1.0406368,-65.639329,161,1,1.1,0.9,31.73,0.32,0,0
17306,1,0,0,0,0,17,1.0540501,-58.198445,161,1,1.1,0.9,30.46,0.58,0,0
17307,2,0,0,0,0,17,1.0540501,-58.198445,161,1,1.1,0.9,30.46,0.58,0,0
17308,2,0,0,0,0,17,1.0502432,-59.667535,69,1,1.1,0.9,30.64,0.62,0,0
17309,1,3.97,0.9,0,0,17,1.0426586,-62.611216,13.8,1,1.1,0.9,30.96,0.68,0,0
17310,1,0,0,0,0,17,1.0520523,-60.769741,1,1,1.1,0.9,30.85,0.65,0,0
17311,1,0,0,0,0,17,1.05392,-58.257244,161,1,1.1,0.9,30.47,0.58,0,0
17312,1,0,0,0,0,17,1.0540501,-58.198445,161,1,1.1,0.9,30.46,0.58,0,0
17313,1,0,0,0,0,17,1.0540501,-58.198445,161,1,1.1,0.9,30.46,0.58,0,0
17314,2,0,0,0,0,17,1.0208636,-79.328905,69,1,1.1,0.9,34.86,0.29,0,0
17315,2,16.02,6.77,0,0,17,1.0110373,-79.14137,69,1,1.1,0.9,34.77,0.5,0,0
17316,1,0,0,0,0,17,1.011114,-79.136083,69,1,1.1,0.9,34.76,0.49,0,0
17317,1,0,0,0,0,17,1.0339193,-74.550148,161,1,1.1,0.9,33.28,0.16,0,0
17318,2,0,0,0,0,17,1.0356736,-74.323816,13.8,1,1.1,0.9,33.27,0.15,0,0
17319,2,0,0,0,0,17,1.0347469,-74.439582,18,1,1.1,0.9,33.28,0.16,0,0
17320,2,0,0,0,0,17,1.0347844,-74.436493,20,1,1.1,0.9,33.28,0.16,0,0
17321,2,0,0,0,0,17,1.0344873,-74.475192,13.8,1,1.1,0.9,33.28,0.16,0,0
17322,1,7.75,6.05,0,0,17,1.0338358,-74.554214,161,1,1.1,0.9,33.28,0.16,0,0
17323,1,0,0,0,0,17,1.0339578,-74.550202,161,1,1.1,0.9,33.28,0.16,0,0
17324,2,0,0,0,0,17,1.0273522,-76.270061,69,1,1.1,0.9,34.23,0.42,0,0
17325,1,0,0,0,0,17,1.0272518,-76.280966,69,1,1.1,0.9,34.23,0.42,0,0
17326,1,0,0,0,0,17,1.0455598,-71.449291,69,1,1.1,0.9,32.47,0.01,0,0
17327,2,0,0,0,0,17,1.0402835,-70.947583,13.8,1,1.1,0.9,32.44,0,0,0
17328,2,0,0,0,0,17,1.0403807,-70.852867,13.8,1,1.1,0.9,32.44,0,0,0
17329,2,0,0,0,0,17,1.0402352,-70.942718,13.8,1,1.1,0.9,32.44,0,0,0
17330,1,0,0,0,0,17,1.045536,-71.453922,69,1,1.1,0.9,32.47,0.01,0,0
17331,1,0,0,0,0,17,1.0455598,-71.449291,69,1,1.1,0.9,32.47,0.01,0,0
17332,1,0,0,0,0,17,1.0455598,-71.449291,69,1,1.1,0.9,32.47,0.01,0,0
17333,2,0,0,0,0,17,1.0319681,-78.833829,69,1,1.1,0.9,33.99,0.34,0,0
17334,1,0,0,0,0,17,1.0319555,-78.835003,69,1,1.1,0.9,34,0.34,0,0
17335,1,0,0,0,-180,17,1.0436571,-71.534847,765,1,1.1,0.9,33.04,0.08,0,0
17336,1,0,0,0,0,17,1.0436347,-73.199789,161,1,1.1,0.9,33.02,0.1,0,0
17337,1,0,0,0,0,17,1.0469891,-76.975936,69,1,1.1,0.9,33.11,0.16,0,0
17338,2,0,0,0,0,17,1.0420713,-70.712959,22,1,1.1,0.9,33.03,0.08,0,0
17339,2,0,0,0,0,17,1.0426401,-70.994685,13.8,1,1.1,0.9,33.03,0.08,0,0
17340,2,0,0,0,0,17,1.0422664,-70.81355,13.8,1,1.1,0.9,33.03,0.08,0,0
17341,1,0,0,0,0,17,1.0477314,-71.637855,765,1,1.1,0.9,33.06,0,0,0
17342,1,0,0,0,0,17,1.0424703,-73.371147,161,1,1.1,0.9,33.07,0.1,0,0
17343,1,0,0,0,0,17,1.0394385,-71.305564,161,1,1.1,0.9,32.95,0.16,0,0
17344,1,0,0,0,0,17,1.0430147,-73.783972,69,1,1.1,0.9,33.08,0.31,0,0
17345,1,0,0,0,0,17,1.0470214,-75.650513,13.8,1,1.1,0.9,33.19,0.41,0,0
17346,1,0,0,0,0,17,1.0470214,-75.650513,1,1,1.1,0.9,33.19,0.41,0,0
17347,2,0,0,0,0,17,1.0433524,-67.239143,13.8,1,1.1,0.9,32.77,0.19,0,0
17348,1,0,0,0,0,17,1.0394597,-71.338065,161,1,1.1,0.9,32.96,0.15,0,0
17349,1,0,0,0,0,17,1.0394385,-71.305564,161,1,1.1,0.9,32.95,0.16,0,0
17350,1,0,0,0,0,17,1.0490001,-71.473026,765,1,1.1,0.9,33.01,-0,0,0
17351,1,0,0,0,0,17,1.0463605,-73.047023,161,1,1.1,0.9,33.04,0.03,0,0
17352,1,0,0,0,0,17,1.0499211,-77.137019,69,1,1.1,0.9,33.19,0.09,0,0
17353,2,0,0,0,0,17,1.0473522,-70.621596,13.8,1,1.1,0.9,33,0,0,0
17354,2,0,0,0,0,17,1.0473312,-70.631676,13.8,1,1.1,0.9,33,0,0,0
17355,2,0,0,0,0,17,1.0490001,-71.473026,13.8,1,1.1,0.9,33.01,-0,0,0
17356,2,0,0,0,0,17,1.0477076,-70.813767,18,1,1.1,0.9,33,0,0,0
17357,1,0.16,0.06,0,0,17,1.0495417,-71.755192,765,1,1.1,0.9,33.08,-0.01,0,0
17358,2,0.11,0.02,0,0,17,1.0240585,-77.268501,69,1,1.1,0.9,34.24,0.18,0,0
17359,2,2.53,0.88,0,0,17,1.0458577,-74.180413,69,1,1.1,0.9,33,0.23,0,0
17360,1,0,0,0,0,17,1.0396313,-66.938502,69,1,1.1,0.9,32.25,0.24,0,0
17361,2,0,0,0,0,17,1.0432102,-66.561645,18,1,1.1,0.9,32.22,0.23,0,0
17362,2,0,0,0,0,17,1.0412984,-66.763622,13.8,1,1.1,0.9,32.24,0.24,0,0
17363,1,2.96,0.34,0,0,17,1.0396027,-66.940485,69,1,1.1,0.9,32.25,0.24,0,0
17364,2,0,0,0,0,17,1.0203174,-77.800741,69,1,1.1,0.9,34.46,0.24,0,0
17365,1,0,0,0,0,17,1.0202903,-77.803166,69,1,1.1,0.9,34.46,0.24,0,0
17366,2,0,0,0,0,17,1.029293,-80.064891,69,1,1.1,0.9,34.85,0.16,0,0
17367,1,0,0,0,0,17,1.0292292,-80.070539,69,1,1.1,0.9,34.85,0.16,0,0
17368,1,0,0,0,0,17,1.0447471,-71.930771,69,1,1.1,0.9,32.68,0.08,0,0
17369,2,0,0,0,0,17,1.0448021,-71.390133,13.8,1,1.1,0.9,32.64,0.08,0,0
17370,2,0,0,0,0,17,1.0446769,-71.372136,13.8,1,1.1,0.9,32.65,0.08,0,0
17371,2,0,0,0,0,17,1.0444038,-70.114624,13.8,1,1.1,0.9,32.56,0.09,0,0
17372,2,0,0,0,0,17,1.0447471,-71.930771,13.8,1,1.1,0.9,32.68,0.08,0,0
17373,1,3.43,0.69,0,0,17,1.0447302,-71.932674,69,1,1.1,0.9,32.68,0.08,0,0
17374,1,0,0,0,0,17,1.0447547,-71.93217,69,1,1.1,0.9,32.68,0.08,0,0
17375,1,0,0,0,0,17,1.0447471,-71.930771,69,1,1.1,0.9,32.68,0.08,0,0
17376,1,0,0,0,0,17,1.0428829,-72.016012,161,1,1.1,0.9,33.13,0.12,0,0
17377,1,0,0,0,0,17,1.0406627,-75.253929,69,1,1.1,0.9,33.28,0.17,0,0
17378,2,0,0,0,0,17,1.0406627,-75.253929,13.8,1,1.1,0.9,33.28,0.17,0,0
17379,1,12.41,0.68,0,0,17,1.0428416,-72.023539,161,1,1.1,0.9,33.13,0.12,0,0
17380,1,0,0,0,0,17,1.0424096,-73.899808,69,1,1.1,0.9,33.13,0.31,0,0
17381,2,0,0,0,0,17,1.0537309,-72.428323,13.8,1,1.1,0.9,33.01,0.33,0,0
17382,1,0,0,0,0,17,1.0424031,-73.906952,69,1,1.1,0.9,33.14,0.31,0,0
17383,2,0,0,0,0,17,1.0344413,-78.569208,69,1,1.1,0.9,33.86,0.3,0,0
17384,1,0,0,0,0,17,1.0390001,-75.429249,69,1,1.1,0.9,33.28,0.02,0,0
17385,2,0,0,0,0,17,1.0472747,-75.223266,13.8,1,1.1,0.9,33.27,0.01,0,0
17386,2,0,0,0,0,17,1.0507796,-74.7615,24,1,1.1,0.9,33.23,0,0,0
17387,1,0,0,0,0,17,1.0389386,-75.434456,69,1,1.1,0.9,33.29,0.02,0,0
17388,2,0,0,0,0,17,1.0335064,-72.863147,161,1,1.1,0.9,33.21,0.19,0,0
17389,1,0,0,0,0,17,1.045561,-74.143349,69,1,1.1,0.9,33.13,0.2,0,0
17390,1,0,0,0,0,17,1.0335654,-72.873051,161,1,1.1,0.9,33.21,0.19,0,0
17391,1,12.15,7.43,0,0,17,1.0333992,-72.869676,161,1,1.1,0.9,33.21,0.19,0,0
17392,1,0,0,0,0,17,1.051807,-59.246204,69,1,1.1,0.9,30.54,0.6,0,0
17393,2,0,0,0,0,17,1.0387969,-58.97805,22,1,1.1,0.9,30.53,0.61,0,0
17394,2,0,0,0,0,17,1.0390516,-59.035256,13.8,1,1.1,0.9,30.52,0.61,0,0
17395,2,0,0,0,0,17,1.029823,-55.472199,18,1,1.1,0.9,30.29,0.63,0,0
17396,1,0.94,0.26,0,0,17,1.0518042,-59.24729,69,1,1.1,0.9,30.54,0.6,0,0
17397,1,0,0,0,0,17,1.0422739,-66.930107,69,1,1.1,0.9,32.17,0.22,0,0
17398,2,0,0,0,0,17,1.0415082,-66.283825,13.8,1,1.1,0.9,32.12,0.23,0,0
17399,2,0,0,0,0,17,1.0408626,-66.006671,13.8,1,1.1,0.9,32.11,0.23,0,0
17400,2,0,0,0,0,17,1.0403747,-65.653519,13.8,1,1.1,0.9,32.08,0.24,0,0
17401,1,0,0,0,0,17,1.0422625,-66.94425,69,1,1.1,0.9,32.17,0.22,0,0
17402,1,0,0,0,0,17,1.0422739,-66.930107,69,1,1.1,0.9,32.17,0.22,0,0
17403,2,0,0,0,0,17,1.0120685,-76.272171,69,1,1.1,0.9,34.11,0.43,0,0
17404,1,13,4.03,0,0,17,1.012007,-76.276998,69,1,1.1,0.9,34.11,0.43,0,0
17405,1,0,0,0,0,17,1.0200283,-77.451751,69,1,1.1,0.9,34.38,0.27,0,0
17406,2,0,0,0,0,17,1.0545243,-77.260666,13.8,1,1.1,0.9,34.37,0.26,0,0
17407,2,0,0,0,0,17,1.053038,-77.439019,13.8,1,1.1,0.9,34.38,0.27,0,0
17408,1,0,0,0,0,17,1.053038,-77.439019,1,1,1.1,0.9,34.38,0.27,0,0
17409,2,0,0,0,0,17,1.0545975,-77.248666,13.8,1,1.1,0.9,34.37,0.26,0,0
17410,2,0,0,0,0,17,1.0580859,-76.826961,13.8,1,1.1,0.9,34.33,0.25,0,0
17411,2,0,0,0,0,17,1.0200283,-77.451751,13.8,1,1.1,0.9,34.38,0.27,0,0
17412,1,0.29,0.23,0,0,17,1.020025,-77.451895,69,1,1.1,0.9,34.38,0.27,0,0
17413,1,0,0,0,0,17,1.0199979,-77.454315,69,1,1.1,0.9,34.38,0.27,0,0
17414,1,0,0,0,0,17,1.0177478,-77.794678,69,1,1.1,0.9,34.54,0.3,0,0
17415,2,0,0,0,0,17,1.0389513,-77.575287,20,1,1.1,0.9,34.52,0.29,0,0
17416,1,0,0,0,0,17,1.0177369,-77.795499,69,1,1.1,0.9,34.54,0.3,0,0
17417,1,0,0,0,0,17,1.0177478,-77.794678,69,1,1.1,0.9,34.54,0.3,0,0
17418,1,0,0,0,0,17,1.0344505,-78.79542,69,1,1.1,0.9,33.98,0.22,0,0
17419,2,0,0,0,0,17,1.0206999,-78.115534,13.8,1,1.1,0.9,33.93,0.21,0,0
17420,2,0,0,0,0,17,1.0206999,-78.115534,13.8,1,1.1,0.9,33.93,0.21,0,0
17421,1,0,0,0,0,17,1.0143676,-78.932712,1,1,1.1,0.9,33.99,0.23,0,0
17422,1,0,0,0,0,17,1.0343426,-78.803788,69,1,1.1,0.9,33.99,0.23,0,0
17423,1,0,0,0,0,17,1.0344505,-78.79542,69,1,1.1,0.9,33.98,0.22,0,0
17424,1,0,0,0,0,17,1.0488044,-66.367838,161,1,1.1,0.9,31.97,0.18,0,0
17425,2,0,0,0,0,17,1.0488044,-66.367838,161,1,1.1,0.9,31.97,0.18,0,0
17426,1,0,0,0,0,17,1.0439348,-66.808708,69,1,1.1,0.9,32.09,0.2,0,0
17427,1,8.04,1.29,0,0,17,1.04877,-66.372082,161,1,1.1,0.9,31.97,0.18,0,0
17428,1,0,0,0,0,17,1.0487998,-66.382276,161,1,1.1,0.9,31.97,0.18,0,0
17429,2,0,0,0,0,17,1.0576831,-63.835113,69,1,1.1,0.9,31.2,0.24,0,0
17430,1,3.71,1.18,0,0,17,1.057661,-63.837067,69,1,1.1,0.9,31.2,0.24,0,0
17431,1,0,0,0,0,17,1.042865,-73.272219,69,1,1.1,0.9,33.18,0.07,0,0
17432,2,0,0,0,0,17,1.0510601,-72.484441,20,1,1.1,0.9,33.13,0.04,0,0
17433,1,0.45,0.09,0,0,17,1.0428629,-73.272473,69,1,1.1,0.9,33.18,0.07,0,0
17434,1,0,0,0,0,17,1.0428377,-73.274091,69,1,1.1,0.9,33.18,0.07,0,0
17435,2,0,0,0,0,17,1.0472439,-70.928265,765,1,1.1,0.9,33.01,0.04,0,0
17436,1,0,0,0,0,17,1.0414152,-72.042931,161,1,1.1,0.9,33.06,0.07,0,0
17437,1,0,0,0,0,17,1.0384778,-75.913967,69,1,1.1,0.9,33.43,0.05,0,0
17438,1,0,0,0,0,17,1.0408622,-72.11752,161,1,1.1,0.9,33.09,0.07,0,0
17439,2,0,0,0,0,17,1.04597,-71.544637,69,1,1.1,0.9,32.53,0.05,0,0
17440,1,0,0,0,0,17,1.0428938,-68.593226,161,1,1.1,0.9,32.5,0.18,0,0
17441,1,0,0,0,0,17,1.0423526,-69.270073,69,1,1.1,0.9,32.59,0.18,0,0
17442,2,0,0,0,0,17,1.0566015,-67.282755,13.8,1,1.1,0.9,32.44,0.18,0,0
17443,1,15.59,6.89,0,0,17,1.0427862,-68.601239,161,1,1.1,0.9,32.5,0.18,0,0
17444,1,0,0,0,0,17,1.0429974,-68.588115,161,1,1.1,0.9,32.5,0.18,0,0
17445,1,0,0,0,0,17,1.0517378,-59.352293,161,1,1.1,0.9,30.67,0.56,0,0
17446,1,0,0,0,0,17,1.0517024,-59.259403,69,1,1.1,0.9,30.58,0.58,0,0
17447,2,0,0,0,0,17,1.0522786,-57.865247,18,1,1.1,0.9,30.59,0.56,0,0
17448,2,0,0,0,0,17,1.0521351,-57.5313,13.8,1,1.1,0.9,30.58,0.56,0,0
17449,1,3.77,0.87,0,0,17,1.05172,-59.35431,161,1,1.1,0.9,30.67,0.56,0,0
17450,1,0,0,0,0,17,1.0516298,-59.384174,161,1,1.1,0.9,30.68,0.56,0,0
17451,2,0,0,0,0,17,1.0458632,-65.157567,161,1,1.1,0.9,31.76,0.34,0,0
17452,1,4.25,1.58,0,0,17,1.035839,-63.632234,69,1,1.1,0.9,31.71,0.44,0,0
17453,1,0,0,0,0,17,1.0459052,-65.187955,161,1,1.1,0.9,31.77,0.33,0,0
17454,1,0,0,0,0,17,1.0631032,-68.288207,161,1,1.1,0.9,31.57,0.33,0,0
17455,2,0,0,0,0,17,1.061176,-68.320319,69,1,1.1,0.9,31.26,0.36,0,0
17456,1,6.08,1.59,0,0,17,1.0630744,-68.291104,161,1,1.1,0.9,31.57,0.33,0,0
17457,1,0,0,0,0,17,1.0630947,-68.284154,161,1,1.1,0.9,31.57,0.33,0,0
17458,1,0,0,0,0,17,1.0631032,-68.288207,161,1,1.1,0.9,31.57,0.33,0,0
17459,1,0,0,0,-552,17,1.0385559,-70.920877,765,1,1.1,0.9,32.98,0.12,0,0
17460,1,0,0,0,0,17,1.0393089,-71.125218,161,1,1.1,0.9,32.95,0.14,0,0
17461,2,0,0,0,0,17,1.0438021,-70.365871,24,1,1.1,0.9,32.97,0.11,0,0
17462,2,0,0,0,0,17,1.0442778,-70.310687,18,1,1.1,0.9,32.97,0.11,0,0
17463,1,0,0,0,0,17,1.0430937,-71.114303,765,1,1.1,0.9,33.02,0.05,0,0
17464,1,0,0,0,0,17,1.0385559,-70.920877,765,1,1.1,0.9,32.98,0.12,0,0
17465,2,0,0,0,0,17,1.0313835,-80.295282,69,1,1.1,0.9,34.86,0.1,0,0
17466,2,0,0,0,0,17,1.031627,-80.263399,13.8,1,1.1,0.9,34.86,0.1,0,0
17467,2,0,0,0,0,17,1.0349101,-79.83893,13.8,1,1.1,0.9,34.84,0.09,0,0
17468,1,0,0,0,0,17,1.031627,-80.263399,1,1,1.1,0.9,34.86,0.1,0,0
17469,1,0,0,0,0,17,1.0313214,-80.300333,69,1,1.1,0.9,34.86,0.1,0,0
17470,1,0,0,0,0,17,1.0313835,-80.295282,69,1,1.1,0.9,34.86,0.1,0,0
17471,1,0,0,0,0,17,1.0313835,-80.295282,69,1,1.1,0.9,34.86,0.1,0,0
17472,1,0,0,0,0,17,1.0417787,-77.358581,69,1,1.1,0.9,33.35,0.23,0,0
17473,2,0,0,0,0,17,1.0417614,-77.383052,24,1,1.1,0.9,33.35,0.23,0,0
17474,2,0,0,0,0,17,1.0419716,-77.10177,24,1,1.1,0.9,33.33,0.23,0,0
17475,1,0,0,0,0,17,1.0417614,-77.383052,1,1,1.1,0.9,33.35,0.23,0,0
17476,2,0,0,0,0,17,1.0431611,-73.916394,13.8,1,1.1,0.9,33.11,0.25,0,0
17477,2,0,0,0,0,17,1.0417787,-77.358581,13.8,1,1.1,0.9,33.35,0.23,0,0
17478,2,0,0,0,0,17,1.0421013,-77.045063,18,1,1.1,0.9,33.32,0.23,0,0
17479,2,0,0,0,0,17,1.0417787,-77.358581,18,1,1.1,0.9,33.35,0.23,0,0
17480,1,0,0,0,0,17,1.0417185,-77.378793,69,1,1.1,0.9,33.35,0.23,0,0
17481,1,0,0,0,0,17,1.0361926,-63.275163,69,1,1.1,0.9,31.58,0.48,0,0
17482,2,0,0,0,0,17,1.0425583,-62.715838,20,1,1.1,0.9,31.55,0.48,0,0
17483,2,0,0,0,0,17,1.0426695,-62.487992,13.8,1,1.1,0.9,31.52,0.48,0,0
17484,2,0,0,0,0,17,1.0361926,-63.275163,13.8,1,1.1,0.9,31.58,0.48,0,0
17485,2,0,0,0,0,17,1.0447178,-58.204633,13.8,1,1.1,0.9,31.25,0.52,0,0
17486,2,0,0,0,0,17,1.0421322,-59.69615,24,1,1.1,0.9,31.24,0.51,0,0
17487,2,1.17,0.53,0,0,17,1.0391775,-79.711611,69,1,1.1,0.9,34.06,-0.04,0,0
17488,1,0,0,0,0,17,1.0505283,-67.043197,161,1,1.1,0.9,32.1,0.14,0,0
17489,2,0,0,0,0,17,1.0570941,-67.043197,69,1,1.1,0.9,32.1,0.14,0,0
17490,1,7.11,1.35,0,0,17,1.0504995,-67.047234,161,1,1.1,0.9,32.1,0.14,0,0
17491,1,0,0,0,0,17,1.0505573,-67.039116,161,1,1.1,0.9,32.1,0.14,0,0
17492,1,0,0,0,0,17,1.0505283,-67.043197,161,1,1.1,0.9,32.1,0.14,0,0
17493,1,0,0,0,0,17,1.032975,-74.366285,69,1,1.1,0.9,33.66,0.09,0,0
17494,2,0,0,0,0,17,1.0486355,-74.121399,13.8,1,1.1,0.9,33.64,0.08,0,0
17495,2,0,0,0,0,17,1.0486355,-74.121399,13.8,1,1.1,0.9,33.64,0.08,0,0
17496,1,0,0,0,0,17,1.04623,-74.349196,1,1,1.1,0.9,33.66,0.09,0,0
17497,2,0,0,0,0,17,1.0509787,-73.882825,13.8,1,1.1,0.9,33.63,0.08,0,0
17498,1,0,0,0,0,17,1.0329492,-74.368137,69,1,1.1,0.9,33.66,0.09,0,0
17499,1,0,0,0,0,17,1.032975,-74.366285,69,1,1.1,0.9,33.66,0.09,0,0
17500,2,14.72,2.82,0,0,17,1.0319243,-75.816114,69,1,1.1,0.9,33.46,0.11,0,0
17501,2,0,0,0,0,17,0.9949049,-83.089138,69,1,1.1,0.9,36.66,0.56,0,0
17502,1,9.5,1.32,0,0,17,0.9948889,-83.090243,69,1,1.1,0.9,36.66,0.56,0,0
17503,1,0,0,0,0,17,1.0570001,-65.596,161,1,1.1,0.9,31.78,-0,0,0
17504,1,0,0,0,0,17,1.0543395,-64.896432,69,1,1.1,0.9,31.71,0.05,0,0
17505,2,0,0,0,0,17,0.9954262,-62.642561,13.2,1,1.1,0.9,31.68,0,0,0
17506,1,5.93,0.7,0,0,17,1.0569033,-65.638049,161,1,1.1,0.9,31.79,0,0,0
17507,1,0,0,0,0,17,1.0360001,-77.799132,69,1,1.1,0.9,33.53,0.02,0,0
17508,2,0,0,0,0,17,1.0365743,-76.271159,13.8,1,1.1,0.9,33.43,0,0,0
17509,2,0,0,0,0,17,1.0365743,-76.271159,13.8,1,1.1,0.9,33.43,0,0,0
17510,1,0,0,0,0,17,1.0290864,-77.910551,1,1,1.1,0.9,33.53,0.02,0,0
17511,1,0,0,0,0,17,1.0358496,-77.819192,69,1,1.1,0.9,33.53,0.03,0,0
17512,1,0,0,0,0,17,1.0360001,-77.799132,69,1,1.1,0.9,33.53,0.02,0,0
17513,1,0,0,0,0,17,1.0456729,-70.22525,765,1,1.1,0.9,32.93,0.04,0,0
17514,1,0,0,0,0,17,1.0443936,-70.70283,161,1,1.1,0.9,32.94,0.06,0,0
17515,1,0,0,0,0,17,1.040762,-74.117222,69,1,1.1,0.9,33.17,0.14,0,0
17516,2,0,0,0,0,17,1.0441841,-69.441039,22,1,1.1,0.9,32.92,0.05,0,0
17517,2,0,0,0,0,17,1.0450288,-69.877536,13.8,1,1.1,0.9,32.93,0.05,0,0
17518,2,0,0,0,0,17,1.0454162,-70.08285,13.8,1,1.1,0.9,32.93,0.04,0,0
17519,1,0,0,0,0,17,1.0457372,-70.333909,765,1,1.1,0.9,32.96,0.03,0,0
17520,1,0,0,0,0,17,1.0456729,-70.22525,765,1,1.1,0.9,32.93,0.04,0,0
17521,1,0,0,0,0,17,1.0586593,-67.873977,161,1,1.1,0.9,31.72,0.33,0,0
17522,2,0,0,0,0,17,1.0384722,-66.532011,13.8,1,1.1,0.9,31.66,0.33,0,0
17523,2,0,0,0,0,17,1.0380078,-65.804526,20,1,1.1,0.9,31.62,0.34,0,0
17524,1,0,0,0,0,17,1.0585291,-67.914499,161,1,1.1,0.9,31.73,0.33,0,0
17525,1,0,0,0,0,17,1.0586593,-67.873977,161,1,1.1,0.9,31.72,0.33,0,0
17526,2,0,0,0,0,17,1.0369999,-74.111365,69,1,1.1,0.9,33.46,0,0,0
17527,1,0,0,0,0,17,1.0368396,-74.126346,69,1,1.1,0.9,33.46,0,0,0
17528,1,0,0,0,0,17,1.0408547,-74.840531,69,1,1.1,0.9,33.34,0.25,0,0
17529,2,0,0,0,0,17,1.0408547,-74.840531,22,1,1.1,0.9,33.34,0.25,0,0
17530,2,0,0,0,0,17,1.0408496,-74.406272,20,1,1.1,0.9,33.31,0.25,0,0
17531,2,0,0,0,0,17,1.0408547,-74.840531,13.8,1,1.1,0.9,33.34,0.25,0,0
17532,2,0,0,0,0,17,1.0408987,-74.511079,13.8,1,1.1,0.9,33.31,0.25,0,0
17533,1,0,0,0,0,17,1.0408458,-74.843441,69,1,1.1,0.9,33.34,0.25,0,0
17534,1,0,0,0,0,17,1.0408547,-74.840531,69,1,1.1,0.9,33.34,0.25,0,0
17535,1,0,0,0,0,17,1.0408547,-74.840531,69,1,1.1,0.9,33.34,0.25,0,0
17536,1,0,0,0,-340,17,1.0456722,-71.331223,765,1,1.1,0.9,33.04,0.04,0,0
17537,1,0,0,0,0,17,1.041071,-72.139688,161,1,1.1,0.9,33.04,0.1,0,0
17538,1,0,0,0,0,17,1.0455259,-74.203049,69,1,1.1,0.9,33.03,0.22,0,0
17539,1,0,0,0,0,17,1.042238,-71.930456,18,1,1.1,0.9,33.04,0.08,0,0
17540,1,0,0,0,0,17,1.042238,-71.930456,1,1,1.1,0.9,33.04,0.08,0,0
17541,2,0,0,0,0,17,1.0485903,-71.025175,13.8,1,1.1,0.9,33.03,0.04,0,0
17542,2,0,0,0,0,17,1.0482908,-71.057199,13.8,1,1.1,0.9,33.03,0.04,0,0
17543,2,0,0,0,0,17,1.0484239,-71.042478,13.8,1,1.1,0.9,33.03,0.04,0,0
17544,2,0,0,0,0,17,1.016616,-80.214991,69,1,1.1,0.9,36.29,-0.38,0,0
17545,2,0,0,0,0,17,1.0395428,-72.057079,161,1,1.1,0.9,33.02,0.18,0,0
17546,1,0,0,0,0,17,1.0487933,-72.60716,69,1,1.1,0.9,32.86,0.21,0,0
17547,1,0,0,0,0,17,1.0395914,-72.052708,161,1,1.1,0.9,33.02,0.18,0,0
17548,2,0,0,0,0,17,1.0450449,-74.249561,69,1,1.1,0.9,33.05,0.23,0,0
17549,2,0,0,0,0,17,1.0394864,-79.2457,69,1,1.1,0.9,34.3,0.09,0,0
17550,1,0,0,0,0,17,1.039397,-79.252672,69,1,1.1,0.9,34.3,0.09,0,0
17551,1,0,0,0,-696,17,1.0411308,-70.140417,765,1,1.1,0.9,32.96,0.05,0,0
17552,1,0,0,0,0,17,1.0433551,-71.029681,161,1,1.1,0.9,32.92,0.07,0,0
17553,1,0,0,0,0,17,1.0488453,-72.616828,69,1,1.1,0.9,32.93,0.04,0,0
17554,2,0,0,0,0,17,1.0302752,-69.236111,18,1,1.1,0.9,32.94,0.04,0,0
17555,2,0,0,0,0,17,1.0291124,-69.365045,13.8,1,1.1,0.9,32.95,0.04,0,0
17556,2,0,0,0,0,17,1.0340199,-69.525354,13.8,1,1.1,0.9,32.95,0.04,0,0
17557,1,0,0,0,0,17,1.0432175,-70.989632,161,1,1.1,0.9,32.91,0.08,0,0
17558,1,0,0,0,0,17,1.0433551,-71.029681,161,1,1.1,0.9,32.92,0.07,0,0
17559,2,0,0,0,0,17,1.019167,-79.338739,69,1,1.1,0.9,34.88,0.31,0,0
17560,2,0,0,0,0,17,1.019167,-79.338739,13.8,1,1.1,0.9,34.88,0.31,0,0
17561,2,0,0,0,0,17,1.019167,-79.338739,13.8,1,1.1,0.9,34.88,0.31,0,0
17562,1,0,0,0,0,17,1.019167,-79.338739,1,1,1.1,0.9,34.88,0.31,0,0
17563,1,0,0,0,0,17,1.0191484,-79.340427,69,1,1.1,0.9,34.89,0.31,0,0
17564,1,0,0,0,0,17,1.019167,-79.338739,69,1,1.1,0.9,34.88,0.31,0,0
17565,2,0,0,0,0,17,1.0210652,-79.285549,69,1,1.1,0.9,34.84,0.28,0,0
17566,1,0,0,0,0,17,1.0390001,-73.921319,69,1,1.1,0.9,32.85,0.01,0,0
17567,2,0,0,0,0,17,1.0564788,-72.269573,20,1,1.1,0.9,32.73,0,0,0
17568,1,0,0,0,0,17,1.0389568,-73.928963,69,1,1.1,0.9,32.85,0.01,0,0
17569,2,0,0,0,0,17,1.0178453,-79.528782,69,1,1.1,0.9,34.96,0.33,0,0
17570,1,0,0,0,0,17,1.0178186,-79.530895,69,1,1.1,0.9,34.96,0.33,0,0
17571,1,0,0,0,0,17,1.0092468,-79.784488,69,1,1.1,0.9,36.18,-0.11,0,0
17572,2,0,0,0,0,17,1.0092468,-79.784488,18,1,1.1,0.9,36.18,-0.11,0,0
17573,1,0,0,0,0,17,1.0092468,-79.784488,69,1,1.1,0.9,36.18,-0.11,0,0
17574,1,0,0,0,0,17,1.0092468,-79.784488,69,1,1.1,0.9,36.18,-0.11,0,0
17575,2,0,0,0,0,17,1.0454793,-70.536668,161,1,1.1,0.9,32.47,0.29,0,0
17576,2,0,0,0,0,17,1.045578,-70.684122,161,1,1.1,0.9,32.47,0.29,0,0
17577,1,0,0,0,0,17,1.0454793,-70.536668,161,1,1.1,0.9,32.47,0.29,0,0
17578,1,0,0,0,0,17,1.0454793,-70.536668,161,1,1.1,0.9,32.47,0.29,0,0
17579,1,0,0,0,0,17,1.0454793,-70.536668,161,1,1.1,0.9,32.47,0.29,0,0
17580,1,0,0,0,0,17,1.0068283,-80.550161,69,1,1.1,0.9,35.71,0.33,0,0
17581,2,0,0,0,0,17,1.0068283,-80.550161,13.8,1,1.1,0.9,35.71,0.33,0,0
17582,1,0,0,0,0,17,1.0068283,-80.550161,69,1,1.1,0.9,35.71,0.33,0,0
17583,1,0,0,0,0,17,1.0068283,-80.550161,69,1,1.1,0.9,35.71,0.33,0,0
17584,1,0,0,0,0,17,1.0383566,-72.204099,161,1,1.1,0.9,32.86,0.27,0,0
17585,1,0,0,0,0,17,1.04,-74.323253,69,1,1.1,0.9,32.86,0.01,0,0
17586,2,0,0,0,0,17,0.9981503,-72.756605,13.8,1,1.1,0.9,32.79,0,0,0
17587,2,0,0,0,0,17,1.0381977,-71.901763,18,1,1.1,0.9,32.85,0.27,0,0
17588,2,0,0,0,0,17,1.0035406,-73.768017,13.8,1,1.1,0.9,32.83,0,0,0
17589,2,0,0,0,0,17,1.0382333,-71.887684,13.8,1,1.1,0.9,32.84,0.27,0,0
17590,1,0,0,0,0,17,1.0383769,-72.195913,161,1,1.1,0.9,32.86,0.27,0,0
17591,1,0,0,0,0,17,1.0383566,-72.204099,161,1,1.1,0.9,32.86,0.27,0,0
17592,1,0,0,0,0,17,1.0420948,-61.413039,69,1,1.1,0.9,30.94,0.59,0,0
17593,2,0,0,0,0,17,1.0241023,-59.757062,13.8,1,1.1,0.9,30.81,0.59,0,0
17594,1,0,0,0,0,17,1.0420684,-61.420619,69,1,1.1,0.9,30.94,0.59,0,0
17595,1,0,0,0,0,17,1.0420948,-61.413039,69,1,1.1,0.9,30.94,0.59,0,0
17596,1,0,0,0,0,17,1.0420948,-61.413039,69,1,1.1,0.9,30.94,0.59,0,0
17597,2,0,0,0,0,17,1.048955,-58.05389,161,1,1.1,0.9,30.46,0.62,0,0
17598,1,0,0,0,0,17,1.0494242,-58.248525,161,1,1.1,0.9,30.47,0.62,0,0
17599,1,0,0,0,0,17,1.0467029,-60.386834,69,1,1.1,0.9,30.53,0.63,0,0
17600,1,0,0,0,0,17,1.0494597,-58.269741,161,1,1.1,0.9,30.47,0.62,0,0
17601,2,0,0,0,0,17,1.014191,-78.62185,69,1,1.1,0.9,34.52,0.48,0,0
17602,1,0,0,0,0,17,1.0140681,-78.632956,69,1,1.1,0.9,34.52,0.49,0,0
17603,1,0,0,0,0,17,1.014191,-78.62185,69,1,1.1,0.9,34.52,0.48,0,0
17604,2,0,0,0,0,17,1.0442509,-71.929499,69,1,1.1,0.9,32.68,0.08,0,0
17605,1,0,0,0,0,17,1.0519272,-59.225429,69,1,1.1,0.9,30.54,0.6,0,0
17606,2,0,0,0,0,17,1.0450922,-58.9915,13.8,1,1.1,0.9,30.52,0.61,0,0
17607,2,0,0,0,0,17,1.0440065,-58.342159,13.8,1,1.1,0.9,30.48,0.61,0,0
17608,2,0,0,0,0,17,1.0447119,-58.771073,13.8,1,1.1,0.9,30.51,0.61,0,0
17609,1,0,0,0,0,17,1.0519195,-59.23019,69,1,1.1,0.9,30.54,0.6,0,0
17610,2,0,0,0,0,17,1.0142002,-82.889175,69,1,1.1,0.9,35.3,0.49,0,0
17611,1,0,0,0,0,17,1.0141355,-82.894848,69,1,1.1,0.9,35.3,0.5,0,0
17612,1,0,0,0,0,17,1.0555839,-67.747605,161,1,1.1,0.9,32.21,0.06,0,0
17613,1,0,0,0,0,17,1.0555576,-67.91343,161,1,1.1,0.9,32.22,0.06,0,0
17614,2,0,0,0,0,17,1.0555576,-67.91343,13.8,1,1.1,0.9,32.22,0.06,0,0
17615,2,0,0,0,0,17,1.0555576,-67.91343,13.8,1,1.1,0.9,32.22,0.06,0,0
17616,1,0,0,0,0,17,1.0555576,-67.91343,1,1,1.1,0.9,32.22,0.06,0,0
17617,2,0,0,0,0,17,1.0490508,-67.643865,13.8,1,1.1,0.9,32.21,0.06,0,0
17618,2,0,0,0,0,17,1.0490323,-67.722593,22,1,1.1,0.9,32.21,0.06,0,0
17619,2,0,0,0,0,17,1.0427305,-67.533113,13.8,1,1.1,0.9,32.2,0.06,0,0
17620,1,0,0,0,0,17,1.0555839,-67.747605,161,1,1.1,0.9,32.21,0.06,0,0
17621,1,0,0,0,0,17,1.0555839,-67.747605,161,1,1.1,0.9,32.21,0.06,0,0
17622,1,0,0,0,0,17,1.0555839,-67.747605,161,1,1.1,0.9,32.21,0.06,0,0
17623,1,0,0,0,0,17,1.0014683,-83.460003,69,1,1.1,0.9,36.62,0.4,0,0
17624,2,0,0,0,0,17,0.9931811,-82.55216,13.8,1,1.1,0.9,36.55,0.39,0,0
17625,1,0,0,0,0,17,1.0014489,-83.462566,69,1,1.1,0.9,36.62,0.4,0,0
17626,1,0,0,0,0,17,1.0416894,-72.151904,161,1,1.1,0.9,33.12,0.11,0,0
17627,2,0,0,0,0,17,1.0416894,-72.151904,18,1,1.1,0.9,33.12,0.11,0,0
17628,1,0,0,0,0,17,1.0416894,-72.151904,161,1,1.1,0.9,33.12,0.11,0,0
19001,1,0,0,0,0,19,1.015483,-14.61649,138,1,1.1,0.9,26.82,0.19,0,0
19002,1,0,0,0,0,19,1.0453212,-14.812755,69,1,1.1,0.9,26.91,0.18,0,0
19003,1,28.81,11.93,0,0,19,1.0152804,-14.634071,138,1,1.1,0.9,26.83,0.19,0,0
19004,1,0,0,0,0,19,1.0136399,-20.196294,138,1,1.1,0.9,27.69,0.19,0,0
19005,1,0,0,0,0,19,1.0258854,-21.763964,69,1,1.1,0.9,27.57,0.29,0,0
19006,1,0,0,0,0,19,1.0389366,-23.299883,22,1,1.1,0.9,27.46,0.4,0,0
19007,1,0,0,0,0,19,1.0389366,-23.299883,1,1,1.1,0.9,27.46,0.4,0,0
19008,1,35.08,2.22,0,0,19,1.0135231,-20.218071,138,1,1.1,0.9,27.69,0.19,0,0
19009,1,42.62,9.4,0,0,19,1.0373149,-15.727394,69,1,1.1,0.9,27,0.15,0,0
19010,1,0,0,0,0,19,1.0156313,-18.927285,138,1,1.1,0.9,27.5,0.17,0,0
19011,1,0,0,0,0,19,1.0461306,-20.055029,69,1,1.1,0.9,27.57,0.1,0,0
19012,1,58.4,14.19,0,0,19,1.0153209,-18.959436,138,1,1.1,0.9,27.51,0.17,0,0
19013,1,11.5,2.08,0,0,19,1.0460692,-19.053912,69,1,1.1,0.9,27.38,0.15,0,0
19014,1,30.17,10.44,0,0,19,1.0395204,-17.347738,69,1,1.1,0.9,27.16,0.08,0,0
19015,1,0,0,0,0,19,1.0396918,-17.331129,69,1,1.1,0.9,27.16,0.08,0,0
19016,1,0,0,0,0,19,1.0369571,-11.244115,138,1,1.1,0.9,26.46,0.08,0,0
19017,1,0,0,0,0,19,1.0448013,-12.414868,69,1,1.1,0.9,26.32,0.13,0,0
19018,1,51.52,4.38,0,0,19,1.0367959,-11.275802,138,1,1.1,0.9,26.46,0.08,0,0
19019,1,0,0,0,0,19,1.0372143,-11.205085,138,1,1.1,0.9,26.45,0.08,0,0
19020,1,0,0,0,0,19,1.0379608,-20.690693,69,1,1.1,0.9,27.74,0.17,0,0
19021,1,22.79,10.69,0,0,19,1.0377998,-20.7015,69,1,1.1,0.9,27.74,0.17,0,0
19022,1,21.37,7.14,0,0,19,1.0324859,-21.604695,69,1,1.1,0.9,27.7,0.26,0,0
19023,1,0,0,0,0,19,1.0264223,-16.199752,138,1,1.1,0.9,27.03,0.11,0,0
19024,1,0,0,0,0,19,1.0489744,-17.631569,69,1,1.1,0.9,27.11,0.02,0,0
19025,1,56.86,17.63,0,0,19,1.0260784,-16.2304,138,1,1.1,0.9,27.04,0.11,0,0
19026,1,0,0,0,0,19,0.9923243,-17.009231,138,1,1.1,0.9,27.33,0.33,0,0
19027,1,0,0,0,0,19,1.0376593,-18.586422,69,1,1.1,0.9,27.34,0.2,0,0
19028,1,48.96,14.74,0,0,19,0.992041,-17.037591,138,1,1.1,0.9,27.34,0.33,0,0
19029,1,0,0,0,0,19,0.9927808,-16.971478,138,1,1.1,0.9,27.32,0.33,0,0
19030,1,24.99,1.55,0,0,19,1.041938,-14.954976,69,1,1.1,0.9,27.04,0.19,0,0
19031,1,13.32,0.49,0,0,19,1.0524995,-16.139031,69,1,1.1,0.9,26.63,0.23,0,0
19032,1,0,0,0,0,19,1.0391422,-19.383964,138,1,1.1,0.9,27.52,0.12,0,0
19033,1,0,0,0,0,19,1.0344605,-19.665038,69,1,1.1,0.9,27.5,0.19,0,0
19034,1,0,0,0,0,19,1.0393184,-19.362525,138,1,1.1,0.9,27.51,0.12,0,0
19035,1,35.66,6.27,0,0,19,1.0389978,-19.405849,138,1,1.1,0.9,27.52,0.12,0,0
19036,1,0,0,0,0,19,1.0391422,-19.383964,138,1,1.1,0.9,27.52,0.12,0,0
19037,1,0,0,0,0,19,1.0339164,-11.908224,138,1,1.1,0.9,26.59,0.1,0,0
19038,1,42.53,3.54,0,0,19,1.042575,-14.035696,69,1,1.1,0.9,26.66,0.12,0,0
19039,1,0,0,0,0,19,1.0340471,-11.894006,138,1,1.1,0.9,26.58,0.1,0,0
19040,1,0,0,0,0,19,1.0291026,-12.669752,138,1,1.1,0.9,26.72,0.12,0,0
19041,1,0,0,0,0,19,1.0465657,-13.637114,69,1,1.1,0.9,26.57,0.09,0,0
19042,1,42.53,15.19,0,0,19,1.0288506,-12.691285,138,1,1.1,0.9,26.72,0.12,0,0
19043,1,0,0,0,0,19,1.0186876,-18.668823,138,1,1.1,0.9,27.48,0.29,0,0
19044,1,0,0,0,0,19,1.0226468,-20.406807,69,1,1.1,0.9,27.37,0.39,0,0
19045,1,28.47,15.43,0,0,19,1.0184419,-18.685139,138,1,1.1,0.9,27.48,0.29,0,0
19046,1,0,0,0,0,19,1.0189204,-18.645388,138,1,1.1,0.9,27.47,0.29,0,0
19047,1,0,0,0,0,19,1.0264849,-11.910866,138,1,1.1,0.9,26.6,0.14,0,0
19048,1,0,0,0,0,19,1.0511618,-13.645229,69,1,1.1,0.9,26.58,0.17,0,0
19049,1,39.86,15.04,0,0,19,1.0262291,-11.934534,138,1,1.1,0.9,26.6,0.14,0,0
19050,1,0,0,0,0,19,1.0244538,-14.742025,138,1,1.1,0.9,26.84,0.11,0,0
19051,1,64.44,16.05,0,0,19,1.0241161,-14.778396,138,1,1.1,0.9,26.85,0.11,0,0
19052,1,64.44,27.92,0,0,19,1.0358122,-14.15415,69,1,1.1,0.9,26.89,0.11,0,0
19053,1,0,0,0,0,19,1.037176,-8.286841,345,1,1.1,0.9,26.47,0.05,0,0
19054,1,0,0,0,0,19,1.02167,-13.956743,138,1,1.1,0.9,26.69,0.16,0,0
19055,1,0,0,0,0,19,1.0330673,-16.016786,69,1,1.1,0.9,26.62,0.32,0,0
19056,1,53.01,10.73,0,0,19,1.0214243,-13.984553,138,1,1.1,0.9,26.7,0.16,0,0
19057,1,0,0,0,0,19,1.038546,-8.113486,345,1,1.1,0.9,26.43,0.04,0,0
19058,1,0,0,0,0,19,1.037176,-8.286841,345,1,1.1,0.9,26.47,0.05,0,0
19059,1,0,0,0,0,19,1.0208463,-14.085233,138,1,1.1,0.9,26.72,0.16,0,0
19060,1,0,0,0,0,19,1.0212191,-14.759607,138,1,1.1,0.9,26.86,0.14,0,0
19061,1,0,0,0,0,19,1.0278919,-14.52363,69,1,1.1,0.9,26.95,0.19,0,0
19062,1,0,0,0,0,19,1.0287278,-14.494329,22,1,1.1,0.9,26.96,0.19,0,0
19063,1,0,0,0,0,19,1.0287278,-14.494329,1,1,1.1,0.9,26.96,0.19,0,0
19064,1,53.01,17.03,0,0,19,1.0209059,-14.787725,138,1,1.1,0.9,26.86,0.14,0,0
19065,1,0,0,0,0,19,1.0240192,-18.092998,138,1,1.1,0.9,27.38,0.13,0,0
19066,1,39.76,5.71,0,0,19,1.0469378,-18.300611,69,1,1.1,0.9,27.36,0.09,0,0
19067,1,0,0,0,0,19,1.0241448,-18.093152,138,1,1.1,0.9,27.38,0.13,0,0
19068,1,0,0,0,0,19,1.0240192,-18.092998,138,1,1.1,0.9,27.38,0.13,0,0
19069,1,20.48,5.67,0,0,19,1.0280728,-25.038183,69,1,1.1,0.9,28.66,0.1,0,0
19070,1,0,0,0,0,19,1.0319104,-18.411306,69,1,1.1,0.9,27.35,0.26,0,0
19071,1,19.8,2.84,0,0,19,1.0318412,-18.422945,69,1,1.1,0.9,27.36,0.26,0,0
19072,1,21.67,6.86,0,0,19,1.0163664,-12.561412,69,1,1.1,0.9,27.23,0.29,0,0
19073,1,0,0,0,0,19,1.0272223,-23.486741,69,1,1.1,0.9,28.07,0.18,0,0
19074,1,15.25,4.22,0,0,19,1.0271311,-23.495548,69,1,1.1,0.9,28.07,0.18,0,0
19075,1,0,0,0,0,19,1.0276408,-13.818545,69,1,1.1,0.9,26.96,0.26,0,0
19076,1,8.52,4.12,0,0,19,1.0275755,-13.82299,69,1,1.1,0.9,26.96,0.26,0,0
19077,1,0,0,0,0,19,1.0334568,-17.520812,69,1,1.1,0.9,27.39,0.14,0,0
19078,1,17.3,2.31,0,0,19,1.0333922,-17.530191,69,1,1.1,0.9,27.39,0.14,0,0
19079,1,6.6,1.27,0,0,19,1.0134246,-21.023385,69,1,1.1,0.9,28.11,0.36,0,0
19080,1,0,0,0,0,19,1.0245641,-11.879439,138,1,1.1,0.9,26.61,0.14,0,0
19081,1,0,0,0,0,19,1.0377533,-12.291972,69,1,1.1,0.9,26.79,0.12,0,0
19082,1,30.65,3.72,0,0,19,1.0244421,-11.89856,138,1,1.1,0.9,26.61,0.14,0,0
19083,1,0,0,0,0,19,1.0248284,-11.857771,138,1,1.1,0.9,26.6,0.14,0,0
19084,1,36.58,5.09,0,0,19,1.0333025,-23.524778,69,1,1.1,0.9,28,0.13,0,0
19085,1,0,0,0,0,19,1.0246159,-21.467762,138,1,1.1,0.9,27.76,0.2,0,0
19086,1,0,0,0,0,19,1.0355212,-23.403445,69,1,1.1,0.9,27.94,0.12,0,0
19087,1,36.58,18.76,0,0,19,1.0243292,-21.485934,138,1,1.1,0.9,27.76,0.2,0,0
19088,1,0,0,0,0,19,1.0251397,-21.436394,138,1,1.1,0.9,27.75,0.2,0,0
19089,1,0,0,0,0,19,1.0338809,-19.179378,69,1,1.1,0.9,27.49,0.24,0,0
19090,1,21.46,6.08,0,0,19,1.0337597,-19.190803,69,1,1.1,0.9,27.5,0.24,0,0
19091,1,0,0,0,0,19,1.0123569,-19.05665,69,1,1.1,0.9,27.76,0.38,0,0
19092,1,12.19,2.23,0,0,19,1.0123063,-19.064489,69,1,1.1,0.9,27.76,0.38,0,0
19093,1,0,0,0,0,19,1.0176223,-15.056387,138,1,1.1,0.9,26.93,0.16,0,0
19094,1,0,0,0,0,19,1.0287945,-14.595443,69,1,1.1,0.9,27.06,0.18,0,0
19095,1,59.4,21.11,0,0,19,1.0172279,-15.089314,138,1,1.1,0.9,26.94,0.17,0,0
19096,1,0,0,0,0,19,1.0094896,-15.557669,138,1,1.1,0.9,27,0.22,0,0
19097,1,0,0,0,0,19,1.0094896,-15.557669,69,1,1.1,0.9,27,0.22,0,0
19098,1,51.97,23.29,0,0,19,1.0091247,-15.586016,138,1,1.1,0.9,27.01,0.22,0,0
19099,1,24.16,1.47,0,0,19,1.0343932,-19.2571,69,1,1.1,0.9,27.5,0.23,0,0
19100,1,0,0,0,0,19,1.0344704,-19.243669,69,1,1.1,0.9,27.5,0.23,0,0
19101,1,37.09,10.47,0,0,19,1.030053,-14.607899,138,1,1.1,0.9,26.95,0.13,0,0
19102,1,53.54,26.44,0,0,19,1.0352112,-18.970415,69,1,1.1,0.9,27.36,0.24,0,0
19103,1,0,0,0,0,19,1.0232341,-15.319803,138,1,1.1,0.9,26.97,0.12,0,0
19104,1,0,0,0,0,19,1.0326823,-15.822958,69,1,1.1,0.9,26.96,0.21,0,0
19105,1,0,0,0,0,19,1.0456988,-16.494698,13.8,1,1.1,0.9,26.94,0.34,0,0
19106,1,0,0,0,0,19,1.0456988,-16.494698,1,1,1.1,0.9,26.94,0.34,0,0
19107,1,51.8,5.64,0,0,19,1.0231259,-15.311659,138,1,1.1,0.9,26.97,0.12,0,0
19108,1,0,0,0,0,19,1.0232341,-15.319803,138,1,1.1,0.9,26.97,0.12,0,0
19109,1,0,0,0,0,19,1.0162093,-15.435234,138,1,1.1,0.9,26.99,0.15,0,0
19110,1,0,0,0,0,19,1.0460434,-16.304249,69,1,1.1,0.9,26.91,0.04,0,0
19111,1,52.15,18.53,0,0,19,1.0158779,-15.463771,138,1,1.1,0.9,26.99,0.15,0,0
19112,1,0,0,0,0,19,1.0166491,-15.401273,138,1,1.1,0.9,26.98,0.15,0,0
19113,1,0,0,0,0,19,1.0234708,-14.566853,138,1,1.1,0.9,26.85,0.11,0,0
19114,1,0,0,0,0,19,1.0465361,-15.648043,69,1,1.1,0.9,26.84,0.06,0,0
19115,1,51.88,10.5,0,0,19,1.023262,-14.594805,138,1,1.1,0.9,26.85,0.11,0,0
19116,1,0,0,0,0,19,1.0239435,-14.515386,138,1,1.1,0.9,26.84,0.11,0,0
19117,1,0,0,0,0,19,1.0234708,-14.566853,138,1,1.1,0.9,26.85,0.11,0,0
19118,1,0,0,0,0,19,1.0228124,-15.084076,138,1,1.1,0.9,26.84,0.13,0,0
19119,1,0,0,0,0,19,1.0455334,-18.145816,69,1,1.1,0.9,27.07,0.08,0,0
19120,1,64.54,9.59,0,0,19,1.0225232,-15.124889,138,1,1.1,0.9,26.85,0.13,0,0
19121,1,0,0,0,0,19,1.0168078,-15.634438,138,1,1.1,0.9,26.99,0.14,0,0
19122,1,46.25,10.02,0,0,19,1.0165768,-15.663103,138,1,1.1,0.9,27,0.14,0,0
19123,1,30.14,4.38,0,0,19,1.0433747,-18.441342,69,1,1.1,0.9,27.42,0.02,0,0
19124,1,0,0,0,0,19,1.0392366,-18.851791,69,1,1.1,0.9,27.27,0.21,0,0
19125,1,43.32,10.79,0,0,19,1.0390295,-18.875036,69,1,1.1,0.9,27.27,0.21,0,0
19126,1,43.32,7.87,0,0,19,1.0399423,-18.191358,69,1,1.1,0.9,27.21,0.11,0,0
19127,1,0,0,0,0,19,1.0283905,-14.739428,69,1,1.1,0.9,27.13,0.17,0,0
19128,1,52.46,14.46,0,0,19,1.0280846,-14.768751,69,1,1.1,0.9,27.14,0.17,0,0
19129,1,52.46,13.84,0,0,19,1.0343606,-14.31316,69,1,1.1,0.9,26.96,0.11,0,0
19130,1,0,0,0,0,19,1.0346597,-14.281529,69,1,1.1,0.9,26.95,0.11,0,0
19131,1,37.44,10.29,0,0,19,1.0297746,-14.060059,69,1,1.1,0.9,27.01,0.19,0,0
19132,1,0,0,0,0,19,1.0331754,-14.44722,69,1,1.1,0.9,26.98,0.12,0,0
19133,1,37.44,12.16,0,0,19,1.0329376,-14.468411,69,1,1.1,0.9,26.98,0.12,0,0
19134,1,0,0,0,0,19,1.0113076,-12.178461,345,1,1.1,0.9,26.84,0.09,0,0
19135,1,0,0,0,0,19,1.0379162,-15.649472,138,1,1.1,0.9,26.93,0.05,0,0
19136,1,0,0,0,0,19,1.0497367,-17.438369,69,1,1.1,0.9,27.04,0.05,0,0
19137,1,65.18,10.7,0,0,19,1.0362168,-15.767774,138,1,1.1,0.9,26.96,0.06,0,0
19138,1,0,0,0,0,19,1.0100076,-16.222293,138,1,1.1,0.9,27.18,0.15,0,0
19139,1,65.18,26.68,0,0,19,1.0365506,-18.787697,69,1,1.1,0.9,27.53,0.13,0,0
19140,1,0,0,0,0,19,1.0103206,-16.20429,138,1,1.1,0.9,27.18,0.15,0,0
19141,1,0,0,0,0,19,1.0092808,-16.302889,138,1,1.1,0.9,27.2,0.14,0,0
19142,1,57.5,10.7,0,0,19,1.047652,-18.211785,69,1,1.1,0.9,27.31,0,0,0
19143,1,0,0,0,0,19,1.0098411,-16.26837,138,1,1.1,0.9,27.19,0.14,0,0
19144,1,57.5,6.75,0,0,19,1.0284224,-16.049497,138,1,1.1,0.9,27.05,0.09,0,0
19145,1,51.05,19.94,0,0,19,1.0442299,-21.491579,138,1,1.1,0.9,27.48,0.1,0,0
19146,1,0,0,0,0,19,1.0327401,-23.604616,138,1,1.1,0.9,27.79,0.16,0,0
19147,1,0,0,0,0,19,1.0526879,-25.554815,69,1,1.1,0.9,27.62,0.16,0,0
19148,1,44.31,11.02,0,0,19,1.0325239,-23.629155,138,1,1.1,0.9,27.8,0.16,0,0
19149,1,0,0,0,0,19,1.014368,-23.198695,138,1,1.1,0.9,27.94,0.29,0,0
19150,1,0,0,0,0,19,1.0291422,-23.255287,69,1,1.1,0.9,27.88,0.33,0,0
19151,1,54.26,12.12,0,0,19,1.0141019,-23.229927,138,1,1.1,0.9,27.95,0.29,0,0
19152,1,41.97,3.22,0,0,19,1.0357681,-22.311574,69,1,1.1,0.9,27.67,0.2,0,0
19153,1,0,0,0,0,19,1.0299488,-20.345278,138,1,1.1,0.9,27.44,0.2,0,0
19154,1,0,0,0,0,19,1.0448496,-21.507233,69,1,1.1,0.9,27.4,0.1,0,0
19155,1,41.97,18.39,0,0,19,1.0296291,-20.369837,138,1,1.1,0.9,27.45,0.2,0,0
19156,1,0,0,0,0,19,1.0307109,-20.317207,138,1,1.1,0.9,27.43,0.19,0,0
19157,1,10.17,2.37,0,0,19,1.0174171,-33.085141,69,1,1.1,0.9,29.74,0.44,0,0
19158,1,0,0,0,0,19,1.0400866,-22.236369,69,1,1.1,0.9,27.54,0.14,0,0
19159,1,6.66,1.08,0,0,19,1.040057,-22.239767,69,1,1.1,0.9,27.54,0.14,0,0
19160,1,0,0,0,0,19,1.0212888,-23.567716,69,1,1.1,0.9,28.09,0.29,0,0
19161,1,0,0,0,0,19,1.0214225,-23.557811,69,1,1.1,0.9,28.09,0.29,0,0
19162,1,16.89,7.18,0,0,19,1.0211624,-23.577077,69,1,1.1,0.9,28.09,0.29,0,0
19163,1,16.37,6.23,0,0,19,1.0180359,-21.461605,69,1,1.1,0.9,27.71,0.43,0,0
19164,1,0,0,0,0,19,1.0263556,-17.729527,138,1,1.1,0.9,27.36,0.22,0,0
19165,1,59.85,3.38,0,0,19,1.047097,-20.141289,69,1,1.1,0.9,27.46,0.23,0,0
19166,1,0,0,0,0,19,1.0265843,-17.697369,138,1,1.1,0.9,27.35,0.22,0,0
19167,1,0,0,0,0,19,1.0263556,-17.729527,138,1,1.1,0.9,27.36,0.22,0,0
19168,1,26.78,10.38,0,0,19,1.0221084,-20.116213,138,1,1.1,0.9,27.66,0.15,0,0
19169,1,9.7,2.61,0,0,19,1.0062596,-24.776829,69,1,1.1,0.9,28.64,0.37,0,0
19170,1,0,0,0,0,19,1.0187535,-12.26146,138,1,1.1,0.9,26.52,0.2,0,0
19171,1,0,0,0,0,19,1.0416959,-15.329396,69,1,1.1,0.9,26.56,0.13,0,0
19172,1,34.81,5.37,0,0,19,1.018629,-12.280987,138,1,1.1,0.9,26.52,0.2,0,0
19173,1,34.81,6.88,0,0,19,1.0232422,-15.338355,69,1,1.1,0.9,26.78,0.28,0,0
19174,1,0,0,0,0,19,1.0233952,-15.318392,69,1,1.1,0.9,26.77,0.28,0,0
19175,1,0,0,0,0,19,1.0285487,-11.424475,138,1,1.1,0.9,26.43,0.17,0,0
19176,1,47.9,9.89,0,0,19,1.0263633,-14.180239,69,1,1.1,0.9,26.42,0.27,0,0
19177,1,0,0,0,0,19,1.0288326,-11.360719,138,1,1.1,0.9,26.41,0.17,0,0
19178,1,0,0,0,0,19,1.0341882,-10.52596,138,1,1.1,0.9,26.26,0.13,0,0
19179,1,52.28,6.52,0,0,19,1.0269295,-13.507584,69,1,1.1,0.9,26.31,0.2,0,0
19180,1,0,0,0,0,19,1.0264557,-13.755341,13.8,1,1.1,0.9,26.31,0.21,0,0
19181,1,0,0,0,0,19,1.0264557,-13.755341,1,1,1.1,0.9,26.31,0.21,0,0
19182,1,15.25,1.43,0,0,19,1.0129878,-18.456964,69,1,1.1,0.9,27.57,0.39,0,0
19183,1,0,0,0,0,19,1.0130348,-18.447478,69,1,1.1,0.9,27.57,0.39,0,0
19184,1,17.79,3.41,0,0,19,1.0149587,-23.263973,69,1,1.1,0.9,28.68,0.21,0,0
19185,1,29.63,11.08,0,0,19,1.0352098,-13.096161,69,1,1.1,0.9,26.8,0.26,0,0
19186,1,22.49,3.74,0,0,19,1.0337927,-13.471272,69,1,1.1,0.9,26.75,0.2,0,0
19187,1,0,0,0,0,19,1.0338878,-13.458036,69,1,1.1,0.9,26.75,0.2,0,0
19188,1,10.78,2.73,0,0,19,1.0164434,-17.486263,69,1,1.1,0.9,26.84,0.46,0,0
19189,1,0,0,0,6,19,1.0330017,-13.954857,69,1,1.1,0.9,27.01,0.18,0,0
19190,1,13.87,3.75,0,0,19,1.032927,-13.962183,69,1,1.1,0.9,27.01,0.18,0,0
19191,1,0,0,0,0,19,1.0261605,-11.301171,138,1,1.1,0.9,26.49,0.15,0,0
19192,1,0,0,0,0,19,1.0310963,-12.930907,69,1,1.1,0.9,26.58,0.25,0,0
19193,1,42.24,11.77,0,0,19,1.0259436,-11.325747,138,1,1.1,0.9,26.49,0.15,0,0
19194,1,0,0,0,0,19,1.0226813,-11.078004,138,1,1.1,0.9,26.46,0.17,0,0
19195,1,0,0,0,0,19,1.0414292,-13.111071,69,1,1.1,0.9,26.55,0.13,0,0
19196,1,42.24,15.44,0,0,19,1.0224253,-11.100502,138,1,1.1,0.9,26.47,0.18,0,0
19197,1,0,0,0,0,19,1.0231191,-11.046997,138,1,1.1,0.9,26.45,0.17,0,0
19198,1,0,0,0,0,19,1.0302937,-10.528411,138,1,1.1,0.9,26.29,0.13,0,0
19199,1,30.98,7.89,0,0,19,1.0158758,-15.615222,69,1,1.1,0.9,26.34,0.38,0,0
19200,1,0,0,0,0,19,1.0305868,-10.491715,138,1,1.1,0.9,26.29,0.12,0,0
19201,1,14.25,2.71,0,0,19,1.0301181,-13.332752,69,1,1.1,0.9,26.72,0.25,0,0
19202,1,0,0,0,0,19,1.0121911,-16.433702,69,1,1.1,0.9,26.59,0.44,0,0
19203,1,19.56,5.79,0,0,19,1.0120745,-16.445804,69,1,1.1,0.9,26.59,0.44,0,0
19204,1,17.11,8.6,0,0,19,1.0209249,-20.220574,69,1,1.1,0.9,27.71,0.37,0,0
19205,1,0,0,0,0,19,1.0210541,-20.212246,69,1,1.1,0.9,27.71,0.37,0,0
19206,1,8.46,1.41,0,0,19,1.0226507,-17.405851,69,1,1.1,0.9,27.33,0.29,0,0
19207,1,0,0,0,0,19,1.0126867,-11.934626,138,1,1.1,0.9,26.6,0.21,0,0
19208,1,0,0,0,0,19,1.0417854,-13.075774,69,1,1.1,0.9,26.71,0.17,0,0
19209,1,37.57,13.9,0,0,19,1.0124509,-11.953873,138,1,1.1,0.9,26.6,0.21,0,0
19210,2,0,0,0,0,19,1.038,-7.089748,345,1,1.1,0.9,26.26,0,0,0
19211,1,0,0,0,0,19,1.0434108,-9.816148,138,1,1.1,0.9,26.24,0.04,0,0
19212,1,0,0,0,0,19,1.0482834,-11.762811,69,1,1.1,0.9,26.15,0.1,0,0
19213,1,0,0,0,0,19,1.0371941,-7.287893,345,1,1.1,0.9,26.32,0,0,0
19214,1,4.52,0.88,0,0,19,1.0433912,-9.818725,138,1,1.1,0.9,26.24,0.04,0,0
19215,1,0,0,0,0,19,1.0432265,-9.881892,138,1,1.1,0.9,26.25,0.04,0,0
19216,1,0,0,0,0,19,1.0416764,-15.976162,345,1,1.1,0.9,27.29,0.04,0,0
19217,1,0,0,0,0,19,1.0432713,-19.449019,138,1,1.1,0.9,27.24,0.1,0,0
19218,1,7.86,0.19,0,0,19,1.0470271,-20.742135,69,1,1.1,0.9,27.17,0.13,0,0
19219,2,0,0,0,0,19,1.0323376,-11.120468,13.8,1,1.1,0.9,27.19,0.06,0,0
19220,2,0.39,0.22,0,0,19,1.0376697,-21.871624,69,1,1.1,0.9,27.53,0.2,0,0
19221,2,0,0,0,0,19,1.0390722,-21.808167,13.8,1,1.1,0.9,27.52,0.19,0,0
19222,2,0,0,0,0,19,1.0376597,-21.872235,13.8,1,1.1,0.9,27.53,0.2,0,0
19223,1,0,0,0,0,19,1.0376597,-21.872235,1,1,1.1,0.9,27.53,0.2,0,0
19224,2,0,0,0,0,19,1.0409432,-13.970681,69,1,1.1,0.9,26.8,0.04,0,0
19225,2,0,0,0,0,19,1.045,-18.150934,69,1,1.1,0.9,27.3,0,0,0
19226,2,0,0,0,0,19,1.0153445,-17.831324,13.8,1,1.1,0.9,27.29,0,0,0
19227,2,0,0,0,0,19,1.0153445,-17.831324,13.8,1,1.1,0.9,27.29,0,0,0
19228,1,0,0,0,0,19,1.0130109,-18.202762,1,1,1.1,0.9,27.31,0,0,0
19229,1,0,0,0,-26,19,1.0420002,-16.148904,345,1,1.1,0.9,27.28,0.01,0,0
19230,1,0,0,0,0,19,1.0484367,-18.173272,138,1,1.1,0.9,27.29,0.05,0,0
19231,1,0,0,0,0,19,1.0477639,-21.37029,69,1,1.1,0.9,27.37,0.1,0,0
19232,2,0,0,0,0,19,1.0420002,-16.148904,13.2,1,1.1,0.9,27.28,0.01,0,0
19233,2,0,0,0,0,19,1.0503621,-14.935223,18,1,1.1,0.9,27.26,0,0,0
19234,1,14.57,2.5,0,0,19,1.0483762,-18.181654,138,1,1.1,0.9,27.29,0.05,0,0
19235,1,0,0,0,0,19,1.0424505,-16.139016,345,1,1.1,0.9,27.28,0.01,0,0
19236,1,0,0,0,0,19,1.0460002,-15.457316,345,1,1.1,0.9,27.17,0.01,0,0
19237,1,0,0,0,0,19,1.0434665,-19.098544,138,1,1.1,0.9,27.17,0.09,0,0
19238,1,0,0,0,0,19,1.0456518,-20.796738,69,1,1.1,0.9,27.19,0.15,0,0
19239,1,0,0,0,0,19,1.0437832,-20.920291,24,1,1.1,0.9,27.18,0.14,0,0
19240,1,0,0,0,0,19,1.0437832,-20.920291,1,1,1.1,0.9,27.18,0.14,0,0
19241,2,0,0,0,0,19,1.060095,-13.412826,18,1,1.1,0.9,27.14,0,0,0
19242,2,0,0,0,0,19,1.0567977,-14.357504,13.8,1,1.1,0.9,27.16,0,0,0
19243,2,0,0,0,0,19,1.057437,-14.173666,13.8,1,1.1,0.9,27.16,0,0,0
19244,2,0,0,0,0,19,1.060627,-13.243272,22,1,1.1,0.9,27.14,0,0,0
19245,2,0,0,0,0,19,1.0580483,-14.016551,13.8,1,1.1,0.9,27.15,0,0,0
19246,2,0,0,0,0,19,1.0592662,-13.629655,13.8,1,1.1,0.9,27.15,0,0,0
19247,2,0,0,0,0,19,1.0503823,-14.303074,13.8,1,1.1,0.9,27.16,0.01,0,0
19248,2,0,0,0,0,19,1.0608273,-13.709418,18,1,1.1,0.9,27.15,0,0,0
19249,2,0,0,0,0,19,1.0506556,-14.475996,24,1,1.1,0.9,27.16,0.01,0,0
19250,2,0,0,0,0,19,1.0617757,-13.535612,13.8,1,1.1,0.9,27.13,0,0,0
19251,2,0,0,0,0,19,1.0607303,-13.737478,18,1,1.1,0.9,27.14,0,0,0
19252,2,0,0,0,0,19,1.0613234,-13.565398,13.8,1,1.1,0.9,27.15,0,0,0
19253,1,0,0,0,0,19,1.0430642,-19.193252,138,1,1.1,0.9,27.19,0.1,0,0
19254,1,0,0,0,0,19,1.0434665,-19.098544,138,1,1.1,0.9,27.17,0.09,0,0
19255,1,0,0,0,0,19,1.042761,-15.898235,345,1,1.1,0.9,27.28,0.03,0,0
19256,1,0,0,0,0,19,1.028471,-10.25124,345,1,1.1,0.9,26.58,0.08,0,0
19257,1,0,0,0,0,19,1.0435967,-14.383691,138,1,1.1,0.9,26.65,0.15,0,0
19258,1,16.19,5.25,0,0,19,1.0515871,-15.695222,69,1,1.1,0.9,26.46,0.25,0,0
19259,2,0,0,0,0,19,1.0451329,-15.098599,13.8,1,1.1,0.9,26.42,0.25,0,0
19260,2,0,0,0,0,19,1.025826,-9.728597,13.8,1,1.1,0.9,26.56,0.08,0,0
19261,2,0,0,0,0,19,1.0236658,-10.0284,13.8,1,1.1,0.9,26.57,0.08,0,0
19262,1,0,0,0,0,19,1.029353,-10.117217,345,1,1.1,0.9,26.55,0.08,0,0
19263,1,0,0,0,0,19,1.041392,-14.779628,138,1,1.1,0.9,26.77,0.15,0,0
19264,2,0,0,0,0,19,1.0408502,-13.631092,18,1,1.1,0.9,26.72,0.15,0,0
19265,2,0,0,0,0,19,1.041392,-14.779628,18,1,1.1,0.9,26.77,0.15,0,0
19266,1,0,0,0,0,19,1.0413631,-14.788227,138,1,1.1,0.9,26.77,0.15,0,0
19267,1,0,0,0,0,19,1.041392,-14.779628,138,1,1.1,0.9,26.77,0.15,0,0
19268,2,0,0,0,0,19,1.0348636,-19.282244,345,1,1.1,0.9,27.67,0.05,0,0
19269,1,5.08,0.75,0,0,19,1.0483633,-21.423636,138,1,1.1,0.9,27.53,0.07,0,0
19270,1,0,0,0,0,19,1.0354264,-19.218223,345,1,1.1,0.9,27.66,0.04,0,0
19271,1,0,0,0,0,19,1.0573073,-14.936199,69,1,1.1,0.9,26.22,0.26,0,0
19272,2,0,0,0,0,19,1.0573044,-14.431673,20,1,1.1,0.9,26.19,0.26,0,0
19273,2,0,0,0,0,19,1.0572838,-14.50526,13.8,1,1.1,0.9,26.19,0.26,0,0
19274,2,0,0,0,0,19,1.0571739,-14.416679,13.8,1,1.1,0.9,26.19,0.26,0,0
19275,1,0,0,0,0,19,1.0572799,-14.944332,69,1,1.1,0.9,26.22,0.26,0,0
19276,1,0.63,0.1,0,0,19,1.057305,-14.936516,69,1,1.1,0.9,26.22,0.26,0,0
19277,2,0,0,0,0,19,1.045877,-12.137366,69,1,1.1,0.9,26.24,0.14,0,0
19278,1,7.84,2.84,0,0,19,1.0458279,-12.141535,69,1,1.1,0.9,26.24,0.14,0,0
19279,1,0,0,0,0,19,1.0459078,-12.138812,69,1,1.1,0.9,26.24,0.14,0,0
19280,1,0,0,0,0,19,1.045877,-12.137366,69,1,1.1,0.9,26.24,0.14,0,0
19281,2,0,0,0,0,19,1.0221248,-22.23157,69,1,1.1,0.9,28.07,0.27,0,0
19282,1,0,0,0,0,19,1.0444002,-16.488434,69,1,1.1,0.9,26.85,0.05,0,0
19283,2,0,0,0,0,19,1.051047,-16.203148,13.8,1,1.1,0.9,26.83,0.05,0,0
19284,2,0,0,0,0,19,1.0510042,-16.15088,18,1,1.1,0.9,26.83,0.05,0,0
19285,2,0,0,0,0,19,1.0508821,-16.030256,13.8,1,1.1,0.9,26.83,0.05,0,0
19286,2,0,0,0,0,19,1.0444002,-16.488434,13.8,1,1.1,0.9,26.85,0.05,0,0
19287,1,5,0.35,0,0,19,1.044385,-16.491477,69,1,1.1,0.9,26.85,0.05,0,0
19288,1,0,0,0,0,19,1.0444066,-16.488684,69,1,1.1,0.9,26.85,0.05,0,0
19289,1,0,0,0,0,19,1.0173086,-13.015766,138,1,1.1,0.9,26.66,0.26,0,0
19290,1,0,0,0,0,19,1.0223184,-17.676139,69,1,1.1,0.9,26.84,0.45,0,0
19291,1,0,0,0,0,19,1.02135,-17.112496,13.8,1,1.1,0.9,26.81,0.43,0,0
19292,1,0,0,0,0,19,1.02135,-17.112496,1,1,1.1,0.9,26.81,0.43,0,0
19293,2,0,0,0,0,19,1.0370019,-9.086846,13.8,1,1.1,0.9,26.48,0.27,0,0
19294,1,0,0,0,0,19,1.0173555,-13.001659,138,1,1.1,0.9,26.65,0.26,0,0
19295,1,0,0,0,0,19,1.0173086,-13.015766,138,1,1.1,0.9,26.66,0.26,0,0
19296,1,0,0,0,0,19,1.0363097,-5.023553,345,1,1.1,0.9,26.07,0.04,0,0
19297,1,0,0,0,0,19,1.0403903,-9.027959,138,1,1.1,0.9,26.09,0.09,0,0
19298,1,0,0,0,0,19,1.0518883,-10.739274,69,1,1.1,0.9,26.04,0.14,0,0
19299,2,0,0,0,0,19,1.0363097,-5.023553,13.8,1,1.1,0.9,26.07,0.04,0,0
19300,2,0,0,0,0,19,1.0464908,-3.593857,13.8,1,1.1,0.9,26.04,0.03,0,0
19301,2,0,0,0,0,19,1.0432722,-4.039498,13.8,1,1.1,0.9,26.06,0.03,0,0
19302,2,0,0,0,0,19,1.0363097,-5.023553,13.8,1,1.1,0.9,26.07,0.04,0,0
19303,2,0,0,0,0,19,1.0363097,-5.023553,13.8,1,1.1,0.9,26.07,0.04,0,0
19304,2,0,0,0,0,19,1.0480984,-3.343031,13.8,1,1.1,0.9,26.04,0.03,0,0
19305,1,0,0,0,0,19,1.0366065,-4.959734,345,1,1.1,0.9,26.06,0.03,0,0
19306,1,0,0,0,0,19,1.0363097,-5.023553,345,1,1.1,0.9,26.07,0.04,0,0
19307,1,0,0,0,0,19,1.0394307,-9.161736,138,1,1.1,0.9,26.12,0.09,0,0
19308,2,0,0,0,0,19,1.0575712,-14.915376,69,1,1.1,0.9,26.21,0.26,0,0
19309,1,0,0,0,0,19,1.0575203,-14.931509,69,1,1.1,0.9,26.21,0.26,0,0
19310,1,0,0,0,0,19,1.0578171,-14.871979,69,1,1.1,0.9,26.19,0.26,0,0
19311,2,0,0,0,0,19,1.0576522,-13.82563,13.8,1,1.1,0.9,26.13,0.27,0,0
19312,2,0,0,0,0,19,1.0577222,-14.477424,13.8,1,1.1,0.9,26.17,0.26,0,0
19313,2,0,0,0,0,19,1.0578171,-14.871979,13.8,1,1.1,0.9,26.19,0.26,0,0
19314,1,0,0,0,0,19,1.0577975,-14.878894,69,1,1.1,0.9,26.19,0.26,0,0
19315,1,0,0,0,0,19,1.0578171,-14.871979,69,1,1.1,0.9,26.19,0.26,0,0
19316,1,0,0,0,0,19,1.0380001,-3.858971,345,1,1.1,0.9,25.97,-0,0,0
19317,1,0,0,0,0,19,1.0410001,-8.561736,138,1,1.1,0.9,25.98,0.02,0,0
19318,2,0,0,0,0,19,1.0383561,-3.402244,13.8,1,1.1,0.9,25.96,0,0,0
19319,2,0,0,0,0,19,1.0383561,-3.402244,13.8,1,1.1,0.9,25.96,0,0,0
19320,1,0,0,0,0,19,1.0380652,-3.821764,1,1,1.1,0.9,25.96,-0,0,0
19321,2,0,0,0,0,19,1.0381962,-2.546458,20,1,1.1,0.9,25.95,0,0,0
19322,2,0,0,0,0,19,1.0378644,-1.21253,18,1,1.1,0.9,25.93,0,0,0
19323,2,0,0,0,0,19,1.0380953,-1.852771,13.8,1,1.1,0.9,25.94,0,0,0
19324,2,0,0,0,0,19,1.0379515,-1.140831,13.8,1,1.1,0.9,25.92,0,0,0
19325,2,0,0,0,0,19,1.0381776,-2.03945,13.8,1,1.1,0.9,25.94,0,0,0
19326,2,0,0,0,0,19,1.054004,-4.943025,13.2,1,1.1,0.9,25.86,0,0,0
19327,2,0,0,0,0,19,1.0525876,-5.389639,20,1,1.1,0.9,25.88,0,0,0
19328,1,0,0,0,0,19,1.0374285,-4.118156,345,1,1.1,0.9,26.03,-0,0,0
19329,1,0,0,0,0,19,1.0380001,-3.858971,345,1,1.1,0.9,25.97,-0,0,0
19330,1,0,0,0,0,19,1.0380001,-3.858971,345,1,1.1,0.9,25.97,-0,0,0
19331,1,0,0,0,0,19,1.0380001,-3.858971,345,1,1.1,0.9,25.97,-0,0,0
19332,1,0,0,0,0,19,1.0440002,-8.817132,345,1,1.1,0.9,26.53,0.02,0,0
19333,1,0,0,0,0,19,1.0255674,-14.386128,138,1,1.1,0.9,26.71,0.11,0,0
19334,1,0,0,0,0,19,1.0472911,-18.238005,69,1,1.1,0.9,27.03,0.15,0,0
19335,1,0,0,0,0,19,1.0353937,-11.038461,18,1,1.1,0.9,26.6,0.06,0,0
19336,1,0,0,0,0,19,1.0353937,-11.038461,1,1,1.1,0.9,26.6,0.06,0,0
19337,1,0,0,0,0,19,1.0472911,-18.238005,24,1,1.1,0.9,27.03,0.15,0,0
19338,1,0,0,0,0,19,1.0472911,-18.238005,24,1,1.1,0.9,27.03,0.15,0,0
19339,1,0,0,0,0,19,1.0472911,-18.238005,1,1,1.1,0.9,27.03,0.15,0,0
19340,2,0,0,0,0,19,1.0510593,-5.548777,18,1,1.1,0.9,26.48,0,0,0
19341,2,0,0,0,0,19,1.0581184,-7.150694,22,1,1.1,0.9,26.5,0,0,0
19342,2,0,0,0,0,19,1.0489258,-4.152191,13.8,1,1.1,0.9,26.43,0,0,0
19343,1,0,0,0,0,19,1.0245225,-14.604553,138,1,1.1,0.9,26.76,0.12,0,0
19344,1,0,0,0,0,19,1.0420602,-8.896812,345,1,1.1,0.9,26.54,0.03,0,0
19345,1,0,0,0,0,19,1.0255674,-14.386128,138,1,1.1,0.9,26.71,0.11,0,0
19346,1,0,0,0,0,19,1.0284622,-10.508585,345,1,1.1,0.9,26.68,0.05,0,0
19347,1,0,0,0,0,19,1.0358565,-13.896896,138,1,1.1,0.9,26.7,0.03,0,0
19348,1,0,0,0,0,19,1.0397024,-14.072965,69,1,1.1,0.9,26.84,0.05,0,0
19349,2,0,0,0,0,19,1.0328681,-9.712617,13.8,1,1.1,0.9,26.67,0.04,0,0
19350,2,0,0,0,0,19,1.0314327,-9.399751,13.8,1,1.1,0.9,26.66,0.02,0,0
19351,1,0,0,0,0,19,1.028895,-10.465851,345,1,1.1,0.9,26.67,0.05,0,0
19352,1,0,0,0,0,19,1.0342875,-13.991216,138,1,1.1,0.9,26.72,0.04,0,0
19353,1,0,0,0,0,19,1.0241309,-17.685855,138,1,1.1,0.9,27.29,0.13,0,0
19354,2,0,0,0,0,19,1.0509726,-17.2503,69,1,1.1,0.9,26.98,0.16,0,0
19355,1,0,0,0,0,19,1.0240693,-17.688299,138,1,1.1,0.9,27.29,0.13,0,0
19356,1,0,0,0,0,19,1.0241309,-17.685855,138,1,1.1,0.9,27.29,0.13,0,0
19357,1,0,0,0,0,19,1.0241309,-17.685855,138,1,1.1,0.9,27.29,0.13,0,0
19358,2,0,0,0,0,19,1.0479034,-17.962239,69,1,1.1,0.9,27.25,0.07,0,0
19359,1,0,0,0,0,19,1.0387468,-18.967544,138,1,1.1,0.9,27.44,0.14,0,0
19360,1,0,0,0,0,19,1.0345994,-20.824993,69,1,1.1,0.9,27.54,0.21,0,0
19361,1,0,0,0,0,19,1.0332336,-21.57946,13.8,1,1.1,0.9,27.59,0.24,0,0
19362,1,0,0,0,0,19,1.0332336,-21.57946,1,1,1.1,0.9,27.59,0.24,0,0
19363,2,0,0,0,0,19,1.0387468,-18.967544,18,1,1.1,0.9,27.44,0.14,0,0
19364,2,0,0,0,0,19,1.0386947,-14.555126,13.8,1,1.1,0.9,27.25,0.16,0,0
19365,1,0,0,0,0,19,1.0387414,-18.986578,138,1,1.1,0.9,27.44,0.14,0,0
19366,1,0,0,0,0,19,1.0387468,-18.967544,138,1,1.1,0.9,27.44,0.14,0,0
