BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
19367,1,0,0,0,0,19,1.0387468,-18.967544,138,1,1.1,0.9,27.44,0.14,0,0
19368,1,0,0,0,0,19,1.0161738,-15.81146,138,1,1.1,0.9,27.05,0.13,0,0
19369,1,0,0,0,0,19,1.0440002,-16.56481,69,1,1.1,0.9,26.83,0.04,0,0
19370,1,0,0,0,0,19,1.0285976,-16.153447,13.8,1,1.1,0.9,26.95,0.09,0,0
19371,1,0,0,0,0,19,1.0285976,-16.153447,1,1,1.1,0.9,26.95,0.09,0,0
19372,2,0,0,0,0,19,1.0485249,-13.73577,24,1,1.1,0.9,26.68,0,0,0
19373,1,0,0,0,0,19,1.0159932,-15.80315,138,1,1.1,0.9,27.05,0.13,0,0
19374,1,0,0,0,0,19,1.0161738,-15.81146,138,1,1.1,0.9,27.05,0.13,0,0
19375,1,0,0,0,0,19,1.0161738,-15.81146,138,1,1.1,0.9,27.05,0.13,0,0
19376,1,0,0,0,0,19,1.0380001,-7.187885,345,1,1.1,0.9,26.27,0.01,0,0
19377,1,0,0,0,0,19,1.0443399,-9.675949,138,1,1.1,0.9,26.23,0.04,0,0
19378,2,0,0,0,0,19,1.0538943,-1.065711,18,1,1.1,0.9,26.15,0,0,0
19379,1,0,0,0,0,19,1.0370448,-7.488656,345,1,1.1,0.9,26.34,0.01,0,0
19380,1,0,0,0,0,19,1.0380001,-7.187885,345,1,1.1,0.9,26.27,0.01,0,0
19381,1,0,0,0,0,19,1.0402754,-10.563946,138,1,1.1,0.9,26.36,0.06,0,0
19382,2,0,0,0,0,19,1.0464066,-12.019221,69,1,1.1,0.9,26.2,0.14,0,0
19383,1,0,0,0,0,19,1.0459376,-11.913863,13.8,1,1.1,0.9,26.21,0.14,0,0
19384,1,0,0,0,0,19,1.0459376,-11.913863,1,1,1.1,0.9,26.21,0.14,0,0
19385,1,0,0,0,0,19,1.0402761,-10.550652,138,1,1.1,0.9,26.36,0.06,0,0
21001,1,0,0,0,0,21,1.0235451,-72.34524,230,1,1.1,0.9,33.02,0.19,0,0
21002,1,0,0,0,0,21,1.0243277,-70.550116,138,1,1.1,0.9,32.96,0.17,0,0
21003,1,0,0,0,0,21,1.0255546,-69.22311,13.8,1,1.1,0.9,32.92,0.15,0,0
21004,1,0,0,0,0,21,1.0255546,-69.22311,1,1,1.1,0.9,32.92,0.15,0,0
21005,1,0,0,0,0,21,1.0236552,-72.339264,230,1,1.1,0.9,33.02,0.19,0,0
21006,1,50.12,7.34,0,0,21,1.0233491,-72.37364,230,1,1.1,0.9,33.03,0.2,0,0
21007,1,50.12,6.97,0,0,21,1.0384087,-75.562597,115,1,1.1,0.9,33.45,0.25,0,0
21008,1,0,0,0,0,21,1.0395745,-72.491046,230,1,1.1,0.9,33.02,0.13,0,0
21009,1,68.08,20.09,0,0,21,1.0367532,-75.244888,115,1,1.1,0.9,33.28,0.25,0,0
21010,1,0,0,0,0,21,1.0398055,-72.444476,230,1,1.1,0.9,33,0.13,0,0
21011,1,68.08,13.41,0,0,21,1.0259715,-72.487849,230,1,1.1,0.9,33.01,0.19,0,0
21012,1,0,0,0,0,21,1.0262549,-72.446938,230,1,1.1,0.9,33,0.19,0,0
21013,1,34.39,12.02,0,0,21,1.0384764,-75.081722,115,1,1.1,0.9,33.38,0.27,0,0
21014,1,0,0,0,0,21,1.038706,-75.062698,115,1,1.1,0.9,33.37,0.26,0,0
21015,1,34.39,13.97,0,0,21,1.0423689,-74.753644,115,1,1.1,0.9,33.28,0.2,0,0
21016,1,6.57,1.59,0,0,21,1.0382996,-74.837234,115,1,1.1,0.9,33.33,0.25,0,0
21017,1,33.22,17.64,0,0,21,1.0420942,-75.197914,115,1,1.1,0.9,33.32,0.21,0,0
21018,1,0,0,0,0,21,1.0385068,-74.522723,115,1,1.1,0.9,33.3,0.26,0,0
21019,1,0,0,0,0,21,1.0468577,-75.126861,69,1,1.1,0.9,33.58,0.16,0,0
21020,1,8.39,3.37,0,0,21,1.0384514,-74.527563,115,1,1.1,0.9,33.3,0.26,0,0
21021,1,0,0,0,0,21,1.0189166,-74.624036,115,1,1.1,0.9,33.37,0.38,0,0
21022,1,34.93,14.18,0,0,21,1.0187059,-74.642055,115,1,1.1,0.9,33.37,0.39,0,0
21023,1,0,0,0,0,21,1.0331918,-75.381013,115,1,1.1,0.9,33.44,0.28,0,0
21024,1,34.93,0.17,0,0,21,1.0396735,-75.214829,69,1,1.1,0.9,33.85,0.13,0,0
21025,1,0,0,0,0,21,1.0333639,-75.3834,115,1,1.1,0.9,33.44,0.28,0,0
21026,1,0,0,0,0,21,1.0140004,-74.62912,115,1,1.1,0.9,33.41,0.44,0,0
21027,1,35.78,10.64,0,0,21,1.0393929,-75.277952,69,1,1.1,0.9,33.82,0.17,0,0
21028,1,0,0,0,0,21,1.0144285,-74.630705,115,1,1.1,0.9,33.41,0.43,0,0
21029,1,35.78,8.98,0,0,21,1.0393747,-75.350362,115,1,1.1,0.9,33.4,0.25,0,0
21030,1,0,0,0,0,21,1.0304197,-76.112746,115,1,1.1,0.9,33.62,0.32,0,0
21031,1,0,0,0,0,21,1.0307327,-76.078156,115,1,1.1,0.9,33.61,0.32,0,0
21032,1,62.39,14.86,0,0,21,1.0300916,-76.145082,115,1,1.1,0.9,33.63,0.32,0,0
21033,1,62.39,15.71,0,0,21,1.0363374,-74.404338,115,1,1.1,0.9,33.27,0.24,0,0
21034,1,0,0,0,0,21,1.0203636,-72.283624,230,1,1.1,0.9,32.97,0.21,0,0
21035,1,0,0,0,0,21,1.0280117,-71.38858,138,1,1.1,0.9,33.14,0.15,0,0
21036,1,0,0,0,0,21,1.0368362,-75.539802,115,1,1.1,0.9,33.43,0.25,0,0
21037,1,39.18,13.79,0,0,21,1.0201225,-72.303856,230,1,1.1,0.9,32.98,0.22,0,0
21038,1,0,0,0,0,21,1.0411436,-74.722058,115,1,1.1,0.9,33.33,0.23,0,0
21039,1,39.18,2.98,0,0,21,1.0410253,-74.745652,115,1,1.1,0.9,33.34,0.23,0,0
21040,1,0,0,0,0,21,1.0331038,-72.235491,230,1,1.1,0.9,33,0.17,0,0
21041,1,0,0,0,0,21,1.0077361,-71.9694,138,1,1.1,0.9,33.19,0.26,0,0
21042,1,76.1,30,0,0,21,1.0325592,-72.279244,230,1,1.1,0.9,33.02,0.17,0,0
21043,1,0,0,0,0,21,1.034013,-72.209195,230,1,1.1,0.9,32.99,0.15,0,0
21044,1,0,0,0,0,21,1.039771,-71.909845,230,1,1.1,0.9,32.94,0.12,0,0
21045,1,76.1,20.8,0,0,21,1.0393976,-71.95117,230,1,1.1,0.9,32.95,0.13,0,0
21046,1,0,0,0,0,21,1.0409819,-74.628443,115,1,1.1,0.9,33.31,0.23,0,0
21047,1,34.88,8.23,0,0,21,1.0400739,-75.173573,69,1,1.1,0.9,33.65,0.23,0,0
21048,1,0,0,0,0,21,1.0411839,-74.514441,18,1,1.1,0.9,33.24,0.23,0,0
21049,1,0,0,0,0,21,1.0411839,-74.514441,1,1,1.1,0.9,33.24,0.23,0,0
21050,1,40.08,13.23,0,0,21,1.0379203,-74.609566,115,1,1.1,0.9,33.29,0.28,0,0
21051,1,0,0,0,0,21,1.0366664,-74.533502,115,1,1.1,0.9,33.31,0.29,0,0
21052,1,0,0,0,0,21,1.040924,-75.002478,69,1,1.1,0.9,33.61,0.22,0,0
21053,1,42.27,15.1,0,0,21,1.0364177,-74.554594,115,1,1.1,0.9,33.31,0.29,0,0
21054,1,0,0,0,0,21,1.0230577,-72.397203,230,1,1.1,0.9,33.02,0.22,0,0
21055,1,0,0,0,0,21,1.0281864,-71.916297,138,1,1.1,0.9,33.23,0.15,0,0
21056,1,0,0,0,0,21,1.0435013,-74.948842,115,1,1.1,0.9,33.29,0.21,0,0
21057,1,42.27,9.95,0,0,21,1.0228421,-72.421811,230,1,1.1,0.9,33.03,0.22,0,0
21058,1,0,0,0,0,21,1.0246116,-72.396322,230,1,1.1,0.9,33.02,0.2,0,0
21059,1,0,0,0,0,21,1.0408265,-75.147174,115,1,1.1,0.9,33.31,0.21,0,0
21060,1,46.11,23.89,0,0,21,1.0404684,-75.168088,115,1,1.1,0.9,33.32,0.21,0,0
21061,1,43.92,17.32,0,0,21,1.0340589,-75.550381,115,1,1.1,0.9,33.49,0.3,0,0
21062,1,70.67,42.64,0,0,21,1.0369295,-75.021337,115,1,1.1,0.9,33.41,0.25,0,0
21063,1,70.69,16.42,0,0,21,1.0383634,-74.788194,115,1,1.1,0.9,33.38,0.26,0,0
21064,1,0,0,0,0,21,1.0386881,-74.748247,115,1,1.1,0.9,33.37,0.25,0,0
21065,1,0,0,0,0,21,1.0352628,-71.634787,230,1,1.1,0.9,32.91,0.15,0,0
21066,1,0,0,0,0,21,1.0473503,-74.85881,115,1,1.1,0.9,33.18,0.16,0,0
21067,1,64.82,21.04,0,0,21,1.0348856,-71.673241,230,1,1.1,0.9,32.92,0.15,0,0
21068,1,64.82,10.79,0,0,21,1.036283,-75.177664,115,1,1.1,0.9,33.45,0.26,0,0
21069,1,0,0,0,0,21,1.0363827,-74.396935,115,1,1.1,0.9,33.28,0.24,0,0
21070,1,29.93,4.41,0,0,21,1.0359355,-74.287471,69,1,1.1,0.9,33.5,0.3,0,0
21071,1,0,0,0,0,21,1.0355958,-74.203659,13.8,1,1.1,0.9,33.67,0.34,0,0
21072,1,0,0,0,0,21,1.0355958,-74.203659,1,1,1.1,0.9,33.67,0.34,0,0
21073,1,0,0,0,0,21,1.0309976,-74.415706,115,1,1.1,0.9,33.31,0.29,0,0
21074,1,46.35,6.51,0,0,21,1.0346157,-74.700437,69,1,1.1,0.9,33.67,0.29,0,0
21075,1,0,0,0,0,21,1.0309848,-74.413991,115,1,1.1,0.9,33.31,0.29,0,0
21076,1,46.35,7.75,0,0,21,1.0375638,-74.828969,115,1,1.1,0.9,33.39,0.26,0,0
21077,1,14.13,9.68,0,0,21,1.0312527,-75.889948,115,1,1.1,0.9,33.57,0.33,0,0
21078,1,0,0,0,0,21,1.0311512,-74.422342,115,1,1.1,0.9,33.32,0.29,0,0
21079,1,38.07,12.06,0,0,21,1.0357207,-74.595073,69,1,1.1,0.9,33.61,0.29,0,0
21080,1,0,0,0,0,21,1.031133,-74.421319,115,1,1.1,0.9,33.32,0.29,0,0
21081,1,10.11,2.73,0,0,21,1.0425153,-74.281298,115,1,1.1,0.9,33.22,0.21,0,0
21082,1,1.52,0.52,0,0,21,1.0415722,-75.152104,115,1,1.1,0.9,33.29,0.2,0,0
21083,1,4.91,1.28,0,0,21,1.0415493,-75.154797,115,1,1.1,0.9,33.29,0.2,0,0
21084,1,0,0,0,0,21,1.0425287,-66.997824,230,1,1.1,0.9,32.34,0.12,0,0
21085,1,62.81,14.69,0,0,21,1.0422091,-67.030782,230,1,1.1,0.9,32.35,0.12,0,0
21086,1,0,0,0,0,21,1.0353315,-67.652763,230,1,1.1,0.9,32.46,0.21,0,0
21087,1,64.88,21.58,0,0,21,1.0349322,-67.686204,230,1,1.1,0.9,32.47,0.21,0,0
21088,1,0,0,0,0,21,1.0357246,-67.619295,230,1,1.1,0.9,32.45,0.21,0,0
21089,1,0,0,0,0,21,1.0256778,-71.780021,115,1,1.1,0.9,32.95,0.38,0,0
21090,1,0,0,0,0,21,1.0257272,-72.810356,69,1,1.1,0.9,33.28,0.45,0,0
21091,1,37.66,17.56,0,0,21,1.0253779,-71.800398,115,1,1.1,0.9,32.96,0.38,0,0
21092,1,0,0,0,0,21,1.0259908,-71.754082,115,1,1.1,0.9,32.94,0.38,0,0
21093,1,0,0,0,0,21,1.0256778,-71.780021,115,1,1.1,0.9,32.95,0.38,0,0
21094,1,0,0,0,0,21,1.0221828,-73.032303,115,1,1.1,0.9,33.2,0.41,0,0
21095,1,37.66,5.56,0,0,21,1.0220298,-73.055683,115,1,1.1,0.9,33.21,0.41,0,0
21096,1,0,0,0,0,21,1.0223297,-73.01182,115,1,1.1,0.9,33.19,0.41,0,0
21097,1,25.49,0.62,0,0,21,1.050224,-73.253863,115,1,1.1,0.9,32.9,0.19,0,0
21098,1,0,0,0,0,21,1.0404984,-70.817523,115,1,1.1,0.9,32.42,0.2,0,0
21099,1,2.39,0.64,0,0,21,1.0404866,-70.818924,115,1,1.1,0.9,32.42,0.2,0,0
21100,1,0,0,0,0,21,1.0309192,-68.08652,115,1,1.1,0.9,32.59,0.19,0,0
21101,1,4.49,0.76,0,0,21,1.0309013,-68.089115,115,1,1.1,0.9,32.59,0.19,0,0
21102,1,0,0,0,0,21,1.0287171,-71.332213,115,1,1.1,0.9,32.87,0.34,0,0
21103,1,3.71,1.29,0,0,21,1.0286939,-71.334163,115,1,1.1,0.9,32.87,0.34,0,0
21104,1,30.84,3.97,0,0,21,1.0322623,-74.526302,115,1,1.1,0.9,33.38,0.33,0,0
21105,1,15.23,1.69,0,0,21,1.0278107,-71.681015,115,1,1.1,0.9,32.94,0.35,0,0
21106,1,2.03,0.3,0,0,21,1.0266785,-72.285713,115,1,1.1,0.9,33,0.36,0,0
21107,1,0,0,0,0,21,1.0266863,-72.284617,115,1,1.1,0.9,33,0.36,0,0
21108,1,27.31,7.06,0,28,21,1.0339716,-67.662095,115,1,1.1,0.9,32.59,0.15,0,0
21109,1,0,0,0,0,21,1.0337864,-67.641461,115,1,1.1,0.9,32.59,0.15,0,0
21110,1,5.68,1.73,0,0,21,1.0369946,-66.263473,115,1,1.1,0.9,32.23,0.18,0,0
21111,1,3.57,0.8,0,0,21,1.0355814,-67.598021,115,1,1.1,0.9,32.4,0.16,0,0
21112,1,0,0,0,0,21,1.0355985,-67.595923,115,1,1.1,0.9,32.4,0.16,0,0
21113,1,0,0,0,0,21,1.0355814,-67.598021,115,1,1.1,0.9,32.4,0.16,0,0
21114,1,0,0,0,0,21,1.0276312,-71.843912,115,1,1.1,0.9,32.94,0.35,0,0
21115,1,12.74,2.14,0,0,21,1.02758,-71.851498,115,1,1.1,0.9,32.94,0.35,0,0
21116,1,7.13,1.11,0,0,21,1.0329366,-71.364831,115,1,1.1,0.9,32.72,0.29,0,0
21117,1,3.59,0.72,0,0,21,1.0299301,-68.196448,115,1,1.1,0.9,32.63,0.2,0,0
21118,1,3.73,0.48,0,0,21,1.0366079,-67.48426,115,1,1.1,0.9,32.37,0.15,0,0
21119,1,0,0,0,0,21,1.0331262,-67.312033,115,1,1.1,0.9,32.52,0.17,0,0
21120,1,16.53,5.97,0,0,21,1.033026,-67.32019,115,1,1.1,0.9,32.53,0.17,0,0
21121,1,0,0,0,0,21,1.0332227,-67.303268,115,1,1.1,0.9,32.52,0.17,0,0
21122,1,1.05,0.21,0,0,21,1.0256486,-68.464589,115,1,1.1,0.9,32.77,0.23,0,0
21123,1,25.84,4.01,0,0,21,1.0255538,-68.479242,115,1,1.1,0.9,32.78,0.23,0,0
21124,1,0,0,0,0,21,1.0257484,-68.448439,115,1,1.1,0.9,32.77,0.23,0,0
21125,1,0,0,0,0,21,1.0386225,-70.780294,115,1,1.1,0.9,32.44,0.23,0,0
21126,1,14.1,1.39,0,0,21,1.0385698,-70.788242,115,1,1.1,0.9,32.45,0.23,0,0
21127,1,0,0,0,0,21,1.0386767,-70.772251,115,1,1.1,0.9,32.44,0.23,0,0
21128,1,0,0,0,0,21,1.0397196,-69.21807,230,1,1.1,0.9,32.59,0.15,0,0
21129,1,0,0,0,0,21,1.0393098,-72.635919,115,1,1.1,0.9,32.75,0.17,0,0
21130,1,36.99,9.96,0,0,21,1.039512,-69.240215,230,1,1.1,0.9,32.6,0.15,0,0
21131,1,27.14,7.29,0,0,21,1.0300502,-71.493743,115,1,1.1,0.9,32.91,0.33,0,0
21132,1,0,0,0,0,21,1.0328227,-67.876678,115,1,1.1,0.9,32.5,0.18,0,0
21133,1,2.23,1.5,0,0,21,1.0328022,-67.877761,115,1,1.1,0.9,32.5,0.18,0,0
21134,1,0,0,0,18,21,1.0335771,-68.846217,230,1,1.1,0.9,32.62,0.25,0,0
21135,1,0,0,0,0,21,1.0299192,-71.149464,115,1,1.1,0.9,32.73,0.35,0,0
21136,1,0,0,0,0,21,1.0293952,-71.605331,13.8,1,1.1,0.9,32.75,0.37,0,0
21137,1,0,0,0,0,21,1.0293952,-71.605331,1,1,1.1,0.9,32.75,0.37,0,0
21138,1,49.11,8.58,0,0,21,1.0333514,-68.873308,230,1,1.1,0.9,32.63,0.25,0,0
21139,1,0,0,0,0,21,1.0435382,-64.80095,230,1,1.1,0.9,32.11,0.13,0,0
21140,1,35.66,5.76,0,0,21,1.043402,-64.822422,230,1,1.1,0.9,32.12,0.13,0,0
21141,1,0,0,0,84,21,1.0441485,-60.669698,500,1,1.1,0.9,32,0.08,0,0
21142,1,0,0,0,0,21,1.0453598,-63.739743,230,1,1.1,0.9,32.01,0.12,0,0
21143,1,0,0,0,0,21,1.041902,-65.502791,115,1,1.1,0.9,32.03,0.15,0,0
21144,1,0,0,0,0,21,1.0452491,-63.817721,230,1,1.1,0.9,32.02,0.12,0,0
21145,1,63.65,12.85,0,0,21,1.0450441,-63.775216,230,1,1.1,0.9,32.02,0.12,0,0
21146,1,0,0,0,0,21,1.0442277,-60.448625,500,1,1.1,0.9,31.97,0.08,0,0
21147,1,0,0,0,0,21,1.0205892,-68.260358,115,1,1.1,0.9,32.74,0.31,0,0
21148,1,0,0,0,0,21,1.0209819,-68.233156,115,1,1.1,0.9,32.73,0.31,0,0
21149,1,53.26,26.78,0,0,21,1.0201577,-68.289342,115,1,1.1,0.9,32.75,0.31,0,0
21150,1,0,0,0,0,21,1.029478,-71.027152,115,1,1.1,0.9,32.82,0.33,0,0
21151,1,2.22,0.91,0,0,21,1.0294619,-71.02834,115,1,1.1,0.9,32.82,0.33,0,0
21152,1,0,0,0,0,21,1.0412253,-66.899368,230,1,1.1,0.9,32.29,0.13,0,0
21153,1,0,0,0,0,21,1.0484215,-69.899928,115,1,1.1,0.9,32.25,0.15,0,0
21154,1,61.77,19.23,0,0,21,1.040849,-66.935138,230,1,1.1,0.9,32.3,0.13,0,0
21155,1,0,0,0,0,21,1.0417653,-66.825176,230,1,1.1,0.9,32.27,0.13,0,0
21156,1,0,0,0,0,21,1.0412253,-66.899368,230,1,1.1,0.9,32.29,0.13,0,0
21157,1,0,0,0,0,21,1.0412253,-66.899368,230,1,1.1,0.9,32.29,0.13,0,0
21158,1,7.63,2.59,0,0,21,1.0354058,-67.682873,115,1,1.1,0.9,32.17,0.27,0,0
21159,1,7.77,3.74,0,0,21,1.0348279,-67.633052,115,1,1.1,0.9,32.42,0.17,0,0
21160,1,2.64,0.94,0,0,21,1.0288487,-68.124623,115,1,1.1,0.9,32.71,0.2,0,0
21161,1,2.43,0.72,0,0,21,1.0372661,-66.409061,115,1,1.1,0.9,32.25,0.17,0,0
21162,1,4.34,0.59,0,0,21,1.0269065,-71.637197,115,1,1.1,0.9,32.89,0.37,0,0
21163,1,10.06,1.2,0,0,21,1.0272331,-68.436133,115,1,1.1,0.9,32.74,0.22,0,0
21164,1,0,0,0,0,21,1.0272753,-68.430294,115,1,1.1,0.9,32.73,0.21,0,0
21165,1,8.87,2.83,0,0,21,1.0301137,-70.215121,115,1,1.1,0.9,32.66,0.33,0,0
21166,1,0,0,0,0,21,1.0301653,-70.209834,115,1,1.1,0.9,32.66,0.33,0,0
21167,1,28.72,3.45,0,0,21,1.0420672,-70.894934,115,1,1.1,0.9,32.54,0.19,0,0
21168,1,3.93,0.28,0,0,21,1.0405494,-65.771078,115,1,1.1,0.9,32.1,0.15,0,0
21169,1,16.82,5.63,0,0,21,1.0389229,-71.59106,115,1,1.1,0.9,32.66,0.2,0,0
21170,1,5.01,0.84,0,0,21,1.0410067,-65.68896,115,1,1.1,0.9,32.08,0.15,0,0
21171,1,4.75,1.04,0,0,21,1.0231173,-68.383844,115,1,1.1,0.9,32.76,0.27,0,0
21172,1,4.4,1.76,0,0,21,1.0386572,-72.27088,115,1,1.1,0.9,32.73,0.19,0,0
21173,1,0,0,0,0,21,1.0321714,-67.100271,115,1,1.1,0.9,32.44,0.21,0,0
21174,1,0,0,0,0,21,1.0321962,-67.096721,115,1,1.1,0.9,32.44,0.21,0,0
21175,1,0,0,0,0,21,1.0321714,-67.100271,115,1,1.1,0.9,32.44,0.21,0,0
21176,1,6.31,1.1,0,0,21,1.0321463,-67.103686,115,1,1.1,0.9,32.44,0.21,0,0
21177,1,17.66,18.06,0,0,21,1.0260658,-72.00408,115,1,1.1,0.9,32.97,0.4,0,0
21178,1,34.04,8.08,0,0,21,1.0362724,-75.782511,115,1,1.1,0.9,33.32,0.23,0,0
21179,1,34.04,22.4,0,0,21,1.0319716,-76.812228,115,1,1.1,0.9,33.7,0.31,0,0
21180,1,0,0,0,0,21,1.0192691,-73.47175,230,1,1.1,0.9,33.15,0.22,0,0
21181,1,50.3,21.6,0,0,21,1.039719,-75.704582,115,1,1.1,0.9,33.28,0.2,0,0
21182,1,0,0,0,0,21,1.0206296,-73.427588,230,1,1.1,0.9,33.14,0.21,0,0
21183,1,0,0,0,0,21,1.0192691,-73.47175,230,1,1.1,0.9,33.15,0.22,0,0
21184,1,0,0,0,0,21,1.0369655,-72.748213,230,1,1.1,0.9,33.04,0.14,0,0
21185,1,0,0,0,0,21,1.0350757,-75.808368,115,1,1.1,0.9,33.33,0.25,0,0
21186,1,0,0,0,0,21,1.0364218,-79.18522,13.8,1,1.1,0.9,33.66,0.34,0,0
21187,1,0,0,0,0,21,1.0364218,-79.18522,1,1,1.1,0.9,33.66,0.34,0,0
21188,1,50.3,5.45,0,0,21,1.0367652,-72.779074,230,1,1.1,0.9,33.05,0.14,0,0
21189,1,41,6.87,0,0,21,1.0285873,-73.865442,230,1,1.1,0.9,33.17,0.17,0,0
21190,1,41,20.26,0,0,21,1.0445171,-76.568078,115,1,1.1,0.9,33.37,0.19,0,0
21191,1,33.21,11.67,0,0,21,1.0366041,-75.557994,115,1,1.1,0.9,33.31,0.24,0,0
21192,1,33.21,11.96,0,0,21,1.0390927,-77.035529,115,1,1.1,0.9,33.48,0.23,0,0
21193,1,0,0,0,0,21,1.0387786,-75.363865,115,1,1.1,0.9,33.34,0.23,0,0
21194,1,24.21,20.09,0,0,21,1.0385101,-75.374821,115,1,1.1,0.9,33.34,0.23,0,0
21195,1,0,0,0,0,21,1.0278378,-75.228093,115,1,1.1,0.9,33.24,0.23,0,0
21196,1,0,0,0,0,21,1.0278991,-75.218078,115,1,1.1,0.9,33.23,0.23,0,0
21197,1,17.27,2.06,0,0,21,1.0277738,-75.239008,115,1,1.1,0.9,33.24,0.23,0,0
21198,1,23.48,5.28,0,0,21,1.0490413,-75.928368,115,1,1.1,0.9,33.23,0.14,0,0
21199,1,0,0,0,0,21,1.0382668,-72.175758,115,1,1.1,0.9,32.68,0.19,0,0
21200,1,11.3,0.63,0,0,21,1.038238,-72.181836,115,1,1.1,0.9,32.68,0.19,0,0
21201,1,0,0,0,0,21,1.0277997,-73.813875,230,1,1.1,0.9,33.17,0.18,0,0
21202,1,0,0,0,0,21,1.0298291,-75.843505,115,1,1.1,0.9,33.26,0.24,0,0
21203,1,34.3,1.68,0,0,21,1.0276923,-73.834274,230,1,1.1,0.9,33.18,0.18,0,0
21204,1,0,0,0,0,21,1.0279757,-73.754426,230,1,1.1,0.9,33.16,0.18,0,0
21205,1,0,0,0,0,21,1.0277997,-73.813875,230,1,1.1,0.9,33.17,0.18,0,0
21206,1,34.3,6.29,0,0,21,1.0351121,-75.50698,115,1,1.1,0.9,33.28,0.23,0,0
21207,1,54.05,21.02,0,0,21,1.0391411,-75.986807,115,1,1.1,0.9,33.34,0.21,0,0
21208,1,0,0,0,0,21,1.0294128,-73.793241,230,1,1.1,0.9,33.15,0.17,0,0
21209,1,0,0,0,0,21,1.0489435,-76.664926,115,1,1.1,0.9,33.32,0.16,0,0
21210,1,54.68,13.77,0,0,21,1.029119,-73.826792,230,1,1.1,0.9,33.16,0.17,0,0
21211,1,35.12,5.59,0,0,21,1.0316227,-75.664142,115,1,1.1,0.9,33.31,0.24,0,0
21212,1,35.12,22.49,0,0,21,1.038041,-75.093148,115,1,1.1,0.9,33.14,0.22,0,0
21213,1,14.85,1.88,0,0,21,1.0387839,-75.390063,115,1,1.1,0.9,33.34,0.22,0,0
21214,1,0,0,0,0,21,1.0388474,-75.381001,115,1,1.1,0.9,33.34,0.22,0,0
21215,1,0,0,0,0,21,1.0436979,-77.380975,115,1,1.1,0.9,33.52,0.2,0,0
21216,1,37.66,14.23,0,0,21,1.0434538,-77.398844,115,1,1.1,0.9,33.53,0.21,0,0
21217,1,37.66,2.79,0,0,21,1.0386677,-76.913255,115,1,1.1,0.9,33.47,0.23,0,0
21218,1,0,0,0,0,21,1.0387953,-76.891084,115,1,1.1,0.9,33.46,0.22,0,0
21219,1,0,0,0,0,21,1.0485189,-76.131318,115,1,1.1,0.9,33.27,0.15,0,0
21220,1,41.84,6.58,0,0,21,1.0415,-77.961926,13.8,1,1.1,0.9,33.36,0.17,0,0
21221,1,0,0,0,0,21,1.0484995,-76.125004,13.8,1,1.1,0.9,33.27,0.15,0,0
21222,1,0,0,0,0,21,1.0484995,-76.125004,1,1,1.1,0.9,33.27,0.15,0,0
21223,1,0,0,0,0,21,1.0487118,-76.110089,115,1,1.1,0.9,33.26,0.15,0,0
21224,1,0,0,0,0,21,1.0485189,-76.131318,115,1,1.1,0.9,33.27,0.15,0,0
21225,1,0,0,0,8.5,21,1.0390863,-72.65926,115,1,1.1,0.9,32.76,0.17,0,0
21226,1,25.79,11.09,0,0,21,1.0389078,-72.673131,115,1,1.1,0.9,32.76,0.18,0,0
21227,1,0,0,0,0,21,1.0391585,-72.643904,115,1,1.1,0.9,32.76,0.17,0,0
21228,1,0,0,0,0,21,1.0390863,-72.65926,115,1,1.1,0.9,32.76,0.17,0,0
21229,1,0,0,0,0,21,1.0317142,-74.607985,115,1,1.1,0.9,33.19,0.19,0,0
21230,1,6.95,0.5,0,0,21,1.0316942,-74.611829,115,1,1.1,0.9,33.19,0.19,0,0
21231,1,46.05,10.72,0,0,21,1.0436392,-74.551565,115,1,1.1,0.9,33.24,0.18,0,0
21232,1,0,0,0,0,21,1.0203489,-73.405805,115,1,1.1,0.9,33.3,0.44,0,0
21233,1,46.05,16.86,0,0,21,1.020085,-73.429536,115,1,1.1,0.9,33.31,0.44,0,0
21234,1,23.15,1.21,0,34.5,21,1.0380914,-73.5131,115,1,1.1,0.9,32.95,0.15,0,0
21235,1,53.78,19.11,0,0,21,1.0456516,-76.421117,115,1,1.1,0.9,33.34,0.18,0,0
21236,1,37.41,4.01,0,0,21,1.0428665,-76.891134,115,1,1.1,0.9,33.45,0.2,0,0
21237,1,0,0,0,0,21,1.0423138,-75.26609,115,1,1.1,0.9,33.31,0.2,0,0
21238,1,37.41,12.74,0,0,21,1.0420824,-75.287624,115,1,1.1,0.9,33.31,0.21,0,0
21239,1,0,0,0,0,21,1.0412537,-74.581479,115,1,1.1,0.9,33.27,0.23,0,0
21240,1,0,0,0,0,21,1.0418677,-75.108082,69,1,1.1,0.9,33.61,0.21,0,0
21241,1,20.3,3.55,0,0,21,1.0411689,-74.592098,115,1,1.1,0.9,33.27,0.24,0,0
21242,1,50.21,9.27,0,0,21,1.0362983,-75.925745,115,1,1.1,0.9,33.38,0.24,0,0
21243,1,50.21,6.72,0,0,21,1.0375102,-75.052404,115,1,1.1,0.9,33.42,0.25,0,0
21244,1,0,0,0,862,21,1.0486823,-67.282737,500,1,1.1,0.9,32.6,-0.01,0,0
21245,1,0,0,0,0,21,1.0453172,-71.547098,230,1,1.1,0.9,32.87,0.09,0,0
21246,1,66.28,8.08,0,0,21,1.0484606,-67.317326,500,1,1.1,0.9,32.61,-0.01,0,0
21247,1,0,0,0,0,21,1.0460727,-66.953797,500,1,1.1,0.9,32.53,0.03,0,0
21248,1,0,0,0,0,21,1.0365606,-75.03415,115,1,1.1,0.9,33.43,0.27,0,0
21249,1,65.94,34.31,0,0,21,1.0360247,-75.069031,115,1,1.1,0.9,33.44,0.27,0,0
21250,1,0,0,0,0,21,1.0371152,-74.999165,115,1,1.1,0.9,33.42,0.26,0,0
21251,1,0,0,0,0,21,1.0352264,-75.212102,115,1,1.1,0.9,33.47,0.26,0,0
21252,1,0,0,0,0,21,1.0517948,-75.214583,69,1,1.1,0.9,33.57,0.1,0,0
21253,1,36.99,5.19,0,0,21,1.0350918,-75.232088,115,1,1.1,0.9,33.47,0.26,0,0
21254,1,0,0,0,0,21,1.0394726,-74.719443,115,1,1.1,0.9,33.31,0.2,0,0
21255,1,0,0,0,0,21,1.0458065,-75.143405,69,1,1.1,0.9,33.6,0.1,0,0
21256,1,36.99,2.97,0,0,21,1.0393649,-74.739795,115,1,1.1,0.9,33.31,0.2,0,0
21257,1,0,0,0,0,21,1.0382653,-74.695386,115,1,1.1,0.9,33.31,0.26,0,0
21258,1,0,0,0,0,21,1.0454862,-75.196708,69,1,1.1,0.9,33.61,0.13,0,0
21259,1,37.49,22.07,0,0,21,1.0379298,-74.716436,115,1,1.1,0.9,33.31,0.26,0,0
21260,1,0,0,0,0,21,1.0205746,-73.849301,115,1,1.1,0.9,33.37,0.45,0,0
21261,1,37.49,18.75,0,0,21,1.020293,-73.870443,115,1,1.1,0.9,33.37,0.45,0,0
21262,1,0,0,0,0,21,1.0323485,-70.162055,230,1,1.1,0.9,32.74,0.18,0,0
21263,1,0,0,0,0,21,1.0178058,-70.557777,138,1,1.1,0.9,33.09,0.16,0,0
21264,1,0,0,0,0,21,1.0464571,-74.331089,115,1,1.1,0.9,33.18,0.16,0,0
21265,1,52.07,10.47,0,0,21,1.0438779,-75.510777,69,1,1.1,0.9,33.78,0.09,0,0
21266,1,0,0,0,0,21,1.035281,-70.180866,230,1,1.1,0.9,32.73,0.15,0,0
21267,1,52.07,27.62,0,0,21,1.0392282,-74.800215,115,1,1.1,0.9,33.29,0.25,0,0
21268,1,0,0,0,0,21,1.0379607,-75.173178,115,1,1.1,0.9,33.43,0.24,0,0
21269,1,50.43,1.26,0,0,21,1.0378318,-75.204318,115,1,1.1,0.9,33.44,0.24,0,0
21270,1,0,0,0,0,21,1.0380912,-75.141467,115,1,1.1,0.9,33.42,0.24,0,0
21271,1,0,0,0,0,21,1.0377251,-74.485531,115,1,1.1,0.9,33.27,0.29,0,0
21272,1,0,0,0,0,21,1.0422126,-75.147368,69,1,1.1,0.9,33.63,0.19,0,0
21273,1,50.43,15.64,0,0,21,1.0374351,-74.51024,115,1,1.1,0.9,33.28,0.29,0,0
21274,1,0,0,0,0,21,1.0382225,-74.458479,115,1,1.1,0.9,33.26,0.28,0,0
21275,1,6.09,2.32,0,0,21,1.0294248,-74.936614,115,1,1.1,0.9,33.22,0.22,0,0
21276,1,0,0,0,0,21,1.0294674,-74.933131,115,1,1.1,0.9,33.22,0.22,0,0
21277,1,1.87,0.12,0,0,21,1.0367485,-73.01301,115,1,1.1,0.9,32.87,0.18,0,0
21278,1,18.07,5.81,0,0,21,1.0366477,-73.022817,115,1,1.1,0.9,32.88,0.18,0,0
21279,1,0,0,0,0,21,1.033223,-77.54204,115,1,1.1,0.9,33.54,0.25,0,0
21280,1,24.19,8.71,0,0,21,1.0330815,-77.553959,115,1,1.1,0.9,33.55,0.26,0,0
21281,1,8.72,3.02,0,0,21,1.0360502,-78.144365,115,1,1.1,0.9,33.89,0.23,0,0
21282,1,0,0,0,0,21,1.0253087,-74.182814,115,1,1.1,0.9,33.38,0.41,0,0
21283,1,7.73,5.14,0,0,21,1.025232,-74.187076,115,1,1.1,0.9,33.38,0.41,0,0
21284,1,6.93,2.99,0,0,21,1.0357822,-77.833066,115,1,1.1,0.9,33.57,0.24,0,0
21285,1,0,0,0,0,21,1.0358322,-77.829207,115,1,1.1,0.9,33.57,0.24,0,0
21286,1,0,0,0,0,21,1.0018857,-88.251314,115,1,1.1,0.9,35.21,0.38,0,0
21287,1,10.86,5.19,0,0,21,1.001807,-88.257083,115,1,1.1,0.9,35.22,0.38,0,0
21288,1,0.37,0.09,0,0,21,1.0018839,-88.251525,115,1,1.1,0.9,35.21,0.38,0,0
21289,1,0,0,0,0,21,1.0340869,-75.519917,115,1,1.1,0.9,33.28,0.24,0,0
21290,1,17.17,2.08,0,0,21,1.034032,-75.528921,115,1,1.1,0.9,33.28,0.24,0,0
21291,1,0,0,0,0,21,1.0495366,-75.975817,115,1,1.1,0.9,33.23,0.14,0,0
21292,1,32.72,10.6,0,0,21,1.0493378,-75.991894,115,1,1.1,0.9,33.24,0.14,0,0
21293,1,32.72,5.93,0,0,21,1.0427832,-76.945882,115,1,1.1,0.9,33.45,0.2,0,0
21294,1,0,0,0,0,21,1.0429425,-76.927073,115,1,1.1,0.9,33.44,0.2,0,0
21295,1,55.41,23.45,0,0,21,1.0426967,-74.743851,115,1,1.1,0.9,33.28,0.19,0,0
21296,1,55.41,21.33,0,0,21,1.038509,-71.200297,230,1,1.1,0.9,32.85,0.13,0,0
21297,1,0,0,0,177,21,1.0428815,-71.981053,230,1,1.1,0.9,32.96,0.09,0,0
21298,1,55.92,25.5,0,0,21,1.0278399,-75.234484,115,1,1.1,0.9,33.21,0.24,0,0
21299,1,0,0,0,0,21,1.0241453,-76.18506,22,1,1.1,0.9,33.28,0.28,0,0
21300,1,0,0,0,0,21,1.0241453,-76.18506,1,1,1.1,0.9,33.28,0.28,0,0
21301,1,0,0,0,0,21,1.0412702,-71.909568,230,1,1.1,0.9,32.95,0.11,0,0
21302,1,0,0,0,0,21,1.0428815,-71.981053,230,1,1.1,0.9,32.96,0.09,0,0
21303,1,0,0,0,0,21,1.036845,-75.869399,115,1,1.1,0.9,33.37,0.23,0,0
21304,1,55.92,6.74,0,0,21,1.0366448,-75.900029,115,1,1.1,0.9,33.37,0.23,0,0
21305,1,8.55,3.9,0,0,21,1.031296,-74.56917,115,1,1.1,0.9,33.21,0.19,0,0
21306,1,0,0,0,0,21,1.041283,-77.513628,115,1,1.1,0.9,33.55,0.24,0,0
21307,1,8.62,1.32,0,0,21,1.0412515,-77.5184,115,1,1.1,0.9,33.55,0.24,0,0
21308,1,0,0,0,0,21,1.0335319,-74.297732,115,1,1.1,0.9,33.11,0.18,0,0
21309,1,5.22,0.85,0,0,21,1.0335093,-74.300785,115,1,1.1,0.9,33.11,0.18,0,0
21310,1,0,0,0,0,21,1.0321938,-74.534528,115,1,1.1,0.9,33.16,0.19,0,0
21311,1,3.07,0.66,0,0,21,1.032179,-74.536363,115,1,1.1,0.9,33.16,0.19,0,0
21312,1,29.74,15.63,0,0,21,1.0414184,-74.964608,115,1,1.1,0.9,33.32,0.23,0,0
21313,1,0,0,0,0,21,1.0409967,-74.507082,115,1,1.1,0.9,33.27,0.22,0,0
21314,1,0,0,0,0,21,1.0433454,-75.287989,69,1,1.1,0.9,33.78,0.12,0,0
21315,1,39.73,11.22,0,0,21,1.0407958,-74.529847,115,1,1.1,0.9,33.28,0.23,0,0
21316,1,39.73,8.75,0,0,21,1.0448326,-75.964679,115,1,1.1,0.9,33.31,0.18,0,0
21317,1,0,0,0,0,21,1.0312947,-76.042054,115,1,1.1,0.9,33.6,0.31,0,0
21318,1,57.83,12.88,0,0,21,1.0309795,-76.076908,115,1,1.1,0.9,33.61,0.31,0,0
21319,1,57.83,15.07,0,0,21,1.032855,-76.649491,115,1,1.1,0.9,33.66,0.3,0,0
21320,1,0,0,0,0,21,1.037587,-73.348793,230,1,1.1,0.9,33.09,0.17,0,0
21321,1,0,0,0,0,21,1.0383684,-74.926143,115,1,1.1,0.9,33.1,0.22,0,0
21322,1,38.28,2.41,0,0,21,1.0374817,-73.372971,230,1,1.1,0.9,33.09,0.17,0,0
21323,1,38.28,5.51,0,0,21,1.0484354,-76.418003,115,1,1.1,0.9,33.3,0.16,0,0
21324,1,45.57,10.83,0,0,21,1.0411646,-75.376217,115,1,1.1,0.9,33.34,0.22,0,0
21325,1,45.57,8.99,0,0,21,1.0349517,-75.923129,115,1,1.1,0.9,33.37,0.25,0,0
21326,1,0,0,0,0,21,1.0462476,-76.802585,115,1,1.1,0.9,33.38,0.18,0,0
21327,1,36.65,7.8,0,0,21,1.0460745,-76.823769,115,1,1.1,0.9,33.39,0.18,0,0
21328,1,0.66,0.08,0,0,21,1.0317986,-75.889008,115,1,1.1,0.9,33.53,0.29,0,0
21329,1,35.93,5.01,0,0,21,1.0316461,-75.909276,115,1,1.1,0.9,33.54,0.3,0,0
21330,1,35.93,6.41,0,0,21,1.0359145,-76.615325,115,1,1.1,0.9,33.59,0.28,0,0
21331,1,0,0,0,0,21,1.0317467,-75.734738,115,1,1.1,0.9,33.48,0.3,0,0
21332,1,0,0,0,0,21,1.040468,-74.676347,69,1,1.1,0.9,33.69,0.14,0,0
21333,1,37.81,11.67,0,0,21,1.0315404,-75.756546,115,1,1.1,0.9,33.49,0.3,0,0
21334,1,37.81,10.44,0,0,21,1.0178739,-74.646545,115,1,1.1,0.9,33.39,0.4,0,0
21335,1,43.36,12.74,0,0,21,1.0272609,-75.143007,115,1,1.1,0.9,33.43,0.31,0,0
21336,1,0,0,0,0,21,1.045012,-76.089454,115,1,1.1,0.9,33.32,0.2,0,0
21337,1,47.11,5.8,0,0,21,1.0448218,-76.116488,115,1,1.1,0.9,33.33,0.2,0,0
21338,1,47.11,7.13,0,0,21,1.0336911,-76.893295,115,1,1.1,0.9,33.68,0.29,0,0
21339,1,0,0,0,0,21,1.02503,-74.523959,115,1,1.1,0.9,33.3,0.33,0,0
21340,1,0,0,0,0,21,1.0387438,-74.879001,69,1,1.1,0.9,33.7,0.21,0,0
21341,1,5.1,0.74,0,0,21,1.0440818,-78.404389,18,1,1.1,0.9,34.37,0.1,0,0
21342,1,0,0,0,0,21,1.071013,-72.450465,1,1,1.1,0.9,34.04,0.02,0,0
21343,1,0,0,0,0,21,1.0249632,-74.526239,115,1,1.1,0.9,33.3,0.33,0,0
21344,1,0,0,0,0,21,1.0437985,-76.449412,115,1,1.1,0.9,33.32,0.23,0,0
21345,1,65.28,19.83,0,0,21,1.0434032,-76.485925,115,1,1.1,0.9,33.33,0.23,0,0
21346,1,20.11,8.96,0,92,21,1.0436251,-77.476098,115,1,1.1,0.9,33.7,0.14,0,0
21347,1,15.05,1.7,0,0,21,1.0493804,-75.309155,115,1,1.1,0.9,33.14,0.18,0,0
21348,1,27.2,7.76,0,0,21,1.0363875,-76.470776,115,1,1.1,0.9,33.63,0.33,0,0
21349,1,4.88,1.41,0,0,21,1.0457021,-74.921201,115,1,1.1,0.9,33.2,0.27,0,0
21350,1,60.24,18.9,0,0,21,1.0440332,-72.333843,230,1,1.1,0.9,32.96,0.14,0,0
21351,1,0,0,0,0,21,1.0443932,-72.303331,230,1,1.1,0.9,32.95,0.14,0,0
21352,1,0,0,0,0,21,1.0382672,-76.830982,115,1,1.1,0.9,33.49,0.22,0,0
21353,1,61.41,14.05,0,0,21,1.0379883,-76.864378,115,1,1.1,0.9,33.5,0.22,0,0
21354,1,36.9,6.18,0,0,21,1.039295,-76.692611,115,1,1.1,0.9,33.57,0.24,0,0
21355,1,0,0,0,0,21,1.0359581,-74.724204,115,1,1.1,0.9,33.31,0.27,0,0
21356,1,52.47,9.67,0,0,21,1.039023,-75.261788,69,1,1.1,0.9,33.85,0.15,0,0
21357,1,0,0,0,0,21,1.0363395,-74.726624,115,1,1.1,0.9,33.31,0.26,0,0
21358,1,0,0,0,0,21,1.0361653,-76.20517,115,1,1.1,0.9,33.47,0.28,0,0
21359,1,52.47,23.52,0,0,21,1.0357517,-76.234537,115,1,1.1,0.9,33.48,0.28,0,0
21360,1,0,0,0,0,21,1.0498581,-75.903873,115,1,1.1,0.9,33.15,0.2,0,0
21361,1,38.57,13,0,0,21,1.0496477,-75.923502,115,1,1.1,0.9,33.15,0.2,0,0
21362,1,0,0,0,0,21,1.0403506,-76.174158,115,1,1.1,0.9,33.4,0.25,0,0
21363,1,38.57,13.5,0,0,21,1.040095,-76.196614,115,1,1.1,0.9,33.41,0.25,0,0
21364,1,0,0,0,0,21,1.040565,-76.1539,115,1,1.1,0.9,33.4,0.25,0,0
21365,1,64.49,11.11,0,0,21,1.0501651,-74.451632,115,1,1.1,0.9,33.02,0.19,0,0
21366,1,0,0,0,0,21,1.0444678,-71.135146,230,1,1.1,0.9,32.81,0.12,0,0
21367,1,0,0,0,0,21,1.0572285,-73.350381,115,1,1.1,0.9,32.78,0.14,0,0
21368,1,64.49,10.17,0,0,21,1.0442131,-71.171549,230,1,1.1,0.9,32.82,0.12,0,0
21369,1,37.17,19.66,0,0,21,1.0284119,-76.680122,115,1,1.1,0.9,33.71,0.35,0,0
21370,1,0,0,0,0,21,1.0373188,-77.740256,115,1,1.1,0.9,33.79,0.22,0,0
21371,1,6.23,1.27,0,0,21,1.0372924,-77.74356,115,1,1.1,0.9,33.79,0.22,0,0
21372,1,0,0,0,0,21,1.0388464,-78.523074,115,1,1.1,0.9,33.81,0.23,0,0
21373,1,0,0,0,0,21,1.0388464,-78.523074,13.8,1,1.1,0.9,33.81,0.23,0,0
21374,1,0,0,0,0,21,1.0388464,-78.523074,13.8,1,1.1,0.9,33.81,0.23,0,0
21375,1,0,0,0,0,21,1.0388464,-78.523074,1,1,1.1,0.9,33.81,0.23,0,0
21376,1,4.87,0.99,0,0,21,1.0388242,-78.525547,115,1,1.1,0.9,33.81,0.23,0,0
21377,1,0,0,0,0,21,1.0388678,-78.52048,115,1,1.1,0.9,33.81,0.23,0,0
21378,1,0,0,0,0,21,1.0388464,-78.523074,115,1,1.1,0.9,33.81,0.23,0,0
21379,1,34.69,7.6,0,0,21,1.041688,-77.947975,115,1,1.1,0.9,33.58,0.21,0,0
21380,1,0,0,0,0,21,1.0359891,-76.907443,115,1,1.1,0.9,33.7,0.33,0,0
21381,1,34.14,2.23,0,0,21,1.031842,-78.857357,20,1,1.1,0.9,33.8,0.34,0,0
21382,1,0,0,0,0,21,1.0362045,-76.819815,20,1,1.1,0.9,33.7,0.32,0,0
21383,1,0,0,0,0,21,1.0362045,-76.819815,1,1,1.1,0.9,33.7,0.32,0,0
21384,1,0,0,0,0,21,1.0361071,-76.887367,115,1,1.1,0.9,33.7,0.32,0,0
21385,1,0,0,0,0,21,1.0359891,-76.907443,115,1,1.1,0.9,33.7,0.33,0,0
21386,1,34.07,1.88,0,0,21,1.0402433,-77.211829,115,1,1.1,0.9,33.68,0.27,0,0
21387,1,0,0,0,338,21,1.0479508,-67.84112,500,1,1.1,0.9,32.64,0.04,0,0
21388,1,0,0,0,0,21,1.0468804,-70.583116,230,1,1.1,0.9,32.74,0.1,0,0
21389,1,0,0,0,0,21,1.0453373,-71.089925,138,1,1.1,0.9,32.9,0.12,0,0
21390,1,0,0,0,0,21,1.0523297,-74.633591,115,1,1.1,0.9,33.02,0.17,0,0
21391,1,74.58,32.26,0,0,21,1.0448427,-71.013898,138,1,1.1,0.9,32.89,0.13,0,0
21392,1,0,0,0,0,21,1.0472941,-67.572367,500,1,1.1,0.9,32.58,0.06,0,0
21393,1,74.58,37.92,0,0,21,1.0487325,-74.808086,115,1,1.1,0.9,33.08,0.2,0,0
21394,1,33.14,5.5,0,0,21,1.0497448,-75.584815,115,1,1.1,0.9,33.13,0.17,0,0
21395,1,0,0,0,0,21,1.0476946,-75.995438,115,1,1.1,0.9,33.18,0.19,0,0
21396,1,33.14,10.02,0,0,21,1.0475248,-76.012792,115,1,1.1,0.9,33.18,0.19,0,0
21397,1,44.62,7.06,0,0,21,1.037544,-76.270417,115,1,1.1,0.9,33.59,0.32,0,0
21398,1,44.62,3.07,0,0,21,1.0477439,-76.308041,115,1,1.1,0.9,33.25,0.21,0,0
21399,1,0,0,0,0,21,1.0381452,-72.263588,230,1,1.1,0.9,32.98,0.15,0,0
21400,1,0,0,0,0,21,1.0396886,-75.896668,115,1,1.1,0.9,33.26,0.23,0,0
21401,1,0,0,0,0,21,1.042413,-77.946545,24,1,1.1,0.9,33.42,0.26,0,0
21402,1,0,0,0,0,21,1.042413,-77.946545,1,1,1.1,0.9,33.42,0.26,0,0
21403,1,81.18,14.91,0,0,21,1.0377845,-72.306068,230,1,1.1,0.9,32.99,0.15,0,0
21404,1,0,0,0,0,21,1.0386501,-72.165524,230,1,1.1,0.9,32.95,0.15,0,0
21405,1,0,0,0,758,21,1.0497412,-68.457669,500,1,1.1,0.9,32.65,0.06,0,0
21406,1,0,0,0,0,21,1.0510879,-71.418747,230,1,1.1,0.9,32.78,0.09,0,0
21407,1,0,0,0,0,21,1.0518206,-75.450006,115,1,1.1,0.9,33.07,0.15,0,0
21408,1,81.18,43.9,0,0,21,1.0476028,-71.702355,230,1,1.1,0.9,32.87,0.12,0,0
21409,1,0,0,0,0,21,1.0477442,-76.284185,115,1,1.1,0.9,33.24,0.21,0,0
21410,1,0,0,0,0,21,1.0479846,-76.249274,115,1,1.1,0.9,33.23,0.21,0,0
21411,1,63.34,11.25,0,0,21,1.0474784,-76.321867,115,1,1.1,0.9,33.25,0.21,0,0
21412,1,0,0,0,0,21,1.0402513,-77.239813,115,1,1.1,0.9,33.5,0.26,0,0
21413,1,36.56,17.11,0,0,21,1.0399869,-77.258625,115,1,1.1,0.9,33.51,0.26,0,0
21414,1,43.27,9.13,0,0,21,1.0356109,-76.670213,115,1,1.1,0.9,33.67,0.34,0,0
21415,1,43.27,24.09,0,0,21,1.0476528,-75.835171,115,1,1.1,0.9,33.19,0.19,0,0
21416,1,49.54,17.5,0,0,21,1.0309725,-77.05576,115,1,1.1,0.9,33.73,0.32,0,0
21417,1,2.36,0.5,0,0,21,1.0401311,-77.091908,115,1,1.1,0.9,33.58,0.18,0,0
21418,1,45.28,12.9,0,0,21,1.0296877,-76.238957,115,1,1.1,0.9,33.64,0.33,0,0
21419,1,0,0,0,0,21,1.0319448,-72.759886,230,1,1.1,0.9,33.01,0.16,0,0
21420,1,0,0,0,0,21,1.0319448,-72.759886,13.8,1,1.1,0.9,33.01,0.16,0,0
21421,1,0,0,0,0,21,1.0319448,-72.759886,13.8,1,1.1,0.9,33.01,0.16,0,0
21422,1,0,0,0,0,21,1.0319448,-72.759886,1,1,1.1,0.9,33.01,0.16,0,0
21423,1,45.28,11.01,0,0,21,1.031708,-72.784029,230,1,1.1,0.9,33.02,0.16,0,0
21424,1,63.49,29.96,0,0,21,1.0305605,-76.806402,115,1,1.1,0.9,33.69,0.33,0,0
21425,1,63.49,19.7,0,0,21,1.0312716,-77.395293,115,1,1.1,0.9,33.8,0.3,0,0
21426,1,62.34,15.18,0,0,21,1.0327576,-72.796736,230,1,1.1,0.9,33.02,0.16,0,0
21427,1,73.05,10.78,0,0,21,1.0358098,-72.908788,230,1,1.1,0.9,33.03,0.15,0,0
21428,1,0,0,0,350,21,1.0437385,-68.836682,500,1,1.1,0.9,32.76,0.04,0,0
21429,1,0,0,0,0,21,1.0425142,-73.28831,230,1,1.1,0.9,33.04,0.08,0,0
21430,1,0,0,0,0,21,1.0522364,-75.791445,115,1,1.1,0.9,33.16,0.11,0,0
21431,1,0,0,0,0,21,1.0453312,-68.580076,500,1,1.1,0.9,32.69,0.03,0,0
21432,1,71,25.44,0,0,21,1.0401926,-73.316066,230,1,1.1,0.9,33.06,0.11,0,0
21433,1,0,0,0,0,21,1.0364228,-77.054109,115,1,1.1,0.9,33.67,0.25,0,0
21434,1,46.91,20.47,0,0,21,1.0360808,-77.079943,115,1,1.1,0.9,33.68,0.26,0,0
21435,1,0,0,0,0,21,1.0436256,-72.541183,230,1,1.1,0.9,32.99,0.15,0,0
21436,1,0,0,0,0,21,1.0520034,-75.627104,115,1,1.1,0.9,33.07,0.18,0,0
21437,1,84.1,15.99,0,0,21,1.0432828,-72.589565,230,1,1.1,0.9,33,0.15,0,0
21438,1,0,0,0,-56,21,1.0411843,-68.70836,500,1,1.1,0.9,32.77,0.08,0,0
21439,1,84.1,10.61,0,0,21,1.0292178,-72.2687,230,1,1.1,0.9,32.95,0.17,0,0
21440,1,0,0,0,0,21,1.0438565,-68.498709,500,1,1.1,0.9,32.69,0.05,0,0
21441,1,0,0,0,0,21,1.0411843,-68.70836,500,1,1.1,0.9,32.77,0.08,0,0
21442,1,0,0,0,0,21,1.0145912,-72.389856,230,1,1.1,0.9,33.04,0.25,0,0
21443,1,0,0,0,0,21,1.026608,-71.019516,138,1,1.1,0.9,33.06,0.17,0,0
21444,1,0,0,0,0,21,1.01574,-72.392361,230,1,1.1,0.9,33.04,0.23,0,0
21445,1,48.68,10.31,0,0,21,1.0143608,-72.420953,230,1,1.1,0.9,33.05,0.25,0,0
21446,1,0,0,0,0,21,1.0312686,-76.329727,115,1,1.1,0.9,33.64,0.31,0,0
21447,1,48.68,23.56,0,0,21,1.0308962,-76.35497,115,1,1.1,0.9,33.65,0.31,0,0
21448,1,0,0,0,0,21,1.0338741,-75.983234,115,1,1.1,0.9,33.39,0.26,0,0
21449,1,64.5,14.78,0,0,21,1.0335839,-76.016786,115,1,1.1,0.9,33.4,0.26,0,0
21450,1,0,0,0,0,21,1.0341639,-75.948903,115,1,1.1,0.9,33.38,0.26,0,0
21451,1,0,0,0,0,21,1.0418971,-77.203608,115,1,1.1,0.9,33.24,0.1,0,0
21452,1,38.7,2.2,0,0,21,1.0417928,-77.225164,115,1,1.1,0.9,33.25,0.1,0,0
21453,1,55.42,18.24,0,0,21,1.0212576,-75.464095,115,1,1.1,0.9,33.08,0.23,0,0
21454,1,0,0,0,0,21,1.0215579,-75.434048,115,1,1.1,0.9,33.07,0.23,0,0
21455,1,12.1,1.52,0,0,21,1.0318327,-77.594881,115,1,1.1,0.9,33.37,0.19,0,0
21456,1,29.47,11.37,0,0,21,1.0370536,-78.232759,115,1,1.1,0.9,33.74,0.27,0,0
21457,1,0,0,0,107.5,21,1.0365867,-75.139784,230,1,1.1,0.9,33.25,0.07,0,0
21458,1,63.32,10.95,0,0,21,1.0365363,-79.154785,115,1,1.1,0.9,33.73,0.13,0,0
21459,1,0,0,0,0,21,1.0368251,-75.083573,230,1,1.1,0.9,33.23,0.08,0,0
21460,1,0,0,0,0,21,1.0221915,-75.188571,115,1,1.1,0.9,33.04,0.22,0,0
21461,1,0,0,0,0,21,1.0221915,-75.188571,13.8,1,1.1,0.9,33.04,0.22,0,0
21462,1,0,0,0,0,21,1.0221915,-75.188571,13.8,1,1.1,0.9,33.04,0.22,0,0
21463,1,0,0,0,0,21,1.0221915,-75.188571,1,1,1.1,0.9,33.04,0.22,0,0
21464,1,23,2.15,0,0,21,1.0221224,-75.200959,115,1,1.1,0.9,33.04,0.22,0,0
21465,1,0,0,0,0,21,1.022271,-75.174814,115,1,1.1,0.9,33.04,0.22,0,0
21466,1,0,0,0,0,21,1.0252321,-75.792592,115,1,1.1,0.9,33.22,0.25,0,0
21467,1,20.32,6.72,0,0,21,1.0123618,-77.614622,13.8,1,1.1,0.9,33.33,0.29,0,0
21468,1,0,0,0,0,21,1.0247631,-75.855749,13.8,1,1.1,0.9,33.22,0.25,0,0
21469,1,0,0,0,0,21,1.0247631,-75.855749,1,1,1.1,0.9,33.22,0.25,0,0
21470,1,0,0,0,0,21,1.0253528,-75.782275,115,1,1.1,0.9,33.22,0.25,0,0
21471,1,0,0,0,0,21,1.0252321,-75.792592,115,1,1.1,0.9,33.22,0.25,0,0
21472,1,5.5,2.98,0,0,21,1.0377184,-78.428955,115,1,1.1,0.9,33.79,0.25,0,0
21473,1,0,0,0,288.5,21,1.0465372,-68.45125,500,1,1.1,0.9,32.64,-0,0,0
21474,1,0,0,0,0,21,1.0371319,-71.109955,230,1,1.1,0.9,32.63,0.07,0,0
21475,1,0,0,0,0,21,1.0309924,-73.156017,115,1,1.1,0.9,32.65,0.13,0,0
21476,1,53.61,14.02,0,0,21,1.046285,-68.479226,500,1,1.1,0.9,32.65,-0,0,0
21477,1,0,0,0,0,21,1.0310725,-73.849155,230,1,1.1,0.9,33.13,0.16,0,0
21478,1,49.5,18.83,0,0,21,1.0307327,-73.877243,230,1,1.1,0.9,33.14,0.16,0,0
21479,1,0,0,0,0,21,1.0313704,-73.824395,230,1,1.1,0.9,33.12,0.16,0,0
21480,1,49.5,30.34,0,0,21,1.0308075,-74.10499,230,1,1.1,0.9,33.15,0.15,0,0
21481,1,54.92,29.72,0,0,21,1.0405398,-78.075581,115,1,1.1,0.9,33.58,0.22,0,0
21482,1,54.92,14.21,0,0,21,1.0405605,-79.24611,115,1,1.1,0.9,33.93,0.2,0,0
21483,1,0,0,0,0,21,1.040836,-79.213173,115,1,1.1,0.9,33.92,0.2,0,0
21484,1,0,0,0,0,21,1.0283048,-74.252122,230,1,1.1,0.9,33.2,0.17,0,0
21485,1,0,0,0,0,21,1.0448889,-77.699348,115,1,1.1,0.9,33.48,0.19,0,0
21486,1,54.22,15.8,0,0,21,1.0280332,-74.28154,230,1,1.1,0.9,33.21,0.17,0,0
21487,1,0,0,0,0,21,1.0388585,-78.350203,115,1,1.1,0.9,33.67,0.23,0,0
21488,1,54.22,13.29,0,0,21,1.0386015,-78.379801,115,1,1.1,0.9,33.68,0.23,0,0
21489,1,0,0,0,0,21,1.0397807,-78.008106,115,1,1.1,0.9,33.68,0.23,0,0
21490,1,49.77,11.7,0,0,21,1.0395377,-78.03814,115,1,1.1,0.9,33.68,0.23,0,0
21491,1,0,0,0,0,21,1.040015,-77.97784,115,1,1.1,0.9,33.67,0.23,0,0
21492,1,0,0,0,154,21,1.0419306,-74.67969,230,1,1.1,0.9,33.23,0.07,0,0
21493,1,0,0,0,0,21,1.0373778,-77.676227,115,1,1.1,0.9,33.51,0.23,0,0
21494,1,0.01,0,0,0,21,1.0378889,-77.210431,13.8,1,1.1,0.9,33.46,0.21,0,0
21495,1,0,0,0,0,21,1.0378979,-77.209285,1,1,1.1,0.9,33.46,0.21,0,0
21496,1,49.77,12.68,0,0,21,1.0416557,-74.706296,230,1,1.1,0.9,33.24,0.07,0,0
21497,1,0,0,0,0,21,1.0421962,-77.963293,115,1,1.1,0.9,33.54,0.21,0,0
21498,1,39.21,10.7,0,0,21,1.0420068,-77.983894,115,1,1.1,0.9,33.55,0.21,0,0
21499,1,30.87,7.5,0,0,21,1.0419794,-77.203618,115,1,1.1,0.9,33.24,0.1,0,0
21500,1,27.69,2.5,0,0,21,1.0419745,-79.037139,115,1,1.1,0.9,33.85,0.21,0,0
21501,1,47.33,10.6,0,0,21,1.0335289,-77.901735,115,1,1.1,0.9,33.46,0.16,0,0
21502,1,0,0,0,0,21,1.0424848,-77.887898,115,1,1.1,0.9,33.55,0.09,0,0
21503,1,8.59,0.78,0,0,21,1.0424549,-77.89275,115,1,1.1,0.9,33.55,0.09,0,0
21504,1,0,0,0,0,21,1.0425124,-77.883462,115,1,1.1,0.9,33.54,0.09,0,0
21505,1,26.33,3.68,0,0,21,1.0384681,-75.866451,115,1,1.1,0.9,33.32,0.21,0,0
21506,1,0,0,0,0,21,1.0385761,-75.852038,115,1,1.1,0.9,33.32,0.21,0,0
21507,1,0,0,0,0,21,1.034855,-77.497575,115,1,1.1,0.9,33.31,0.15,0,0
21508,1,10.69,7.17,0,0,21,1.0347561,-77.502334,115,1,1.1,0.9,33.31,0.15,0,0
21509,1,37.99,9.55,0,0,21,1.0237291,-74.720847,115,1,1.1,0.9,33.02,0.22,0,0
21510,1,37.99,6.25,0,0,21,1.0238478,-75.862771,115,1,1.1,0.9,33.17,0.24,0,0
21511,1,0,0,0,0,21,1.030607,-73.101585,230,1,1.1,0.9,32.99,0.14,0,0
21512,1,0,0,0,0,21,1.0242696,-75.222051,115,1,1.1,0.9,33,0.21,0,0
21513,1,0,0,0,0,21,1.0246007,-75.097608,18,1,1.1,0.9,33,0.2,0,0
21514,1,0,0,0,0,21,1.0246007,-75.097608,1,1,1.1,0.9,33,0.2,0,0
21515,1,69.79,14.48,0,0,21,1.0302859,-73.139743,230,1,1.1,0.9,33,0.14,0,0
21516,1,0,0,0,0,21,1.0225574,-75.730109,115,1,1.1,0.9,33.11,0.24,0,0
21517,1,69.79,21.64,0,0,21,1.0221336,-75.76801,115,1,1.1,0.9,33.12,0.24,0,0
21518,1,0,0,0,0,21,1.022967,-75.694869,115,1,1.1,0.9,33.1,0.23,0,0
21519,1,39.22,5.04,0,0,21,1.0401298,-77.416957,115,1,1.1,0.9,33.44,0.17,0,0
21520,1,0,0,0,0,21,1.0402882,-77.395127,115,1,1.1,0.9,33.43,0.17,0,0
21521,1,34.25,5.49,0,0,21,1.0393741,-78.253541,115,1,1.1,0.9,33.58,0.2,0,0
21522,1,34.25,3.48,0,0,21,1.0364629,-77.625964,115,1,1.1,0.9,33.56,0.23,0,0
21523,1,33.68,21.71,0,0,21,1.035652,-78.298131,115,1,1.1,0.9,33.62,0.23,0,0
21524,1,19.9,4.34,0,0,21,1.0357277,-77.763013,115,1,1.1,0.9,33.43,0.14,0,0
21525,1,0,0,0,0,21,1.0358161,-77.752293,115,1,1.1,0.9,33.43,0.14,0,0
21526,1,14.17,2.8,0,0,21,1.0353547,-77.060706,115,1,1.1,0.9,33.17,0.16,0,0
21527,1,0,0,0,0,21,1.0354262,-77.052253,115,1,1.1,0.9,33.17,0.16,0,0
21528,1,25.44,12.01,0,0,21,1.0373693,-78.913907,115,1,1.1,0.9,33.78,0.23,0,0
21529,1,47.4,12.96,0,0,21,1.028078,-79.694583,115,1,1.1,0.9,33.95,0.25,0,0
21530,1,0,0,0,0,21,1.0279696,-77.971494,115,1,1.1,0.9,33.48,0.23,0,0
21531,1,0,0,0,0,21,1.0282461,-77.947879,115,1,1.1,0.9,33.47,0.22,0,0
21532,1,47.4,15.16,0,0,21,1.027684,-77.998964,115,1,1.1,0.9,33.49,0.23,0,0
21533,1,0,0,0,0,21,1.041843,-77.272253,115,1,1.1,0.9,33.39,0.14,0,0
21534,1,30.55,11.78,0,0,21,1.041633,-77.288444,115,1,1.1,0.9,33.39,0.14,0,0
21535,1,11.96,1.37,0,0,21,1.0368213,-79.316794,115,1,1.1,0.9,34.02,0.23,0,0
21536,1,0,0,0,0,21,1.0368624,-79.309894,115,1,1.1,0.9,34.02,0.23,0,0
21537,1,0,0,0,0,21,1.0349305,-77.957746,115,1,1.1,0.9,33.59,0.25,0,0
21538,1,0,0,0,0,21,1.0351909,-77.930107,115,1,1.1,0.9,33.58,0.24,0,0
21539,1,46.71,13.69,0,0,21,1.0346444,-77.984544,115,1,1.1,0.9,33.6,0.25,0,0
21540,1,12.76,4.23,0,0,21,1.036401,-78.482809,115,1,1.1,0.9,33.61,0.14,0,0
21541,1,0,0,0,0,21,1.036471,-78.475787,115,1,1.1,0.9,33.6,0.14,0,0
21542,1,0,0,0,0,21,1.0369064,-76.855089,115,1,1.1,0.9,33.48,0.23,0,0
21543,1,39.61,7.6,0,0,21,1.0367249,-76.876301,115,1,1.1,0.9,33.49,0.23,0,0
21544,1,39.61,11.74,0,0,21,1.0373343,-77.729924,115,1,1.1,0.9,33.56,0.23,0,0
21545,1,32.79,12.41,0,0,21,1.031635,-75.965724,115,1,1.1,0.9,33.31,0.24,0,0
21546,1,0,0,0,0,21,1.0274637,-75.608645,115,1,1.1,0.9,33.31,0.25,0,0
21547,1,32.79,9.87,0,0,21,1.0272874,-75.627308,115,1,1.1,0.9,33.32,0.25,0,0
21548,1,0,0,0,0,21,1.0276297,-75.591883,115,1,1.1,0.9,33.31,0.25,0,0
21549,1,0,0,0,0,21,1.0333633,-80.026486,115,1,1.1,0.9,34.15,0.23,0,0
21550,1,69.91,14.56,0,0,21,1.0330673,-80.065428,115,1,1.1,0.9,34.16,0.23,0,0
21551,1,0,0,0,0,21,1.0316945,-79.766423,115,1,1.1,0.9,34.07,0.25,0,0
21552,1,69.91,21.08,0,0,21,1.0312702,-79.807888,115,1,1.1,0.9,34.08,0.26,0,0
21553,1,0,0,0,0,21,1.0320731,-79.72827,115,1,1.1,0.9,34.06,0.25,0,0
21554,1,0.17,0.06,0,0,21,1.0348439,-77.911343,115,1,1.1,0.9,33.45,0.16,0,0
21555,1,18.11,4.34,0,0,21,1.0347556,-77.920584,115,1,1.1,0.9,33.45,0.16,0,0
21556,1,0,0,0,0,21,1.0325919,-72.808362,230,1,1.1,0.9,32.93,0.11,0,0
21557,1,78.75,22.19,0,0,21,1.0321764,-72.85611,230,1,1.1,0.9,32.94,0.12,0,0
21558,1,0,0,0,0,21,1.0242119,-75.664342,115,1,1.1,0.9,33.07,0.22,0,0
21559,1,78.75,14.03,0,0,21,1.0238658,-75.705325,115,1,1.1,0.9,33.09,0.22,0,0
21560,1,34.22,12.83,0,0,21,1.0337836,-77.229484,115,1,1.1,0.9,33.24,0.17,0,0
21561,1,0,0,0,0,21,1.0339996,-77.20901,115,1,1.1,0.9,33.23,0.17,0,0
21562,1,0,0,0,0,21,1.0334951,-79.337071,115,1,1.1,0.9,33.82,0.18,0,0
21563,1,18.86,6.55,0,0,21,1.0333762,-79.348008,115,1,1.1,0.9,33.82,0.18,0,0
21564,1,0,0,0,0,21,1.0336085,-79.325673,115,1,1.1,0.9,33.82,0.18,0,0
21565,1,0,0,0,0,21,1.0325473,-78.139659,115,1,1.1,0.9,33.45,0.17,0,0
21566,1,6.85,1.46,0,0,21,1.0325169,-78.143397,115,1,1.1,0.9,33.45,0.17,0,0
21567,1,39,7.17,0,69.5,21,1.0364833,-80.071058,115,1,1.1,0.9,34.14,0.18,0,0
21568,1,0,0,0,0,21,1.0422734,-79.333781,115,1,1.1,0.9,33.95,0.2,0,0
21569,1,39,7.53,0,0,21,1.0421173,-79.356073,115,1,1.1,0.9,33.95,0.2,0,0
21570,1,43.92,20.75,0,0,21,1.0353452,-79.624319,115,1,1.1,0.9,34.04,0.26,0,0
21571,1,0,0,0,0,21,0.984564,-76.487452,230,1,1.1,0.9,33.7,0.32,0,0
21572,1,0,0,0,0,21,1.0449673,-78.653225,115,1,1.1,0.9,33.77,0.19,0,0
21573,1,45.21,2.55,0,0,21,0.984432,-76.5156,230,1,1.1,0.9,33.71,0.32,0,0
21574,1,0,0,0,0,21,1.0285321,-75.111674,115,1,1.1,0.9,33.23,0.23,0,0
21575,1,8.99,1.28,0,0,21,1.0284997,-75.116491,115,1,1.1,0.9,33.23,0.23,0,0
21576,1,0,0,0,0,21,1.0318183,-76.497708,115,1,1.1,0.9,33.43,0.24,0,0
21577,1,41.45,7.68,0,0,21,1.0316285,-76.521365,115,1,1.1,0.9,33.43,0.24,0,0
21578,1,41.45,19.03,0,0,21,1.0362675,-77.646147,115,1,1.1,0.9,33.54,0.24,0,0
21579,1,36.13,10.89,0,0,21,1.0228333,-75.424359,115,1,1.1,0.9,33.16,0.25,0,0
21580,1,0,0,0,0,21,1.023297,-74.710883,115,1,1.1,0.9,32.98,0.2,0,0
21581,1,0,0,0,0,21,1.0234568,-74.688521,115,1,1.1,0.9,32.97,0.2,0,0
21582,1,35.5,6.73,0,0,21,1.0231361,-74.730093,115,1,1.1,0.9,32.98,0.2,0,0
21583,1,0,0,0,0,21,1.023297,-74.710883,115,1,1.1,0.9,32.98,0.2,0,0
21584,1,0,0,0,0,21,1.023297,-74.710883,115,1,1.1,0.9,32.98,0.2,0,0
21585,1,14.41,5.15,0,0,21,1.0352707,-78.984583,115,1,1.1,0.9,33.7,0.14,0,0
21586,1,6.16,1.55,0,0,21,1.0421293,-78.461196,115,1,1.1,0.9,33.73,0.22,0,0
21587,1,48,22.62,0,0,21,1.0352937,-77.119398,115,1,1.1,0.9,33.49,0.28,0,0
21588,1,0,0,0,0,21,1.035616,-77.094986,115,1,1.1,0.9,33.49,0.28,0,0
21589,1,0,0,0,0,21,1.0421377,-74.554599,230,1,1.1,0.9,33.26,0.19,0,0
21590,1,0,0,0,0,21,1.0410859,-76.807263,115,1,1.1,0.9,33.33,0.22,0,0
21591,1,0,0,0,0,21,1.0413478,-78.482339,13.8,1,1.1,0.9,33.39,0.25,0,0
21592,1,0,0,0,0,21,1.0413478,-78.482339,1,1,1.1,0.9,33.39,0.25,0,0
21593,1,48,11.14,0,0,21,1.0418891,-74.581504,230,1,1.1,0.9,33.27,0.19,0,0
21594,1,0,0,0,0,21,1.0426936,-74.459887,230,1,1.1,0.9,33.23,0.18,0,0
21595,1,0,0,0,446,21,1.0508044,-70.958286,500,1,1.1,0.9,32.9,0.01,0,0
21596,1,0,0,0,0,21,1.0529352,-72.624684,230,1,1.1,0.9,32.95,0.02,0,0
21597,1,0,0,0,0,21,1.0491039,-77.378154,115,1,1.1,0.9,33.41,0.06,0,0
21598,1,52.61,10.99,0,0,21,1.0526821,-72.655707,230,1,1.1,0.9,32.96,0.02,0,0
21599,1,0,0,0,0,21,1.0521592,-72.719743,230,1,1.1,0.9,32.98,0.03,0,0
21600,1,14.27,5.58,0,0,21,1.0317959,-78.244583,115,1,1.1,0.9,33.43,0.17,0,0
21601,1,0,0,0,0,21,1.0318961,-78.237117,115,1,1.1,0.9,33.43,0.17,0,0
21602,1,0,0,0,0,21,1.0436786,-77.062804,115,1,1.1,0.9,33.2,0.09,0,0
21603,1,9.5,2.71,0,0,21,1.0436289,-77.067672,115,1,1.1,0.9,33.2,0.09,0,0
21604,1,18.27,1.79,0,0,21,1.0333413,-79.578824,115,1,1.1,0.9,34,0.25,0,0
21605,1,0,0,0,0,21,1.0405482,-78.057773,115,1,1.1,0.9,33.48,0.19,0,0
21606,1,44.13,4.56,0,0,21,1.040378,-78.084146,115,1,1.1,0.9,33.48,0.19,0,0
21607,1,0,0,0,0,21,1.0456805,-77.868857,115,1,1.1,0.9,33.47,0.17,0,0
21608,1,59.36,29.53,0,0,21,1.0452126,-77.90092,115,1,1.1,0.9,33.48,0.18,0,0
21609,1,0,0,0,0,21,1.0461342,-77.837538,115,1,1.1,0.9,33.46,0.17,0,0
21610,1,52.66,8.88,0,0,21,1.0355282,-75.202545,230,1,1.1,0.9,33.24,0.08,0,0
21611,1,41.98,10.23,0,0,21,1.0316411,-79.248121,115,1,1.1,0.9,33.85,0.25,0,0
21612,1,66.1,12.4,0,0,21,1.036024,-73.977219,230,1,1.1,0.9,33.05,0.08,0,0
21613,1,0,0,0,0,21,1.0344885,-73.024048,230,1,1.1,0.9,32.94,0.08,0,0
21614,1,0,0,0,0,21,1.0374837,-77.847346,115,1,1.1,0.9,33.38,0.19,0,0
21615,1,66.1,22.24,0,0,21,1.0340661,-73.059509,230,1,1.1,0.9,32.96,0.08,0,0
21616,1,62.57,11.28,0,0,21,1.0434018,-74.277832,230,1,1.1,0.9,33.12,0.06,0,0
21617,1,0,0,0,0,21,1.0436616,-74.24411,230,1,1.1,0.9,33.11,0.06,0,0
21618,1,0,0,0,0,21,1.0262255,-75.097394,230,1,1.1,0.9,33.3,0.18,0,0
21619,1,0,0,0,0,21,1.0467191,-77.786376,115,1,1.1,0.9,33.44,0.16,0,0
21620,1,62.57,19.51,0,0,21,1.025864,-75.13074,230,1,1.1,0.9,33.31,0.18,0,0
21621,1,44.09,9.79,0,0,21,1.0319087,-79.522666,115,1,1.1,0.9,34.03,0.27,0,0
21622,1,44.09,15.64,0,0,21,1.0414068,-79.498588,115,1,1.1,0.9,33.96,0.19,0,0
21623,1,0,0,0,0,21,1.0307239,-79.753458,115,1,1.1,0.9,34.1,0.29,0,0
21624,1,35.24,16.44,0,0,21,1.0304493,-79.77149,115,1,1.1,0.9,34.1,0.29,0,0
21625,1,0,0,0,0,21,1.041345,-77.944242,115,1,1.1,0.9,33.45,0.18,0,0
21626,1,34.4,3.71,0,0,21,1.041223,-77.963911,115,1,1.1,0.9,33.45,0.18,0,0
21627,1,0,0,0,0,21,1.0414763,-77.925182,115,1,1.1,0.9,33.44,0.18,0,0
21628,1,0,0,0,0,21,1.0396144,-78.363795,115,1,1.1,0.9,33.6,0.2,0,0
21629,1,37.16,14.45,0,0,21,1.0393782,-78.384387,115,1,1.1,0.9,33.61,0.2,0,0
21630,1,0,0,0,0,21,1.0345113,-78.060294,115,1,1.1,0.9,33.47,0.22,0,0
21631,1,45.11,4.46,0,0,21,1.0343724,-78.084592,115,1,1.1,0.9,33.47,0.22,0,0
21632,1,0,0,0,0,21,1.0346738,-78.03618,115,1,1.1,0.9,33.46,0.22,0,0
21633,1,0,0,0,0,21,1.0354656,-79.063233,115,1,1.1,0.9,33.72,0.14,0,0
21634,1,42.02,6.76,0,0,21,1.0353035,-79.087645,115,1,1.1,0.9,33.73,0.14,0,0
21635,1,42.02,3.34,0,0,21,1.0340377,-78.076912,115,1,1.1,0.9,33.48,0.22,0,0
21636,1,0,0,0,0,21,1.0306464,-75.115146,230,1,1.1,0.9,33.28,0.16,0,0
21637,1,0,0,0,0,21,1.0424646,-78.121665,115,1,1.1,0.9,33.52,0.18,0,0
21638,1,42.55,9.55,0,0,21,1.0304429,-75.137118,230,1,1.1,0.9,33.29,0.16,0,0
21639,1,42.55,19.65,0,0,21,1.0362604,-77.939719,115,1,1.1,0.9,33.4,0.2,0,0
21640,1,0,0,0,0,21,1.0257614,-79.823228,115,1,1.1,0.9,33.99,0.28,0,0
21641,1,55.89,30.47,0,0,21,1.025294,-79.849859,115,1,1.1,0.9,34,0.29,0,0
21642,1,0,0,0,0,21,1.0401961,-74.25932,230,1,1.1,0.9,33.1,0.08,0,0
21643,1,78.21,23.06,0,0,21,1.0397834,-74.303452,230,1,1.1,0.9,33.11,0.08,0,0
21644,1,0,0,0,0,21,1.0442834,-70.643125,500,1,1.1,0.9,32.89,0.03,0,0
21645,1,0,0,0,0,21,1.042906,-73.732671,230,1,1.1,0.9,33.02,0.07,0,0
21646,1,0,0,0,0,21,1.0430951,-72.489372,13.8,1,1.1,0.9,32.97,0.06,0,0
21647,1,0,0,0,0,21,1.0430951,-72.489372,1,1,1.1,0.9,32.97,0.06,0,0
21648,1,78.21,55.51,0,0,21,1.0435106,-70.683751,500,1,1.1,0.9,32.9,0.04,0,0
21649,1,41.69,11.89,0,0,21,1.0335466,-78.968072,115,1,1.1,0.9,33.75,0.24,0,0
21650,1,41.69,20.21,0,22.5,21,1.0367408,-78.558988,115,1,1.1,0.9,33.64,0.21,0,0
