BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
21651,1,48.24,9.11,0,0,21,1.0388133,-78.042443,115,1,1.1,0.9,33.51,0.2,0,0
21652,1,48.24,15.57,0,0,21,1.0286876,-79.57182,115,1,1.1,0.9,33.92,0.26,0,0
21653,1,64.73,12.25,0,0,21,1.0444141,-77.755835,115,1,1.1,0.9,33.4,0.16,0,0
21654,1,64.73,18.04,0,0,21,1.042508,-77.860361,115,1,1.1,0.9,33.44,0.17,0,0
21655,1,24.39,8.47,0,0,21,1.0222095,-75.326132,115,1,1.1,0.9,33.05,0.22,0,0
21656,1,0,0,0,0,21,1.0425284,-76.815331,115,1,1.1,0.9,33.15,0.11,0,0
21657,1,54.8,20.49,0,0,21,1.0421946,-76.844962,115,1,1.1,0.9,33.16,0.11,0,0
21658,1,54.8,46.08,0,0,21,1.0318246,-77.355288,115,1,1.1,0.9,33.34,0.24,0,0
21659,1,0,0,0,0,21,1.0347449,-72.870087,230,1,1.1,0.9,32.92,0.08,0,0
21660,1,72.52,17.91,0,0,21,1.0343907,-72.912849,230,1,1.1,0.9,32.93,0.08,0,0
21661,1,72.52,18.75,0,0,21,1.0429003,-76.787733,115,1,1.1,0.9,33.13,0.1,0,0
21662,1,0,0,0,0,21,1.0432578,-76.751789,115,1,1.1,0.9,33.12,0.09,0,0
21663,1,34.28,6.69,0,0,21,1.0413246,-77.691313,115,1,1.1,0.9,33.37,0.18,0,0
21664,1,34.28,4.15,0,0,21,1.0324164,-79.978743,115,1,1.1,0.9,34.13,0.25,0,0
21665,1,0,0,0,0,21,1.0289433,-78.261168,115,1,1.1,0.9,33.56,0.25,0,0
21666,1,63.87,18.18,0,0,21,1.0285683,-78.295561,115,1,1.1,0.9,33.57,0.26,0,0
21667,1,0,0,0,0,21,1.0293123,-78.225422,115,1,1.1,0.9,33.54,0.25,0,0
21668,1,0,0,0,70,21,1.0371943,-73.691733,230,1,1.1,0.9,33.02,0.06,0,0
21669,1,63.87,15.91,0,0,21,1.0368636,-73.726906,230,1,1.1,0.9,33.03,0.07,0,0
21670,1,0,0,0,0,21,1.0394672,-77.876935,115,1,1.1,0.9,33.43,0.2,0,0
21671,1,43.61,12.09,0,0,21,1.039255,-77.899326,115,1,1.1,0.9,33.43,0.2,0,0
21672,1,43.61,4.51,0,0,21,1.0414762,-78.252531,115,1,1.1,0.9,33.55,0.18,0,0
21673,1,0,0,0,0,21,1.0425156,-77.857386,115,1,1.1,0.9,33.44,0.17,0,0
21674,1,19.66,6.38,0,0,21,1.0423995,-77.867878,115,1,1.1,0.9,33.44,0.17,0,0
21675,1,43.59,13.39,0,0,21,1.0341132,-78.187417,115,1,1.1,0.9,33.62,0.25,0,0
21676,1,0,0,0,0,21,1.0343793,-78.162755,115,1,1.1,0.9,33.62,0.24,0,0
21677,1,0,0,0,0,21,1.0410779,-78.260159,115,1,1.1,0.9,33.55,0.19,0,0
21678,1,43.59,7.81,0,0,21,1.0409123,-78.282869,115,1,1.1,0.9,33.56,0.19,0,0
21679,1,61.85,21.91,0,0,21,1.0322064,-79.79441,115,1,1.1,0.9,34.06,0.26,0,0
21680,1,0,0,0,0,21,1.0323718,-79.12557,115,1,1.1,0.9,33.97,0.28,0,0
21681,1,61.85,38.91,0,0,21,1.0317728,-79.160237,115,1,1.1,0.9,33.98,0.28,0,0
21682,1,0,0,0,0,21,1.0329462,-79.096329,115,1,1.1,0.9,33.96,0.27,0,0
21683,1,58.78,15.33,0,3,21,1.0434608,-77.968378,115,1,1.1,0.9,33.51,0.19,0,0
21684,1,0,0,0,830,21,1.0470027,-69.70967,500,1,1.1,0.9,32.8,0.01,0,0
21685,1,0,0,0,0,21,1.033205,-73.928515,230,1,1.1,0.9,33.08,0.13,0,0
21686,1,0,0,0,0,21,1.0447433,-77.603876,115,1,1.1,0.9,33.45,0.17,0,0
21687,1,0,0,0,0,21,1.0514658,-68.641449,22,1,1.1,0.9,32.74,-0.02,0,0
21688,1,0,0,0,0,21,1.0514658,-68.641449,1,1,1.1,0.9,32.74,-0.02,0,0
21689,1,58.78,14.31,0,0,21,1.032871,-73.964064,230,1,1.1,0.9,33.09,0.13,0,0
21690,1,0,0,0,0,21,1.0326672,-74.133368,230,1,1.1,0.9,33.14,0.13,0,0
21691,1,0,0,0,0,21,1.033205,-73.928515,230,1,1.1,0.9,33.08,0.13,0,0
21692,1,44.22,15.61,0,0,21,1.0331098,-78.202701,115,1,1.1,0.9,33.66,0.26,0,0
21693,1,43.64,5.5,0,0,21,1.0395683,-77.960995,115,1,1.1,0.9,33.54,0.21,0,0
21694,1,40.94,20.12,0,0,21,1.0426877,-78.047842,115,1,1.1,0.9,33.49,0.18,0,0
21695,1,0,0,0,0,21,1.0339169,-75.175975,230,1,1.1,0.9,33.22,0.09,0,0
21696,1,0,0,0,0,21,1.0463417,-76.871541,115,1,1.1,0.9,33.22,0.07,0,0
21697,1,0,0,0,0,21,1.0463417,-76.871541,18,1,1.1,0.9,33.22,0.07,0,0
21698,1,0,0,0,0,21,1.0463417,-76.871541,18,1,1.1,0.9,33.22,0.07,0,0
21699,1,0,0,0,0,21,1.0463417,-76.871541,1,1,1.1,0.9,33.22,0.07,0,0
21700,1,90.68,14.03,0,0,21,1.033536,-75.223148,230,1,1.1,0.9,33.24,0.09,0,0
21701,1,0,0,0,0,21,1.0345318,-75.108327,230,1,1.1,0.9,33.2,0.08,0,0
21702,1,90.68,28.25,0,0,21,1.0401082,-78.086616,115,1,1.1,0.9,33.49,0.19,0,0
21703,1,0,0,0,0,21,1.0340663,-74.093186,230,1,1.1,0.9,33.07,0.09,0,0
21704,1,0,0,0,0,21,1.0459539,-76.846874,115,1,1.1,0.9,33.15,0.07,0,0
21705,1,50.02,10.49,0,0,21,1.0338218,-74.119542,230,1,1.1,0.9,33.08,0.09,0,0
21706,1,0,0,0,0,21,1.035225,-74.003505,230,1,1.1,0.9,33.04,0.08,0,0
21707,1,0,0,0,0,21,1.0312872,-78.076767,115,1,1.1,0.9,33.49,0.23,0,0
21708,1,50.02,4.16,0,0,21,1.0311212,-78.103142,115,1,1.1,0.9,33.5,0.23,0,0
21709,1,39.08,16.7,0,0,21,1.0233613,-76.851907,115,1,1.1,0.9,33.3,0.26,0,0
21710,1,0,0,0,0,21,1.0236515,-76.831616,115,1,1.1,0.9,33.29,0.26,0,0
21711,1,40.78,24.76,0,0,21,1.0312752,-77.375225,115,1,1.1,0.9,33.31,0.2,0,0
21712,1,0,0,0,0,21,1.0381525,-77.844554,115,1,1.1,0.9,33.41,0.21,0,0
21713,1,37.43,10.51,0,0,21,1.0379675,-77.863927,115,1,1.1,0.9,33.42,0.21,0,0
21714,1,0,0,0,0,21,1.0383311,-77.825806,115,1,1.1,0.9,33.41,0.2,0,0
21715,1,0,0,0,0,21,1.0288964,-77.879778,115,1,1.1,0.9,33.46,0.25,0,0
21716,1,37.43,7.82,0,0,21,1.0287127,-77.901908,115,1,1.1,0.9,33.46,0.25,0,0
21717,1,0,0,0,146,21,1.0455524,-74.722082,230,1,1.1,0.9,33.24,0.02,0,0
21718,1,44.99,18.58,0,0,21,1.0447038,-79.312801,115,1,1.1,0.9,33.9,0.16,0,0
21719,1,0,0,0,0,21,1.0454373,-74.658161,230,1,1.1,0.9,33.21,0.03,0,0
21720,1,0,0,0,0,21,1.0346993,-78.811117,115,1,1.1,0.9,33.91,0.26,0,0
21721,1,44.99,8.62,0,0,21,1.0344941,-78.834184,115,1,1.1,0.9,33.91,0.26,0,0
21722,1,8.33,2.2,0,0,21,1.0337743,-77.28701,115,1,1.1,0.9,33.49,0.25,0,0
21723,1,7.47,3.35,0,0,21,1.0311612,-77.704742,115,1,1.1,0.9,33.38,0.19,0,0
21724,1,0,0,0,0,21,1.0312154,-77.700314,115,1,1.1,0.9,33.38,0.19,0,0
21725,1,49.94,11.87,0,0,21,1.0329129,-79.269619,115,1,1.1,0.9,33.87,0.25,0,0
21726,1,0,0,0,0,21,1.0320296,-72.723619,230,1,1.1,0.9,32.96,0.14,0,0
21727,1,47.51,20.37,0,0,21,1.0316847,-72.748927,230,1,1.1,0.9,32.96,0.15,0,0
21728,1,0,0,0,0,21,1.0272448,-73.834106,115,1,1.1,0.9,32.82,0.17,0,0
21729,1,46.82,11.8,0,0,21,1.0270155,-73.858984,115,1,1.1,0.9,32.82,0.17,0,0
21730,1,0,0,0,0,21,1.0275019,-73.805526,115,1,1.1,0.9,32.81,0.17,0,0
21731,1,13.56,2.95,0,0,21,1.0224338,-73.992185,115,1,1.1,0.9,32.87,0.2,0,0
21732,1,0,0,0,0,21,1.0231234,-73.884512,115,1,1.1,0.9,32.84,0.2,0,0
21733,1,39.35,16.16,0,0,21,1.0228732,-73.90525,115,1,1.1,0.9,32.85,0.2,0,0
21734,1,0,0,0,0,21,1.0234072,-73.86345,115,1,1.1,0.9,32.84,0.2,0,0
21735,1,40.69,4.88,0,0,21,1.0307813,-74.67481,115,1,1.1,0.9,33.23,0.2,0,0
21736,1,52.92,14.83,0,0,21,1.0078929,-85.408629,230,1,1.1,0.9,34.52,0.3,0,0
21737,1,0,0,0,0,21,1.0436647,-59.20263,115,1,1.1,0.9,31.38,0.2,0,0
21738,1,59.35,21.21,0,0,21,1.0433217,-59.233246,115,1,1.1,0.9,31.39,0.2,0,0
21739,1,0,0,0,0,21,1.0476244,-55.999335,230,1,1.1,0.9,31.28,0.04,0,0
21740,1,0,0,0,0,21,1.0468452,-55.826623,115,1,1.1,0.9,31.24,0.03,0,0
21741,1,0,0,0,0,21,1.0468445,-55.826463,24,1,1.1,0.9,31.24,0.03,0,0
21742,1,0,0,0,0,21,1.0468445,-55.826463,1,1,1.1,0.9,31.24,0.03,0,0
21743,1,57.72,2.3,0,0,21,1.047434,-56.034957,230,1,1.1,0.9,31.29,0.04,0,0
21744,1,0,0,0,0,21,1.0477781,-55.97262,230,1,1.1,0.9,31.27,0.04,0,0
21745,1,0,0,0,0,21,1.0476244,-55.999335,230,1,1.1,0.9,31.28,0.04,0,0
21746,1,0,0,0,0,21,1.0236316,-56.363893,115,1,1.1,0.9,31.51,0.17,0,0
21747,1,5.39,2.83,0,0,21,1.0235886,-56.366759,115,1,1.1,0.9,31.51,0.17,0,0
21748,1,0,0,0,0,21,1.023676,-56.360912,115,1,1.1,0.9,31.51,0.17,0,0
21749,1,0,0,0,0,21,1.0464025,-56.634904,115,1,1.1,0.9,31.38,0.14,0,0
21750,1,0,0,0,0,21,1.0568602,-58.576734,69,1,1.1,0.9,31.67,0.16,0,0
21751,1,3.46,0.34,0,0,21,1.0463916,-56.636831,115,1,1.1,0.9,31.38,0.14,0,0
21752,1,0,0,0,0,21,1.0464871,-56.624222,115,1,1.1,0.9,31.38,0.14,0,0
21753,1,0,0,0,0,21,1.0464025,-56.634904,115,1,1.1,0.9,31.38,0.14,0,0
21754,1,0,0,0,0,21,1.0464025,-56.634904,115,1,1.1,0.9,31.38,0.14,0,0
21755,1,5.96,1.48,0,0,21,1.040895,-61.231265,115,1,1.1,0.9,31.73,0.19,0,0
21756,1,0,0,0,0,21,1.0313201,-56.322953,115,1,1.1,0.9,31.43,0.12,0,0
21757,1,5.79,0.7,0,0,21,1.0312979,-56.32644,115,1,1.1,0.9,31.43,0.12,0,0
21758,1,40.61,11.64,0,0,21,1.0475752,-54.488981,230,1,1.1,0.9,31.2,0.05,0,0
21759,1,0,0,0,0,21,1.0478073,-54.467827,230,1,1.1,0.9,31.19,0.05,0,0
21760,1,0,0,0,0,21,1.0342873,-56.396583,115,1,1.1,0.9,31.41,0.12,0,0
21761,1,10.71,2.13,0,0,21,1.0342387,-56.403034,115,1,1.1,0.9,31.42,0.12,0,0
21762,1,0,0,0,0,21,1.0343335,-56.3901,115,1,1.1,0.9,31.41,0.12,0,0
21763,1,0,0,0,0,21,1.0342873,-56.396583,115,1,1.1,0.9,31.41,0.12,0,0
21764,1,1.86,0.31,0,0,21,1.0504482,-53.957214,115,1,1.1,0.9,31.07,0.14,0,0
21765,1,1.26,0.17,0,0,21,1.0480427,-57.507784,115,1,1.1,0.9,31.24,0.17,0,0
21766,1,7.33,2.29,0,0,21,1.0480046,-57.511333,115,1,1.1,0.9,31.24,0.17,0,0
21767,1,4.02,0.35,0,0,21,1.0204938,-56.323351,115,1,1.1,0.9,31.54,0.19,0,0
21768,1,2,1.17,0,0,21,1.0461962,-55.653198,115,1,1.1,0.9,31.19,0.05,0,0
21769,1,5.04,2.07,0,0,21,1.0462142,-55.652096,115,1,1.1,0.9,31.19,0.05,0,0
21770,1,0,0,0,0,21,1.0015219,-56.528644,115,1,1.1,0.9,31.76,0.36,0,0
21771,1,36.9,21.33,0,0,21,1.036992,-58.768811,69,1,1.1,0.9,32.31,0.3,0,0
21772,1,0,0,0,0,21,1.0018011,-56.522761,115,1,1.1,0.9,31.75,0.36,0,0
21773,1,5.03,1.26,0,0,21,1.0435383,-60.281254,115,1,1.1,0.9,31.54,0.18,0,0
21774,1,4.93,0.55,0,0,21,1.048802,-58.55163,115,1,1.1,0.9,31.69,0.13,0,0
21775,1,0,0,0,0,21,1.0451445,-55.577245,115,1,1.1,0.9,31.31,0.17,0,0
21776,1,0,0,0,0,21,1.0526585,-58.423295,69,1,1.1,0.9,31.78,0.17,0,0
21777,1,6.83,1.35,0,0,21,1.0451172,-55.58089,115,1,1.1,0.9,31.31,0.17,0,0
21778,1,0,0,0,0,21,1.0453006,-55.564341,115,1,1.1,0.9,31.31,0.16,0,0
21779,1,0,0,0,0,21,1.0499776,-57.015881,115,1,1.1,0.9,31.33,0.12,0,0
21780,1,0,0,0,0,21,1.0585306,-58.114212,69,1,1.1,0.9,31.45,0.18,0,0
21781,1,9.28,1.24,0,0,21,1.0499384,-57.021193,115,1,1.1,0.9,31.33,0.13,0,0
21782,1,0,0,0,0,21,1.0011673,-88.457081,115,1,1.1,0.9,35.28,0.38,0,0
21783,1,33.04,6.8,0,0,21,1.0010047,-88.475221,115,1,1.1,0.9,35.29,0.38,0,0
21784,1,0,0,0,0,21,1.0013148,-88.435805,115,1,1.1,0.9,35.28,0.38,0,0
21785,1,0,0,0,0,21,1.0460663,-72.412654,230,1,1.1,0.9,33.02,0.14,0,0
21786,1,45.88,3.74,0,0,21,1.0489208,-75.648021,115,1,1.1,0.9,33.19,0.15,0,0
21787,1,0,0,0,0,21,1.0465437,-72.364106,230,1,1.1,0.9,33,0.14,0,0
21788,1,0,0,0,0,21,1.0512151,-75.388089,115,1,1.1,0.9,33.19,0.19,0,0
21789,1,45.9,11.41,0,0,21,1.0509779,-75.414847,115,1,1.1,0.9,33.19,0.19,0,0
21790,1,0,0,0,0,21,1.0499737,-71.479792,230,1,1.1,0.9,32.9,0.13,0,0
21791,1,0,0,0,0,21,1.0432838,-73.116645,138,1,1.1,0.9,33.16,0.16,0,0
21792,1,0,0,0,0,21,1.0438686,-75.484204,115,1,1.1,0.9,33.3,0.2,0,0
21793,1,50.5,9.69,0,0,21,1.0433205,-73.07695,138,1,1.1,0.9,33.15,0.16,0,0
21794,1,0,0,0,0,21,1.0422386,-68.841383,500,1,1.1,0.9,32.74,0.06,0,0
21795,1,0,0,0,0,21,1.0535222,-71.500815,230,1,1.1,0.9,32.85,0.1,0,0
21796,1,0,0,0,0,21,1.0602358,-74.228404,115,1,1.1,0.9,32.88,0.12,0,0
21797,1,50.5,19.3,0,0,21,1.0521503,-71.581086,230,1,1.1,0.9,32.88,0.11,0,0
21798,1,42.71,9.75,0,0,21,1.0430386,-75.799965,115,1,1.1,0.9,33.38,0.2,0,0
21799,1,0,0,0,0,21,1.0383306,-75.576227,115,1,1.1,0.9,33.59,0.27,0,0
21800,1,42.71,7.16,0,0,21,1.038129,-75.601285,115,1,1.1,0.9,33.6,0.27,0,0
21801,1,35.31,8.35,0,0,21,1.0513532,-75.37455,115,1,1.1,0.9,33.17,0.19,0,0
21802,1,0,0,0,0,21,1.0515128,-75.357131,115,1,1.1,0.9,33.16,0.19,0,0
21803,1,0,0,0,0,21,1.0477839,-74.472061,115,1,1.1,0.9,33.17,0.24,0,0
21804,1,12.3,2.32,0,0,21,1.0477259,-74.47848,115,1,1.1,0.9,33.17,0.25,0,0
21805,1,2.68,0.67,0,10,21,1.036237,-67.774756,115,1,1.1,0.9,32.79,0.1,0,0
21806,1,0,0,0,0,21,1.0469582,-74.746697,115,1,1.1,0.9,33.31,0.31,0,0
21807,1,24.71,5.85,0,0,21,1.0468398,-74.759835,115,1,1.1,0.9,33.31,0.31,0,0
21808,1,0,0,0,0,21,1.0470804,-74.732135,115,1,1.1,0.9,33.31,0.31,0,0
21809,1,0,0,0,0,21,1.0393614,-75.447744,115,1,1.1,0.9,33.56,0.27,0,0
21810,1,12.7,0.12,0,0,21,1.0393328,-75.455037,115,1,1.1,0.9,33.56,0.27,0,0
21811,1,0,0,0,0,21,1.0369721,-74.538097,115,1,1.1,0.9,33.34,0.21,0,0
21812,1,0,0,0,0,21,1.0369909,-74.535937,115,1,1.1,0.9,33.34,0.21,0,0
21813,1,4.02,0.97,0,0,21,1.036951,-74.540211,115,1,1.1,0.9,33.34,0.21,0,0
21814,1,0,0,0,0,21,1.0338058,-73.736574,115,1,1.1,0.9,33.31,0.21,0,0
21815,1,0,0,0,0,21,1.0555496,-73.63661,69,1,1.1,0.9,33.19,0.16,0,0
21816,1,14.42,1.35,0,0,21,1.0337503,-73.74535,115,1,1.1,0.9,33.31,0.21,0,0
21817,1,0,0,0,0,21,1.0360341,-78.69104,115,1,1.1,0.9,33.95,0.23,0,0
21818,1,2.09,0.69,0,0,21,1.0360216,-78.692199,115,1,1.1,0.9,33.95,0.23,0,0
21819,1,15.21,6.32,0,0,21,1.0428695,-75.033411,115,1,1.1,0.9,33.19,0.2,0,0
21820,1,0,0,0,0,21,1.0488628,-74.282124,115,1,1.1,0.9,33.2,0.3,0,0
21821,1,0,0,0,0,21,1.0619737,-74.282124,69,1,1.1,0.9,33.2,0.3,0,0
21822,1,3.02,1.09,0,0,21,1.0488437,-74.283828,115,1,1.1,0.9,33.2,0.3,0,0
21823,1,0,0,0,4,21,1.0399562,-77.752129,115,1,1.1,0.9,33.63,0.25,0,0
21824,1,3.79,1.26,0,0,21,1.0379972,-78.034783,13.2,1,1.1,0.9,33.65,0.25,0,0
21825,1,0,0,0,0,21,1.0400881,-77.733262,13.2,1,1.1,0.9,33.63,0.25,0,0
21826,1,0,0,0,0,21,1.0400881,-77.733262,1,1,1.1,0.9,33.63,0.25,0,0
21827,1,0,0,0,0,21,1.0399346,-77.749548,115,1,1.1,0.9,33.63,0.25,0,0
21828,1,0,0,0,0,21,1.0399562,-77.752129,115,1,1.1,0.9,33.63,0.25,0,0
21829,1,0,0,0,0,21,1.0362271,-79.160599,115,1,1.1,0.9,34,0.24,0,0
21830,1,8.5,6.15,0,0,21,1.036141,-79.164505,115,1,1.1,0.9,34.01,0.24,0,0
21831,1,0,0,0,-15,21,1.0427361,-69.384771,500,1,1.1,0.9,32.77,0.08,0,0
21832,1,0,0,0,0,21,1.0538529,-69.198353,230,1,1.1,0.9,32.71,0.14,0,0
21833,1,0,0,0,0,21,1.0520764,-70.863249,138,1,1.1,0.9,32.91,0.22,0,0
21834,1,80.42,13.46,0,0,21,1.0462443,-75.623412,115,1,1.1,0.9,33.44,0.3,0,0
21835,1,0,0,0,0,21,1.0497275,-70.023471,230,1,1.1,0.9,32.82,0.16,0,0
21836,1,0,0,0,0,21,1.0544588,-70.655158,138,1,1.1,0.9,32.87,0.22,0,0
21837,1,0,0,0,0,21,1.0278945,-73.169772,115,1,1.1,0.9,33.19,0.31,0,0
21838,1,80.42,49.13,0,0,21,1.0429211,-74.143948,69,1,1.1,0.9,33.69,0.37,0,0
21839,1,0,0,0,0,21,1.0465588,-71.370364,13.8,1,1.1,0.9,32.96,0.25,0,0
21840,1,0,0,0,0,21,1.0465588,-71.370364,1,1,1.1,0.9,32.96,0.25,0,0
21841,1,0,0,0,0,21,1.0545515,-70.640019,138,1,1.1,0.9,32.87,0.22,0,0
21842,1,40.88,12.75,0,0,21,1.0405657,-74.356763,115,1,1.1,0.9,33.41,0.16,0,0
21843,1,40.88,6.35,0,0,21,1.0478777,-69.296356,230,1,1.1,0.9,32.77,0.13,0,0
21844,1,0,0,0,0,21,1.0480482,-69.272808,230,1,1.1,0.9,32.76,0.13,0,0
21845,1,0,0,0,0,21,1.0515535,-73.038021,115,1,1.1,0.9,33.17,0.2,0,0
21846,1,0,0,0,0,21,1.0493071,-73.37717,69,1,1.1,0.9,33.28,0.32,0,0
21847,1,0,0,0,0,21,1.0478541,-73.600356,13.8,1,1.1,0.9,33.36,0.4,0,0
21848,1,0,0,0,0,21,1.0478541,-73.600356,1,1,1.1,0.9,33.36,0.4,0,0
21849,1,0,0,0,0,21,1.0493071,-73.37717,13.8,1,1.1,0.9,33.28,0.32,0,0
21850,1,0,0,0,0,21,1.0493071,-73.37717,13.8,1,1.1,0.9,33.28,0.32,0,0
21851,1,0,0,0,0,21,1.0493071,-73.37717,1,1,1.1,0.9,33.28,0.32,0,0
21852,1,5.25,0.6,0,0,21,1.0515356,-73.04079,115,1,1.1,0.9,33.17,0.2,0,0
21853,1,0,0,0,0,21,1.0515882,-73.033802,115,1,1.1,0.9,33.17,0.19,0,0
21854,1,9.79,2.47,0,0,21,1.0346195,-65.291038,115,1,1.1,0.9,32.46,0.17,0,0
21855,1,0,0,0,0,21,1.0569518,-74.615553,115,1,1.1,0.9,32.98,0.15,0,0
21856,1,0,0,0,0,21,1.0570986,-74.607619,115,1,1.1,0.9,32.98,0.15,0,0
21857,1,16.44,10.75,0,0,21,1.0567993,-74.624081,115,1,1.1,0.9,32.98,0.15,0,0
21858,1,14.54,0.3,0,0,21,1.0476392,-74.3949,115,1,1.1,0.9,33.31,0.29,0,0
21859,1,9.78,1.99,0,0,21,1.0512176,-73.386062,115,1,1.1,0.9,33.13,0.27,0,0
21860,1,7.89,1.32,0,0,21,1.0475166,-75.925953,115,1,1.1,0.9,33.24,0.16,0,0
21861,1,0,0,0,0,21,1.04465,-74.717656,115,1,1.1,0.9,33.35,0.26,0,0
21862,1,12.79,0.89,0,0,21,1.0446109,-74.725538,115,1,1.1,0.9,33.35,0.26,0,0
21863,1,2.58,0.99,0,0,21,1.0492631,-73.146546,115,1,1.1,0.9,33.11,0.15,0,0
21864,1,0,0,0,0,21,1.0492631,-73.146546,13.8,1,1.1,0.9,33.11,0.15,0,0
21865,1,0,0,0,0,21,1.0492631,-73.146546,13.8,1,1.1,0.9,33.11,0.15,0,0
21866,1,0,0,0,0,21,1.0492631,-73.146546,1,1,1.1,0.9,33.11,0.15,0,0
21867,1,0,0,0,0,21,1.0492795,-73.14526,115,1,1.1,0.9,33.11,0.15,0,0
21868,1,29.47,10.62,0,38,21,1.0450823,-77.4922,115,1,1.1,0.9,33.78,0.14,0,0
21869,1,13.43,6.37,0,0,21,1.0579293,-74.478028,115,1,1.1,0.9,32.95,0.14,0,0
21870,1,0,0,0,0,21,1.058026,-74.472028,115,1,1.1,0.9,32.95,0.14,0,0
21871,1,0,0,0,0,21,1.0176004,-73.337761,230,1,1.1,0.9,33.21,0.23,0,0
21872,1,38.43,1.68,0,0,21,1.0174778,-73.359868,230,1,1.1,0.9,33.22,0.23,0,0
21873,1,0,0,0,0,21,1.0177155,-73.313853,230,1,1.1,0.9,33.2,0.23,0,0
21874,1,0,0,0,0,21,1.0357173,-78.629225,115,1,1.1,0.9,34.03,0.26,0,0
21875,1,38.43,3.2,0,0,21,1.0355999,-78.650302,115,1,1.1,0.9,34.03,0.26,0,0
21876,1,0,0,0,0,21,1.0359639,-77.987388,115,1,1.1,0.9,34.03,0.27,0,0
21877,1,14.2,2.03,0,0,21,1.0359051,-77.995578,115,1,1.1,0.9,34.03,0.27,0,0
21878,1,0,0,0,0,21,1.0566827,-74.680749,115,1,1.1,0.9,32.99,0.15,0,0
21879,1,30.32,2.82,0,0,21,1.0565941,-74.696477,115,1,1.1,0.9,33,0.15,0,0
21880,1,14.91,6.21,0,0,21,1.0396018,-78.878795,115,1,1.1,0.9,33.95,0.23,0,0
21881,1,0.26,0.05,0,0,21,1.0465471,-74.582436,115,1,1.1,0.9,33.24,0.25,0,0
21882,1,3.82,0.52,0,0,21,1.0465337,-74.584737,115,1,1.1,0.9,33.24,0.25,0,0
21883,1,0,0,0,0,21,1.0459876,-76.707792,115,1,1.1,0.9,33.37,0.13,0,0
21884,1,2.84,0.56,0,0,21,1.0459743,-76.709348,115,1,1.1,0.9,33.37,0.13,0,0
21885,1,2.56,0.61,0,0,21,1.0473347,-74.555855,115,1,1.1,0.9,33.31,0.3,0,0
21886,1,0,0,0,0,21,1.037816,-74.455238,115,1,1.1,0.9,33.29,0.2,0,0
21887,1,0,0,0,0,21,1.037816,-74.455238,13.8,1,1.1,0.9,33.29,0.2,0,0
21888,1,0,0,0,0,21,1.037816,-74.455238,13.8,1,1.1,0.9,33.29,0.2,0,0
21889,1,0,0,0,0,21,1.037816,-74.455238,1,1,1.1,0.9,33.29,0.2,0,0
21890,1,0,0,0,0,21,1.0378376,-74.453019,115,1,1.1,0.9,33.29,0.2,0,0
21891,1,4.22,0.98,0,0,21,1.0377939,-74.45779,115,1,1.1,0.9,33.29,0.2,0,0
21892,1,0,0,0,0,21,1.049634,-73.702152,115,1,1.1,0.9,33.19,0.28,0,0
21893,1,10.65,4.33,0,0,21,1.0495547,-73.708122,115,1,1.1,0.9,33.19,0.28,0,0
21894,1,25.74,6.03,0,0,21,1.0381069,-76.952856,115,1,1.1,0.9,33.84,0.31,0,0
21895,1,0,0,0,0,21,0.991889,-75.843037,230,1,1.1,0.9,33.61,0.31,0,0
21896,1,0,0,0,0,21,1.0425507,-78.871852,115,1,1.1,0.9,33.88,0.21,0,0
21897,1,49.32,15.56,0,0,21,0.9916024,-75.870409,230,1,1.1,0.9,33.62,0.31,0,0
21898,1,0,0,0,0,21,0.9928235,-75.770316,230,1,1.1,0.9,33.58,0.3,0,0
21899,1,0,0,0,-8,21,1.0391342,-78.182665,115,1,1.1,0.9,33.67,0.25,0,0
21900,1,49.32,7.76,0,0,21,1.0389379,-78.208305,115,1,1.1,0.9,33.68,0.25,0,0
21901,1,27.8,6.03,0,20,21,1.0453767,-76.250573,115,1,1.1,0.9,33.32,0.17,0,0
21902,1,30.22,5.95,0,0,21,1.0361095,-78.211691,115,1,1.1,0.9,34.05,0.25,0,0
21903,1,13.73,4.85,0,0,21,1.0499759,-75.49491,115,1,1.1,0.9,33.19,0.17,0,0
21904,1,25.42,4.76,0,0,21,1.0396729,-78.010948,115,1,1.1,0.9,33.95,0.2,0,0
21905,1,7.22,0.96,0,0,21,1.0361512,-78.735291,115,1,1.1,0.9,33.88,0.25,0,0
21906,1,0,0,0,50,21,1.0449499,-74.154848,115,1,1.1,0.9,33.38,0.09,0,0
21907,1,24.01,5.46,0,0,21,1.0449201,-74.291612,69,1,1.1,0.9,33.58,0.26,0,0
21908,1,0,0,0,0,21,1.0449044,-74.378252,13.8,1,1.1,0.9,33.71,0.36,0,0
21909,1,0,0,0,0,21,1.0449044,-74.378252,1,1,1.1,0.9,33.71,0.36,0,0
21910,1,0,0,0,0,21,1.0443392,-74.147672,115,1,1.1,0.9,33.38,0.09,0,0
21911,1,0,0,0,0,21,1.0449499,-74.154848,115,1,1.1,0.9,33.38,0.09,0,0
21912,1,0,0,0,0,21,1.0449499,-74.154848,115,1,1.1,0.9,33.38,0.09,0,0
21913,1,22.98,3.45,0,0,21,1.0375092,-77.65449,115,1,1.1,0.9,33.78,0.29,0,0
21914,1,0,0,0,0,21,1.0488536,-75.693306,115,1,1.1,0.9,33.21,0.17,0,0
21915,1,6.74,2.05,0,0,21,1.0488153,-75.696647,115,1,1.1,0.9,33.22,0.17,0,0
21916,1,0,0,0,0,21,1.0375872,-77.181152,115,1,1.1,0.9,33.5,0.23,0,0
21917,2,0,0,0,0,21,1.0500679,-76.763304,24,1,1.1,0.9,33.48,0.23,0,0
21918,1,0,0,0,0,21,1.0375856,-77.182139,115,1,1.1,0.9,33.5,0.23,0,0
21919,2,0,0,0,0,21,1.044225,-77.697122,115,1,1.1,0.9,33.4,0.16,0,0
21920,1,0,0,0,0,21,1.0440964,-77.705789,115,1,1.1,0.9,33.4,0.16,0,0
21921,2,0,0,0,0,21,1.0413668,-75.639659,115,1,1.1,0.9,33.34,0.2,0,0
21922,1,0,0,0,0,21,1.0411464,-75.652922,115,1,1.1,0.9,33.34,0.21,0,0
21923,1,0,0,0,0,21,1.0367036,-74.473801,115,1,1.1,0.9,33.3,0.29,0,0
21924,2,0,0,0,0,21,1.0391794,-75.023936,69,1,1.1,0.9,33.64,0.24,0,0
21925,1,0,0,0,0,21,1.0402518,-75.255079,13.8,1,1.1,0.9,33.79,0.22,0,0
21926,1,0,0,0,0,21,1.0402518,-75.255079,1,1,1.1,0.9,33.79,0.22,0,0
21927,1,0,0,0,0,21,1.0367006,-74.471358,115,1,1.1,0.9,33.29,0.29,0,0
21928,1,0,0,0,-280,21,1.0380001,-69.317529,500,1,1.1,0.9,32.73,0,0,0
21929,1,0,0,0,0,21,1.0380987,-71.945739,230,1,1.1,0.9,32.77,0.07,0,0
21930,1,0,0,0,0,21,1.0246944,-75.594064,115,1,1.1,0.9,33.05,0.22,0,0
21931,1,0,0,0,0,21,1.0172054,-78.488298,13.8,1,1.1,0.9,33.29,0.31,0,0
21932,1,0,0,0,0,21,1.0172054,-78.488298,1,1,1.1,0.9,33.29,0.31,0,0
21933,2,0,0,0,0,21,1.0411747,-68.173871,22,1,1.1,0.9,32.71,0,0,0
21934,2,0,0,0,0,21,1.043282,-67.359742,18,1,1.1,0.9,32.69,0,0,0
21935,2,0,0,0,0,21,1.0450133,-66.959549,18,1,1.1,0.9,32.69,0,0,0
21936,2,0,0,0,0,21,1.0380001,-69.317529,13.8,1,1.1,0.9,32.73,0,0,0
21937,2,0,0,0,0,21,1.0437355,-68.184751,13.2,1,1.1,0.9,32.72,0,0,0
21938,1,0,0,0,0,21,1.0364937,-72.24207,230,1,1.1,0.9,32.84,0.08,0,0
21939,1,0,0,0,0,21,1.0380987,-71.945739,230,1,1.1,0.9,32.77,0.07,0,0
21940,1,0,0,0,0,21,1.0403827,-69.48768,500,1,1.1,0.9,32.77,-0.02,0,0
21941,1,0,0,0,0,21,1.0380987,-71.945739,230,1,1.1,0.9,32.77,0.07,0,0
21942,1,0,0,0,208,21,1.0460442,-72.022912,500,1,1.1,0.9,33.03,-0.01,0,0
21943,1,0,0,0,0,21,1.0386999,-74.332785,230,1,1.1,0.9,33.08,0.06,0,0
21944,1,0,0,0,0,21,1.0357998,-76.772286,115,1,1.1,0.9,33.11,0.15,0,0
21945,2,0,0,0,0,21,1.0447747,-71.351092,13.8,1,1.1,0.9,33.02,-0.01,0,0
21946,2,0,0,0,0,21,1.0555687,-72.551512,13.8,1,1.1,0.9,33.03,0.04,0,0
21947,2,0,0,0,0,21,1.0480094,-73.387106,13.8,1,1.1,0.9,33.04,0.05,0,0
21948,1,0.73,0.21,0,0,21,1.0386963,-74.333184,230,1,1.1,0.9,33.08,0.06,0,0
21949,1,0,0,0,0,21,1.0379786,-74.348987,230,1,1.1,0.9,33.08,0.07,0,0
21950,1,0,0,0,0,21,1.044669,-71.871063,500,1,1.1,0.9,32.99,0.01,0,0
21951,1,0,0,0,-420,21,1.0390001,-69.046637,500,1,1.1,0.9,32.65,0.01,0,0
21952,1,0,0,0,0,21,1.0363076,-72.146311,230,1,1.1,0.9,32.81,0.08,0,0
21953,1,0,0,0,0,21,1.0250944,-75.493569,115,1,1.1,0.9,33.02,0.21,0,0
21954,2,0,0,0,0,21,1.0456702,-66.848949,13.8,1,1.1,0.9,32.62,0,0,0
21955,2,0,0,0,0,21,1.0482733,-63.985164,13.8,1,1.1,0.9,32.57,0,0,0
21956,1,0,0,0,0,21,1.0409521,-69.486256,500,1,1.1,0.9,32.77,-0.02,0,0
21957,1,0,0,0,0,21,1.0361349,-72.25641,230,1,1.1,0.9,32.84,0.08,0,0
21958,2,0,0,0,0,21,1.0296822,-77.926422,115,1,1.1,0.9,33.46,0.25,0,0
21959,2,0,0,0,0,21,1.0588323,-51.84347,115,1,1.1,0.9,30.71,0.1,0,0
21960,1,0,0,0,0,21,1.0445838,-77.42145,115,1,1.1,0.9,33.3,0.16,0,0
21961,2,0,0,0,0,21,1.0354255,-72.945751,13.8,1,1.1,0.9,33.08,0.21,0,0
21962,1,0,0,0,0,21,1.0445145,-77.4821,115,1,1.1,0.9,33.31,0.16,0,0
21963,1,0,0,0,0,21,1.0445838,-77.42145,115,1,1.1,0.9,33.3,0.16,0,0
21964,2,0,0,0,0,21,1.0455069,-77.597058,115,1,1.1,0.9,33.35,0.15,0,0
21965,1,0,0,0,0,21,1.0496876,-75.996701,115,1,1.1,0.9,33.17,0.2,0,0
21966,2,0,0,0,0,21,1.0496876,-75.996701,24,1,1.1,0.9,33.17,0.2,0,0
21967,2,0,0,0,0,21,1.0496876,-75.996701,13.8,1,1.1,0.9,33.17,0.2,0,0
21968,1,0,0,0,0,21,1.0496876,-75.996701,115,1,1.1,0.9,33.17,0.2,0,0
21969,1,0,0,0,22,21,1.0463797,-66.299901,500,1,1.1,0.9,32.46,0.05,0,0
21970,1,0,0,0,0,21,1.0499362,-67.565947,345,1,1.1,0.9,32.56,0.08,0,0
21971,1,0,0,0,0,21,1.0528983,-69.770726,230,1,1.1,0.9,32.63,0.09,0,0
21972,1,0,0,0,0,21,1.0476154,-70.741696,138,1,1.1,0.9,32.88,0.12,0,0
21973,1,0,0,0,0,21,1.0508337,-74.117471,115,1,1.1,0.9,33.02,0.23,0,0
21974,2,0,0,0,0,21,1.0463797,-66.299901,13.8,1,1.1,0.9,32.46,0.05,0,0
21975,2,0,0,0,0,21,1.0259461,-64.956557,18,1,1.1,0.9,32.43,0.04,0,0
21976,2,0,0,0,0,21,1.0252685,-64.256688,13.8,1,1.1,0.9,32.42,0.04,0,0
21977,2,0,0,0,0,21,1.0219656,-64.665955,13.8,1,1.1,0.9,32.43,0.04,0,0
21978,2,0,0,0,0,21,1.0246914,-65.101576,13.8,1,1.1,0.9,32.44,0.04,0,0
21979,2,0,0,0,0,21,1.0463797,-66.299901,13.8,1,1.1,0.9,32.46,0.05,0,0
21980,1,0,0,0,0,21,1.0448838,-66.610266,500,1,1.1,0.9,32.53,0.06,0,0
21981,1,0,0,0,0,21,1.0502989,-70.054977,230,1,1.1,0.9,32.71,0.11,0,0
21982,1,0,0,0,0,21,1.0473957,-70.662215,138,1,1.1,0.9,32.87,0.12,0,0
21983,2,0,0,0,0,21,1.0473676,-62.855911,230,1,1.1,0.9,31.87,0.14,0,0
21984,1,0,0,0,0,21,1.0472819,-62.91024,230,1,1.1,0.9,31.88,0.14,0,0
21985,2,0,0,0,0,21,1.0371276,-71.33416,115,1,1.1,0.9,32.84,0.26,0,0
21986,1,0,0,0,12,21,1.0370339,-71.340203,115,1,1.1,0.9,32.85,0.26,0,0
21987,1,0,0,0,0,21,1.0371276,-71.33416,115,1,1.1,0.9,32.84,0.26,0,0
21988,1,0,0,0,0,21,1.0576265,-51.071407,230,1,1.1,0.9,30.79,0.07,0,0
21989,2,0,0,0,0,21,1.0609313,-51.41283,115,1,1.1,0.9,30.64,0.08,0,0
21990,1,0,0,0,0,21,1.0577009,-51.066376,230,1,1.1,0.9,30.79,0.07,0,0
21991,1,0,0,0,0,21,1.0339474,-73.636686,230,1,1.1,0.9,33.03,0.09,0,0
21992,2,0,0,0,0,21,1.039701,-77.681829,115,1,1.1,0.9,33.37,0.2,0,0
21993,1,0,0,0,0,21,1.0343455,-73.584029,230,1,1.1,0.9,33.01,0.09,0,0
21994,1,0,0,0,0,21,1.0352523,-75.745632,115,1,1.1,0.9,33.49,0.27,0,0
21995,2,0,0,0,0,21,1.0580375,-73.442418,13.8,1,1.1,0.9,33.35,0.2,0,0
21996,1,0,0,0,0,21,1.0350873,-75.758474,115,1,1.1,0.9,33.49,0.27,0,0
21997,1,0,0,0,0,21,1.0352523,-75.745632,115,1,1.1,0.9,33.49,0.27,0,0
21998,1,0,0,0,0,21,1.0352523,-75.745632,115,1,1.1,0.9,33.49,0.27,0,0
21999,1,0,0,0,5.5,21,1.0361615,-78.722532,115,1,1.1,0.9,33.94,0.23,0,0
22000,2,0,0,0,0,21,1.0365505,-78.122418,13.8,1,1.1,0.9,33.9,0.23,0,0
22001,1,0,0,0,0,21,1.0360964,-78.722452,115,1,1.1,0.9,33.94,0.23,0,0
22002,1,0,0,0,0,21,1.0361615,-78.722532,115,1,1.1,0.9,33.94,0.23,0,0
22003,1,0,0,0,-442,21,1.0460001,-61.561496,500,1,1.1,0.9,31.98,0.03,0,0
22004,1,0,0,0,0,21,1.0446798,-65.256293,230,1,1.1,0.9,32.08,0.12,0,0
22005,1,0,0,0,0,21,1.0396749,-66.959209,115,1,1.1,0.9,32.21,0.14,0,0
22006,1,0,0,0,0,21,1.044619,-64.150666,13.8,1,1.1,0.9,32.05,0.09,0,0
22007,1,0,0,0,0,21,1.044619,-64.150666,1,1,1.1,0.9,32.05,0.09,0,0
22008,2,0,0,0,0,21,1.0222707,-60.996013,13.8,1,1.1,0.9,31.97,0,0,0
22009,2,0,0,0,0,21,1.0269295,-60.807643,22,1,1.1,0.9,31.96,0,0,0
22010,2,0,0,0,0,21,1.0295058,-61.240621,18,1,1.1,0.9,31.97,0.03,0,0
22011,2,0,0,0,0,21,1.0321495,-61.341581,13.8,1,1.1,0.9,31.97,0.02,0,0
22012,2,0,0,0,0,21,1.0309898,-60.684041,13.8,1,1.1,0.9,31.96,0.02,0,0
22013,2,0,0,0,0,21,1.0265257,-64.407888,13.8,1,1.1,0.9,32.06,0.1,0,0
22014,1,0,0,0,0,21,1.0435974,-65.539097,230,1,1.1,0.9,32.15,0.12,0,0
22015,1,0,0,0,0,21,1.0446798,-65.256293,230,1,1.1,0.9,32.08,0.12,0,0
22016,1,0,0,0,0,21,1.0446798,-65.256293,230,1,1.1,0.9,32.08,0.12,0,0
22017,1,0,0,0,-590,21,1.0439,-60.889629,500,1,1.1,0.9,31.89,0.11,0,0
22018,1,0,0,0,0,21,1.0472231,-63.285788,230,1,1.1,0.9,31.93,0.14,0,0
22019,2,0,0,0,0,21,1.0633757,-55.556516,13.8,1,1.1,0.9,31.79,0.08,0,0
22020,2,0,0,0,0,21,1.0643559,-57.744246,13.8,1,1.1,0.9,31.83,0.09,0,0
22021,1,0,0,0,0,21,1.0422727,-61.777733,500,1,1.1,0.9,32.09,0.09,0,0
22022,1,0,0,0,0,21,1.0439,-60.889629,500,1,1.1,0.9,31.89,0.11,0,0
22023,1,0,0,0,0,21,1.0439,-60.889629,500,1,1.1,0.9,31.89,0.11,0,0
22024,1,0,0,0,0,21,1.0390939,-70.992935,500,1,1.1,0.9,32.93,0.03,0,0
22025,1,0,0,0,0,21,1.0441958,-74.815841,230,1,1.1,0.9,33.17,0.07,0,0
22026,1,0,0,0,0,21,1.0480226,-77.377931,115,1,1.1,0.9,33.28,0.12,0,0
22027,2,0,0,0,0,21,1.0258686,-69.663372,13.8,1,1.1,0.9,32.91,0.02,0,0
22028,1,0,0,0,0,21,1.0422566,-74.756113,230,1,1.1,0.9,33.16,0.09,0,0
22029,1,0,0,0,0,21,1.0441958,-74.815841,230,1,1.1,0.9,33.17,0.07,0,0
22030,1,0,0,0,0,21,1.0278216,-71.969205,115,1,1.1,0.9,32.94,0.35,0,0
22031,2,0,0,0,0,21,1.0347491,-71.201245,13.8,1,1.1,0.9,32.89,0.35,0,0
22032,1,0,0,0,0,21,1.027808,-71.972329,115,1,1.1,0.9,32.94,0.35,0,0
22033,1,0,0,0,0,21,1.0450001,-63.282442,500,1,1.1,0.9,32.18,0.01,0,0
22034,1,0,0,0,0,21,1.0462553,-66.775035,230,1,1.1,0.9,32.24,0.1,0,0
22035,1,0,0,0,0,21,1.0413258,-70.354385,115,1,1.1,0.9,32.33,0.2,0,0
22036,1,0,0,0,0,21,1.0413942,-70.270661,13.8,1,1.1,0.9,32.33,0.2,0,0
22037,1,0,0,0,0,21,1.0413942,-70.270661,1,1,1.1,0.9,32.33,0.2,0,0
22038,2,0,0,0,0,21,1.0511676,-62.156828,18,1,1.1,0.9,32.16,0,0,0
22039,2,0,0,0,0,21,1.0450001,-63.282442,18,1,1.1,0.9,32.18,0.01,0,0
22040,2,0,0,0,0,21,1.0509951,-61.843851,20,1,1.1,0.9,32.16,0,0,0
22041,2,0,0,0,0,21,1.0536261,-62.515291,13.8,1,1.1,0.9,32.17,0,0,0
22042,2,0,0,0,0,21,1.0511756,-61.994353,18,1,1.1,0.9,32.17,0,0,0
22043,2,0,0,0,0,21,1.0534145,-60.292933,24,1,1.1,0.9,32.14,0,0,0
22044,2,0,0,0,0,21,1.0511098,-61.989714,13.8,1,1.1,0.9,32.16,0,0,0
22045,2,0,0,0,0,21,1.0498961,-62.813784,18,1,1.1,0.9,32.18,0,0,0
22046,1,0,0,0,0,21,1.045494,-66.864691,230,1,1.1,0.9,32.27,0.11,0,0
22047,1,0,0,0,0,21,1.0462553,-66.775035,230,1,1.1,0.9,32.24,0.1,0,0
22048,1,0,0,0,0,21,1.0462553,-66.775035,230,1,1.1,0.9,32.24,0.1,0,0
22049,1,0,0,0,0,21,1.0462553,-66.775035,230,1,1.1,0.9,32.24,0.1,0,0
22050,2,0,0,0,0,21,1.0404936,-69.635346,500,1,1.1,0.9,32.78,-0.01,0,0
22051,2,0,0,0,0,21,1.035898,-72.587446,230,1,1.1,0.9,32.87,0.07,0,0
22052,1,0,0,0,0,21,1.0345287,-74.257453,13.8,1,1.1,0.9,32.93,0.11,0,0
22053,1,0,0,0,0,21,1.0345287,-74.257453,1,1,1.1,0.9,32.93,0.11,0,0
22054,1,0,0,0,-182,21,1.0428059,-52.303744,500,1,1.1,0.9,31.05,0.05,0,0
22055,1,0,0,0,0,21,1.0524035,-50.888444,345,1,1.1,0.9,30.95,0.07,0,0
22056,1,0,0,0,0,21,1.0538235,-52.127192,230,1,1.1,0.9,30.91,0.07,0,0
22057,2,0,0,0,0,21,1.0463587,-51.420457,18,1,1.1,0.9,31.03,0.05,0,0
22058,1,0,0,0,0,21,1.0436044,-52.447538,500,1,1.1,0.9,31.08,0.03,0,0
22059,2,0,0,0,0,21,1.0382739,-65.712436,500,1,1.1,0.9,32.47,0.05,0,0
22060,1,0,0,0,0,21,1.0434318,-68.180572,230,1,1.1,0.9,32.49,0.1,0,0
22061,1,0,0,0,-492,21,1.0398627,-65.339069,500,1,1.1,0.9,32.38,0.04,0,0
22062,1,0,0,0,0,21,1.0448104,-74.838131,115,1,1.1,0.9,33.14,0.19,0,0
22063,2,0,0,0,0,21,1.0264439,-72.991238,22,1,1.1,0.9,33.03,0.19,0,0
22064,1,0,0,0,0,21,1.0447819,-74.846135,115,1,1.1,0.9,33.14,0.19,0,0
22065,1,0,0,0,-60,21,1.0440001,-54.175341,500,1,1.1,0.9,31.19,0,0,0
22066,1,0,0,0,0,21,1.0471037,-55.699221,230,1,1.1,0.9,31.22,0.05,0,0
22067,1,0,0,0,0,21,1.0473054,-59.166183,115,1,1.1,0.9,31.3,0.16,0,0
22068,1,0,0,0,0,21,1.0535878,-62.621482,69,1,1.1,0.9,31.08,0.34,0,0
22069,2,0,0,0,0,21,1.053003,-53.691413,13.8,1,1.1,0.9,31.18,0,0,0
22070,1,0,0,0,0,21,1.0471323,-55.722007,230,1,1.1,0.9,31.23,0.05,0,0
22071,1,0,0,0,0,21,1.0468685,-59.218775,115,1,1.1,0.9,31.32,0.16,0,0
22072,1,0,0,0,0,21,1.0408756,-75.327187,115,1,1.1,0.9,33.31,0.21,0,0
22073,2,0,0,0,0,21,1.0409654,-75.208527,24,1,1.1,0.9,33.3,0.21,0,0
22074,2,0,0,0,0,21,1.0410708,-75.056721,24,1,1.1,0.9,33.3,0.21,0,0
22075,1,0,0,0,0,21,1.0408527,-75.360362,1,1,1.1,0.9,33.31,0.21,0,0
22076,1,0,0,0,0,21,1.0408689,-75.329053,115,1,1.1,0.9,33.31,0.21,0,0
22077,2,0,0,0,0,21,1.051553,-75.352407,115,1,1.1,0.9,33.18,0.19,0,0
22078,1,0,0,0,0,21,1.051553,-75.352407,115,1,1.1,0.9,33.18,0.19,0,0
22079,2,0,0,0,0,21,1.0299083,-77.924939,115,1,1.1,0.9,33.46,0.25,0,0
22080,1,0,0,0,0,21,1.0480382,-53.930544,230,1,1.1,0.9,31.15,0.06,0,0
22081,1,0,0,0,0,21,1.0480127,-56.899392,138,1,1.1,0.9,31.23,0.1,0,0
22082,1,0,0,0,0,21,1.053205,-57.024329,115,1,1.1,0.9,31.32,0.1,0,0
22083,2,0,0,0,0,21,1.0577246,-53.291142,13.8,1,1.1,0.9,31.14,0.05,0,0
22084,1,0,0,0,0,21,1.0483501,-53.900645,230,1,1.1,0.9,31.15,0.06,0,0
22085,1,0,0,0,0,21,1.0480382,-53.930544,230,1,1.1,0.9,31.15,0.06,0,0
22086,1,0,0,0,346,21,1.046,-71.39025,500,1,1.1,0.9,32.93,-0,0,0
22087,1,0,0,0,0,21,1.0535361,-72.722538,230,1,1.1,0.9,32.92,0.01,0,0
22088,1,0,0,0,0,21,1.0484167,-76.142148,115,1,1.1,0.9,32.96,0.05,0,0
22089,2,0,0,0,0,21,1.046,-71.39025,13.8,1,1.1,0.9,32.93,-0,0,0
22090,2,0,0,0,0,21,1.0447508,-69.637074,13.8,1,1.1,0.9,32.91,0,0,0
22091,2,0,0,0,0,21,1.0453395,-71.066524,13.8,1,1.1,0.9,32.93,-0,0,0
22092,1,0,0,0,0,21,1.0531569,-72.828128,230,1,1.1,0.9,32.95,0.01,0,0
22093,1,0,0,0,0,21,1.0535361,-72.722538,230,1,1.1,0.9,32.92,0.01,0,0
22094,1,0,0,0,0,21,1.0444112,-76.816425,115,1,1.1,0.9,33.15,0.09,0,0
22095,2,0,0,0,0,21,1.0061579,-76.43964,18,1,1.1,0.9,33.13,0.09,0,0
22096,2,0,0,0,0,21,1.0062496,-76.50617,13.8,1,1.1,0.9,33.13,0.09,0,0
22097,1,0,0,0,0,21,1.0444061,-76.818215,115,1,1.1,0.9,33.15,0.09,0,0
22098,1,0,0,0,0,21,1.0360761,-76.244997,115,1,1.1,0.9,33.57,0.27,0,0
22099,2,0,0,0,0,21,1.0140564,-74.590178,13.8,1,1.1,0.9,33.49,0.23,0,0
22100,2,0,0,0,0,21,1.0129183,-74.081632,22,1,1.1,0.9,33.45,0.21,0,0
22101,2,0,0,0,0,21,1.0155043,-75.775196,13.8,1,1.1,0.9,33.54,0.25,0,0
22102,2,0,0,0,0,21,1.0105522,-75.639748,13.8,1,1.1,0.9,33.53,0.25,0,0
22103,2,0,0,0,0,21,1.0128494,-74.761953,22,1,1.1,0.9,33.48,0.23,0,0
22104,2,0,0,0,0,21,1.0099843,-75.698187,13.8,1,1.1,0.9,33.54,0.26,0,0
22105,2,0,0,0,0,21,1.0132743,-75.371495,22,1,1.1,0.9,33.51,0.24,0,0
22106,1,0,0,0,0,21,1.0356535,-76.274848,115,1,1.1,0.9,33.58,0.27,0,0
22107,1,0,0,0,0,21,1.0475497,-57.628506,115,1,1.1,0.9,31.18,0.19,0,0
22108,2,0,0,0,0,21,1.0373284,-53.619054,18,1,1.1,0.9,30.98,0.23,0,0
22109,1,0,0,0,0,21,1.0475466,-57.65095,115,1,1.1,0.9,31.18,0.19,0,0
22110,1,0,0,0,0,21,1.0467146,-75.177897,115,1,1.1,0.9,33.37,0.3,0,0
22111,2,0,0,0,0,21,1.0605755,-72.292749,13.8,1,1.1,0.9,33.22,0.31,0,0
22112,1,0,0,0,0,21,1.0466708,-75.192628,115,1,1.1,0.9,33.37,0.3,0,0
22113,1,0,0,0,0,21,1.0467146,-75.177897,115,1,1.1,0.9,33.37,0.3,0,0
22114,1,0,0,0,0,21,1.0164049,-56.163913,115,1,1.1,0.9,31.55,0.25,0,0
22115,2,0,0,0,0,21,1.0217865,-52.74181,22,1,1.1,0.9,31.36,0.19,0,0
22116,1,0,0,0,0,21,1.0162954,-56.175597,115,1,1.1,0.9,31.56,0.25,0,0
22117,2,0,0,0,0,21,1.047863,-74.492522,115,1,1.1,0.9,33.11,0.26,0,0
22118,2,0,0,0,0,21,1.0345092,-76.51996,115,1,1.1,0.9,33.43,0.23,0,0
22119,1,0,0,0,0,21,1.034497,-76.520736,115,1,1.1,0.9,33.43,0.23,0,0
22120,1,0,0,0,0,21,1.0345092,-76.51996,115,1,1.1,0.9,33.43,0.23,0,0
23001,1,28.4,8.55,0,0,23,1.0342642,-84.057345,100,1,1.1,0.9,33.89,0.05,0,0
23002,1,36.85,5.09,0,0,23,1.0382979,-84.400171,100,1,1.1,0.9,33.91,0.04,0,0
23003,1,34.79,11.43,0,0,23,1.0335822,-84.04176,100,1,1.1,0.9,33.88,0.06,0,0
23004,1,19.55,3.93,0,0,23,1.0320111,-82.142561,100,1,1.1,0.9,33.73,0.13,0,0
23005,1,0,0,0,0,23,1.0258056,-82.573881,100,1,1.1,0.9,33.84,0.18,0,0
23006,1,26.2,4.88,0,0,23,1.0256874,-82.588428,100,1,1.1,0.9,33.84,0.19,0,0
23007,1,0,0,0,0,23,1.025927,-82.558119,100,1,1.1,0.9,33.83,0.18,0,0
23008,1,42.29,9.82,0,0,23,1.0235089,-85.798684,100,1,1.1,0.9,34.1,0.16,0,0
23009,1,0,0,0,0,23,1.0237236,-85.772521,100,1,1.1,0.9,34.1,0.16,0,0
23010,1,47.12,13.41,0,0,23,1.0344059,-85.148723,100,1,1.1,0.9,34.05,0.05,0,0
23011,1,69.52,22.92,0,0,23,1.0374795,-85.601622,100,1,1.1,0.9,33.95,0.07,0,0
23012,1,0,0,0,331.5,23,1.0468211,-79.960724,765,1,1.1,0.9,33.54,-0.02,0,0
23013,1,0,0,0,0,23,1.050534,-81.845629,230,1,1.1,0.9,33.6,-0.01,0,0
23014,1,0,0,0,0,23,1.0473336,-84.646979,100,1,1.1,0.9,33.69,-0.01,0,0
23015,1,69.9,24.96,0,0,23,1.0463886,-79.996658,765,1,1.1,0.9,33.56,-0.01,0,0
23016,1,0,0,0,0,23,1.03375,-85.857951,100,1,1.1,0.9,34.18,0.1,0,0
23017,1,21.45,6.62,0,0,23,1.0336314,-85.869455,100,1,1.1,0.9,34.18,0.1,0,0
23018,1,17.5,4.56,0,0,23,1.0239515,-85.814799,100,1,1.1,0.9,34.4,0.18,0,0
23019,1,0,0,0,0,23,1.0190697,-85.611523,100,1,1.1,0.9,34.09,0.21,0,0
23020,1,0,0,0,0,23,1.0192715,-85.593556,100,1,1.1,0.9,34.09,0.21,0,0
23021,1,32.94,12.6,0,0,23,1.0188358,-85.630856,100,1,1.1,0.9,34.1,0.21,0,0
23022,1,0,0,0,0,23,1.0321281,-83.814118,100,1,1.1,0.9,33.96,0.11,0,0
23023,1,22.35,7.58,0,0,23,1.0319829,-83.826982,100,1,1.1,0.9,33.96,0.11,0,0
23024,1,35.76,11.27,0,0,23,1.0194557,-84.348052,100,1,1.1,0.9,34.01,0.19,0,0
23025,1,0,0,0,0,23,1.0423299,-81.932606,230,1,1.1,0.9,33.71,0.03,0,0
23026,1,0,0,0,0,23,1.03384,-85.163239,100,1,1.1,0.9,34.04,0.06,0,0
23027,1,40.65,18.01,0,0,23,1.042065,-81.95337,230,1,1.1,0.9,33.71,0.04,0,0
23028,1,33.75,13.6,0,0,23,1.025905,-83.772501,100,1,1.1,0.9,33.92,0.17,0,0
23029,1,33.08,6.97,0,0,23,1.0207659,-83.903635,100,1,1.1,0.9,33.89,0.17,0,0
23030,1,17.65,6.46,0,0,23,1.0320258,-83.500741,100,1,1.1,0.9,33.86,0.1,0,0
23031,1,0,0,0,0,23,1.0314124,-86.25999,100,1,1.1,0.9,33.87,0.13,0,0
23032,1,48.62,13.18,0,0,23,1.0311612,-86.285765,100,1,1.1,0.9,33.88,0.13,0,0
23033,1,0,0,0,0,23,1.0316745,-86.231858,100,1,1.1,0.9,33.86,0.13,0,0
23034,1,0,0,0,0,23,1.0396243,-84.011521,100,1,1.1,0.9,33.75,0.01,0,0
23035,1,40.6,3.8,0,0,23,1.0394888,-84.033207,100,1,1.1,0.9,33.76,0.01,0,0
23036,1,40.6,2.35,0,0,23,1.0144223,-84.629563,100,1,1.1,0.9,34.19,0.26,0,0
23037,1,0,0,0,0,23,1.0369253,-81.017237,230,1,1.1,0.9,33.7,0.06,0,0
23038,1,83.77,32.38,0,0,23,1.0208873,-84.551875,100,1,1.1,0.9,34.02,0.2,0,0
23039,1,0,0,0,0,23,1.043987,-79.712472,22,1,1.1,0.9,33.59,-0,0,0
23040,1,0,0,0,0,23,1.043987,-79.712472,1,1,1.1,0.9,33.59,-0,0,0
23041,1,35.1,5.93,0,0,23,1.0375316,-84.451345,100,1,1.1,0.9,33.87,0.02,0,0
23042,1,0,0,0,0,23,1.0376904,-84.42979,100,1,1.1,0.9,33.86,0.02,0,0
23043,1,0,0,0,0,23,1.030909,-83.911491,100,1,1.1,0.9,33.89,0.11,0,0
23044,1,35.1,7.52,0,0,23,1.0307293,-83.932628,100,1,1.1,0.9,33.9,0.11,0,0
23045,1,0,0,0,0,23,1.037125,-85.314456,100,1,1.1,0.9,34.07,0.02,0,0
23046,1,18.07,6.21,0,0,23,1.0370122,-85.323705,100,1,1.1,0.9,34.07,0.02,0,0
23047,1,40.09,14.45,0,0,23,1.0303926,-85.642867,100,1,1.1,0.9,34.21,0.09,0,0
23048,1,40.09,9.01,0,0,23,1.036806,-85.44806,100,1,1.1,0.9,34.11,0.03,0,0
23049,1,15.43,1.67,0,0,23,1.0304545,-86.204243,100,1,1.1,0.9,34.29,0.1,0,0
23050,1,0,0,0,0,23,1.030515,-86.195911,100,1,1.1,0.9,34.29,0.1,0,0
23051,1,40.74,8.51,0,0,23,1.0290931,-85.860885,100,1,1.1,0.9,34.24,0.1,0,0
23052,1,0,0,0,24,23,1.0350451,-79.98667,230,1,1.1,0.9,33.64,0.07,0,0
23053,1,0,0,0,0,23,1.0236579,-83.528811,100,1,1.1,0.9,33.76,0.15,0,0
23054,1,55.5,7.85,0,0,23,1.0348435,-80.019527,230,1,1.1,0.9,33.65,0.07,0,0
23055,1,0,0,0,0,23,1.0249178,-84.454919,100,1,1.1,0.9,34.01,0.13,0,0
23056,1,33.6,13.62,0,0,23,1.0247168,-84.472063,100,1,1.1,0.9,34.01,0.13,0,0
23057,1,45.33,14.01,0,0,23,1.0323277,-83.583621,100,1,1.1,0.9,33.83,0.1,0,0
23058,1,0,0,0,0,23,1.0325763,-83.560522,100,1,1.1,0.9,33.82,0.1,0,0
23059,1,34.74,15.3,0,0,23,1.0296306,-85.602378,100,1,1.1,0.9,34.01,0.13,0,0
23060,1,29.56,9.23,0,0,23,1.0175744,-84.666708,100,1,1.1,0.9,34.11,0.24,0,0
23061,1,0,0,0,0,23,1.019016,-84.026255,100,1,1.1,0.9,33.94,0.19,0,0
23062,1,41.03,11.88,0,0,23,1.0187575,-84.051225,100,1,1.1,0.9,33.94,0.19,0,0
23063,1,0,0,0,0,23,1.0123608,-85.002081,100,1,1.1,0.9,34.28,0.36,0,0
23064,1,29.12,19.55,0,0,23,1.012054,-85.0175,100,1,1.1,0.9,34.29,0.36,0,0
23065,1,0,0,0,0,23,1.0203884,-85.227967,100,1,1.1,0.9,34.26,0.27,0,0
23066,1,51.35,21.7,0,0,23,1.0200329,-85.259054,100,1,1.1,0.9,34.27,0.27,0,0
23067,1,0,0,0,0,23,1.0342371,-79.775197,230,1,1.1,0.9,33.59,0.04,0,0
23068,1,51.35,15.41,0,0,23,1.0389545,-84.369843,100,1,1.1,0.9,33.89,0.04,0,0
23069,1,0,0,0,0,23,1.0352581,-79.720958,230,1,1.1,0.9,33.57,0.03,0,0
23070,1,0,0,0,0,23,1.0234611,-81.335201,100,1,1.1,0.9,33.77,0.12,0,0
23071,1,34.65,13.79,0,0,23,1.02324,-81.353387,100,1,1.1,0.9,33.78,0.13,0,0
23072,1,16.73,4.12,0,0,23,1.0197348,-85.551128,100,1,1.1,0.9,34.08,0.2,0,0
23073,1,0,0,0,0,23,1.0315494,-86.110029,100,1,1.1,0.9,34.26,0.1,0,0
23074,1,12.5,2.1,0,0,23,1.0314947,-86.117674,100,1,1.1,0.9,34.26,0.11,0,0
23075,1,0,0,0,0,23,1.0296403,-83.402066,100,1,1.1,0.9,33.77,0.07,0,0
23076,1,44.79,4.02,0,0,23,1.0295,-83.429003,100,1,1.1,0.9,33.78,0.07,0,0
23077,1,0,0,0,0,23,1.0297873,-83.377605,100,1,1.1,0.9,33.77,0.07,0,0
23078,1,33.44,10.27,0,0,23,1.0328233,-83.609387,100,1,1.1,0.9,33.79,0.07,0,0
23079,1,0,0,0,0,23,1.0330139,-83.591328,100,1,1.1,0.9,33.79,0.06,0,0
23080,1,28.75,7.84,0,0,23,1.0368127,-84.008135,100,1,1.1,0.9,33.86,0.03,0,0
23081,1,36.14,5.5,0,0,23,1.0307526,-86.0858,100,1,1.1,0.9,34.26,0.1,0,0
23082,1,0,0,0,0,23,1.0376579,-82.135093,230,1,1.1,0.9,33.77,0.04,0,0
23083,1,0,0,0,0,23,1.039607,-85.27689,100,1,1.1,0.9,34.04,0.01,0,0
23084,1,44.6,8.55,0,0,23,1.0374352,-82.161655,230,1,1.1,0.9,33.77,0.04,0,0
23085,1,0,0,0,0,23,1.031698,-84.289519,100,1,1.1,0.9,33.88,0.09,0,0
23086,1,62.13,18.01,0,0,23,1.0313641,-84.32415,100,1,1.1,0.9,33.89,0.1,0,0
23087,1,45.89,9.69,0,0,23,1.026674,-84.790698,100,1,1.1,0.9,33.93,0.13,0,0
23088,1,0,0,0,0,23,1.0338005,-85.795322,100,1,1.1,0.9,34.2,0.05,0,0
23089,1,43.21,6.93,0,0,23,1.033619,-85.817623,100,1,1.1,0.9,34.21,0.05,0,0
23090,1,0,0,0,0,23,1.0402309,-81.603236,230,1,1.1,0.9,33.69,0.02,0,0
23091,1,0,0,0,0,23,1.0368634,-83.514774,100,1,1.1,0.9,33.67,0.05,0,0
23092,1,55.91,13.25,0,0,23,1.0399841,-81.633932,230,1,1.1,0.9,33.7,0.02,0,0
23093,1,0,0,0,0,23,1.040812,-81.513948,230,1,1.1,0.9,33.67,0.01,0,0
23094,1,0,0,0,0,23,1.0402309,-81.603236,230,1,1.1,0.9,33.69,0.02,0,0
23095,1,0,0,0,0,23,1.0402309,-81.603236,230,1,1.1,0.9,33.69,0.02,0,0
23096,1,30.67,18.93,0,45,23,1.0342095,-85.341985,100,1,1.1,0.9,34.14,0.03,0,0
23097,1,0,0,0,0,23,1.0339359,-85.319046,100,1,1.1,0.9,34.14,0.03,0,0
23098,1,0,0,0,0,23,1.0292045,-84.242582,100,1,1.1,0.9,33.97,0.12,0,0
23099,1,0,0,0,0,23,1.0292045,-84.242582,13.8,1,1.1,0.9,33.97,0.12,0,0
23100,1,0,0,0,0,23,1.0292045,-84.242582,13.8,1,1.1,0.9,33.97,0.12,0,0
23101,1,0,0,0,0,23,1.0292045,-84.242582,1,1,1.1,0.9,33.97,0.12,0,0
23102,1,30.67,13.61,0,0,23,1.028963,-84.259494,100,1,1.1,0.9,33.97,0.13,0,0
23103,1,0,0,0,0,23,1.0294262,-84.227525,100,1,1.1,0.9,33.96,0.12,0,0
23104,1,29.1,6.38,0,0,23,1.0332305,-85.346072,100,1,1.1,0.9,34.13,0.05,0,0
23105,1,0,0,0,0,23,1.0333805,-85.330433,100,1,1.1,0.9,34.12,0.05,0,0
23106,1,35.15,5.46,0,0,23,1.0350874,-84.927017,100,1,1.1,0.9,34.01,0.04,0,0
23107,1,0,0,0,0,23,1.0351694,-85.005467,100,1,1.1,0.9,34.05,0.03,0,0
23108,1,35.15,5.98,0,0,23,1.0350344,-85.024373,100,1,1.1,0.9,34.05,0.03,0,0
23109,1,0,0,0,0,23,1.038097,-82.199643,230,1,1.1,0.9,33.79,0.05,0,0
23110,1,0,0,0,0,23,1.0238371,-85.217729,100,1,1.1,0.9,33.95,0.16,0,0
23111,1,0,0,0,0,23,1.0225482,-85.529251,18,1,1.1,0.9,33.97,0.17,0,0
23112,1,0,0,0,0,23,1.0225482,-85.529251,1,1,1.1,0.9,33.97,0.17,0,0
23113,1,52.62,9.61,0,0,23,1.0378842,-82.23182,230,1,1.1,0.9,33.79,0.05,0,0
23114,1,0,0,0,0,23,1.0388382,-82.120896,230,1,1.1,0.9,33.76,0.04,0,0
23115,1,31.57,2.73,0,0,23,1.037219,-83.905716,100,1,1.1,0.9,33.76,0.03,0,0
23116,1,31.57,6.8,0,0,23,1.0336752,-85.33776,100,1,1.1,0.9,34.13,0.05,0,0
23117,1,0,0,0,0,23,1.0338264,-85.321586,100,1,1.1,0.9,34.12,0.04,0,0
23118,1,0,0,0,0,23,1.0219344,-85.35737,100,1,1.1,0.9,34.01,0.18,0,0
23119,1,39.71,15.41,0,0,23,1.0216592,-85.378084,100,1,1.1,0.9,34.02,0.18,0,0
23120,1,0,0,0,0,23,1.0222641,-83.909986,100,1,1.1,0.9,33.91,0.15,0,0
23121,1,31,9.57,0,0,23,1.0221046,-83.926441,100,1,1.1,0.9,33.91,0.15,0,0
23122,1,35.59,7.4,0,0,23,1.0282974,-86.086438,100,1,1.1,0.9,34.31,0.1,0,0
23123,1,29.64,13.76,0,0,23,1.031153,-85.442808,100,1,1.1,0.9,34.17,0.09,0,0
23124,1,47.4,2.54,0,0,23,1.0169514,-80.78806,100,1,1.1,0.9,33.8,0.23,0,0
23125,1,0,0,0,0,23,1.030268,-79.852652,100,1,1.1,0.9,33.38,0.19,0,0
23126,1,18.96,5,0,0,23,1.0301547,-79.864091,100,1,1.1,0.9,33.39,0.19,0,0
23127,1,0,0,0,0,23,1.0303705,-79.841607,100,1,1.1,0.9,33.38,0.19,0,0
23128,1,18.59,5.31,0,0,23,1.0139098,-81.96748,100,1,1.1,0.9,33.86,0.27,0,0
23129,1,0,0,0,0,23,1.0104836,-83.950858,100,1,1.1,0.9,34.15,0.31,0,0
23130,1,0,0,0,0,23,1.010697,-83.928838,100,1,1.1,0.9,34.14,0.31,0,0
23131,1,37.98,9.36,0,0,23,1.0103016,-83.973656,100,1,1.1,0.9,34.16,0.31,0,0
23132,1,0,0,0,0,23,1.032107,-79.420544,100,1,1.1,0.9,33.33,0.2,0,0
23133,1,26.21,20.89,0,0,23,1.0318048,-79.434444,100,1,1.1,0.9,33.33,0.21,0,0
23134,1,0,0,0,0,23,1.0154371,-80.583166,100,1,1.1,0.9,33.8,0.26,0,0
23135,1,16.81,3.13,0,0,23,1.0140504,-80.927221,18,1,1.1,0.9,33.82,0.26,0,0
23136,1,0,0,0,0,23,1.0153988,-80.589357,18,1,1.1,0.9,33.8,0.26,0,0
23137,1,0,0,0,0,23,1.0153988,-80.589357,1,1,1.1,0.9,33.8,0.26,0,0
23138,1,0,0,0,0,23,1.0155188,-80.574273,100,1,1.1,0.9,33.8,0.26,0,0
23139,1,0,0,0,0,23,1.0154371,-80.583166,100,1,1.1,0.9,33.8,0.26,0,0
23140,1,11.09,4.01,0,0,23,1.0177451,-81.50772,100,1,1.1,0.9,33.74,0.23,0,0
23141,1,0,0,0,0,23,1.0261194,-80.44032,100,1,1.1,0.9,33.47,0.21,0,0
23142,1,20.71,7.36,0,0,23,1.025993,-80.452976,100,1,1.1,0.9,33.47,0.21,0,0
23143,1,31.4,3.45,0,0,23,1.0263634,-81.778126,100,1,1.1,0.9,33.67,0.19,0,0
23144,1,0,0,0,0,23,1.0255833,-81.147128,100,1,1.1,0.9,33.73,0.12,0,0
23145,1,40.3,15.36,0,0,23,1.0253125,-81.168575,100,1,1.1,0.9,33.74,0.13,0,0
23146,1,0,0,0,0,23,1.0252427,-76.933549,230,1,1.1,0.9,33.32,0.13,0,0
23147,1,0,0,0,0,23,1.0257679,-80.006907,100,1,1.1,0.9,33.46,0.17,0,0
23148,1,0,0,0,0,23,1.0257617,-76.833324,230,1,1.1,0.9,33.3,0.13,0,0
23149,1,35.1,12.06,0,0,23,1.0250266,-76.952482,230,1,1.1,0.9,33.33,0.14,0,0
23150,1,0,0,0,0,23,1.0252427,-76.933549,230,1,1.1,0.9,33.32,0.13,0,0
23151,1,10.24,0.41,0,38.5,23,1.0346104,-81.533243,100,1,1.1,0.9,33.8,-0.08,0,0
23152,1,0,0,0,0,23,1.0342096,-81.522268,100,1,1.1,0.9,33.8,-0.07,0,0
23153,1,27.64,10.27,0,0,23,1.0263548,-80.387985,100,1,1.1,0.9,33.47,0.21,0,0
23154,1,0,0,0,0,23,1.0381489,-79.115726,100,1,1.1,0.9,33.45,0.14,0,0
23155,1,31.76,8.65,0,0,23,1.0379656,-79.13433,100,1,1.1,0.9,33.45,0.15,0,0
23156,1,31.76,12.84,0,0,23,1.0379153,-79.19442,100,1,1.1,0.9,33.46,0.15,0,0
23157,1,0,0,0,0,23,1.0398999,-77.583558,100,1,1.1,0.9,33.04,0.14,0,0
23158,1,0,0,0,0,23,1.0399509,-77.576514,100,1,1.1,0.9,33.04,0.14,0,0
23159,1,11.82,2.19,0,0,23,1.0398414,-77.590604,100,1,1.1,0.9,33.05,0.14,0,0
23160,1,0,0,0,0,23,1.0398999,-77.583558,100,1,1.1,0.9,33.04,0.14,0,0
23161,1,15.2,2.64,0,0,23,1.0408563,-77.614918,100,1,1.1,0.9,33.15,0.14,0,0
23162,1,0,0,0,0,23,1.0409127,-77.606726,100,1,1.1,0.9,33.15,0.14,0,0
23163,1,15.48,7.21,0,0,23,1.0371084,-77.633179,100,1,1.1,0.9,33.17,0.17,0,0
23164,1,19.09,6.35,0,0,23,1.0317982,-77.858368,100,1,1.1,0.9,33.28,0.23,0,0
23165,1,35.93,14.74,0,0,23,1.0437772,-78.311819,100,1,1.1,0.9,33.23,0.1,0,0
23166,1,0,0,0,0,23,1.0287334,-73.995945,230,1,1.1,0.9,32.92,0.15,0,0
23167,1,0,0,0,0,23,1.0434669,-76.385803,100,1,1.1,0.9,32.9,0.15,0,0
23168,1,0,0,0,0,23,1.0294624,-73.929503,230,1,1.1,0.9,32.91,0.14,0,0
23169,1,35.93,24.62,0,0,23,1.0283882,-74.011693,230,1,1.1,0.9,32.93,0.15,0,0
23170,1,0,0,0,0,23,1.0287334,-73.995945,230,1,1.1,0.9,32.92,0.15,0,0
23171,1,48.35,14.18,0,0,23,1.0316767,-77.906826,100,1,1.1,0.9,33.28,0.23,0,0
23172,1,32.28,9.47,0,0,23,1.0393465,-79.10588,100,1,1.1,0.9,33.44,0.13,0,0
23173,1,29,3.09,0,0,23,1.0486506,-76.745151,100,1,1.1,0.9,32.9,0.09,0,0
23174,1,0,0,0,0,23,1.0395712,-77.12238,100,1,1.1,0.9,33.01,0.17,0,0
23175,1,18.22,6.96,0,0,23,1.0394523,-77.131765,100,1,1.1,0.9,33.02,0.17,0,0
23176,1,0,0,0,0,23,1.0364124,-74.485556,230,1,1.1,0.9,33,0.08,0,0
23177,1,0,0,0,0,23,1.0356027,-77.398461,100,1,1.1,0.9,32.93,0.14,0,0
23178,1,43.17,4.74,0,0,23,1.0362454,-74.509279,230,1,1.1,0.9,33.01,0.08,0,0
23179,1,0,0,0,0,23,1.0173909,-79.742166,100,1,1.1,0.9,33.58,0.3,0,0
23180,1,62.64,20.54,0,0,23,1.016978,-79.780601,100,1,1.1,0.9,33.59,0.3,0,0
23181,1,0,0,0,0,23,1.0370681,-78.006447,100,1,1.1,0.9,33.26,0.17,0,0
23182,1,17.09,3.55,0,0,23,1.0369908,-78.015071,100,1,1.1,0.9,33.26,0.17,0,0
23183,1,30.35,8.49,0,0,23,1.0239157,-81.320879,100,1,1.1,0.9,34.03,0.21,0,0
23184,1,19.4,6.83,0,0,23,1.0325056,-79.685169,100,1,1.1,0.9,33.34,0.17,0,0
23185,1,12.96,2.75,0,25,23,1.0418033,-78.965485,100,1,1.1,0.9,33.29,0.08,0,0
23186,1,12.42,3.38,0,0,23,1.0340613,-77.442388,100,1,1.1,0.9,33.19,0.22,0,0
23187,1,20.79,9.82,0,0,23,1.0373343,-76.97197,100,1,1.1,0.9,33.07,0.2,0,0
23188,1,0,0,0,0,23,1.0374919,-76.960326,100,1,1.1,0.9,33.07,0.2,0,0
23189,1,0,0,0,0,23,1.0258658,-79.034369,100,1,1.1,0.9,33.27,0.21,0,0
23190,1,27.48,8.08,0,0,23,1.0257122,-79.051277,100,1,1.1,0.9,33.27,0.21,0,0
23191,1,0,0,0,0,23,1.0264355,-80.176965,100,1,1.1,0.9,33.75,0.23,0,0
23192,1,0,0,0,0,23,1.0266636,-80.158436,100,1,1.1,0.9,33.75,0.23,0,0
23193,1,36.75,14.8,0,0,23,1.0261698,-80.197455,100,1,1.1,0.9,33.76,0.23,0,0
23194,1,0,0,0,0,23,1.0339349,-89.949488,100,1,1.1,0.9,34.65,0.06,0,0
23195,1,44.25,10.88,0,0,23,1.0337117,-89.974124,100,1,1.1,0.9,34.66,0.07,0,0
23196,1,13.88,1.81,0,41,23,1.0352497,-90.004077,100,1,1.1,0.9,34.76,-0.08,0,0
23197,1,0,0,0,0,23,1.0348316,-89.990423,100,1,1.1,0.9,34.76,-0.07,0,0
23198,1,0,0,0,0,23,1.0293494,-87.440662,100,1,1.1,0.9,34.09,0.15,0,0
23199,1,32.04,7.74,0,0,23,1.0291932,-87.460393,100,1,1.1,0.9,34.1,0.15,0,0
23200,1,0,0,0,0,23,1.0295196,-87.422299,100,1,1.1,0.9,34.09,0.14,0,0
23201,1,0,0,0,0,23,1.0310535,-87.627964,100,1,1.1,0.9,34.15,0.12,0,0
23202,1,32.04,3.98,0,0,23,1.0309459,-87.646651,100,1,1.1,0.9,34.15,0.12,0,0
23203,1,33.9,11.79,0,0,23,1.0303449,-87.573614,100,1,1.1,0.9,34.14,0.16,0,0
23204,1,33.54,4.69,0,0,23,1.0193123,-88.080572,100,1,1.1,0.9,34.31,0.28,0,0
23205,1,30.44,11.07,0,0,23,1.0295935,-87.474915,100,1,1.1,0.9,34.11,0.14,0,0
23206,1,0,0,0,0,23,1.0341117,-77.075331,230,1,1.1,0.9,33.35,0.1,0,0
23207,1,0,0,0,0,23,1.0258788,-79.604333,100,1,1.1,0.9,33.34,0.18,0,0
23208,1,38.77,11.61,0,0,23,1.0338829,-77.095088,230,1,1.1,0.9,33.36,0.1,0,0
