BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
23209,1,0,0,0,0,23,1.0346631,-77.009719,230,1,1.1,0.9,33.33,0.09,0,0
23210,1,32.21,11.09,0,0,23,1.0297811,-85.184682,100,1,1.1,0.9,34.17,0.08,0,0
23211,1,0,0,0,0,23,1.0338236,-87.282701,100,1,1.1,0.9,34.03,0.1,0,0
23212,1,29.7,6.16,0,0,23,1.0336768,-87.29799,100,1,1.1,0.9,34.04,0.1,0,0
23213,1,0,0,0,0,23,1.0363343,-83.294403,100,1,1.1,0.9,33.7,0.08,0,0
23214,1,15.01,7.26,0,0,23,1.0362114,-83.302318,100,1,1.1,0.9,33.71,0.08,0,0
23215,1,0,0,0,0,23,1.0364443,-83.286148,100,1,1.1,0.9,33.7,0.08,0,0
23216,1,0,0,0,0,23,1.0269557,-83.04553,100,1,1.1,0.9,34.37,0.08,0,0
23217,1,9.62,3.98,0,0,23,1.0268865,-83.051059,100,1,1.1,0.9,34.37,0.08,0,0
23218,1,0,0,0,0,23,1.0270239,-83.040589,100,1,1.1,0.9,34.37,0.08,0,0
23219,1,19.1,7.26,0,0,23,1.0293055,-84.667829,100,1,1.1,0.9,34.46,0.03,0,0
23220,1,29.46,4.89,0,0,23,1.0311027,-84.197124,100,1,1.1,0.9,34.23,0.05,0,0
23221,1,53.06,14.46,0,0,23,1.0261021,-85.530108,100,1,1.1,0.9,34.05,0.17,0,0
23222,1,0,0,0,26,23,1.0438151,-82.140805,230,1,1.1,0.9,33.72,0.04,0,0
23223,1,0,0,0,0,23,1.0373741,-83.5646,100,1,1.1,0.9,33.7,0.07,0,0
23224,1,78.84,21.42,0,0,23,1.0434201,-82.18131,230,1,1.1,0.9,33.73,0.04,0,0
23225,1,0,0,0,0,23,1.0145921,-82.042824,100,1,1.1,0.9,33.82,0.28,0,0
23226,1,27.62,8.24,0,0,23,1.0144387,-82.058294,100,1,1.1,0.9,33.82,0.28,0,0
23227,1,41.97,5.11,0,0,23,1.0333165,-86.201399,100,1,1.1,0.9,33.83,0.11,0,0
23228,1,0,0,0,0,23,1.033471,-86.178677,100,1,1.1,0.9,33.82,0.11,0,0
23229,1,0,0,0,0,23,1.0255491,-87.883013,100,1,1.1,0.9,34.22,0.2,0,0
23230,1,41.97,5.91,0,0,23,1.0253884,-87.906214,100,1,1.1,0.9,34.23,0.2,0,0
23231,1,0,0,0,0,23,1.0257275,-87.859216,100,1,1.1,0.9,34.21,0.2,0,0
23232,1,0,0,0,0,23,1.0417215,-82.812945,230,1,1.1,0.9,33.79,0.07,0,0
23233,1,0,0,0,0,23,1.02788,-87.080979,100,1,1.1,0.9,33.98,0.19,0,0
23234,1,0,0,0,0,23,1.0294991,-86.466453,13.8,1,1.1,0.9,33.95,0.18,0,0
23235,1,0,0,0,0,23,1.0294991,-86.466453,1,1,1.1,0.9,33.95,0.18,0,0
23236,1,56.16,10.57,0,0,23,1.0414627,-82.843783,230,1,1.1,0.9,33.8,0.07,0,0
23237,1,55.29,3.53,0,0,23,1.0370278,-82.977391,100,1,1.1,0.9,33.67,0.06,0,0
23238,1,0,0,0,0,23,1.043075,-82.181849,230,1,1.1,0.9,33.7,0.06,0,0
23239,1,0,0,0,0,23,1.0357252,-85.686141,100,1,1.1,0.9,33.7,0.1,0,0
23240,1,67.3,28.19,0,0,23,1.0426206,-82.214562,230,1,1.1,0.9,33.71,0.06,0,0
23241,1,43.94,7.25,0,0,23,1.0378294,-87.320808,100,1,1.1,0.9,33.88,0.03,0,0
23242,1,0,0,0,0,23,1.0380128,-87.298425,100,1,1.1,0.9,33.87,0.03,0,0
23243,1,0,0,0,0,23,1.0302919,-89.628408,100,1,1.1,0.9,34.29,0.12,0,0
23244,1,43.94,15.91,0,0,23,1.0300096,-89.651204,100,1,1.1,0.9,34.3,0.12,0,0
23245,1,0,0,0,0,23,1.0373859,-87.814961,100,1,1.1,0.9,33.98,0.05,0,0
23246,1,33.47,3.75,0,0,23,1.0372626,-87.833962,100,1,1.1,0.9,33.98,0.05,0,0
23247,1,0,0,0,0,23,1.0351408,-90.452766,100,1,1.1,0.9,34.61,0.05,0,0
23248,1,44.8,12.11,0,0,23,1.0349129,-90.47872,100,1,1.1,0.9,34.62,0.05,0,0
23249,1,0,0,0,36,23,1.0363063,-92.655517,100,1,1.1,0.9,35.25,-0.06,0,0
23250,1,36.81,7.68,0,0,23,1.0361477,-92.676712,100,1,1.1,0.9,35.26,-0.06,0,0
23251,1,0,0,0,0,23,1.0360638,-92.628408,100,1,1.1,0.9,35.25,-0.05,0,0
23252,1,17.76,7.81,0,0,23,1.0268368,-86.255291,100,1,1.1,0.9,34.1,0.17,0,0
23253,1,0,0,0,0,23,1.0269629,-86.245927,100,1,1.1,0.9,34.1,0.17,0,0
23254,1,15.76,2.14,0,0,23,1.0349997,-87.244959,100,1,1.1,0.9,34,0.07,0,0
23255,1,0,0,0,0,23,1.0434444,-83.31434,230,1,1.1,0.9,33.77,0.05,0,0
23256,1,0,0,0,0,23,1.0331085,-87.118431,100,1,1.1,0.9,33.97,0.1,0,0
23257,1,0,0,0,0,23,1.0323164,-87.508519,24,1,1.1,0.9,33.99,0.1,0,0
23258,1,0,0,0,0,23,1.0323164,-87.508519,1,1,1.1,0.9,33.99,0.1,0,0
23259,1,56.09,9.02,0,0,23,1.0432148,-83.342975,230,1,1.1,0.9,33.78,0.05,0,0
23260,1,35.74,10.76,0,46,23,1.0355989,-84.682209,100,1,1.1,0.9,34.59,-0.09,0,0
23261,1,0,0,0,0,23,1.0342397,-87.365422,100,1,1.1,0.9,33.96,0.08,0,0
23262,1,32.1,2.56,0,0,23,1.0341221,-87.383204,100,1,1.1,0.9,33.97,0.08,0,0
23263,1,0,0,0,0,23,1.0343422,-87.346774,100,1,1.1,0.9,33.96,0.08,0,0
23264,1,29.17,9.31,0,0,23,1.0306131,-89.466463,100,1,1.1,0.9,34.63,0.01,0,0
23265,1,0,0,0,0,23,1.0263449,-87.515379,100,1,1.1,0.9,34.1,0.2,0,0
23266,1,23.99,2.98,0,0,23,1.0262674,-87.528236,100,1,1.1,0.9,34.11,0.2,0,0
23267,1,0,0,0,0,23,1.0159133,-84.470524,100,1,1.1,0.9,34.14,0.26,0,0
23268,1,0,0,0,0,23,1.0161116,-84.457626,100,1,1.1,0.9,34.14,0.26,0,0
23269,1,21.87,12.82,0,0,23,1.0157303,-84.482312,100,1,1.1,0.9,34.14,0.26,0,0
23270,1,26.58,5.85,0,0,23,1.0299153,-91.981076,100,1,1.1,0.9,35.12,0.04,0,0
23271,1,38.04,10.52,0,0,23,1.0219085,-88.693001,100,1,1.1,0.9,34.64,0.19,0,0
23272,1,0,0,0,0,23,1.0221144,-88.672157,100,1,1.1,0.9,34.64,0.19,0,0
23273,1,45.49,7.5,0,0,23,1.0316549,-90.46767,100,1,1.1,0.9,34.67,0.08,0,0
23274,1,0,0,0,0,23,1.0369254,-85.50843,230,1,1.1,0.9,34.2,0.04,0,0
23275,1,45.49,7.87,0,0,23,1.0367199,-90.398886,100,1,1.1,0.9,34.57,0.04,0,0
23276,1,0,0,0,0,23,1.0376701,-85.445567,230,1,1.1,0.9,34.18,0.04,0,0
23277,1,0,0,0,0,23,1.0375644,-87.965748,230,1,1.1,0.9,34.56,0.07,0,0
23278,1,45.78,7.91,0,0,23,1.0242548,-89.279463,100,1,1.1,0.9,34.72,0.14,0,0
23279,1,0,0,0,0,23,1.0155105,-90.193,18,1,1.1,0.9,34.84,0.18,0,0
23280,1,0,0,0,0,23,1.0155105,-90.193,1,1,1.1,0.9,34.84,0.18,0,0
23281,1,0,0,0,0,23,1.0379164,-87.945476,230,1,1.1,0.9,34.55,0.07,0,0
23282,1,36.88,0.17,0,0,23,1.0289057,-86.350543,100,1,1.1,0.9,34.34,0.09,0,0
23283,1,36.88,2.23,0,0,23,1.0321987,-85.879854,100,1,1.1,0.9,34.24,0.06,0,0
23284,1,0,0,0,0,23,1.0323262,-85.857515,100,1,1.1,0.9,34.23,0.06,0,0
23285,1,52.03,8.61,0,0,23,1.0337113,-87.658709,100,1,1.1,0.9,34.09,0.08,0,0
23286,1,52.03,18.97,0,0,23,1.0280759,-87.818455,100,1,1.1,0.9,34.21,0.15,0,0
23287,1,0,0,0,0,23,1.0284202,-87.787881,100,1,1.1,0.9,34.2,0.14,0,0
23288,1,16.01,5.87,0,0,23,1.0321105,-84.794153,100,1,1.1,0.9,34.58,-0.04,0,0
23289,1,0,0,0,0,23,1.0397822,-84.017946,230,1,1.1,0.9,33.86,0.07,0,0
23290,1,61.64,17.97,0,0,23,1.0336749,-86.889775,100,1,1.1,0.9,33.9,0.11,0,0
23291,1,0,0,0,0,23,1.0408909,-83.847189,230,1,1.1,0.9,33.81,0.06,0,0
23292,1,0,0,0,0,23,1.0397822,-84.017946,230,1,1.1,0.9,33.86,0.07,0,0
23293,1,61.64,4.84,0,0,23,1.0335151,-87.346595,100,1,1.1,0.9,34.07,0.11,0,0
23294,1,0,0,0,0,23,1.033706,-87.309702,100,1,1.1,0.9,34.06,0.1,0,0
23295,1,0,0,0,0,23,1.028422,-86.800551,100,1,1.1,0.9,33.95,0.15,0,0
23296,1,34.34,12.05,0,0,23,1.0281984,-86.820784,100,1,1.1,0.9,33.95,0.15,0,0
23297,1,0,0,0,0,23,1.0280909,-87.590538,100,1,1.1,0.9,34.11,0.15,0,0
23298,1,0,0,0,0,23,1.0280909,-87.590538,13.8,1,1.1,0.9,34.11,0.15,0,0
23299,1,0,0,0,0,23,1.0280909,-87.590538,13.8,1,1.1,0.9,34.11,0.15,0,0
23300,1,0,0,0,0,23,1.0280909,-87.590538,1,1,1.1,0.9,34.11,0.15,0,0
23301,1,34.34,11.45,0,0,23,1.0278708,-87.608978,100,1,1.1,0.9,34.12,0.16,0,0
23302,1,0,0,0,0,23,1.0282902,-87.573202,100,1,1.1,0.9,34.11,0.15,0,0
23303,1,0,0,0,0,23,1.0316553,-87.633112,100,1,1.1,0.9,34.1,0.1,0,0
23304,1,44.82,9.64,0,0,23,1.0314522,-87.660564,100,1,1.1,0.9,34.1,0.11,0,0
23305,1,0,0,0,0,23,1.0327837,-87.482582,100,1,1.1,0.9,34.1,0.11,0,0
23306,1,44.82,0.85,0,0,23,1.0326869,-87.508053,100,1,1.1,0.9,34.11,0.11,0,0
23307,1,0,0,0,0,23,1.0329096,-87.454594,100,1,1.1,0.9,34.09,0.11,0,0
23308,1,0,0,0,0,23,1.03373,-86.434114,100,1,1.1,0.9,33.97,0.12,0,0
23309,1,30.2,7.73,0,0,23,1.0335824,-86.450683,100,1,1.1,0.9,33.98,0.12,0,0
23310,1,36.5,12.87,0,0,23,1.031752,-88.029489,100,1,1.1,0.9,34.2,0.09,0,0
23311,1,0,0,0,0,23,1.031738,-87.295479,100,1,1.1,0.9,34,0.12,0,0
23312,1,0,0,0,0,23,1.031917,-87.272239,100,1,1.1,0.9,33.99,0.12,0,0
23313,1,39.42,7.89,0,0,23,1.031555,-87.319768,100,1,1.1,0.9,34,0.12,0,0
23314,1,0,0,0,28,23,1.0414688,-83.872901,230,1,1.1,0.9,33.82,0.06,0,0
23315,1,0,0,0,0,23,1.0319836,-86.34376,100,1,1.1,0.9,33.82,0.11,0,0
23316,1,0,0,0,0,23,1.0419848,-83.784076,230,1,1.1,0.9,33.79,0.05,0,0
23317,1,63.9,21.34,0,0,23,1.0410638,-83.906847,230,1,1.1,0.9,33.83,0.06,0,0
23318,1,0,0,0,0,23,1.0383126,-86.643711,100,1,1.1,0.9,33.94,0.08,0,0
23319,1,63.9,5.98,0,0,23,1.0380989,-86.677357,100,1,1.1,0.9,33.95,0.08,0,0
23320,1,34.16,2.12,0,0,23,1.0280287,-87.369585,100,1,1.1,0.9,34.07,0.14,0,0
23321,1,0,0,0,0,23,1.0260606,-87.315532,100,1,1.1,0.9,34.07,0.17,0,0
23322,1,45.65,21.44,0,0,23,1.025703,-87.341724,100,1,1.1,0.9,34.08,0.17,0,0
23323,1,0,0,0,0,23,1.0317361,-87.62938,100,1,1.1,0.9,34.09,0.12,0,0
23324,1,37.78,5.18,0,0,23,1.031574,-87.651024,100,1,1.1,0.9,34.1,0.13,0,0
23325,1,0,0,0,0,23,1.0348315,-87.727607,100,1,1.1,0.9,34.12,0.07,0,0
23326,1,12.79,2.44,0,0,23,1.0347744,-87.735467,100,1,1.1,0.9,34.12,0.07,0,0
23327,1,20.68,5.38,0,0,23,1.0303481,-88.763617,100,1,1.1,0.9,34.3,0.14,0,0
23328,1,0,0,0,0,23,1.0329304,-88.099727,100,1,1.1,0.9,34.08,0.07,0,0
23329,1,34.86,8.3,0,0,23,1.0327553,-88.119859,100,1,1.1,0.9,34.08,0.07,0,0
23330,1,34.86,8.23,0,0,23,1.0317006,-90.051068,100,1,1.1,0.9,34.41,0.09,0,0
23331,1,0,0,0,0,23,1.0390203,-90.709776,100,1,1.1,0.9,34.55,0.09,0,0
23332,1,53.81,11.95,0,0,23,1.0387563,-90.739765,100,1,1.1,0.9,34.56,0.09,0,0
23333,1,53.17,18.5,0,0,23,1.0276862,-88.756262,100,1,1.1,0.9,34.2,0.1,0,0
23334,1,53.17,6.11,0,0,23,1.0320679,-88.140519,100,1,1.1,0.9,34.07,0.07,0,0
23335,1,18.04,1.62,0,0,23,1.0332634,-89.461197,100,1,1.1,0.9,34.39,0.08,0,0
23336,1,31.44,12.07,0,0,23,1.0385198,-87.233465,100,1,1.1,0.9,33.86,0.03,0,0
23337,1,52.29,2.59,0,0,23,1.0322104,-88.335237,100,1,1.1,0.9,34.12,0.07,0,0
23338,1,0,0,0,0,23,1.0348308,-88.344598,100,1,1.1,0.9,33.98,0.03,0,0
23339,1,41.5,9.87,0,0,23,1.034624,-88.366713,100,1,1.1,0.9,33.99,0.03,0,0
23340,1,0,0,0,120,23,1.0408717,-86.64528,230,1,1.1,0.9,34.34,0,0,0
23341,1,0,0,0,0,23,1.0421571,-89.736804,161,1,1.1,0.9,34.46,-0,0,0
23342,1,0,0,0,0,23,1.0398618,-91.331375,100,1,1.1,0.9,34.72,-0.03,0,0
23343,1,41.5,12.1,0,0,23,1.0406582,-86.666408,230,1,1.1,0.9,34.35,0,0,0
23344,1,0,0,0,0,23,1.0309098,-92.223751,100,1,1.1,0.9,35.17,0.02,0,0
23345,1,17.14,4.21,0,0,23,1.0308209,-92.232461,100,1,1.1,0.9,35.18,0.02,0,0
23346,1,37.87,14.51,0,0,23,1.034725,-87.720057,100,1,1.1,0.9,33.97,0.06,0,0
23347,1,0,0,0,0,23,1.0307839,-87.599876,100,1,1.1,0.9,34.13,0.12,0,0
23348,1,0,0,0,0,23,1.0309038,-87.578529,100,1,1.1,0.9,34.12,0.12,0,0
23349,1,37.87,2.25,0,0,23,1.0306649,-87.622877,100,1,1.1,0.9,34.14,0.12,0,0
23350,1,42.44,13,0,0,23,1.0292577,-87.586349,100,1,1.1,0.9,34.12,0.14,0,0
23351,1,0,0,0,0,23,1.0294948,-87.56111,100,1,1.1,0.9,34.12,0.14,0,0
23352,1,28.91,10.54,0,0,23,1.0282013,-86.446441,100,1,1.1,0.9,34.11,0.17,0,0
23353,1,28.91,8.22,0,0,23,1.0270455,-86.543655,100,1,1.1,0.9,34.08,0.19,0,0
23354,1,0,0,0,0,23,1.0316814,-86.906414,100,1,1.1,0.9,34.06,0.14,0,0
23355,1,31.19,1.43,0,0,23,1.0315902,-86.925649,100,1,1.1,0.9,34.07,0.14,0,0
23356,1,31.19,21.9,0,0,23,1.0191784,-88.090736,100,1,1.1,0.9,34.32,0.28,0,0
23357,1,32.95,10.05,0,0,23,1.0268734,-90.14661,100,1,1.1,0.9,34.9,0.06,0,0
23358,1,0,0,0,0,23,1.0270621,-90.126547,100,1,1.1,0.9,34.89,0.06,0,0
23359,1,0,0,0,0,23,1.0268734,-90.14661,100,1,1.1,0.9,34.9,0.06,0,0
23360,1,0,0,0,0,23,1.026601,-86.210824,100,1,1.1,0.9,33.98,0.2,0,0
23361,1,33.83,18.8,0,0,23,1.0263194,-86.227922,100,1,1.1,0.9,33.98,0.2,0,0
23362,1,0,0,0,0,23,1.0399004,-83.318105,230,1,1.1,0.9,33.76,0.07,0,0
23363,1,0,0,0,0,23,1.0302258,-85.714223,100,1,1.1,0.9,33.84,0.16,0,0
23364,1,0,0,0,0,23,1.0223511,-88.163534,13.8,1,1.1,0.9,33.93,0.25,0,0
23365,1,0,0,0,0,23,1.0223511,-88.163534,1,1,1.1,0.9,33.93,0.25,0,0
23366,1,33.83,13.06,0,0,23,1.0396631,-83.337431,230,1,1.1,0.9,33.77,0.07,0,0
23367,1,0,0,0,0,23,1.0404469,-83.266407,230,1,1.1,0.9,33.74,0.06,0,0
23368,1,24.64,7.05,0,0,23,1.0330002,-86.940878,100,1,1.1,0.9,34.08,0.11,0,0
23369,1,22.42,7.18,0,0,23,1.0205427,-87.903517,100,1,1.1,0.9,34.26,0.27,0,0
23370,1,0,0,0,0,23,1.0244909,-87.936056,100,1,1.1,0.9,34.45,0.19,0,0
23371,1,38.36,9.75,0,0,23,1.0243066,-87.955838,100,1,1.1,0.9,34.45,0.19,0,0
23372,1,13.35,5.43,0,0,23,1.0227453,-89.226105,100,1,1.1,0.9,34.73,0.18,0,0
23373,1,16.3,3.7,0,0,23,1.0449864,-84.828275,100,1,1.1,0.9,33.88,0.02,0,0
23374,1,0,0,0,0,23,1.0297268,-86.765013,100,1,1.1,0.9,34.21,0.14,0,0
23375,1,19.04,7.91,0,0,23,1.0295822,-86.775916,100,1,1.1,0.9,34.22,0.14,0,0
23376,1,0,0,0,0,23,1.0298577,-86.754534,100,1,1.1,0.9,34.21,0.14,0,0
23377,1,17.39,3.6,0,0,23,1.0241595,-89.704317,100,1,1.1,0.9,34.82,0.12,0,0
23378,1,36.77,7.76,0,0,23,1.0282751,-87.329688,100,1,1.1,0.9,34.26,0.15,0,0
23379,1,36.77,9.25,0,0,23,1.024436,-87.885095,100,1,1.1,0.9,34.41,0.19,0,0
23380,1,36.49,25.32,0,0,23,1.0245041,-88.803259,100,1,1.1,0.9,34.65,0.21,0,0
23381,1,0,0,0,0,23,1.0248422,-88.786321,100,1,1.1,0.9,34.64,0.21,0,0
23382,1,30.92,11.75,0,0,23,1.0349333,-88.657906,100,1,1.1,0.9,34.62,0.14,0,0
23383,1,24.61,5.33,0,0,23,1.0305694,-86.677885,100,1,1.1,0.9,34.03,0.15,0,0
23384,1,22.69,10.63,0,0,23,1.0334821,-85.887838,100,1,1.1,0.9,34.12,0.1,0,0
23385,1,0,0,0,0,23,1.0338818,-86.037387,100,1,1.1,0.9,33.99,0.11,0,0
23386,1,21.51,1.56,0,0,23,1.0338159,-86.050182,100,1,1.1,0.9,34,0.11,0,0
23387,1,0,0,0,0,23,1.033949,-86.025304,100,1,1.1,0.9,33.99,0.11,0,0
23388,1,0,0,0,0,23,1.0448806,-82.577105,230,1,1.1,0.9,33.7,0.02,0,0
23389,1,41.95,11.3,0,0,23,1.0434974,-84.961919,100,1,1.1,0.9,33.79,0.02,0,0
23390,1,0,0,0,0,23,1.0454628,-82.527162,230,1,1.1,0.9,33.68,0.02,0,0
23391,1,0,0,0,0,23,1.040853,-83.002895,230,1,1.1,0.9,33.74,0.02,0,0
23392,1,0,0,0,0,23,1.0498581,-84.300051,100,1,1.1,0.9,33.79,-0,0,0
23393,1,44.28,13.87,0,0,23,1.0405772,-83.02798,230,1,1.1,0.9,33.75,0.02,0,0
23394,1,16.36,5.94,0,0,23,1.0412072,-85.083452,100,1,1.1,0.9,33.89,0.04,0,0
23395,1,0,0,0,29,23,1.0358616,-86.69128,100,1,1.1,0.9,33.98,0.09,0,0
23396,1,32.53,16.22,0,0,23,1.035603,-86.709638,100,1,1.1,0.9,33.99,0.09,0,0
23397,1,0,0,0,0,23,1.03289,-86.369334,100,1,1.1,0.9,34.14,0.11,0,0
23398,1,27.64,3.27,0,0,23,1.0327896,-86.385128,100,1,1.1,0.9,34.14,0.11,0,0
23399,1,0,0,0,0,23,1.0329911,-86.354902,100,1,1.1,0.9,34.13,0.11,0,0
23400,1,0,0,0,0,23,1.03289,-86.369334,100,1,1.1,0.9,34.14,0.11,0,0
23401,1,0,0,0,0,23,1.0420543,-87.607199,230,1,1.1,0.9,34.47,0.03,0,0
23402,1,0,0,0,0,23,1.039282,-88.23957,100,1,1.1,0.9,34.42,0.04,0,0
23403,1,0,0,0,0,23,1.0362801,-88.963675,18,1,1.1,0.9,34.37,0.05,0,0
23404,1,0,0,0,0,23,1.0362801,-88.963675,1,1,1.1,0.9,34.37,0.05,0,0
23405,1,42.74,7.05,0,0,23,1.0418943,-87.631408,230,1,1.1,0.9,34.48,0.04,0,0
23406,1,0,0,0,0,23,1.0424114,-87.560105,230,1,1.1,0.9,34.46,0.03,0,0
23407,1,0,0,0,0,23,1.0420543,-87.607199,230,1,1.1,0.9,34.47,0.03,0,0
23408,1,0,0,0,0,23,1.0343064,-88.822168,100,1,1.1,0.9,34.57,0.08,0,0
23409,1,46.36,11.34,0,0,23,1.0340831,-88.846565,100,1,1.1,0.9,34.58,0.08,0,0
23410,1,16.45,1.05,0,0,23,1.0337125,-94.949822,100,1,1.1,0.9,35.25,0.07,0,0
23411,1,56.9,14.88,0,0,23,1.0351822,-92.925797,100,1,1.1,0.9,35.01,0.08,0,0
23412,1,0,0,0,0,23,1.0481874,-85.478727,765,1,1.1,0.9,34.32,-0.02,0,0
23413,1,0,0,0,0,23,1.0478353,-86.740947,230,1,1.1,0.9,34.32,-0.01,0,0
23414,1,0,0,0,0,23,1.0482633,-90.044863,100,1,1.1,0.9,34.36,0.03,0,0
23415,1,56.9,6.64,0,0,23,1.0472544,-86.867578,230,1,1.1,0.9,34.35,-0.01,0,0
23416,1,36.11,15.18,0,0,23,1.0338051,-92.158951,100,1,1.1,0.9,35.1,0.05,0,0
23417,1,36.11,7.95,0,0,23,1.0461826,-90.62805,100,1,1.1,0.9,34.49,0.04,0,0
23418,1,31.93,8.2,0,0,23,1.0348259,-88.770228,100,1,1.1,0.9,34.67,0.15,0,0
23419,1,57.59,8.95,0,0,23,1.0379998,-90.977089,100,1,1.1,0.9,34.62,0.09,0,0
23420,1,0,0,0,0,23,1.0382399,-90.946996,100,1,1.1,0.9,34.61,0.09,0,0
23421,1,0,0,0,0,23,1.0261974,-87.01989,230,1,1.1,0.9,34.34,0.09,0,0
23422,1,0,0,0,0,23,1.0440196,-90.289179,100,1,1.1,0.9,34.42,0.05,0,0
23423,1,0,0,0,0,23,1.0280185,-86.85084,230,1,1.1,0.9,34.29,0.08,0,0
23424,1,69.63,14.96,0,0,23,1.0258531,-87.059934,230,1,1.1,0.9,34.36,0.09,0,0
23425,1,38.98,5.79,0,0,23,1.0310143,-90.317051,100,1,1.1,0.9,34.48,0.09,0,0
23426,1,0,0,0,0,23,1.0338818,-90.741674,100,1,1.1,0.9,34.58,0.11,0,0
23427,1,48.58,14.06,0,0,23,1.0336233,-90.768679,100,1,1.1,0.9,34.59,0.11,0,0
23428,1,0,0,0,0,23,1.0341595,-90.712543,100,1,1.1,0.9,34.57,0.11,0,0
23429,1,0,0,0,0,23,1.0326132,-88.858287,230,1,1.1,0.9,34.58,0.03,0,0
23430,1,0,0,0,0,23,1.0389269,-91.306497,161,1,1.1,0.9,34.75,0.02,0,0
23431,1,0,0,0,0,23,1.0396793,-94.543872,100,1,1.1,0.9,35.08,0.03,0,0
23432,1,72.09,4.69,0,0,23,1.0323664,-88.90209,230,1,1.1,0.9,34.59,0.03,0,0
23433,1,0,0,0,0,23,1.0387827,-91.313764,161,1,1.1,0.9,34.75,0.03,0,0
23434,1,34.02,8.75,0,42.5,23,1.0386698,-94.543341,100,1,1.1,0.9,35.2,-0.05,0,0
23435,1,0,0,0,0,23,1.0390952,-87.274508,230,1,1.1,0.9,34.43,0.02,0,0
23436,1,0,0,0,0,23,1.0375393,-90.791323,161,1,1.1,0.9,34.65,0.04,0,0
23437,1,0,0,0,0,23,1.0366163,-93.97687,100,1,1.1,0.9,35.16,0.04,0,0
23438,1,45.4,5.51,0,0,23,1.0374454,-90.825669,161,1,1.1,0.9,34.66,0.04,0,0
23439,1,59.73,35.73,0,0,23,1.0194577,-94.900755,100,1,1.1,0.9,35.15,0.27,0,0
23440,1,0,0,0,0,23,1.0371359,-91.300008,100,1,1.1,0.9,34.76,0,0,0
23441,1,30.71,7.27,0,0,23,1.0369945,-91.317938,100,1,1.1,0.9,34.76,0,0,0
23442,1,30.71,0.57,0,0,23,1.035145,-93.935193,100,1,1.1,0.9,35.19,0.05,0,0
23443,1,33.47,2.05,0,0,23,1.0365295,-92.388301,100,1,1.1,0.9,34.94,0.04,0,0
23444,1,0,0,0,0,23,1.0288945,-94.812835,100,1,1.1,0.9,35.35,0.12,0,0
23445,1,33.47,1.61,0,0,23,1.028807,-94.832543,100,1,1.1,0.9,35.36,0.12,0,0
23446,1,0,0,0,0,23,1.0440292,-87.378289,230,1,1.1,0.9,34.44,0,0,0
23447,1,0,0,0,0,23,1.0442001,-90.87518,161,1,1.1,0.9,34.62,0.03,0,0
23448,1,0,0,0,0,23,1.0441039,-91.505223,100,1,1.1,0.9,34.68,0.02,0,0
23449,1,0,0,0,0,23,1.0441318,-91.220071,13.8,1,1.1,0.9,34.65,0.02,0,0
23450,1,0,0,0,0,23,1.0441318,-91.220071,1,1,1.1,0.9,34.65,0.02,0,0
23451,1,56.76,27.82,0,0,23,1.0437739,-90.902903,161,1,1.1,0.9,34.63,0.03,0,0
23452,1,0,0,0,0,23,1.0441547,-90.88358,161,1,1.1,0.9,34.63,0.02,0,0
23453,1,0,0,0,0,23,1.0445416,-87.336585,230,1,1.1,0.9,34.43,-0,0,0
23454,1,18.5,6.61,0,0,23,1.0430302,-94.831795,100,1,1.1,0.9,35.05,0.1,0,0
23455,1,0,0,0,0,23,1.0371842,-90.659921,100,1,1.1,0.9,34.54,0.1,0,0
23456,1,30.64,16.34,0,0,23,1.0369277,-90.676036,100,1,1.1,0.9,34.55,0.1,0,0
23457,1,23.41,6.36,0,0,23,1.0341179,-90.904383,100,1,1.1,0.9,34.62,0.06,0,0
23458,1,0,0,0,0,23,1.0381811,-91.710577,100,1,1.1,0.9,34.81,-0.01,0,0
23459,1,20.95,3.33,0,0,23,1.0380996,-91.722147,100,1,1.1,0.9,34.81,-0.01,0,0
23460,1,41.56,5.42,0,0,23,1.0347959,-93.77629,100,1,1.1,0.9,35.17,0.05,0,0
23461,1,0,0,0,0,23,1.0318676,-94.519291,100,1,1.1,0.9,35.04,0.13,0,0
23462,1,0,0,0,0,23,1.0319583,-94.510827,100,1,1.1,0.9,35.03,0.13,0,0
23463,1,15.7,5.14,0,0,23,1.0317665,-94.528334,100,1,1.1,0.9,35.04,0.13,0,0
23464,1,81.3,23.91,0,0,23,1.0396436,-95.209974,100,1,1.1,0.9,35.15,0.13,0,0
23465,1,72.92,33.23,0,0,23,1.0240461,-94.757573,100,1,1.1,0.9,35.09,0.21,0,0
23466,1,33.35,11.79,0,0,23,1.0281785,-94.789888,100,1,1.1,0.9,35.35,0.13,0,0
23467,1,45.2,14.42,0,0,23,1.0284014,-95.121023,100,1,1.1,0.9,35.39,0.12,0,0
23468,1,20.9,0.75,0,0,23,1.0430347,-94.919956,100,1,1.1,0.9,35.08,0.1,0,0
23469,1,20.74,5.25,0,0,23,1.0276206,-94.175309,100,1,1.1,0.9,35.18,0.17,0,0
23470,1,0,0,0,-386,23,1.0475287,-69.647316,765,1,1.1,0.9,32.61,-0,0,0
23471,1,0,0,0,0,23,1.0491512,-71.904651,230,1,1.1,0.9,32.62,0.01,0,0
23472,1,0,0,0,0,23,1.05468,-75.324217,100,1,1.1,0.9,32.59,0.05,0,0
23473,2,0,0,0,0,23,1.0150442,-66.860797,13.8,1,1.1,0.9,32.57,-0.02,0,0
23474,2,0,0,0,0,23,1.0152013,-66.824402,13.8,1,1.1,0.9,32.58,-0.01,0,0
23475,1,8.42,2.56,0,0,23,1.0471121,-72.098048,230,1,1.1,0.9,32.68,0.03,0,0
23476,1,0,0,0,0,23,1.0430499,-70.606416,765,1,1.1,0.9,32.83,0.01,0,0
23477,1,0,0,0,0,23,1.0330004,-89.478949,100,1,1.1,0.9,34.26,0.06,0,0
23478,2,0,0,0,0,23,1.0477391,-89.317005,18,1,1.1,0.9,34.25,0.06,0,0
23479,1,0,0,0,0,23,1.0329632,-89.481289,100,1,1.1,0.9,34.26,0.06,0,0
23480,2,0,0,0,0,23,1.0417499,-79.595364,765,1,1.1,0.9,33.57,0.02,0,0
23481,2,0,0,0,0,23,1.0434999,-81.497365,230,1,1.1,0.9,33.65,0,0,0
23482,1,0,0,0,0,23,1.0439905,-83.717115,100,1,1.1,0.9,33.65,-0.02,0,0
23483,1,0,0,0,0,23,1.0418389,-81.577462,230,1,1.1,0.9,33.68,0.02,0,0
23484,1,0,0,0,0,23,1.0434999,-81.497365,230,1,1.1,0.9,33.65,0,0,0
23485,1,0,0,0,-8,23,1.0448474,-79.448787,765,1,1.1,0.9,33.52,-0.01,0,0
23486,1,0,0,0,0,23,1.0191005,-77.401533,230,1,1.1,0.9,33.32,0.16,0,0
23487,2,12.37,3.9,0,0,23,1.038514,-78.988056,100,1,1.1,0.9,33.21,0.13,0,0
23488,1,0,0,0,0,23,1.0195899,-77.374641,230,1,1.1,0.9,33.31,0.15,0,0
23489,1,11.79,2.59,0,0,23,1.0380822,-88.712534,100,1,1.1,0.9,34.62,0.12,0,0
23490,2,0,0,0,0,23,1.0380729,-88.666757,13.8,1,1.1,0.9,34.62,0.12,0,0
23491,2,0,0,0,0,23,1.0380701,-88.66656,24,1,1.1,0.9,34.62,0.12,0,0
23492,2,0,0,0,0,23,1.0380493,-88.590541,13.8,1,1.1,0.9,34.61,0.12,0,0
23493,2,0,0,0,0,23,1.0380623,-88.63702,18,1,1.1,0.9,34.62,0.12,0,0
23494,1,0,0,0,0,23,1.0381272,-88.709392,100,1,1.1,0.9,34.62,0.12,0,0
23495,1,0,0,0,0,23,1.0380822,-88.712534,100,1,1.1,0.9,34.62,0.12,0,0
23496,2,0,0,0,0,23,1.0256591,-80.495278,100,1,1.1,0.9,33.56,0.14,0,0
23497,1,0,0,0,0,23,1.0254575,-80.5096,100,1,1.1,0.9,33.57,0.15,0,0
23498,1,0,0,0,0,23,1.0256591,-80.495278,100,1,1.1,0.9,33.56,0.14,0,0
23499,1,0,0,0,-140,23,1.04,-71.800825,765,1,1.1,0.9,32.91,0,0,0
23500,1,0,0,0,0,23,1.0437489,-73.159524,230,1,1.1,0.9,32.89,0.03,0,0
23501,1,0,0,0,0,23,1.0412092,-76.951402,100,1,1.1,0.9,32.95,0.14,0,0
23502,2,0,0,0,0,23,1.024788,-71.215804,24,1,1.1,0.9,32.91,0,0,0
23503,2,0,0,0,0,23,1.0238274,-71.753677,13.8,1,1.1,0.9,32.91,0,0,0
23504,2,0,0,0,0,23,1.0246214,-71.245096,18,1,1.1,0.9,32.9,0,0,0
23505,2,0,0,0,0,23,1.0251936,-71.156263,18,1,1.1,0.9,32.9,0,0,0
23506,1,0.37,0.2,0,0,23,1.0413268,-71.640253,765,1,1.1,0.9,32.88,0,0,0
23507,2,0,0,0,0,23,1.0368823,-82.803792,100,1,1.1,0.9,33.62,0.02,0,0
23508,2,0,0,0,0,23,1.0342508,-77.799481,100,1,1.1,0.9,33.24,0.19,0,0
23509,1,0,0,0,4,23,1.0341448,-77.806446,100,1,1.1,0.9,33.24,0.19,0,0
23510,1,0,0,0,-325.5,23,1.0390001,-80.570383,765,1,1.1,0.9,33.59,0,0,0
23511,1,0,0,0,0,23,1.0419508,-83.044774,230,1,1.1,0.9,33.68,0.05,0,0
23512,1,8.4,0.4,0,0,23,1.0385821,-86.07178,100,1,1.1,0.9,33.79,0.09,0,0
23513,2,0,0,0,0,23,1.0166639,-79.954429,24,1,1.1,0.9,33.58,0,0,0
23514,2,0,0,0,0,23,1.0137748,-80.557817,13.8,1,1.1,0.9,33.59,0,0,0
23515,1,0,0,0,0,23,1.0418475,-83.058812,230,1,1.1,0.9,33.68,0.05,0,0
23516,1,0,0,0,0,23,1.0419508,-83.044774,230,1,1.1,0.9,33.68,0.05,0,0
23517,1,0,0,0,-24,23,1.0440001,-80.590018,765,1,1.1,0.9,33.57,0,0,0
23518,1,0,0,0,0,23,1.0432005,-82.64134,230,1,1.1,0.9,33.67,0.03,0,0
23519,1,0,0,0,0,23,1.0409639,-87.004757,100,1,1.1,0.9,33.79,0.01,0,0
23520,2,0,0,0,0,23,1.0482415,-79.331417,13.8,1,1.1,0.9,33.55,0,0,0
23521,2,0,0,0,0,23,1.0487255,-79.179589,13.8,1,1.1,0.9,33.55,0,0,0
23522,1,0,0,0,0,23,1.0422761,-82.826694,230,1,1.1,0.9,33.73,0.03,0,0
23523,1,0,0,0,0,23,1.0438441,-80.664148,765,1,1.1,0.9,33.59,-0,0,0
23524,2,0,0,0,0,23,1.0372171,-89.340246,100,1,1.1,0.9,34.55,0.04,0,0
23525,1,0.09,0.03,0,0,23,1.0403377,-76.957398,100,1,1.1,0.9,32.83,0.12,0,0
23526,2,0,0,0,0,23,1.0117526,-76.631872,20,1,1.1,0.9,32.81,0.12,0,0
23527,2,0,0,0,0,23,1.0403377,-76.957398,13.8,1,1.1,0.9,32.83,0.12,0,0
23528,1,0,0,0,0,23,1.0402058,-76.967321,100,1,1.1,0.9,32.83,0.13,0,0
23529,2,15.3,4.22,0,0,23,1.0303296,-80.045943,100,1,1.1,0.9,33.36,0.17,0,0
23530,2,0,0,0,0,23,1.044,-82.052997,100,1,1.1,0.9,33.44,0,0,0
23531,2,0,0,0,0,23,1.041,-83.806169,100,1,1.1,0.9,33.69,0,0,0
23532,1,0,0,0,0,23,1.0408056,-83.822152,100,1,1.1,0.9,33.7,0,0,0
23533,1,0,0,0,0,23,1.041,-83.806169,100,1,1.1,0.9,33.69,0,0,0
23534,1,0,0,0,0,23,1.0415245,-91.163597,100,1,1.1,0.9,34.73,0.04,0,0
23535,2,0,0,0,0,23,1.0412839,-90.990378,13.8,1,1.1,0.9,34.72,0.04,0,0
23536,1,0,0,0,0,23,1.0415199,-91.166357,100,1,1.1,0.9,34.73,0.04,0,0
23537,1,0,0,0,0,23,1.035,-88.425022,100,1,1.1,0.9,34,0,0,0
23538,1,0,0,0,0,23,1.035,-88.425022,13.8,1,1.1,0.9,34,0,0,0
23539,1,0,0,0,0,23,1.035,-88.425022,13.8,1,1.1,0.9,34,0,0,0
23540,1,0,0,0,0,23,1.035,-88.425022,1,1,1.1,0.9,34,0,0,0
23541,2,0,0,0,0,23,1.0358213,-87.785102,13.8,1,1.1,0.9,33.97,0,0,0
23542,1,0,0,0,0,23,1.0348112,-88.465755,100,1,1.1,0.9,34.01,0.01,0,0
23543,1,0,0,0,0,23,1.035,-88.425022,100,1,1.1,0.9,34,0,0,0
23544,1,0,0,0,0,23,1.0424731,-78.703354,100,1,1.1,0.9,33.3,0.11,0,0
23545,2,0,0,0,0,23,1.0429804,-78.6489,13.8,1,1.1,0.9,33.3,0.11,0,0
23546,1,0,0,0,0,23,1.0424536,-78.704673,100,1,1.1,0.9,33.3,0.11,0,0
23547,2,0,0,0,0,23,1.0356525,-90.127527,100,1,1.1,0.9,34.61,0.05,0,0
23548,1,0,0,0,0,23,1.0355937,-90.132438,100,1,1.1,0.9,34.61,0.05,0,0
23549,2,0,0,0,0,23,1.033669,-85.916726,100,1,1.1,0.9,34.16,0.07,0,0
23550,2,0,0,0,0,23,1.0431815,-83.680769,100,1,1.1,0.9,33.65,-0.01,0,0
23551,1,0,0,0,0,23,1.0369813,-87.914268,100,1,1.1,0.9,33.87,0.05,0,0
23552,2,0,0,0,0,23,1.0369813,-87.914268,13.8,1,1.1,0.9,33.87,0.05,0,0
23553,2,0,0,0,0,23,1.0212244,-87.544785,18,1,1.1,0.9,33.85,0.04,0,0
23554,1,0,0,0,0,23,1.0368509,-87.923973,100,1,1.1,0.9,33.87,0.05,0,0
23555,1,0,0,0,0,23,1.0348314,-89.434588,230,1,1.1,0.9,34.65,0.02,0,0
23556,2,0,0,0,0,23,1.039,-91.338174,161,1,1.1,0.9,34.74,0,0,0
23557,1,0,0,0,0,23,1.0417051,-94.982884,100,1,1.1,0.9,35.09,0.11,0,0
23558,1,0,0,0,0,23,1.0382648,-91.409734,161,1,1.1,0.9,34.76,0.01,0,0
23559,2,0,0,0,0,23,1.0362158,-87.009051,100,1,1.1,0.9,33.97,0.09,0,0
23560,1,0,0,0,0,23,1.0362158,-87.009051,100,1,1.1,0.9,33.97,0.09,0,0
23561,1,0,0,0,0,23,1.0434751,-78.050508,100,1,1.1,0.9,33.2,0.11,0,0
23562,2,0,0,0,0,23,1.0434751,-78.050508,13.8,1,1.1,0.9,33.2,0.11,0,0
23563,1,0,0,0,0,23,1.0434751,-78.050508,100,1,1.1,0.9,33.2,0.11,0,0
23564,1,0,0,0,0,23,1.0434751,-78.050508,100,1,1.1,0.9,33.2,0.11,0,0
23565,1,0,0,0,0,23,1.0434751,-78.050508,100,1,1.1,0.9,33.2,0.11,0,0
23566,1,0,0,0,8.5,23,1.0458844,-79.69331,765,1,1.1,0.9,33.53,-0,0,0
23567,1,0,0,0,0,23,1.0514367,-80.667252,230,1,1.1,0.9,33.51,-0,0,0
23568,1,0,0,0,0,23,1.0434308,-82.206029,100,1,1.1,0.9,33.48,0,0,0
23569,2,0,0,0,0,23,1.0202352,-78.972033,13.8,1,1.1,0.9,33.53,-0.01,0,0
23570,2,0,0,0,0,23,1.0458844,-79.69331,13.8,1,1.1,0.9,33.53,-0,0,0
23571,2,0,0,0,0,23,1.0165002,-79.211268,13.8,1,1.1,0.9,33.53,-0.01,0,0
23572,2,0,0,0,0,23,1.0170349,-78.615823,13.8,1,1.1,0.9,33.52,-0.01,0,0
23573,1,0,0,0,0,23,1.0492853,-80.8736,230,1,1.1,0.9,33.56,0.02,0,0
23574,1,0,0,0,0,23,1.0371403,-78.311669,100,1,1.1,0.9,33.27,0.16,0,0
23575,1,0,0,0,0,23,1.0371403,-78.311669,20,1,1.1,0.9,33.27,0.16,0,0
23576,1,0,0,0,0,23,1.0371403,-78.311669,20,1,1.1,0.9,33.27,0.16,0,0
23577,1,0,0,0,0,23,1.0371403,-78.311669,1,1,1.1,0.9,33.27,0.16,0,0
23578,2,0,0,0,0,23,1.0404956,-77.977368,13.8,1,1.1,0.9,33.25,0.15,0,0
23579,1,0,0,0,0,23,1.0370074,-78.320034,100,1,1.1,0.9,33.27,0.16,0,0
23580,1,0,0,0,0,23,1.0371403,-78.311669,100,1,1.1,0.9,33.27,0.16,0,0
23581,1,0,0,0,0,23,1.0428262,-78.599918,100,1,1.1,0.9,33.28,0.11,0,0
23582,2,0,0,0,0,23,1.0428262,-78.599918,13.8,1,1.1,0.9,33.28,0.11,0,0
23583,1,0,0,0,0,23,1.0428262,-78.599918,100,1,1.1,0.9,33.28,0.11,0,0
23584,1,0,0,0,0,23,1.0428262,-78.599918,100,1,1.1,0.9,33.28,0.11,0,0
23585,1,0,0,0,0,23,1.0426274,-86.866683,100,1,1.1,0.9,33.87,0.01,0,0
23586,2,0,0,0,0,23,1.0426274,-86.866683,13.8,1,1.1,0.9,33.87,0.01,0,0
23587,2,0,0,0,0,23,1.0426274,-86.866683,13.8,1,1.1,0.9,33.87,0.01,0,0
23588,1,0,0,0,0,23,1.0426274,-86.866683,100,1,1.1,0.9,33.87,0.01,0,0
23589,1,0,0,0,0,23,1.0368309,-82.846878,100,1,1.1,0.9,33.63,0.03,0,0
23590,2,0,0,0,0,23,1.0385732,-82.62102,13.8,1,1.1,0.9,33.62,0.03,0,0
23591,1,7.64,0.76,0,0,23,1.0368039,-82.851632,100,1,1.1,0.9,33.64,0.03,0,0
23592,1,0,0,0,0,23,1.036804,-82.846852,100,1,1.1,0.9,33.63,0.03,0,0
23593,1,0,0,0,0,23,1.0344745,-86.697294,100,1,1.1,0.9,33.93,0.08,0,0
23594,2,0,0,0,0,23,1.0358911,-86.556387,13.8,1,1.1,0.9,33.92,0.08,0,0
23595,2,0,0,0,0,23,1.0352724,-86.617639,13.8,1,1.1,0.9,33.92,0.08,0,0
23596,1,7.24,0.85,0,0,23,1.0344157,-86.701219,100,1,1.1,0.9,33.93,0.08,0,0
23597,1,0,0,0,0,23,1.0297684,-85.71181,100,1,1.1,0.9,34.24,0.1,0,0
23598,2,0,0,0,0,23,1.0297684,-85.71181,13.8,1,1.1,0.9,34.24,0.1,0,0
23599,2,0,0,0,0,23,1.0302962,-85.64351,18,1,1.1,0.9,34.23,0.1,0,0
23600,2,0,0,0,0,23,1.0297684,-85.71181,13.8,1,1.1,0.9,34.24,0.1,0,0
23601,1,2.35,0.69,0,0,23,1.0297552,-85.713001,100,1,1.1,0.9,34.24,0.1,0,0
23602,1,0,0,0,0,23,1.0297717,-85.711275,100,1,1.1,0.9,34.24,0.1,0,0
23603,1,0,0,0,0,23,1.0416932,-90.824808,100,1,1.1,0.9,34.57,0.05,0,0
23604,2,0,0,0,0,23,1.0416932,-90.824808,13.8,1,1.1,0.9,34.57,0.05,0,0
23605,2,0,0,0,0,23,1.0416932,-90.824808,13.8,1,1.1,0.9,34.57,0.05,0,0
23606,1,0,0,0,0,23,1.0416932,-90.824808,100,1,1.1,0.9,34.57,0.05,0,0
23607,1,0,0,0,0,23,1.0416932,-90.824808,100,1,1.1,0.9,34.57,0.05,0,0
23608,1,0,0,0,0,23,1.0416932,-90.824808,100,1,1.1,0.9,34.57,0.05,0,0
23609,1,8.17,1.16,0,0,23,1.0368733,-85.122586,100,1,1.1,0.9,34.11,0.08,0,0
23610,2,0,0,0,0,23,1.0377856,-85.004743,13.8,1,1.1,0.9,34.1,0.08,0,0
23611,2,0,0,0,0,23,1.0377535,-85.008568,18,1,1.1,0.9,34.1,0.08,0,0
23612,1,0,0,0,0,23,1.0368468,-85.122725,100,1,1.1,0.9,34.11,0.08,0,0
23613,1,0,0,0,-210,23,1.043,-75.380425,765,1,1.1,0.9,33.14,0,0,0
23614,1,0,0,0,0,23,1.0463831,-76.524251,230,1,1.1,0.9,33.15,0.02,0,0
23615,1,0,0,0,0,23,1.0317896,-79.924993,100,1,1.1,0.9,33.32,0.15,0,0
23616,1,0,0,0,0,23,1.0316058,-79.974788,18,1,1.1,0.9,33.32,0.16,0,0
23617,1,0,0,0,0,23,1.0316058,-79.974788,1,1,1.1,0.9,33.32,0.16,0,0
23618,2,0,0,0,0,23,1.0475546,-74.252892,18,1,1.1,0.9,33.13,0,0,0
23619,2,0,0,0,0,23,1.0472587,-74.33985,13.8,1,1.1,0.9,33.13,0,0,0
23620,2,0,0,0,0,23,1.0475486,-74.27224,13.8,1,1.1,0.9,33.12,0,0,0
23621,1,0,0,0,0,23,1.0426879,-75.750296,765,1,1.1,0.9,33.23,-0.02,0,0
23622,1,0,0,0,0,23,1.0459458,-76.609809,230,1,1.1,0.9,33.18,0.02,0,0
23623,2,0,0,0,0,23,1.044,-86.785855,100,1,1.1,0.9,33.84,0,0,0
23624,1,0,0,0,0,23,1.0433954,-86.831174,100,1,1.1,0.9,33.85,0.01,0,0
23625,1,0,0,0,0,23,1.0401238,-76.875403,100,1,1.1,0.9,32.82,0.15,0,0
23626,2,0,0,0,0,23,1.0395811,-76.497246,13.8,1,1.1,0.9,32.8,0.15,0,0
23627,1,4.42,3.14,0,0,23,1.04008,-76.877716,100,1,1.1,0.9,32.82,0.15,0,0
23628,1,0,0,0,0,23,1.0405296,-84.036636,100,1,1.1,0.9,33.73,0.01,0,0
23629,2,0,0,0,0,23,1.0338566,-83.880917,13.8,1,1.1,0.9,33.72,0.01,0,0
23630,2,0,0,0,0,23,1.0336323,-83.732159,13.8,1,1.1,0.9,33.72,0.01,0,0
23631,2,0,0,0,0,23,1.0335804,-83.690525,20,1,1.1,0.9,33.71,0.01,0,0
23632,1,0,0,0,0,23,1.0405207,-84.040344,100,1,1.1,0.9,33.73,0.01,0,0
23633,1,0,0,0,0,23,1.0405296,-84.036636,100,1,1.1,0.9,33.73,0.01,0,0
23634,1,0,0,0,0,23,1.037667,-77.212324,100,1,1.1,0.9,32.89,0.13,0,0
23635,2,0,0,0,0,23,1.0386888,-77.102846,13.8,1,1.1,0.9,32.88,0.13,0,0
23636,2,0,0,0,0,23,1.037667,-77.212324,13.8,1,1.1,0.9,32.89,0.13,0,0
23637,2,0,0,0,0,23,1.0390003,-77.067536,13.8,1,1.1,0.9,32.88,0.13,0,0
23638,1,0.15,0.06,0,0,23,1.0376661,-77.212404,100,1,1.1,0.9,32.89,0.13,0,0
23639,1,0,0,0,0,23,1.037631,-77.214917,100,1,1.1,0.9,32.89,0.13,0,0
23640,2,0,0,0,0,23,1.0404645,-76.923818,100,1,1.1,0.9,32.84,0.15,0,0
23641,1,0,0,0,0,23,1.0404356,-76.937261,100,1,1.1,0.9,32.84,0.15,0,0
23642,2,0,0,0,0,23,1.0374256,-77.242372,100,1,1.1,0.9,33.05,0.18,0,0
23643,1,0,0,0,0,23,1.0398873,-73.144607,230,1,1.1,0.9,32.83,0.06,0,0
23644,1,0,0,0,0,23,1.0440001,-75.667995,161,1,1.1,0.9,33.03,0.01,0,0
23645,1,0,0,0,0,23,1.0448629,-78.282581,100,1,1.1,0.9,33.22,0.09,0,0
23646,2,0,0,0,0,23,1.0481729,-72.283526,13.8,1,1.1,0.9,32.81,0.05,0,0
23647,2,0,0,0,0,23,1.0472414,-75.23975,13.2,1,1.1,0.9,33.01,0,0,0
23648,2,0,0,0,0,23,1.0430726,-72.817178,13.8,1,1.1,0.9,32.82,0.06,0,0
23649,1,0,0,0,0,23,1.040443,-73.130769,230,1,1.1,0.9,32.82,0.06,0,0
23650,1,0,0,0,0,23,1.0436704,-75.685839,161,1,1.1,0.9,33.03,0.01,0,0
23651,1,0,0,0,0,23,1.0440001,-75.667995,161,1,1.1,0.9,33.03,0.01,0,0
23652,1,0,0,0,99.5,23,1.0429559,-87.410488,765,1,1.1,0.9,34.49,-0.02,0,0
23653,1,0,0,0,0,23,1.0384524,-88.381685,230,1,1.1,0.9,34.47,-0.01,0,0
23654,1,0,0,0,0,23,1.0367756,-91.421687,161,1,1.1,0.9,34.77,0.04,0,0
23655,1,0,0,0,0,23,1.0277359,-94.312837,100,1,1.1,0.9,34.95,0.17,0,0
23656,2,0,0,0,0,23,1.0440833,-87.28188,13.8,1,1.1,0.9,34.49,-0.02,0,0
23657,2,0,0,0,0,23,1.0442938,-87.257099,13.8,1,1.1,0.9,34.49,-0.02,0,0
23658,2,0,0,0,0,23,1.0450505,-87.635719,13.8,1,1.1,0.9,34.45,-0.02,0,0
23659,1,0,0,0,0,23,1.0365162,-88.568198,230,1,1.1,0.9,34.53,0.01,0,0
23660,1,0,0,0,0,23,1.0435294,-87.178241,765,1,1.1,0.9,34.44,-0.02,0,0
23661,1,0,0,0,0,23,1.0429559,-87.410488,765,1,1.1,0.9,34.49,-0.02,0,0
23662,1,0,0,0,0,23,1.0366268,-79.500222,230,1,1.1,0.9,33.55,0.04,0,0
23663,2,0,0,0,0,23,1.039,-82.340267,100,1,1.1,0.9,33.51,0,0,0
23664,1,0,0,0,0,23,1.0474712,-86.620313,13.8,1,1.1,0.9,33.44,-0.05,0,0
23665,1,0,0,0,0,23,1.0474712,-86.620313,1,1,1.1,0.9,33.44,-0.05,0,0
23666,1,0,0,0,0,23,1.036798,-79.450891,230,1,1.1,0.9,33.54,0.04,0,0
23667,1,0,0,0,0,23,1.0366268,-79.500222,230,1,1.1,0.9,33.55,0.04,0,0
23668,2,0,0,0,0,23,1.0378743,-87.966084,100,1,1.1,0.9,34.38,0.11,0,0
23669,1,0,0,0,0,23,1.037808,-87.983493,100,1,1.1,0.9,34.39,0.11,0,0
23670,1,0,0,0,0,23,1.0303805,-85.729205,100,1,1.1,0.9,34.21,0.09,0,0
23671,2,0,0,0,0,23,1.0312325,-85.642685,13.8,1,1.1,0.9,34.2,0.09,0,0
23672,2,0,0,0,0,23,1.0309278,-85.674273,13.8,1,1.1,0.9,34.2,0.09,0,0
23673,1,0,0,0,0,23,1.0303498,-85.731257,100,1,1.1,0.9,34.21,0.09,0,0
23674,1,0,0,0,0,23,1.030844,-79.345216,100,1,1.1,0.9,33.53,0.21,0,0
23675,2,0,0,0,0,23,1.0309255,-79.206021,13.8,1,1.1,0.9,33.53,0.21,0,0
23676,1,0,0,0,0,23,1.0308327,-79.347452,100,1,1.1,0.9,33.53,0.21,0,0
23677,1,0,0,0,0,23,1.030844,-79.345216,100,1,1.1,0.9,33.53,0.21,0,0
23678,2,0,0,0,0,23,1.03066,-79.790005,100,1,1.1,0.9,33.37,0.19,0,0
23679,2,0,0,0,0,23,1.0243382,-79.779615,18,1,1.1,0.9,33.37,0.19,0,0
23680,2,0,0,0,0,23,1.0242629,-79.78945,18,1,1.1,0.9,33.37,0.19,0,0
23681,1,0,0,0,0,23,1.0242629,-79.78945,1,1,1.1,0.9,33.37,0.19,0,0
23682,1,0,0,0,0,23,1.0306336,-79.792048,100,1,1.1,0.9,33.37,0.19,0,0
23683,2,0,0,0,0,23,1.0387565,-77.798298,100,1,1.1,0.9,33.14,0.15,0,0
23684,1,0,0,0,0,23,1.0387565,-77.798298,100,1,1.1,0.9,33.14,0.15,0,0
23685,1,0,0,0,0,23,1.0389485,-88.29463,100,1,1.1,0.9,34.4,0.05,0,0
23686,2,0,0,0,0,23,1.0386413,-87.539281,18,1,1.1,0.9,34.37,0.05,0,0
23687,1,0,0,0,0,23,1.0388744,-88.316941,100,1,1.1,0.9,34.4,0.05,0,0
23688,1,0,0,0,0,23,1.0420001,-84.986277,100,1,1.1,0.9,33.84,0,0,0
23689,2,0,0,0,0,23,1.044037,-84.632692,13.2,1,1.1,0.9,33.82,0,0,0
23690,1,0,0,0,0,23,1.0418913,-84.997732,100,1,1.1,0.9,33.84,0.01,0,0
23691,1,0,0,0,0,23,1.0390001,-84.232227,100,1,1.1,0.9,33.79,0,0,0
23692,2,0,0,0,0,23,1.0416728,-82.798932,18,1,1.1,0.9,33.72,0,0,0
23693,1,0,0,0,0,23,1.0387666,-84.280575,100,1,1.1,0.9,33.8,0.01,0,0
23694,1,0,0,0,0,23,1.045,-80.536373,765,1,1.1,0.9,33.59,0,0,0
23695,1,0,0,0,0,23,1.0454479,-83.10767,230,1,1.1,0.9,33.67,0.03,0,0
23696,1,0,0,0,0,23,1.0436565,-86.017006,100,1,1.1,0.9,33.73,0.04,0,0
23697,2,0,0,0,0,23,1.045,-80.536373,18,1,1.1,0.9,33.59,0,0,0
23698,2,0,0,0,0,23,1.0243985,-79.863268,13.8,1,1.1,0.9,33.58,0,0,0
23699,2,0,0,0,0,23,1.0269146,-79.508192,13.8,1,1.1,0.9,33.58,0,0,0
23700,2,0,0,0,0,23,1.0244165,-79.860422,13.8,1,1.1,0.9,33.58,0,0,0
23701,1,0,0,0,0,23,1.0441543,-83.280356,230,1,1.1,0.9,33.72,0.04,0,0
23702,1,0,0,0,0,23,1.0454479,-83.10767,230,1,1.1,0.9,33.67,0.03,0,0
23703,1,0,0,0,0,23,1.0321161,-77.939251,100,1,1.1,0.9,33.04,0.17,0,0
23704,2,0,0,0,0,23,1.0333228,-77.807592,13.8,1,1.1,0.9,33.03,0.17,0,0
23705,1,0,0,0,0,23,1.0320835,-77.941733,100,1,1.1,0.9,33.04,0.17,0,0
23706,2,0,0,0,0,23,1.0282435,-78.568195,100,1,1.1,0.9,33.19,0.19,0,0
23707,1,0,0,0,194,23,1.0460001,-80.490017,765,1,1.1,0.9,33.6,0,0,0
23708,1,0,0,0,0,23,1.0484607,-82.137838,230,1,1.1,0.9,33.64,0.02,0,0
23709,1,0,0,0,0,23,1.0438272,-86.817565,100,1,1.1,0.9,33.85,0,0,0
23710,2,0,0,0,0,23,1.0278025,-80.291591,13.8,1,1.1,0.9,33.6,0,0,0
23711,2,0,0,0,0,23,1.0280833,-80.239091,13.8,1,1.1,0.9,33.6,0,0,0
23712,2,0,0,0,0,23,1.0284497,-80.166597,13.8,1,1.1,0.9,33.6,0,0,0
23713,2,0,0,0,0,23,1.0281856,-80.219033,13.8,1,1.1,0.9,33.6,0,0,0
23714,2,0,0,0,0,23,1.0284781,-80.162591,13.8,1,1.1,0.9,33.6,0,0,0
23715,1,0,0,0,0,23,1.0446726,-80.39603,765,1,1.1,0.9,33.58,0,0,0
23716,1,0,0,0,0,23,1.0460887,-79.394602,765,1,1.1,0.9,33.47,0.01,0,0
23717,1,0,0,0,0,23,1.0476773,-80.830379,230,1,1.1,0.9,33.53,0.03,0,0
23718,1,0,0,0,0,23,1.042248,-82.315341,100,1,1.1,0.9,33.53,0.02,0,0
23719,2,0,0,0,0,23,1.0442291,-78.424617,13.8,1,1.1,0.9,33.45,0.01,0,0
23720,2,0,0,0,0,23,1.0438959,-78.286534,13.8,1,1.1,0.9,33.45,0.01,0,0
23721,2,0,0,0,0,23,1.0444749,-78.56225,13.8,1,1.1,0.9,33.46,0.01,0,0
23722,2,0,0,0,0,23,1.0421009,-82.212422,13.8,1,1.1,0.9,33.52,0.02,0,0
23723,1,0,0,0,0,23,1.0457735,-79.643363,765,1,1.1,0.9,33.53,-0,0,0
23724,1,0,0,0,0,23,1.0476387,-80.9617,230,1,1.1,0.9,33.56,0.02,0,0
23725,1,0,0,0,-160,23,1.0410001,-81.013398,765,1,1.1,0.9,33.64,0,0,0
23726,1,0,0,0,0,23,1.0455764,-81.922129,230,1,1.1,0.9,33.64,0.01,0,0
23727,1,0,0,0,0,23,1.0370325,-87.869675,100,1,1.1,0.9,33.86,0.05,0,0
23728,1,0,0,0,0,23,1.0450644,-82.138771,18,1,1.1,0.9,33.65,0.01,0,0
23729,1,0,0,0,0,23,1.0450644,-82.138771,1,1,1.1,0.9,33.65,0.01,0,0
23730,2,0,0,0,0,23,1.045426,-80.324329,13.8,1,1.1,0.9,33.63,0,0,0
23731,2,0,0,0,0,23,1.0462938,-80.190603,13.8,1,1.1,0.9,33.63,0,0,0
23732,2,0,0,0,0,23,1.0468014,-80.107121,13.8,1,1.1,0.9,33.63,0,0,0
23733,1,0,0,0,0,23,1.043048,-80.821903,765,1,1.1,0.9,33.59,-0.01,0,0
23734,1,0,0,0,0,23,1.0431788,-82.330642,230,1,1.1,0.9,33.74,0.03,0,0
23735,1,0,0,0,0,23,1.0455764,-81.922129,230,1,1.1,0.9,33.64,0.01,0,0
23736,1,0,0,0,0,23,1.0410001,-81.013398,765,1,1.1,0.9,33.64,0,0,0
23737,2,0,0,0,0,23,1.0420001,-86.73678,100,1,1.1,0.9,33.71,0,0,0
23738,1,0,0,0,0,23,1.0414434,-86.828762,100,1,1.1,0.9,33.73,0.01,0,0
23739,1,0,0,0,0,23,1.0462162,-86.944498,230,1,1.1,0.9,34.36,0.01,0,0
23740,2,0,0,0,0,23,1.0381011,-87.915924,100,1,1.1,0.9,34.37,0.08,0,0
23741,1,0,0,0,0,23,1.0243016,-89.696853,20,1,1.1,0.9,34.39,0.2,0,0
23742,1,0,0,0,0,23,1.0243016,-89.696853,1,1,1.1,0.9,34.39,0.2,0,0
23743,2,0,0,0,0,23,1.0462163,-86.944185,13.8,1,1.1,0.9,34.36,0.01,0,0
23744,2,0,0,0,0,23,1.0461754,-86.918506,13.8,1,1.1,0.9,34.36,0.01,0,0
23745,1,0,0,0,0,23,1.0462163,-86.944185,1,1,1.1,0.9,34.36,0.01,0,0
23746,2,0,0,0,0,23,1.0527979,-86.943267,13.8,1,1.1,0.9,34.36,0.01,0,0
23747,2,0,0,0,0,23,1.0521741,-86.559504,13.8,1,1.1,0.9,34.35,0.01,0,0
23748,1,0,0,0,0,23,1.0528494,-86.976257,1,1,1.1,0.9,34.36,0.01,0,0
23749,1,0,0,0,0,23,1.0464024,-86.935983,230,1,1.1,0.9,34.36,0.01,0,0
23750,1,0,0,0,0,23,1.0462162,-86.944498,230,1,1.1,0.9,34.36,0.01,0,0
23751,1,0,0,0,0,23,1.0419736,-86.938314,100,1,1.1,0.9,33.91,0.02,0,0
23752,2,0,0,0,0,23,1.0443284,-86.704386,13.8,1,1.1,0.9,33.9,0.01,0,0
23753,1,0,0,0,0,23,1.0418904,-86.943759,100,1,1.1,0.9,33.91,0.02,0,0
23754,1,0,0,0,0,23,1.0422616,-78.22599,100,1,1.1,0.9,33.14,0.1,0,0
23755,2,0,0,0,0,23,1.0235923,-77.11471,13.8,1,1.1,0.9,33.09,0.1,0,0
23756,1,0,0,0,0,23,1.0421637,-78.250884,100,1,1.1,0.9,33.14,0.1,0,0
23757,1,0,0,0,0,23,1.01782,-85.071548,100,1,1.1,0.9,34.25,0.31,0,0
23758,2,0,0,0,0,23,1.0242298,-85.05847,13.8,1,1.1,0.9,34.25,0.31,0,0
23759,2,0,0,0,0,23,1.0242883,-84.960705,13.8,1,1.1,0.9,34.24,0.31,0,0
23760,1,0,0,0,0,23,1.0242147,-85.082913,1,1,1.1,0.9,34.25,0.31,0,0
23761,1,0,0,0,0,23,1.0178047,-85.075409,100,1,1.1,0.9,34.25,0.31,0,0
23762,1,0,0,0,0,23,1.0415587,-83.063752,230,1,1.1,0.9,33.78,0.04,0,0
23763,1,0,0,0,0,23,1.0409663,-86.870631,100,1,1.1,0.9,33.75,0.02,0,0
23764,1,0,0,0,0,23,1.0411915,-87.306079,13.8,1,1.1,0.9,33.74,0.01,0,0
23765,1,0,0,0,0,23,1.0411915,-87.306079,1,1,1.1,0.9,33.74,0.01,0,0
23766,2,0,0,0,0,23,1.0415587,-83.063752,20,1,1.1,0.9,33.78,0.04,0,0
23767,2,0,0,0,0,23,1.0415587,-83.063752,13.8,1,1.1,0.9,33.78,0.04,0,0
23768,2,0,0,0,0,23,1.0415587,-83.063752,22,1,1.1,0.9,33.78,0.04,0,0
23769,2,0,0,0,0,23,1.0404838,-82.490294,13.8,1,1.1,0.9,33.76,0.04,0,0
23770,1,0,0,0,0,23,1.0418037,-83.025668,230,1,1.1,0.9,33.77,0.03,0,0
23771,1,0,0,0,0,23,1.0415587,-83.063752,230,1,1.1,0.9,33.78,0.04,0,0
23772,1,0,0,0,0,23,1.042691,-84.909009,100,1,1.1,0.9,33.8,0.02,0,0
23773,2,0,0,0,0,23,1.0164307,-84.394368,18,1,1.1,0.9,33.78,0.03,0,0
23774,1,0,0,0,0,23,1.0426609,-84.921399,100,1,1.1,0.9,33.8,0.02,0,0
23775,2,0,0,0,0,23,1.0346087,-88.460594,100,1,1.1,0.9,34.02,0.01,0,0
23776,1,0,0,0,0,23,1.0344911,-88.468968,100,1,1.1,0.9,34.02,0.01,0,0
23777,1,0,0,0,0,23,1.0411865,-83.931063,100,1,1.1,0.9,33.7,0,0,0
23778,2,0,0,0,0,23,1.040651,-83.568232,22,1,1.1,0.9,33.69,0,0,0
23779,2,0,0,0,0,23,1.0410969,-83.863485,13.8,1,1.1,0.9,33.7,0,0,0
23780,1,0,0,0,0,23,1.0411748,-83.937491,100,1,1.1,0.9,33.7,0,0,0
25001,1,0,0,0,0,25,1.0284835,-25.853927,138,1,1.1,0.9,28.16,0.31,0,0
25002,1,0,0,0,0,25,1.0319388,-29.683517,69,1,1.1,0.9,28.36,0.5,0,0
25003,1,0,0,0,0,25,1.0350776,-31.43802,13.8,1,1.1,0.9,28.46,0.58,0,0
25004,1,0,0,0,0,25,1.0350776,-31.43802,1,1,1.1,0.9,28.46,0.58,0,0
25005,1,36.79,2.3,0,0,25,1.0283576,-25.873889,138,1,1.1,0.9,28.17,0.31,0,0
25006,1,0,0,0,0,25,1.0286898,-25.799651,138,1,1.1,0.9,28.15,0.31,0,0
25007,1,17.39,1.94,0,0,25,1.0182912,-33.484548,69,1,1.1,0.9,29.63,0.42,0,0
25008,1,0,0,0,0,25,1.0183583,-33.473564,69,1,1.1,0.9,29.63,0.42,0,0
25009,1,0,0,0,0,25,1.0251392,-31.167683,69,1,1.1,0.9,28.9,0.52,0,0
25010,1,33.1,9.83,0,0,25,1.0249542,-31.18703,69,1,1.1,0.9,28.91,0.52,0,0
25011,1,0,0,0,0,25,1.031707,-29.795561,69,1,1.1,0.9,28.4,0.5,0,0
25012,1,33.1,7.91,0,0,25,1.0315534,-29.814,69,1,1.1,0.9,28.41,0.5,0,0
25013,1,22.31,4.66,0,0,25,1.0348371,-21.273022,69,1,1.1,0.9,27.7,0.23,0,0
25014,1,0,0,0,0,25,1.0371948,-35.630646,69,1,1.1,0.9,29.69,0.19,0,0
25015,1,9.09,2.15,0,0,25,1.0371468,-35.636079,69,1,1.1,0.9,29.69,0.2,0,0
25016,1,0,0,0,0,25,1.0319487,-33.290484,69,1,1.1,0.9,29.45,0.36,0,0
25017,1,24.95,6.55,0,0,25,1.0318233,-33.303674,69,1,1.1,0.9,29.46,0.36,0,0
25018,1,19.9,5.29,0,0,25,1.0253845,-30.880606,69,1,1.1,0.9,28.84,0.52,0,0
25019,1,0,0,0,0,25,1.0151713,-33.201002,69,1,1.1,0.9,29.77,0.45,0,0
25020,1,23.76,2.32,0,0,25,1.0150889,-33.214943,69,1,1.1,0.9,29.78,0.45,0,0
25021,1,0,0,0,0,25,1.0255055,-27.800132,138,1,1.1,0.9,28.46,0.34,0,0
25022,1,47.08,30.64,0,0,25,1.0179857,-32.697694,69,1,1.1,0.9,29.13,0.57,0,0
25023,1,0,0,0,0,25,1.0183884,-38.115194,13.8,1,1.1,0.9,29.89,0.68,0,0
25024,1,0,0,0,0,25,1.0183884,-38.115194,1,1,1.1,0.9,29.89,0.68,0,0
25025,1,30.87,6.47,0,0,25,1.0252001,-30.945834,69,1,1.1,0.9,28.75,0.52,0,0
25026,1,0,0,0,0,25,1.0253509,-30.926804,69,1,1.1,0.9,28.74,0.52,0,0
25027,1,11.4,3.08,0,0,25,1.0394133,-31.852068,69,1,1.1,0.9,29.13,0.29,0,0
25028,1,28.96,5.47,0,0,25,1.0445848,-34.821172,69,1,1.1,0.9,28.83,0.26,0,0
25029,1,0,0,0,0,25,1.0447146,-34.806531,69,1,1.1,0.9,28.82,0.26,0,0
25030,1,11.4,4.03,0,0,25,1.0387155,-36.257513,69,1,1.1,0.9,29.41,0.26,0,0
25031,1,0,0,0,0,25,1.0387842,-36.251435,69,1,1.1,0.9,29.41,0.26,0,0
25032,1,33.59,13,0,0,25,1.0102067,-25.838544,138,1,1.1,0.9,28.2,0.37,0,0
25033,1,0,0,0,0,25,1.0104373,-25.817674,138,1,1.1,0.9,28.19,0.37,0,0
25034,1,0,0,0,38,25,1.0565275,-27.59342,69,1,1.1,0.9,29.1,-0.63,0,0
25035,1,33.59,6.64,0,0,25,1.0563956,-27.611077,69,1,1.1,0.9,29.1,-0.63,0,0
25036,1,0,0,0,-84,25,1.0316993,-27.984952,345,1,1.1,0.9,28.78,0.23,0,0
25037,1,0,0,0,0,25,1.0382436,-29.568019,138,1,1.1,0.9,28.85,0.25,0,0
25038,1,0,0,0,0,25,1.0429822,-32.207123,69,1,1.1,0.9,28.95,0.29,0,0
25039,1,55.51,10.45,0,0,25,1.0314337,-28.014849,345,1,1.1,0.9,28.79,0.23,0,0
25040,1,49.89,5.53,0,0,25,1.0378675,-29.673738,138,1,1.1,0.9,28.88,0.24,0,0
25041,1,0,0,0,0,25,1.0407034,-30.042721,69,1,1.1,0.9,28.46,0.39,0,0
25042,1,28.32,7.72,0,0,25,1.0405404,-30.059229,69,1,1.1,0.9,28.47,0.39,0,0
25043,1,0,0,0,0,25,1.0163134,-34.438325,69,1,1.1,0.9,29.92,0.33,0,0
25044,1,19.64,6.1,0,0,25,1.0161948,-34.450061,69,1,1.1,0.9,29.92,0.33,0,0
25045,1,0,0,0,40,25,1.0281555,-34.30572,69,1,1.1,0.9,29.7,0.13,0,0
25046,1,17.2,5.61,0,0,25,1.0280505,-34.314613,69,1,1.1,0.9,29.7,0.13,0,0
25047,1,22.19,7.75,0,0,25,1.0096606,-33.573607,69,1,1.1,0.9,29.72,0.55,0,0
25048,1,0,0,0,0,25,1.043148,-32.855085,138,1,1.1,0.9,29.1,0.16,0,0
25049,1,27.65,12.01,0,0,25,1.0443329,-35.95973,69,1,1.1,0.9,29.29,0.19,0,0
25050,1,0,0,0,0,25,1.0434646,-32.837477,138,1,1.1,0.9,29.09,0.16,0,0
25051,1,10.12,0.3,0,0,25,1.0141168,-33.903479,69,1,1.1,0.9,29.79,0.44,0,0
25052,1,19.16,4.81,0,0,25,1.0352417,-30.90989,69,1,1.1,0.9,28.61,0.42,0,0
25053,1,29.79,12.63,0,0,25,1.0424054,-31.59397,69,1,1.1,0.9,28.6,0.37,0,0
25054,1,0,0,0,0,25,1.0426112,-31.57873,69,1,1.1,0.9,28.6,0.37,0,0
25055,1,7.82,1.25,0,0,25,1.0320758,-35.004319,69,1,1.1,0.9,29.81,0.23,0,0
25056,1,0,0,0,0,25,0.9852739,-27.945143,138,1,1.1,0.9,28.64,0.48,0,0
25057,1,0,0,0,0,25,1.0305527,-32.066171,69,1,1.1,0.9,29.12,0.37,0,0
25058,1,36.92,6.63,0,0,25,0.9851061,-27.968086,138,1,1.1,0.9,28.64,0.48,0,0
25059,1,0,0,0,0,25,0.9859245,-27.897871,138,1,1.1,0.9,28.62,0.47,0,0
25060,1,0,0,0,0,25,1.0292745,-27.814342,138,1,1.1,0.9,28.35,0.3,0,0
25061,1,49.14,25.4,0,0,25,1.0400041,-30.542913,69,1,1.1,0.9,28.52,0.39,0,0
25062,1,0,0,0,0,25,1.0296118,-27.799304,138,1,1.1,0.9,28.35,0.3,0,0
25063,1,48.7,18.36,0,0,25,1.0439355,-29.825831,69,1,1.1,0.9,28.35,0.36,0,0
25064,1,0,0,0,0,25,1.0154404,-28.50538,138,1,1.1,0.9,28.48,0.42,0,0
25065,1,0,0,0,0,25,1.0256102,-30.424464,69,1,1.1,0.9,28.56,0.54,0,0
25066,1,0,0,0,0,25,1.0324364,-31.586727,24,1,1.1,0.9,28.61,0.62,0,0
25067,1,0,0,0,0,25,1.0324364,-31.586727,1,1,1.1,0.9,28.61,0.62,0,0
25068,1,43.17,20.89,0,0,25,1.015093,-28.529551,138,1,1.1,0.9,28.49,0.42,0,0
25069,1,0,0,0,0,25,1.02395,-27.568471,138,1,1.1,0.9,28.44,0.35,0,0
25070,1,0,0,0,0,25,1.044099,-29.948963,69,1,1.1,0.9,28.4,0.35,0,0
25071,1,37.03,6.81,0,0,25,1.0237966,-27.588279,138,1,1.1,0.9,28.44,0.35,0,0
25072,1,0,0,0,0,25,1.0391356,-29.44446,69,1,1.1,0.9,28.25,0.42,0,0
25073,1,37.03,11.49,0,0,25,1.0389302,-29.465196,69,1,1.1,0.9,28.25,0.42,0,0
25074,1,0,0,0,0,25,1.0344033,-27.104872,138,1,1.1,0.9,28.25,0.27,0,0
25075,1,0,0,0,0,25,1.0346345,-30.948356,69,1,1.1,0.9,28.6,0.42,0,0
25076,1,51.44,18.16,0,0,25,1.0340668,-27.134795,138,1,1.1,0.9,28.26,0.27,0,0
25077,1,0,0,0,0,25,1.0350663,-27.056632,138,1,1.1,0.9,28.23,0.27,0,0
25078,1,0,0,0,0,25,1.0330816,-27.467447,138,1,1.1,0.9,28.31,0.26,0,0
25079,1,0,0,0,0,25,1.0517119,-29.301352,69,1,1.1,0.9,28.31,0.28,0,0
25080,1,51.44,5.39,0,0,25,1.0328954,-27.498319,138,1,1.1,0.9,28.32,0.26,0,0
25081,1,0,0,0,0,25,1.0213495,-27.696167,138,1,1.1,0.9,28.45,0.36,0,0
25082,1,0,0,0,0,25,1.0441024,-29.796417,69,1,1.1,0.9,28.35,0.35,0,0
25083,1,58.52,27.36,0,0,25,1.0209072,-27.72856,138,1,1.1,0.9,28.46,0.36,0,0
25084,1,0,0,0,0,25,1.0183214,-25.17491,345,1,1.1,0.9,28.14,0.25,0,0
25085,1,58.52,19.82,0,0,25,1.0229007,-27.341897,138,1,1.1,0.9,28.28,0.34,0,0
25086,1,0,0,0,0,25,1.0213175,-26.668864,13.8,1,1.1,0.9,28.23,0.31,0,0
25087,1,0,0,0,0,25,1.0213175,-26.668864,1,1,1.1,0.9,28.23,0.31,0,0
25088,1,0,0,0,0,25,1.0388778,-30.71003,69,1,1.1,0.9,28.72,0.38,0,0
25089,1,61.05,16.24,0,0,25,1.0385671,-30.744972,69,1,1.1,0.9,28.73,0.38,0,0
25090,1,0,0,0,0,25,1.0391613,-30.67768,69,1,1.1,0.9,28.72,0.37,0,0
25091,1,0,0,0,0,25,1.0122851,-24.71085,345,1,1.1,0.9,28.11,0.25,0,0
25092,1,61.05,18.32,0,0,25,1.0382575,-26.87838,138,1,1.1,0.9,28.21,0.23,0,0
25093,1,0,0,0,0,25,1.0143947,-24.659527,345,1,1.1,0.9,28.08,0.23,0,0
25094,1,0,0,0,0,25,1.035861,-26.237669,138,1,1.1,0.9,28.09,0.26,0,0
25095,1,0,0,0,0,25,1.0492479,-28.997411,69,1,1.1,0.9,28.05,0.32,0,0
25096,1,44.38,10.57,0,0,25,1.0356515,-26.261199,138,1,1.1,0.9,28.1,0.27,0,0
25097,1,0,0,0,0,25,1.0360737,-26.194752,138,1,1.1,0.9,28.09,0.26,0,0
25098,1,0,0,0,0,25,1.035861,-26.237669,138,1,1.1,0.9,28.09,0.26,0,0
25099,1,0,0,0,0,25,1.0216946,-28.041926,138,1,1.1,0.9,28.44,0.35,0,0
25100,1,0,0,0,0,25,1.0458542,-29.690191,69,1,1.1,0.9,28.28,0.35,0,0
25101,1,50.98,16.41,0,0,25,1.021363,-28.072914,138,1,1.1,0.9,28.44,0.35,0,0
25102,1,0,0,0,0,25,1.0186921,-26.4874,345,1,1.1,0.9,28.33,0.22,0,0
25103,1,0,0,0,0,25,1.0368854,-30.922797,138,1,1.1,0.9,28.63,0.22,0,0
25104,1,0,0,0,0,25,1.038101,-34.17799,69,1,1.1,0.9,29.13,0.14,0,0
25105,1,54.88,3.92,0,0,25,1.0185349,-26.522072,345,1,1.1,0.9,28.33,0.22,0,0
25106,1,43.18,3.68,0,0,25,1.0284246,-32.72754,69,1,1.1,0.9,29.17,0.22,0,0
25107,1,0,0,0,0,25,1.0307964,-31.840182,138,1,1.1,0.9,28.85,0.25,0,0
25108,1,0,0,0,0,25,1.0289827,-32.618929,69,1,1.1,0.9,29.13,0.21,0,0
25109,1,43.18,9.41,0,0,25,1.0306073,-31.865331,138,1,1.1,0.9,28.85,0.25,0,0
25110,1,0,0,0,0,25,1.0310285,-31.8105,138,1,1.1,0.9,28.84,0.24,0,0
25111,1,9.87,1.8,0,0,25,1.028913,-35.247378,69,1,1.1,0.9,29.55,0.22,0,0
25112,1,10.23,0.52,0,0,25,1.0299564,-30.803147,69,1,1.1,0.9,28.8,0.26,0,0
