BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
25113,1,15.41,5.46,0,0,25,0.9915005,-42.435662,69,1,1.1,0.9,31.39,0.8,0,0
25114,1,26.76,19.72,0,0,25,1.0133754,-35.550003,69,1,1.1,0.9,29.48,0.67,0,0
25115,1,0,0,0,0,25,1.0144093,-33.763972,138,1,1.1,0.9,29.2,0.36,0,0
25116,1,50.76,30.13,0,0,25,1.0414414,-37.532569,69,1,1.1,0.9,29.46,0.36,0,0
25117,1,0,0,0,0,25,1.015039,-33.725094,138,1,1.1,0.9,29.19,0.35,0,0
25118,1,0,0,0,0,25,1.0137984,-32.79839,138,1,1.1,0.9,29.09,0.34,0,0
25119,1,0,0,0,0,25,1.0385169,-35.778276,69,1,1.1,0.9,29.25,0.27,0,0
25120,1,50.61,10.75,0,0,25,1.0135437,-32.827156,138,1,1.1,0.9,29.1,0.34,0,0
25121,1,0,0,0,32.5,25,1.0414793,-35.418341,69,1,1.1,0.9,29.15,0.31,0,0
25122,1,48.04,5.96,0,0,25,1.0413197,-35.445804,69,1,1.1,0.9,29.16,0.31,0,0
25123,1,0,0,0,0,25,1.0185889,-32.8946,138,1,1.1,0.9,29.09,0.31,0,0
25124,1,0,0,0,0,25,1.04204,-35.309001,69,1,1.1,0.9,29.1,0.32,0,0
25125,1,48.04,22.98,0,0,25,1.018221,-32.918085,138,1,1.1,0.9,29.1,0.31,0,0
25126,1,10.22,5.67,0,0,25,1.0239126,-30.556541,69,1,1.1,0.9,28.82,0.37,0,0
25127,1,0,0,0,0,25,1.0251139,-34.513134,69,1,1.1,0.9,29.36,0.44,0,0
25128,1,16.98,3.35,0,0,25,1.0250302,-34.522401,69,1,1.1,0.9,29.36,0.44,0,0
25129,1,0,0,0,0,25,1.0308381,-32.637527,69,1,1.1,0.9,29.19,0.38,0,0
25130,1,10.75,0.41,0,0,25,1.03081,-32.64329,69,1,1.1,0.9,29.19,0.38,0,0
25131,1,0,0,0,0,25,1.0308666,-32.631165,69,1,1.1,0.9,29.19,0.38,0,0
25132,1,23.61,17.43,0,0,25,1.0286517,-28.772634,69,1,1.1,0.9,28.37,0.49,0,0
25133,1,36.85,13.93,0,0,25,1.0149558,-36.121738,69,1,1.1,0.9,29.62,0.62,0,0
25134,1,11.76,9.18,0,0,25,1.0306257,-33.973111,69,1,1.1,0.9,29.13,0.28,0,0
25135,1,0,0,0,0,25,1.0307521,-33.966942,69,1,1.1,0.9,29.13,0.27,0,0
25136,1,0,0,0,0,25,1.0230453,-31.373012,138,1,1.1,0.9,28.84,0.3,0,0
25137,1,32.46,4.47,0,0,25,1.0158667,-35.066677,69,1,1.1,0.9,29.21,0.61,0,0
25138,1,0,0,0,0,25,1.013774,-37.063178,13.8,1,1.1,0.9,29.43,0.76,0,0
25139,1,0,0,0,0,25,1.013774,-37.063178,1,1,1.1,0.9,29.43,0.76,0,0
25140,1,0,0,0,0,25,1.0158667,-35.066677,13.8,1,1.1,0.9,29.21,0.61,0,0
25141,1,0,0,0,0,25,1.0158667,-35.066677,13.8,1,1.1,0.9,29.21,0.61,0,0
25142,1,0,0,0,0,25,1.0158667,-35.066677,1,1,1.1,0.9,29.21,0.61,0,0
25143,1,0,0,0,0,25,1.0232048,-31.346351,138,1,1.1,0.9,28.83,0.29,0,0
25144,1,0,0,0,0,25,1.0230453,-31.373012,138,1,1.1,0.9,28.84,0.3,0,0
25145,1,0,0,0,0,25,1.0241769,-39.245254,69,1,1.1,0.9,30.2,0.26,0,0
25146,1,38.78,10.87,0,0,25,1.023973,-39.267651,69,1,1.1,0.9,30.21,0.27,0,0
25147,1,0,0,0,0,25,1.0354207,-35.170199,138,1,1.1,0.9,29.26,0.24,0,0
25148,1,38.78,12.98,0,0,25,1.0353159,-39.138049,69,1,1.1,0.9,29.91,0.07,0,0
25149,1,0,0,0,0,25,1.0359046,-35.154238,138,1,1.1,0.9,29.26,0.24,0,0
25150,1,26.89,6.32,0,0,25,1.0266391,-39.19387,69,1,1.1,0.9,30.08,0.45,0,0
25151,1,0,0,0,0,25,1.0157567,-30.458925,138,1,1.1,0.9,28.81,0.35,0,0
25152,1,0,0,0,0,25,1.0382378,-33.092487,69,1,1.1,0.9,29.03,0.3,0,0
25153,1,62.46,2.51,0,0,25,1.0155651,-30.498931,138,1,1.1,0.9,28.82,0.35,0,0
25154,1,62.23,7.31,0,0,25,1.0288067,-28.499387,138,1,1.1,0.9,28.45,0.29,0,0
25155,1,55.68,17.45,0,0,25,1.0275947,-28.492218,138,1,1.1,0.9,28.42,0.3,0,0
25156,1,60.7,4.36,0,0,25,1.0359192,-31.315772,69,1,1.1,0.9,28.86,0.38,0,0
25157,1,60.7,14.41,0,0,25,1.0309871,-33.282786,69,1,1.1,0.9,29.23,0.37,0,0
25158,1,0,0,0,0,25,1.0207026,-35.926803,345,1,1.1,0.9,29.47,0.23,0,0
25159,1,0,0,0,0,25,1.0194263,-37.193045,138,1,1.1,0.9,29.53,0.29,0,0
25160,1,63.14,16.92,0,0,25,1.0220851,-40.233481,69,1,1.1,0.9,29.74,0.53,0,0
25161,1,0,0,0,0,25,1.0216212,-35.725367,345,1,1.1,0.9,29.42,0.22,0,0
25162,1,8.06,2.92,0,0,25,1.0212308,-30.589013,69,1,1.1,0.9,28.88,0.41,0,0
25163,1,0,0,0,0,25,1.0212798,-30.584932,69,1,1.1,0.9,28.88,0.41,0,0
25164,1,0,0,0,0,25,1.0207167,-30.693232,138,1,1.1,0.9,28.74,0.31,0,0
25165,1,0,0,0,0,25,1.0432124,-32.438619,69,1,1.1,0.9,28.81,0.27,0,0
25166,1,41.36,14.71,0,0,25,1.0204365,-30.71725,138,1,1.1,0.9,28.75,0.31,0,0
25167,1,0,0,0,0,25,1.0210952,-30.662181,138,1,1.1,0.9,28.73,0.31,0,0
25168,1,0,0,0,0,25,1.0207167,-30.693232,138,1,1.1,0.9,28.74,0.31,0,0
25169,1,66.48,24.4,0,0,25,1.0218603,-28.458982,138,1,1.1,0.9,28.49,0.34,0,0
25170,1,0,0,0,0,25,1.0223155,-28.422472,138,1,1.1,0.9,28.48,0.34,0,0
25171,1,0,0,0,0,25,1.0254542,-28.258894,138,1,1.1,0.9,28.44,0.33,0,0
25172,1,0,0,0,0,25,1.04586,-30.366416,69,1,1.1,0.9,28.38,0.34,0,0
25173,1,76.96,29.38,0,0,25,1.0249728,-28.298509,138,1,1.1,0.9,28.45,0.33,0,0
25174,1,0,0,0,0,25,1.0470089,-32.55589,138,1,1.1,0.9,29.02,0.13,0,0
25175,1,62.58,12.42,0,0,25,1.0395717,-35.706953,69,1,1.1,0.9,29.11,0.26,0,0
25176,1,0,0,0,0,25,1.0471648,-32.528925,138,1,1.1,0.9,29.01,0.13,0,0
25177,1,0,0,0,0,25,1.0248397,-29.193119,69,1,1.1,0.9,28.41,0.46,0,0
25178,1,51.72,12.99,0,0,25,1.0245963,-29.223275,69,1,1.1,0.9,28.41,0.46,0,0
25179,1,0,0,0,0,25,1.0251134,-29.161398,69,1,1.1,0.9,28.4,0.46,0,0
25180,1,0,0,0,0,25,1.0226085,-26.522176,138,1,1.1,0.9,28.19,0.29,0,0
25181,1,0,0,0,0,25,1.0451419,-28.034766,69,1,1.1,0.9,28.05,0.27,0,0
25182,1,51.72,1.23,0,0,25,1.0224712,-26.551979,138,1,1.1,0.9,28.2,0.29,0,0
25183,1,0,0,0,0,25,1.0228443,-26.478862,138,1,1.1,0.9,28.18,0.29,0,0
25184,1,0,0,0,0,25,1.0226085,-26.522176,138,1,1.1,0.9,28.19,0.29,0,0
25185,1,0,0,0,0,25,1.0365911,-23.969272,138,1,1.1,0.9,27.83,0.21,0,0
25186,1,48.37,7.5,0,0,25,1.0364003,-23.994524,138,1,1.1,0.9,27.83,0.21,0,0
25187,1,0,0,0,0,25,1.0367705,-23.944147,138,1,1.1,0.9,27.82,0.21,0,0
25188,1,0,0,0,0,25,1.0162381,-22.880414,345,1,1.1,0.9,27.85,0.21,0,0
25189,1,0,0,0,0,25,1.0442195,-24.923604,138,1,1.1,0.9,27.88,0.21,0,0
25190,1,0,0,0,0,25,1.0542986,-28.288609,69,1,1.1,0.9,27.79,0.27,0,0
25191,1,48.37,12.84,0,0,25,1.0159704,-22.906783,345,1,1.1,0.9,27.86,0.21,0,0
25192,1,0,0,0,24,25,1.0389136,-36.849819,69,1,1.1,0.9,29.52,0.2,0,0
25193,1,26.87,5.2,0,0,25,1.038788,-36.863452,69,1,1.1,0.9,29.52,0.2,0,0
25194,1,13.49,5.04,0,0,25,1.0365715,-25.397236,69,1,1.1,0.9,27.6,0.34,0,0
25195,1,0,0,0,0,25,1.0366679,-25.389512,69,1,1.1,0.9,27.6,0.34,0,0
25196,1,22.75,10.9,0,0,25,1.0181975,-34.897206,69,1,1.1,0.9,29.17,0.59,0,0
25197,1,0,0,0,0,25,0.9977476,-34.61832,138,1,1.1,0.9,29.4,0.4,0,0
25198,1,0,0,0,0,25,1.0400204,-38.425738,69,1,1.1,0.9,29.64,0.31,0,0
25199,1,34.34,10.21,0,0,25,0.9975557,-34.637073,138,1,1.1,0.9,29.4,0.41,0,0
25200,1,34.34,2.01,0,0,25,1.0336514,-39.066486,69,1,1.1,0.9,29.82,0.36,0,0
25201,1,0,0,0,0,25,1.0385524,-25.715026,69,1,1.1,0.9,28.58,-0.06,0,0
25202,1,16.06,4.27,0,0,25,1.0384748,-25.723548,69,1,1.1,0.9,28.58,-0.06,0,0
25203,1,1.59,0.28,0,0,25,1.0385453,-25.715926,69,1,1.1,0.9,28.58,-0.06,0,0
25204,1,0,0,0,0,25,1.0386475,-25.706125,69,1,1.1,0.9,28.57,-0.06,0,0
25205,1,17.45,6.34,0,0,25,1.0372486,-32.404283,69,1,1.1,0.9,28.88,0.37,0,0
25206,1,14.68,4.79,0,0,25,1.028142,-37.661132,69,1,1.1,0.9,29.79,0.36,0,0
25207,1,0,0,0,0,25,1.0282255,-37.653104,69,1,1.1,0.9,29.79,0.36,0,0
25208,1,0,0,0,0,25,1.0122715,-32.286754,345,1,1.1,0.9,28.98,0.24,0,0
25209,1,0,0,0,0,25,1.0442355,-34.104886,138,1,1.1,0.9,29.02,0.21,0,0
25210,1,47.6,29.33,0,0,25,1.0118615,-32.31081,345,1,1.1,0.9,28.99,0.25,0,0
25211,1,18.1,7.25,0,0,25,1.0273198,-34.552832,69,1,1.1,0.9,29.27,0.43,0,0
25212,1,0,0,0,0,25,1.0274343,-34.543926,69,1,1.1,0.9,29.26,0.43,0,0
25213,1,21.65,3.78,0,0,25,1.0319209,-33.881196,69,1,1.1,0.9,29.25,0.19,0,0
25214,1,0,0,0,0,25,1.0271589,-32.5271,138,1,1.1,0.9,28.92,0.3,0,0
25215,1,0,0,0,0,25,1.0318463,-33.399448,69,1,1.1,0.9,28.91,0.32,0,0
25216,1,0,0,0,0,25,1.0276177,-32.614837,13.8,1,1.1,0.9,28.92,0.3,0,0
25217,1,0,0,0,0,25,1.0276177,-32.614837,1,1,1.1,0.9,28.92,0.3,0,0
25218,1,44.09,13.05,0,0,25,1.0269131,-32.553458,138,1,1.1,0.9,28.92,0.3,0,0
25219,1,0,0,0,0,25,1.0425896,-31.087642,138,1,1.1,0.9,28.77,0.17,0,0
25220,1,0,0,0,0,25,1.0423627,-33.306359,69,1,1.1,0.9,28.54,0.29,0,0
25221,1,0,0,0,0,25,1.0450052,-36.669662,13.8,1,1.1,0.9,28.22,0.51,0,0
25222,1,0,0,0,0,25,1.0450052,-36.669662,1,1,1.1,0.9,28.22,0.51,0,0
25223,1,0,0,0,0,25,1.0428929,-31.036511,138,1,1.1,0.9,28.76,0.16,0,0
25224,1,51.16,7.95,0,0,25,1.0423817,-31.114611,138,1,1.1,0.9,28.78,0.17,0,0
25225,1,51.16,19.33,0,0,25,1.0405253,-32.209843,138,1,1.1,0.9,28.93,0.18,0,0
25226,1,0,0,0,0,25,1.0408235,-32.184242,138,1,1.1,0.9,28.92,0.18,0,0
25227,1,17.43,4.71,0,0,25,1.026903,-33.690021,69,1,1.1,0.9,29.33,0.24,0,0
25228,1,0,0,0,0,25,1.0326686,-36.886988,69,1,1.1,0.9,29.51,0.33,0,0
25229,1,10.42,3.58,0,0,25,1.032601,-36.892538,69,1,1.1,0.9,29.52,0.34,0,0
25230,1,0,0,0,0,25,1.0327286,-36.881675,69,1,1.1,0.9,29.51,0.33,0,0
25231,1,0,0,0,0,25,1.0296437,-35.034624,138,1,1.1,0.9,29.35,0.13,0,0
25232,1,0,0,0,0,25,1.0517616,-37.003982,69,1,1.1,0.9,29.42,0.07,0,0
25233,1,49.33,26.34,0,0,25,1.0292105,-35.061685,138,1,1.1,0.9,29.35,0.13,0,0
25234,1,0,0,0,0,25,1.0327579,-35.455777,138,1,1.1,0.9,29.36,0.12,0,0
25235,1,0,0,0,0,25,1.0516811,-37.009687,69,1,1.1,0.9,29.34,0.06,0,0
25236,1,54.54,11.85,0,0,25,1.0325049,-35.483463,138,1,1.1,0.9,29.37,0.12,0,0
25237,1,0,0,0,0,25,1.0424697,-37.667334,69,1,1.1,0.9,29.66,0.11,0,0
25238,1,39.31,8.46,0,0,25,1.0423002,-37.687499,69,1,1.1,0.9,29.67,0.12,0,0
25239,1,0,0,0,0,25,1.021455,-34.607993,138,1,1.1,0.9,29.33,0.16,0,0
25240,1,39.31,4.86,0,0,25,1.0517199,-36.614695,69,1,1.1,0.9,29.35,0.14,0,0
25241,1,0,0,0,0,25,1.0216392,-34.565226,138,1,1.1,0.9,29.33,0.16,0,0
25242,1,0,0,0,0,25,1.021455,-34.607993,138,1,1.1,0.9,29.33,0.16,0,0
25243,1,0,0,0,0,25,1.021455,-34.607993,138,1,1.1,0.9,29.33,0.16,0,0
25244,1,13.94,0.79,0,0,25,1.0303489,-31.525021,69,1,1.1,0.9,28.91,0.22,0,0
25245,1,0,0,0,0,25,1.0291394,-34.336835,138,1,1.1,0.9,29.18,0.27,0,0
25246,1,46.86,8.34,0,0,25,1.0289178,-34.363441,138,1,1.1,0.9,29.19,0.27,0,0
25247,1,0,0,0,0,25,1.0293559,-34.30937,138,1,1.1,0.9,29.17,0.27,0,0
25248,1,0,0,0,0,25,1.0290397,-37.552746,69,1,1.1,0.9,29.86,0.14,0,0
25249,1,14.33,2.43,0,0,25,1.0289799,-37.560295,69,1,1.1,0.9,29.86,0.14,0,0
25250,1,0,0,0,0,25,1.020081,-32.760692,69,1,1.1,0.9,29.1,0.47,0,0
25251,1,16.98,3.19,0,0,25,1.020006,-32.771334,69,1,1.1,0.9,29.1,0.48,0,0
25252,1,0,0,0,0,25,1.0336246,-36.172142,69,1,1.1,0.9,29.46,0.17,0,0
25253,1,6.92,1.77,0,0,25,1.0335932,-36.17578,69,1,1.1,0.9,29.46,0.17,0,0
25254,1,0,0,0,0,25,1.0336555,-36.168597,69,1,1.1,0.9,29.45,0.17,0,0
25255,1,8.33,2.71,0,0,25,1.0329083,-31.605089,69,1,1.1,0.9,28.84,0.2,0,0
25256,1,20.52,5.54,0,0,25,1.0392181,-33.654524,69,1,1.1,0.9,29.05,0.28,0,0
25257,1,0,0,0,0,25,1.0181244,-31.036694,138,1,1.1,0.9,28.82,0.3,0,0
25258,1,36.59,8.12,0,0,25,1.042813,-33.454551,69,1,1.1,0.9,28.93,0.25,0,0
25259,1,0,0,0,0,25,1.0190389,-30.978257,138,1,1.1,0.9,28.8,0.3,0,0
25260,1,59.91,5.88,0,0,25,1.0366161,-25.540915,138,1,1.1,0.9,28.03,0.22,0,0
25261,1,0,0,0,0,25,1.0170849,-23.806524,345,1,1.1,0.9,28.03,0.23,0,0
25262,1,0,0,0,0,25,1.0371993,-26.868999,138,1,1.1,0.9,28.11,0.25,0,0
25263,1,0,0,0,0,25,1.0329884,-29.018671,69,1,1.1,0.9,28.21,0.39,0,0
25264,1,0,0,0,0,25,1.0303798,-31.038031,20,1,1.1,0.9,28.31,0.51,0,0
25265,1,0,0,0,0,25,1.0303798,-31.038031,1,1,1.1,0.9,28.31,0.51,0,0
25266,1,59.91,31.36,0,0,25,1.016611,-23.838984,345,1,1.1,0.9,28.04,0.24,0,0
25267,1,0,0,0,0,25,1.0189011,-23.658589,345,1,1.1,0.9,27.99,0.22,0,0
25268,1,0,0,0,0,25,1.0233368,-26.969697,138,1,1.1,0.9,28.21,0.31,0,0
25269,1,0,0,0,0,25,1.0430405,-28.339444,69,1,1.1,0.9,28.09,0.28,0,0
25270,1,39.14,7.71,0,0,25,1.0231673,-26.99016,138,1,1.1,0.9,28.21,0.31,0,0
25271,1,21.14,6.11,0,0,25,1.0369303,-30.270138,69,1,1.1,0.9,28.59,0.15,0,0
25272,1,24.4,7.63,0,0,25,1.0236788,-31.156597,69,1,1.1,0.9,28.91,0.37,0,0
25273,1,0,0,0,0,25,1.0238054,-31.143991,69,1,1.1,0.9,28.91,0.37,0,0
25274,1,0,0,0,0,25,1.0358983,-34.56558,69,1,1.1,0.9,29,0.34,0,0
25275,1,18.47,8.65,0,0,25,1.0357551,-34.575393,69,1,1.1,0.9,29,0.34,0,0
25276,1,0,0,0,0,25,0.9936296,-42.308868,69,1,1.1,0.9,31.23,0.79,0,0
25277,1,14.85,4.54,0,0,25,0.993538,-42.317243,69,1,1.1,0.9,31.23,0.79,0,0
25278,1,57.02,17.03,0,0,25,1.0166381,-30.78333,138,1,1.1,0.9,28.79,0.33,0,0
25279,1,0,0,0,0,25,1.0080932,-33.98235,69,1,1.1,0.9,29.28,0.64,0,0
25280,1,57.09,14.74,0,0,25,1.0078085,-34.016628,69,1,1.1,0.9,29.29,0.64,0,0
25281,1,0,0,0,0,25,1.0167649,-30.891349,138,1,1.1,0.9,28.79,0.32,0,0
25282,1,0,0,0,0,25,1.039038,-34.0667,69,1,1.1,0.9,28.89,0.31,0,0
25283,1,57.94,8.49,0,0,25,1.0165367,-30.92776,138,1,1.1,0.9,28.8,0.32,0,0
25284,1,0,0,0,0,25,1.0179063,-30.793948,138,1,1.1,0.9,28.76,0.31,0,0
25285,1,57.94,4.52,0,0,25,1.0166139,-31.205503,138,1,1.1,0.9,28.85,0.31,0,0
25286,1,0,0,0,0,25,1.0099809,-33.849669,69,1,1.1,0.9,29.2,0.62,0,0
25287,1,73.4,32.75,0,0,25,1.0094183,-33.888745,69,1,1.1,0.9,29.21,0.63,0,0
25288,1,0,0,0,0,25,1.0105253,-33.806016,69,1,1.1,0.9,29.19,0.62,0,0
25289,1,0,0,0,0,25,1.0201295,-29.342192,345,1,1.1,0.9,28.66,0.26,0,0
25290,1,73.4,14.86,0,0,25,1.0202502,-30.230761,138,1,1.1,0.9,28.68,0.29,0,0
25291,1,0,0,0,0,25,1.0221218,-28.769573,345,1,1.1,0.9,28.53,0.24,0,0
25292,1,0,0,0,0,25,1.0169946,-30.76578,138,1,1.1,0.9,28.79,0.33,0,0
25293,1,0,0,0,0,25,1.0127192,-33.634417,69,1,1.1,0.9,29.11,0.59,0,0
25294,1,60.11,10.18,0,0,25,1.0167197,-30.801015,138,1,1.1,0.9,28.8,0.33,0,0
25295,1,60.11,34.68,0,0,25,1.0145438,-30.712279,138,1,1.1,0.9,28.83,0.35,0,0
25296,1,0,0,0,0,25,1.0195643,-33.967719,69,1,1.1,0.9,29.13,0.52,0,0
25297,1,44.97,9.92,0,0,25,1.0193286,-33.992733,69,1,1.1,0.9,29.13,0.52,0,0
25298,1,0,0,0,0,25,1.0156949,-30.081191,138,1,1.1,0.9,28.78,0.35,0,0
25299,1,40.61,1.21,0,0,25,1.0393879,-33.232312,69,1,1.1,0.9,29.03,0.29,0,0
25300,1,0,0,0,0,25,1.0159012,-30.057474,138,1,1.1,0.9,28.77,0.35,0,0
25301,1,0,0,0,0,25,1.019125,-26.877443,345,1,1.1,0.9,28.36,0.22,0,0
25302,1,74.99,43.7,0,0,25,1.0376562,-30.037798,138,1,1.1,0.9,28.6,0.22,0,0
25303,1,0,0,0,0,25,1.0212914,-26.803316,345,1,1.1,0.9,28.34,0.2,0,0
25304,1,0,0,0,0,25,1.0150473,-31.098585,138,1,1.1,0.9,28.89,0.35,0,0
25305,1,0,0,0,0,25,1.0231008,-33.518844,69,1,1.1,0.9,28.98,0.48,0,0
25306,1,0,0,0,0,25,1.0153594,-31.03523,138,1,1.1,0.9,28.87,0.34,0,0
25307,1,68.1,8.24,0,0,25,1.0147831,-31.141249,138,1,1.1,0.9,28.9,0.35,0,0
25308,1,0,0,0,0,25,1.0380534,-34.355419,69,1,1.1,0.9,29.13,0.28,0,0
25309,1,37.32,2.34,0,0,25,1.0379452,-34.375888,69,1,1.1,0.9,29.13,0.28,0,0
25310,1,0,0,0,0,25,1.0381858,-34.002023,69,1,1.1,0.9,29.1,0.29,0,0
25311,1,37.32,8.84,0,0,25,1.038014,-34.023768,69,1,1.1,0.9,29.1,0.29,0,0
25312,1,0,0,0,0,25,1.0341602,-37.990732,138,1,1.1,0.9,29.73,0.1,0,0
25313,1,5.95,0.69,0,0,25,1.0392412,-38.972425,69,1,1.1,0.9,29.73,0.16,0,0
25314,1,0,0,0,0,25,1.0411166,-39.318358,13.8,1,1.1,0.9,29.73,0.18,0,0
25315,1,0,0,0,0,25,1.0411166,-39.318358,1,1,1.1,0.9,29.73,0.18,0,0
25316,1,40.08,2.44,0,0,25,1.0340523,-38.012493,138,1,1.1,0.9,29.73,0.1,0,0
25317,1,0,0,0,0,25,1.0481857,-37.079763,69,1,1.1,0.9,29.51,0.13,0,0
25318,1,15.33,4.5,0,0,25,1.0480967,-37.087622,69,1,1.1,0.9,29.51,0.14,0,0
25319,1,38.07,10.38,0,0,25,1.0288373,-38.988353,69,1,1.1,0.9,29.6,0.19,0,0
25320,1,0,0,0,0,25,1.0290411,-38.96614,69,1,1.1,0.9,29.59,0.19,0,0
25321,1,0,0,0,0,25,1.0227268,-41.008161,69,1,1.1,0.9,30.06,0.32,0,0
25322,1,41.74,17.93,0,0,25,1.0224351,-41.029338,69,1,1.1,0.9,30.07,0.32,0,0
25323,1,0,0,0,0,25,1.0262068,-36.866599,138,1,1.1,0.9,29.55,0.26,0,0
25324,1,41.74,5.17,0,0,25,1.026042,-36.892801,138,1,1.1,0.9,29.56,0.26,0,0
25325,1,0,0,0,0,25,1.0300996,-37.456112,138,1,1.1,0.9,29.69,0.19,0,0
25326,1,46.98,9.33,0,0,25,1.0298781,-37.482976,138,1,1.1,0.9,29.69,0.19,0,0
25327,1,0,0,0,0,25,1.0303086,-37.43019,138,1,1.1,0.9,29.68,0.19,0,0
25328,1,0,0,0,0,25,1.0323698,-36.258491,138,1,1.1,0.9,29.42,0.25,0,0
25329,1,0,0,0,0,25,1.0325219,-38.42376,69,1,1.1,0.9,29.39,0.21,0,0
25330,1,46.98,18.43,0,0,25,1.0320681,-36.283793,138,1,1.1,0.9,29.42,0.25,0,0
25331,1,0,0,0,0,25,1.0078677,-41.193153,69,1,1.1,0.9,30.61,0.65,0,0
25332,1,15.39,4.06,0,0,25,1.0077788,-41.20262,69,1,1.1,0.9,30.61,0.65,0,0
25333,1,0,0,0,0,25,1.0079502,-41.183597,69,1,1.1,0.9,30.61,0.65,0,0
25334,1,2.91,0.38,0,0,25,1.0444759,-28.580528,69,1,1.1,0.9,28.22,0.06,0,0
25335,1,34.79,6.03,0,0,25,1.0443195,-28.598811,69,1,1.1,0.9,28.23,0.07,0,0
25336,1,0,0,0,0,25,1.0391155,-25.238337,138,1,1.1,0.9,28.01,0.03,0,0
25337,1,0,0,0,0,25,1.0416399,-26.133285,69,1,1.1,0.9,27.89,0.1,0,0
25338,1,0,0,0,0,25,1.0478498,-28.021849,13.8,1,1.1,0.9,27.65,0.27,0,0
25339,1,0,0,0,0,25,1.0478498,-28.021849,1,1,1.1,0.9,27.65,0.27,0,0
25340,1,34.79,0.34,0,0,25,1.0390372,-25.25832,138,1,1.1,0.9,28.01,0.03,0,0
25341,1,0,0,0,0,25,1.0392142,-25.210242,138,1,1.1,0.9,28,0.03,0,0
25342,1,44.94,13.86,0,0,25,1.0259679,-21.643613,138,1,1.1,0.9,27.56,0.26,0,0
25343,1,0,0,0,0,25,1.0250585,-18.987015,138,1,1.1,0.9,27.34,0.18,0,0
25344,1,0,0,0,0,25,1.0506334,-21.35556,69,1,1.1,0.9,27.26,0.11,0,0
25345,1,0,0,0,0,25,1.0257231,-18.935721,138,1,1.1,0.9,27.33,0.17,0,0
25346,1,63.91,36.86,0,0,25,1.0244885,-19.019397,138,1,1.1,0.9,27.34,0.18,0,0
25347,1,0,0,0,0,25,1.0237732,-19.116885,138,1,1.1,0.9,27.5,0.22,0,0
25348,1,0,0,0,0,25,1.0505298,-22.452335,69,1,1.1,0.9,27.31,0.14,0,0
25349,1,63.91,31.87,0,0,25,1.0232786,-19.150551,138,1,1.1,0.9,27.51,0.22,0,0
25350,1,0,0,0,0,25,1.0243326,-19.061644,138,1,1.1,0.9,27.49,0.21,0,0
25351,1,0,0,0,0,25,1.0237732,-19.116885,138,1,1.1,0.9,27.5,0.22,0,0
25352,1,0,0,0,112,25,1.0367135,-14.864918,345,1,1.1,0.9,27.1,0.07,0,0
25353,1,0,0,0,0,25,1.0375214,-17.976604,138,1,1.1,0.9,27.18,0.1,0,0
25354,1,0,0,0,0,25,1.048469,-20.446965,69,1,1.1,0.9,27.24,0.11,0,0
25355,1,72.07,11.95,0,0,25,1.0364058,-14.906385,345,1,1.1,0.9,27.11,0.07,0,0
25356,1,0,0,0,0,25,1.0315725,-17.588466,138,1,1.1,0.9,27.24,0.16,0,0
25357,1,0,0,0,0,25,1.0503309,-19.061298,69,1,1.1,0.9,27.15,0.13,0,0
25358,1,72.07,19.2,0,0,25,1.0311823,-17.628228,138,1,1.1,0.9,27.25,0.16,0,0
25359,1,0,0,0,0,25,1.0345197,-16.719534,138,1,1.1,0.9,27.09,0.16,0,0
25360,1,0,0,0,0,25,1.0492341,-18.217791,69,1,1.1,0.9,27.04,0.12,0,0
25361,1,63.41,29.14,0,0,25,1.034108,-16.750455,138,1,1.1,0.9,27.1,0.16,0,0
25362,1,0,0,0,0,25,1.0263372,-19.578238,138,1,1.1,0.9,27.4,0.23,0,0
25363,1,38.1,9.95,0,0,25,1.02612,-19.601258,138,1,1.1,0.9,27.41,0.23,0,0
25364,1,41.97,12.48,0,0,25,1.0248221,-21.084826,69,1,1.1,0.9,27.84,0.29,0,0
25365,1,0,0,0,0,25,1.0434103,-15.418633,138,1,1.1,0.9,26.94,0.1,0,0
25366,1,0,0,0,0,25,1.0496698,-17.556035,69,1,1.1,0.9,26.87,0.12,0,0
25367,1,67.77,17.88,0,0,25,1.0430707,-15.453343,138,1,1.1,0.9,26.95,0.1,0,0
25368,1,0,0,0,0,25,1.0415135,-15.442076,138,1,1.1,0.9,26.98,0.12,0,0
25369,1,0,0,0,0,25,1.0403311,-18.122078,69,1,1.1,0.9,27.03,0.19,0,0
25370,1,0,0,0,0,25,1.0404112,-17.459996,18,1,1.1,0.9,27.02,0.17,0,0
25371,1,0,0,0,0,25,1.0404112,-17.459996,1,1,1.1,0.9,27.02,0.17,0,0
25372,1,67.77,20.85,0,0,25,1.0411339,-15.482642,138,1,1.1,0.9,26.98,0.12,0,0
25373,1,0,0,0,0,25,1.0420416,-15.377272,138,1,1.1,0.9,26.96,0.11,0,0
25374,1,0,0,0,0,25,1.0293934,-20.387236,138,1,1.1,0.9,27.64,0.09,0,0
25375,1,0,0,0,0,25,1.0340391,-22.383119,69,1,1.1,0.9,27.6,0.08,0,0
25376,1,41.57,8.18,0,0,25,1.0291904,-20.410799,138,1,1.1,0.9,27.64,0.09,0,0
25377,1,41.57,6.04,0,0,25,1.027169,-20.692037,138,1,1.1,0.9,27.7,0.12,0,0
25378,1,0,0,0,0,25,1.0273125,-20.669152,138,1,1.1,0.9,27.7,0.12,0,0
25379,1,0,0,0,0,25,1.0372144,-20.177331,69,1,1.1,0.9,27.47,0.24,0,0
25380,1,32.75,13.28,0,0,25,1.0370023,-20.193077,69,1,1.1,0.9,27.48,0.24,0,0
25381,1,32.75,7.05,0,0,25,1.0413437,-19.868704,69,1,1.1,0.9,27.36,0.2,0,0
25382,1,0,0,0,0,25,1.0328428,-17.923812,138,1,1.1,0.9,27.21,0.13,0,0
25383,1,61.93,11.84,0,0,25,1.0461184,-19.809926,69,1,1.1,0.9,27.28,0.14,0,0
25384,1,0,0,0,0,25,1.0335608,-17.860589,138,1,1.1,0.9,27.19,0.13,0,0
25385,1,0,0,0,0,25,1.0328428,-17.923812,138,1,1.1,0.9,27.21,0.13,0,0
25386,1,13.96,2.09,0,0,25,1.0136824,-25.39253,69,1,1.1,0.9,28.84,0.19,0,0
25387,1,26.81,9.09,0,0,25,1.0285466,-23.410029,138,1,1.1,0.9,28.1,0.06,0,0
25388,1,0,0,0,34,25,1.0374222,-22.994206,69,1,1.1,0.9,28.22,-0.05,0,0
25389,1,36.45,12.4,0,0,25,1.0371886,-23.015324,69,1,1.1,0.9,28.23,-0.05,0,0
25390,1,0,0,0,0,25,1.0242663,-22.419215,69,1,1.1,0.9,28.24,0.18,0,0
25391,1,36.45,4.29,0,0,25,1.0241136,-22.441873,69,1,1.1,0.9,28.25,0.18,0,0
25392,1,0,0,0,0,25,1.0296733,-19.965723,138,1,1.1,0.9,27.64,0.11,0,0
25393,1,0,0,0,0,25,1.034952,-22.350717,69,1,1.1,0.9,28.01,0.09,0,0
25394,1,51.46,9.36,0,0,25,1.0294598,-19.993575,138,1,1.1,0.9,27.65,0.11,0,0
25395,1,0,0,0,0,25,1.0299179,-19.915507,138,1,1.1,0.9,27.63,0.11,0,0
25396,1,51.46,17.31,0,16,25,1.0306944,-22.498258,69,1,1.1,0.9,28.19,0.12,0,0
25397,1,0,0,0,0,25,1.0308175,-22.469478,69,1,1.1,0.9,28.18,0.12,0,0
25398,1,16.7,1.8,0,0,25,1.0470284,-23.052004,69,1,1.1,0.9,27.47,0.14,0,0
25399,1,65.47,13.39,0,0,25,1.0270536,-21.042884,138,1,1.1,0.9,27.75,0.12,0,0
25400,1,0,0,0,184,25,1.0422705,-17.371177,345,1,1.1,0.9,27.45,0.03,0,0
25401,1,0,0,0,0,25,1.0318428,-19.884473,138,1,1.1,0.9,27.55,0.08,0,0
25402,1,0,0,0,0,25,1.0275636,-21.104613,24,1,1.1,0.9,27.6,0.1,0,0
25403,1,0,0,0,0,25,1.0275636,-21.104613,1,1,1.1,0.9,27.6,0.1,0,0
25404,1,65.47,19.13,0,0,25,1.0419507,-17.404175,345,1,1.1,0.9,27.46,0.04,0,0
25405,1,0,0,0,0,25,1.0414478,-17.196606,345,1,1.1,0.9,27.42,0.05,0,0
25406,1,0,0,0,0,25,1.0422705,-17.371177,345,1,1.1,0.9,27.45,0.03,0,0
25407,1,0.14,0.01,0,21,25,1.0375319,-23.347876,69,1,1.1,0.9,28.33,-0.09,0,0
25408,1,34.2,5.58,0,0,25,1.0374055,-23.367094,69,1,1.1,0.9,28.33,-0.09,0,0
25409,1,0,0,0,0,25,1.0255019,-20.358315,138,1,1.1,0.9,27.63,0.11,0,0
25410,1,0,0,0,0,25,1.0430312,-21.656451,69,1,1.1,0.9,27.44,-0.02,0,0
25411,1,34.2,14.33,0,0,25,1.0252551,-20.378657,138,1,1.1,0.9,27.64,0.11,0,0
25412,1,44.64,9.08,0,0,25,1.0288262,-18.156731,138,1,1.1,0.9,27.27,0.2,0,0
25413,1,52.08,12.22,0,0,25,1.0300695,-17.882682,138,1,1.1,0.9,27.24,0.19,0,0
25414,1,0,0,0,0,25,1.042837,-15.268685,138,1,1.1,0.9,26.9,0.11,0,0
25415,1,49.03,10.69,0,0,25,1.0393517,-19.174199,69,1,1.1,0.9,27.3,0.16,0,0
25416,1,0,0,0,0,25,1.0434547,-15.238174,138,1,1.1,0.9,26.88,0.1,0,0
25417,1,46.09,7.02,0,0,25,1.0407765,-18.955729,69,1,1.1,0.9,27.28,0.24,0,0
25418,1,7.49,1.11,0,0,25,1.0239836,-26.21287,69,1,1.1,0.9,28.36,0.31,0,0
25419,1,51.5,3.47,0,0,25,1.0465276,-17.85365,69,1,1.1,0.9,27,0.13,0,0
25420,1,0,0,0,0,25,1.0466886,-17.827005,69,1,1.1,0.9,26.99,0.13,0,0
25421,1,17.22,3.37,0,0,25,1.0408044,-25.832001,69,1,1.1,0.9,27.9,0.11,0,0
25422,1,19.74,10.26,0,0,25,1.0377242,-27.94173,69,1,1.1,0.9,28.28,0.09,0,0
25423,1,0,0,0,0,25,1.0310355,-24.0299,138,1,1.1,0.9,28.11,0.03,0,0
25424,1,0,0,0,0,25,1.0444822,-25.597096,69,1,1.1,0.9,28.47,-0.11,0,0
25425,1,19.44,3.39,0,0,25,1.0309581,-24.040439,138,1,1.1,0.9,28.11,0.03,0,0
25426,1,14.04,4.04,0,0,25,1.0176437,-25.184447,69,1,1.1,0.9,28.72,0.16,0,0
25427,1,7.48,5.39,0,0,25,1.0198968,-23.642291,69,1,1.1,0.9,28.17,0.22,0,0
25428,1,24.58,8.58,0,0,25,1.0355102,-19.922559,69,1,1.1,0.9,27.53,0.24,0,0
25429,1,0,0,0,0,25,1.0068133,-24.943154,69,1,1.1,0.9,28.58,0.32,0,0
25430,1,15.92,6.35,0,0,25,1.006704,-24.952517,69,1,1.1,0.9,28.58,0.32,0,0
25431,1,27.29,7.62,0,0,25,1.0085538,-25.073635,69,1,1.1,0.9,28.1,0.44,0,0
25432,1,0,0,0,0,25,1.0243147,-22.388498,138,1,1.1,0.9,27.61,0.27,0,0
25433,1,0,0,0,0,25,1.0157851,-24.171666,69,1,1.1,0.9,27.67,0.43,0,0
25434,1,0,0,0,0,25,1.0105363,-25.405212,13.8,1,1.1,0.9,27.72,0.54,0,0
25435,1,0,0,0,0,25,1.0105363,-25.405212,1,1,1.1,0.9,27.72,0.54,0,0
25436,1,64.31,14.08,0,0,25,1.0240072,-22.426848,138,1,1.1,0.9,27.61,0.27,0,0
25437,1,0,0,0,0,25,1.0247397,-22.334941,138,1,1.1,0.9,27.6,0.26,0,0
25438,1,0,0,0,0,25,1.0243147,-22.388498,138,1,1.1,0.9,27.61,0.27,0,0
25439,1,46.71,12.89,0,0,25,1.0342969,-23.307878,138,1,1.1,0.9,27.71,0.23,0,0
25440,1,0,0,0,0,25,1.0345559,-23.283314,138,1,1.1,0.9,27.7,0.23,0,0
25441,1,36.2,22.97,0,0,25,1.0060877,-24.596329,69,1,1.1,0.9,27.93,0.66,0,0
25442,1,0,0,0,0,25,1.0249459,-22.828449,138,1,1.1,0.9,27.64,0.26,0,0
25443,1,64.21,31.92,0,0,25,1.0244531,-22.860726,138,1,1.1,0.9,27.65,0.27,0,0
25444,1,0,0,0,0,25,1.0167733,-24.806525,69,1,1.1,0.9,28.64,0.18,0,0
25445,1,13.61,3.86,0,0,25,1.0167019,-24.814141,69,1,1.1,0.9,28.64,0.18,0,0
25446,1,0,0,0,0,25,1.0168533,-24.798702,69,1,1.1,0.9,28.64,0.18,0,0
25447,1,0,0,0,0,25,1.0167733,-24.806525,69,1,1.1,0.9,28.64,0.18,0,0
25448,1,36.62,3.3,0,0,25,1.0461298,-17.87953,69,1,1.1,0.9,27.04,0.09,0,0
25449,1,0,0,0,0,25,1.0426791,-18.824148,69,1,1.1,0.9,27.21,0.22,0,0
25450,1,22.41,5.31,0,0,25,1.0425738,-18.837262,69,1,1.1,0.9,27.21,0.22,0,0
25451,1,0,0,0,0,25,1.0292926,-23.105008,138,1,1.1,0.9,28.12,0.09,0,0
25452,1,0,0,0,0,25,1.0166778,-24.422101,69,1,1.1,0.9,28.26,0.19,0,0
25453,1,32.12,9.2,0,0,25,1.0291359,-23.121998,138,1,1.1,0.9,28.12,0.09,0,0
25454,1,0,0,0,0,25,1.0295886,-23.080823,138,1,1.1,0.9,28.11,0.09,0,0
25455,1,0,0,0,0,25,1.0292926,-23.105008,138,1,1.1,0.9,28.12,0.09,0,0
25456,1,0,0,0,0,25,1.0363244,-19.083025,138,1,1.1,0.9,27.65,0.05,0,0
25457,1,58.63,10.73,0,0,25,1.0316868,-22.740272,69,1,1.1,0.9,28.16,0.07,0,0
25458,1,0,0,0,0,25,1.0311468,-26.094093,20,1,1.1,0.9,28.64,0.03,0,0
25459,1,0,0,0,0,25,1.0311468,-26.094093,1,1,1.1,0.9,28.64,0.03,0,0
25460,1,0,0,0,0,25,1.0292037,-18.359439,138,1,1.1,0.9,27.46,0.12,0,0
25461,1,58.63,16.89,0,0,25,1.0288599,-18.39325,138,1,1.1,0.9,27.47,0.12,0,0
25462,1,22.38,2.55,0,0,25,1.0164734,-24.611644,69,1,1.1,0.9,28.57,0.17,0,0
25463,1,0,0,0,0,25,1.0282305,-20.902645,69,1,1.1,0.9,27.77,0.24,0,0
25464,1,0,0,0,0,25,1.0283704,-20.885886,69,1,1.1,0.9,27.76,0.24,0,0
25465,1,29.11,7.23,0,0,25,1.0280703,-20.920022,69,1,1.1,0.9,27.77,0.24,0,0
25466,1,29.42,10.38,0,0,25,1.0259354,-20.309641,69,1,1.1,0.9,27.68,0.28,0,0
25467,1,0,0,0,0,25,1.0261365,-20.292456,69,1,1.1,0.9,27.68,0.28,0,0
25468,1,57.11,22.38,0,0,25,1.0224541,-20.9488,69,1,1.1,0.9,27.87,0.33,0,0
25469,1,0,0,0,0,25,1.0347261,-17.911508,138,1,1.1,0.9,27.34,0.15,0,0
25470,1,0,0,0,0,25,1.0288287,-20.710402,69,1,1.1,0.9,27.67,0.26,0,0
25471,1,57.11,5.33,0,0,25,1.0345197,-17.944051,138,1,1.1,0.9,27.35,0.15,0,0
25472,1,0,0,0,0,25,1.0350096,-17.85701,138,1,1.1,0.9,27.33,0.15,0,0
25473,1,0,0,0,0,25,1.0272718,-20.993934,69,1,1.1,0.9,27.76,0.26,0,0
25474,1,30.93,13.33,0,0,25,1.0270542,-21.010628,69,1,1.1,0.9,27.76,0.26,0,0
25475,1,0,0,0,0,25,1.0275029,-20.977631,69,1,1.1,0.9,27.75,0.26,0,0
25476,1,24.15,6.65,0,0,25,1.0238266,-18.962363,69,1,1.1,0.9,27.48,0.33,0,0
25477,1,44.42,3.79,0,0,25,1.0303315,-18.002996,138,1,1.1,0.9,27.45,0.15,0,0
25478,1,44.42,8.41,0,0,25,1.0357983,-18.721888,69,1,1.1,0.9,27.24,0.21,0,0
25479,1,0,0,0,0,25,1.0308301,-20.45643,69,1,1.1,0.9,27.71,0.28,0,0
25480,1,52.82,24.74,0,0,25,1.0304346,-20.483457,69,1,1.1,0.9,27.72,0.28,0,0
25481,1,0,0,0,0,25,1.02858,-18.477441,138,1,1.1,0.9,27.53,0.15,0,0
25482,1,54.94,9.91,0,0,25,1.0283246,-18.5074,138,1,1.1,0.9,27.54,0.15,0,0
25483,1,0,0,0,0,25,1.0288296,-18.448253,138,1,1.1,0.9,27.52,0.15,0,0
25484,1,0,0,0,0,25,1.0350334,-16.613509,138,1,1.1,0.9,27.24,0.13,0,0
25485,1,67.41,15.27,0,0,25,1.0355446,-20.512515,69,1,1.1,0.9,27.69,0.18,0,0
25486,1,0,0,0,0,25,1.035543,-16.591816,138,1,1.1,0.9,27.24,0.12,0,0
25487,1,0,0,0,0,25,1.0350334,-16.613509,138,1,1.1,0.9,27.24,0.13,0,0
25488,1,0,0,0,0,25,1.0308396,-20.452135,69,1,1.1,0.9,27.74,0.26,0,0
25489,1,37.08,5.32,0,0,25,1.0306741,-20.473858,69,1,1.1,0.9,27.74,0.26,0,0
25490,1,37.08,1.82,0,0,25,1.0241918,-21.155167,69,1,1.1,0.9,27.9,0.25,0,0
25491,1,0,0,0,0,25,1.0312671,-17.417328,138,1,1.1,0.9,27.39,0.15,0,0
25492,1,0,0,0,0,25,1.0367663,-20.241308,69,1,1.1,0.9,27.55,0.2,0,0
25493,1,49.99,3.37,0,0,25,1.0311147,-17.447218,138,1,1.1,0.9,27.39,0.15,0,0
25494,1,49.99,22.07,0,0,25,1.0300519,-19.206416,138,1,1.1,0.9,27.59,0.13,0,0
25495,1,48.5,7.62,0,0,25,1.0356428,-17.140783,138,1,1.1,0.9,27.19,0.14,0,0
25496,1,48.5,7.29,0,0,25,1.0282115,-20.961637,69,1,1.1,0.9,27.73,0.25,0,0
25497,1,0,0,0,0,25,1.0368544,-17.556027,138,1,1.1,0.9,27.28,0.14,0,0
25498,1,0,0,0,0,25,1.0294656,-20.891213,69,1,1.1,0.9,27.71,0.23,0,0
25499,1,69.72,11.98,0,0,25,1.0365814,-17.593994,138,1,1.1,0.9,27.29,0.14,0,0
25500,1,0,0,0,0,25,1.0377244,-14.296012,345,1,1.1,0.9,27.05,0.07,0,0
25501,1,0,0,0,0,25,1.0423993,-17.244732,138,1,1.1,0.9,27.22,0.11,0,0
25502,1,0,0,0,0,25,1.0299138,-20.831674,69,1,1.1,0.9,27.67,0.24,0,0
25503,1,0,0,0,0,25,1.0228705,-23.765702,13.8,1,1.1,0.9,28.05,0.31,0,0
25504,1,0,0,0,0,25,1.0228705,-23.765702,1,1,1.1,0.9,28.05,0.31,0,0
25505,1,69.72,20.62,0,0,25,1.0373188,-14.337058,345,1,1.1,0.9,27.06,0.07,0,0
25506,1,0,0,0,0,25,1.0411597,-17.310345,138,1,1.1,0.9,27.23,0.12,0,0
25507,1,0,0,0,0,25,1.0523128,-14.348138,138,1,1.1,0.9,26.74,0.03,0,0
25508,1,0,0,0,0,25,1.0518114,-17.327659,69,1,1.1,0.9,26.78,0.1,0,0
25509,1,0,0,0,0,25,1.0551017,-20.990436,13.2,1,1.1,0.9,26.85,0.18,0,0
25510,1,0,0,0,0,25,1.0551017,-20.990436,1,1,1.1,0.9,26.85,0.18,0,0
25511,1,61.37,12.8,0,0,25,1.0520254,-14.38235,138,1,1.1,0.9,26.75,0.03,0,0
25512,1,0,0,0,0,25,1.0526219,-14.304794,138,1,1.1,0.9,26.73,0.03,0,0
25513,1,61.37,26.33,0,0,25,1.0302239,-19.258352,69,1,1.1,0.9,27.44,0.27,0,0
25514,1,0,0,0,0,25,1.0278198,-17.39915,138,1,1.1,0.9,27.38,0.17,0,0
25515,1,62.93,20.6,0,0,25,1.0373869,-20.033187,69,1,1.1,0.9,27.51,0.21,0,0
25516,1,0,0,0,0,25,1.0286404,-17.345075,138,1,1.1,0.9,27.36,0.17,0,0
25517,1,0,0,0,0,25,1.0282529,-17.864778,138,1,1.1,0.9,27.45,0.15,0,0
25518,1,48.47,8.65,0,0,25,1.0280267,-17.89108,138,1,1.1,0.9,27.46,0.15,0,0
25519,1,48.47,12.13,0,0,25,1.0373549,-21.879868,69,1,1.1,0.9,27.9,0.1,0,0
25520,1,0,0,0,0,25,1.0300969,-18.433185,138,1,1.1,0.9,27.51,0.17,0,0
25521,1,0,0,0,0,25,1.0286256,-20.42962,69,1,1.1,0.9,27.62,0.25,0,0
25522,1,64.53,16.46,0,0,25,1.0297731,-18.472952,138,1,1.1,0.9,27.52,0.17,0,0
25523,1,0,0,0,0,25,1.0306065,-18.366107,138,1,1.1,0.9,27.5,0.16,0,0
25524,1,0,0,0,0,25,1.0300969,-18.433185,138,1,1.1,0.9,27.51,0.17,0,0
25525,1,0,0,0,0,25,1.0315623,-15.681391,345,1,1.1,0.9,27.31,0.09,0,0
25526,1,0,0,0,0,25,1.0408482,-18.304091,138,1,1.1,0.9,27.43,0.08,0,0
25527,1,0,0,0,0,25,1.0293823,-21.181428,69,1,1.1,0.9,27.79,0.21,0,0
25528,1,0,0,0,0,25,1.0276177,-21.69979,13.8,1,1.1,0.9,27.86,0.22,0,0
25529,1,0,0,0,0,25,1.0276177,-21.69979,1,1,1.1,0.9,27.86,0.22,0,0
25530,1,64.53,21.25,0,0,25,1.0404758,-18.341344,138,1,1.1,0.9,27.43,0.09,0,0
25531,1,0,0,0,0,25,1.0331027,-15.600395,345,1,1.1,0.9,27.28,0.07,0,0
25532,1,0,0,0,0,25,1.0399561,-18.335708,138,1,1.1,0.9,27.44,0.09,0,0
25533,1,0,0,0,0,25,1.0315623,-15.681391,345,1,1.1,0.9,27.31,0.09,0,0
25534,1,48.81,10.81,0,0,25,1.0365237,-17.629228,138,1,1.1,0.9,27.3,0.14,0,0
25535,1,0,0,0,0,25,1.0367339,-17.604484,138,1,1.1,0.9,27.3,0.14,0,0
25536,1,48.81,13.13,0,0,25,1.031267,-21.00643,69,1,1.1,0.9,27.71,0.25,0,0
25537,1,0,0,0,0,25,1.03779,-14.524609,345,1,1.1,0.9,27.06,0.07,0,0
25538,1,0,0,0,0,25,1.034513,-17.284575,138,1,1.1,0.9,27.12,0.13,0,0
25539,1,92.36,19.41,0,0,25,1.0373386,-14.572422,345,1,1.1,0.9,27.08,0.08,0,0
25540,1,0,0,0,0,25,1.0365978,-14.339977,345,1,1.1,0.9,27.05,0.06,0,0
25541,1,0,0,0,0,25,1.0455914,-16.430713,138,1,1.1,0.9,27.09,0.09,0,0
25542,1,92.36,31.31,0,0,25,1.0359911,-14.390461,345,1,1.1,0.9,27.06,0.07,0,0
25543,1,0,0,0,0,25,1.0343621,-20.472514,69,1,1.1,0.9,27.63,0.23,0,0
25544,1,40.98,16.8,0,0,25,1.0340533,-20.496213,69,1,1.1,0.9,27.64,0.23,0,0
25545,1,0,0,0,0,25,1.0335757,-20.383801,69,1,1.1,0.9,27.62,0.24,0,0
25546,1,40.98,20.43,0,0,25,1.0332588,-20.403887,69,1,1.1,0.9,27.63,0.24,0,0
25547,1,40.92,14.17,0,0,25,1.038671,-19.743282,69,1,1.1,0.9,27.41,0.21,0,0
25548,1,0,0,0,88,25,1.0397029,-19.463867,138,1,1.1,0.9,27.74,-0.01,0,0
25549,1,77.56,45.88,0,0,25,1.0319839,-22.631313,69,1,1.1,0.9,28.22,0.09,0,0
25550,1,0,0,0,0,25,1.0394856,-19.437641,138,1,1.1,0.9,27.74,-0.01,0,0
25551,1,0,0,0,0,25,1.0313336,-15.828196,345,1,1.1,0.9,27.29,0.09,0,0
25552,1,0,0,0,0,25,1.0380098,-18.776324,138,1,1.1,0.9,27.56,0.04,0,0
25553,1,0,0,0,0,25,1.0441393,-21.496541,69,1,1.1,0.9,27.7,0.04,0,0
25554,1,77.56,1.32,0,0,25,1.0378417,-18.823963,138,1,1.1,0.9,27.56,0.04,0,0
25555,1,0,0,0,0,25,1.0372337,-18.735736,138,1,1.1,0.9,27.55,0.05,0,0
25556,1,0,0,0,48,25,1.0395258,-38.425054,69,1,1.1,0.9,30.2,-0.1,0,0
25557,1,45.84,28.3,0,0,25,1.0391115,-38.45077,69,1,1.1,0.9,30.21,-0.1,0,0
25558,1,0,0,0,0,25,1.0291844,-29.473826,345,1,1.1,0.9,28.81,0.08,0,0
25559,1,0,0,0,0,25,1.0339983,-31.65438,138,1,1.1,0.9,28.91,0.12,0,0
25560,1,0,0,0,0,25,1.0378669,-33.040793,13.8,1,1.1,0.9,28.97,0.15,0,0
25561,1,0,0,0,0,25,1.0378669,-33.040793,1,1,1.1,0.9,28.97,0.15,0,0
25562,1,0,0,0,0,25,1.0297752,-29.294403,345,1,1.1,0.9,28.78,0.08,0,0
25563,1,79.87,22.31,0,0,25,1.0287438,-29.519883,345,1,1.1,0.9,28.83,0.09,0,0
25564,1,0,0,0,0,25,1.0280093,-25.416105,345,1,1.1,0.9,28.37,0.1,0,0
25565,1,0,0,0,0,25,1.0428286,-27.852946,138,1,1.1,0.9,28.34,0.11,0,0
25566,1,0,0,0,0,25,1.0385785,-30.632987,69,1,1.1,0.9,28.49,0.22,0,0
25567,1,0,0,0,0,25,1.0370347,-32.661164,13.8,1,1.1,0.9,28.6,0.3,0,0
25568,1,0,0,0,0,25,1.0370347,-32.661164,1,1,1.1,0.9,28.6,0.3,0,0
25569,1,0,0,0,0,25,1.0292205,-25.345466,345,1,1.1,0.9,28.35,0.09,0,0
25570,1,44.24,13.13,0,0,25,1.0425554,-27.878473,138,1,1.1,0.9,28.35,0.11,0,0
25571,1,0,0,0,0,25,1.0421506,-27.883778,138,1,1.1,0.9,28.35,0.11,0,0
25572,1,0,0,0,106,25,1.0366971,-31.628196,345,1,1.1,0.9,29.03,0.02,0,0
25573,1,0,0,0,0,25,1.042915,-33.214221,138,1,1.1,0.9,29.04,0.04,0,0
25574,1,45.88,4.44,0,0,25,1.0521834,-36.633648,69,1,1.1,0.9,29.25,0.12,0,0
25575,1,0,0,0,0,25,1.0362279,-31.53058,345,1,1.1,0.9,29.02,0.03,0,0
25576,1,40.13,4.99,0,0,25,1.033222,-32.597745,138,1,1.1,0.9,29,0.14,0,0
25577,1,12.2,2.2,0,0,25,1.0203518,-29.749508,69,1,1.1,0.9,28.78,0.41,0,0
25578,1,0,0,0,0,25,1.0133636,-30.883604,138,1,1.1,0.9,28.99,0.17,0,0
25579,1,0,0,0,0,25,1.0472443,-33.558788,69,1,1.1,0.9,29.17,0.15,0,0
25580,1,28.25,1.91,0,0,25,1.0132628,-30.900158,138,1,1.1,0.9,28.99,0.17,0,0
25581,1,0,0,0,0,25,1.0422552,-24.050262,138,1,1.1,0.9,27.88,0.1,0,0
25582,1,32.74,2.51,0,0,25,1.0421504,-24.069901,138,1,1.1,0.9,27.88,0.1,0,0
25583,1,12.37,3.57,0,0,25,1.0272546,-29.778598,69,1,1.1,0.9,28.55,0.42,0,0
25584,1,33.33,5.64,0,0,25,1.0439957,-30.217173,69,1,1.1,0.9,28.41,0.22,0,0
25585,1,0,0,0,0,25,1.0439957,-30.217173,13.8,1,1.1,0.9,28.41,0.22,0,0
25586,1,0,0,0,0,25,1.0439957,-30.217173,13.8,1,1.1,0.9,28.41,0.22,0,0
25587,1,0,0,0,0,25,1.0439957,-30.217173,1,1,1.1,0.9,28.41,0.22,0,0
25588,1,33.33,12.02,0,0,25,1.0300757,-30.278041,69,1,1.1,0.9,28.69,0.43,0,0
25589,1,37.08,9.4,0,0,25,1.0391197,-33.771839,69,1,1.1,0.9,29.08,0.16,0,0
25590,1,0,0,0,0,25,1.0283787,-27.209035,138,1,1.1,0.9,28.32,0.18,0,0
25591,1,0,0,0,0,25,1.04674,-29.769443,69,1,1.1,0.9,28.27,0.21,0,0
25592,1,38.5,10.79,0,0,25,1.028196,-27.228839,138,1,1.1,0.9,28.33,0.19,0,0
25593,1,0,0,0,0,25,1.029085,-27.117004,138,1,1.1,0.9,28.3,0.18,0,0
25594,1,11.69,4.87,0,0,25,1.006537,-35.347069,69,1,1.1,0.9,30.3,0.52,0,0
25595,1,0,0,0,0,25,1.0113675,-31.395734,138,1,1.1,0.9,29,0.18,0,0
25596,1,38.44,15.87,0,0,25,1.0417258,-33.622939,69,1,1.1,0.9,28.97,0.13,0,0
25597,1,0,0,0,0,25,1.0115784,-31.340503,138,1,1.1,0.9,28.99,0.18,0,0
25598,1,41.57,14.5,0,0,25,1.0369027,-29.790909,138,1,1.1,0.9,28.6,0.14,0,0
25599,1,0,0,0,0,25,1.0258819,-26.628777,345,1,1.1,0.9,28.49,0.09,0,0
25600,1,0,0,0,0,25,1.0441168,-29.025469,138,1,1.1,0.9,28.5,0.08,0,0
25601,1,7.1,2.07,0,0,25,1.0551796,-31.41712,69,1,1.1,0.9,28.46,0.07,0,0
25602,1,49.39,12.57,0,0,25,1.0256095,-26.657232,345,1,1.1,0.9,28.5,0.09,0,0
25603,1,0,0,0,0,25,1.0393351,-30.252582,138,1,1.1,0.9,28.68,0.11,0,0
25604,1,0,0,0,0,25,1.0476693,-30.630965,69,1,1.1,0.9,28.49,0.14,0,0
25605,1,0,0,0,0,25,1.0613325,-31.234187,13.8,1,1.1,0.9,28.2,0.19,0,0
25606,1,0,0,0,0,25,1.0613325,-31.234187,1,1,1.1,0.9,28.2,0.19,0,0
25607,1,49.39,11.8,0,0,25,1.0390934,-30.27773,138,1,1.1,0.9,28.69,0.11,0,0
25608,1,0,0,0,0,25,1.0394891,-30.222515,138,1,1.1,0.9,28.67,0.11,0,0
25609,1,0,0,0,0,25,1.0393351,-30.252582,138,1,1.1,0.9,28.68,0.11,0,0
25610,1,0,0,0,0,25,1.0195322,-29.37921,138,1,1.1,0.9,28.59,0.2,0,0
25611,1,0,0,0,0,25,1.0498355,-31.394173,69,1,1.1,0.9,28.44,0.21,0,0
25612,1,32.93,12.07,0,0,25,1.0193342,-29.396973,138,1,1.1,0.9,28.59,0.21,0,0
25613,1,34.3,9.91,0,0,25,1.0262209,-28.864575,69,1,1.1,0.9,28.32,0.43,0,0
25614,1,0,0,0,0,25,1.0263004,-28.615999,69,1,1.1,0.9,28.37,0.39,0,0
25615,1,34.3,5.68,0,0,25,1.0261693,-28.636891,69,1,1.1,0.9,28.38,0.39,0,0
25616,1,0,0,0,0,25,1.008657,-35.569714,69,1,1.1,0.9,30.4,0.52,0,0
25617,1,21.01,4.29,0,0,25,1.0085658,-35.582286,69,1,1.1,0.9,30.4,0.52,0,0
25618,1,0,0,0,0,25,1.044502,-32.776814,69,1,1.1,0.9,28.92,0.14,0,0
25619,1,0,0,0,0,25,1.044502,-32.776814,13.8,1,1.1,0.9,28.92,0.14,0,0
25620,1,0,0,0,0,25,1.044502,-32.776814,13.8,1,1.1,0.9,28.92,0.14,0,0
25621,1,0,0,0,0,25,1.044502,-32.776814,1,1,1.1,0.9,28.92,0.14,0,0
25622,1,16.43,2.52,0,0,25,1.0444343,-32.786472,69,1,1.1,0.9,28.92,0.14,0,0
25623,1,0,0,0,0,25,1.0335699,-31.305924,138,1,1.1,0.9,28.83,0.14,0,0
25624,1,0.79,0.16,0,0,25,1.0482666,-32.639085,69,1,1.1,0.9,28.88,-0.01,0,0
25625,1,0,0,0,0,25,1.0338915,-31.275976,138,1,1.1,0.9,28.82,0.14,0,0
25626,1,36.19,10.36,0,0,25,1.0333747,-31.326585,138,1,1.1,0.9,28.84,0.14,0,0
25627,1,0,0,0,0,25,1.0295112,-32.90422,138,1,1.1,0.9,29.15,0.13,0,0
25628,1,52.9,10.14,0,0,25,1.0385686,-37.214313,69,1,1.1,0.9,29.65,0.12,0,0
25629,1,0,0,0,0,25,1.0571265,-42.277629,13.8,1,1.1,0.9,30.22,0.01,0,0
25630,1,0,0,0,0,25,1.0571265,-42.277629,1,1,1.1,0.9,30.22,0.01,0,0
25631,1,13.43,2.96,0,0,25,1.0402443,-36.330744,69,1,1.1,0.9,29.94,-0.31,0,0
25632,1,0,0,0,0,25,1.0315822,-30.362353,138,1,1.1,0.9,29.02,0.3,0,0
25633,1,0,0,0,0,25,1.0255585,-31.823637,69,1,1.1,0.9,29.18,0.35,0,0
25634,1,0,0,0,0,25,1.0319046,-30.333245,138,1,1.1,0.9,29.01,0.3,0,0
25635,1,34.63,12.68,0,0,25,1.0313799,-30.380941,138,1,1.1,0.9,29.02,0.3,0,0
25636,1,0,0,0,0,25,1.0253861,-24.668488,138,1,1.1,0.9,28.12,0.31,0,0
25637,1,0,0,0,0,25,1.0319741,-25.839748,69,1,1.1,0.9,28.59,0.18,0,0
25638,1,5.85,0.74,0,0,25,1.0212949,-29.396194,13.8,1,1.1,0.9,28.82,0.18,0,0
25639,1,0,0,0,0,25,1.0335748,-25.935104,1,1,1.1,0.9,28.66,0.15,0,0
25640,1,47.05,21.34,0,0,25,1.0250281,-24.695633,138,1,1.1,0.9,28.13,0.31,0,0
25641,1,0,0,0,0,25,1.0288108,-16.373424,345,1,1.1,0.9,27.26,0.18,0,0
25642,1,0,0,0,0,25,1.0428404,-21.199495,138,1,1.1,0.9,27.32,0.25,0,0
25643,1,0,0,0,0,25,1.0393461,-22.991324,69,1,1.1,0.9,27.92,0.18,0,0
25644,1,47.05,16.61,0,0,25,1.0422346,-21.351133,138,1,1.1,0.9,27.35,0.25,0,0
25645,1,0,0,0,0,25,1.0300632,-16.198646,345,1,1.1,0.9,27.22,0.17,0,0
25646,1,0,0,0,0,25,1.035614,-26.703867,69,1,1.1,0.9,28.88,-0.03,0,0
25647,1,13.58,4.69,0,0,25,1.035535,-26.71179,69,1,1.1,0.9,28.88,-0.03,0,0
25648,1,0,0,0,0,25,1.0357002,-26.695935,69,1,1.1,0.9,28.88,-0.03,0,0
25649,1,14.36,6.27,0,0,25,1.0277486,-23.607029,69,1,1.1,0.9,28.39,0.3,0,0
25650,1,14.94,3.71,0,0,25,1.020753,-32.714413,69,1,1.1,0.9,29.54,0.44,0,0
25651,1,0,0,0,0,25,1.0208237,-32.705496,69,1,1.1,0.9,29.54,0.43,0,0
25652,1,0,0,0,0,25,1.0029077,-33.324885,69,1,1.1,0.9,30.2,0.45,0,0
25653,1,8.96,1.89,0,0,25,1.0028627,-33.329794,69,1,1.1,0.9,30.2,0.45,0,0
25654,1,0,0,0,0,25,1.0029536,-33.319132,69,1,1.1,0.9,30.2,0.45,0,0
25655,1,0,0,0,0,25,1.0412553,-18.864687,69,1,1.1,0.9,27.24,0.24,0,0
25656,1,15.39,5.87,0,0,25,1.0411624,-18.872167,69,1,1.1,0.9,27.25,0.24,0,0
25657,1,9.06,2.03,0,0,25,1.0141466,-32.8864,69,1,1.1,0.9,29.73,0.43,0,0
25658,1,0,0,0,0,25,1.0166937,-22.44065,138,1,1.1,0.9,27.88,0.36,0,0
25659,1,0,0,0,0,25,1.0376542,-22.037131,69,1,1.1,0.9,27.94,0.2,0,0
25660,1,42.82,26.85,0,0,25,1.0162626,-22.464219,138,1,1.1,0.9,27.88,0.36,0,0
25661,1,0,0,0,0,25,1.0172196,-22.42317,138,1,1.1,0.9,27.87,0.36,0,0
25662,1,0,0,0,0,25,1.0166937,-22.44065,138,1,1.1,0.9,27.88,0.36,0,0
25663,2,0,0,0,0,25,1.0399279,-20.555595,69,1,1.1,0.9,27.47,0.18,0,0
25664,1,0,0,0,0,25,1.0398763,-20.55905,69,1,1.1,0.9,27.47,0.18,0,0
25665,1,0,0,0,0,25,1.0321276,-30.193101,69,1,1.1,0.9,28.63,0.27,0,0
25666,2,0,0,0,0,25,1.039443,-29.30612,13.8,1,1.1,0.9,28.57,0.27,0,0
25667,1,0,0,0,0,25,1.0321141,-30.196304,69,1,1.1,0.9,28.63,0.27,0,0
25668,1,0,0,0,0,25,1.0446009,-28.612454,69,1,1.1,0.9,28.12,0.17,0,0
25669,2,0,0,0,0,25,1.044142,-28.160811,20,1,1.1,0.9,28.09,0.17,0,0
25670,2,0,0,0,0,25,1.043958,-28.053131,13.8,1,1.1,0.9,28.08,0.17,0,0
25671,2,0,0,0,0,25,1.0438428,-28.026327,13.8,1,1.1,0.9,28.09,0.17,0,0
25672,2,0,0,0,0,25,1.0440339,-27.954868,13.8,1,1.1,0.9,28.07,0.18,0,0
25673,1,0,0,0,0,25,1.0445848,-28.617735,69,1,1.1,0.9,28.12,0.17,0,0
25674,1,0,0,0,0,25,1.0446009,-28.612454,69,1,1.1,0.9,28.12,0.17,0,0
25675,1,5.46,1.08,0,0,25,1.0306872,-30.540423,69,1,1.1,0.9,28.72,0.27,0,0
25676,2,0,0,0,0,25,1.0306872,-30.540423,13.8,1,1.1,0.9,28.72,0.27,0,0
25677,1,0,0,0,0,25,1.0307111,-30.537138,69,1,1.1,0.9,28.72,0.27,0,0
25678,2,0,0,0,0,25,1.0334843,-39.545943,69,1,1.1,0.9,29.81,0.05,0,0
25679,2,0,0,0,0,25,1.045,-20.936265,345,1,1.1,0.9,27.9,0,0,0
25680,1,0,0,0,0,25,1.0503879,-20.781967,138,1,1.1,0.9,27.87,-0,0,0
25681,1,6.51,2.7,0,84,25,1.043423,-21.135203,345,1,1.1,0.9,27.94,0.01,0,0
25682,2,0,0,0,0,25,1.0349262,-33.007458,69,1,1.1,0.9,29.05,0.35,0,0
25683,1,0,0,0,0,25,1.0360882,-23.412147,138,1,1.1,0.9,27.64,0.19,0,0
25684,1,8.11,2.25,0,0,25,1.0279772,-24.173142,69,1,1.1,0.9,27.67,0.2,0,0
25685,2,0,0,0,0,25,1.021961,-21.316757,22,1,1.1,0.9,27.56,0.19,0,0
25686,2,0,0,0,0,25,1.0638876,-22.982353,13.8,1,1.1,0.9,27.6,0.18,0,0
25687,1,1.01,0.24,0,0,25,1.0361382,-23.419883,138,1,1.1,0.9,27.64,0.19,0,0
25688,1,0,0,0,0,25,1.0450001,-11.556005,345,1,1.1,0.9,26.76,0,0,0
25689,1,0,0,0,0,25,1.0510752,-14.264175,138,1,1.1,0.9,26.74,0.05,0,0
25690,1,0,0,0,0,25,1.0525148,-17.336465,69,1,1.1,0.9,26.79,0.09,0,0
25691,2,0,0,0,0,25,1.031151,-4.95896,13.8,1,1.1,0.9,26.67,0,0,0
25692,2,0,0,0,0,25,1.0304675,-5.842881,13.8,1,1.1,0.9,26.68,0,0,0
25693,1,0,0,0,0,25,1.048811,-14.544165,138,1,1.1,0.9,26.79,0.06,0,0
25694,1,0,0,0,0,25,1.0510752,-14.264175,138,1,1.1,0.9,26.74,0.05,0,0
25695,1,0,0,0,0,25,1.0351409,-34.278614,69,1,1.1,0.9,29.57,0.26,0,0
25696,2,0,0,0,0,25,1.0351409,-34.278614,13.8,1,1.1,0.9,29.57,0.26,0,0
25697,1,0,0,0,0,25,1.0351409,-34.278614,69,1,1.1,0.9,29.57,0.26,0,0
25698,1,0,0,0,0,25,1.0351409,-34.278614,69,1,1.1,0.9,29.57,0.26,0,0
25699,2,0,0,0,0,25,1.0402847,-33.634873,69,1,1.1,0.9,28.64,0.32,0,0
25700,1,0,0,0,0,25,1.0470002,-27.211318,345,1,1.1,0.9,28.41,0.02,0,0
25701,1,0,0,0,0,25,1.0557279,-29.11249,138,1,1.1,0.9,28.42,0.06,0,0
25702,1,0,0,0,0,25,1.045701,-34.467914,69,1,1.1,0.9,28.74,0.25,0,0
25703,1,0,0,0,0,25,1.0457587,-40.820008,13.8,1,1.1,0.9,29.15,0.39,0,0
25704,1,0,0,0,0,25,1.0457587,-40.820008,1,1,1.1,0.9,29.15,0.39,0,0
25705,2,0,0,0,0,25,1.0407038,-25.112671,24,1,1.1,0.9,28.38,0,0,0
25706,2,0,0,0,0,25,1.0399678,-24.074883,13.8,1,1.1,0.9,28.37,0,0,0
25707,2,0,0,0,0,25,1.0410979,-23.929772,13.8,1,1.1,0.9,28.35,0,0,0
25708,2,0,0,0,0,25,1.0354336,-22.531696,13.8,1,1.1,0.9,28.34,0,0,0
25709,2,0,0,0,0,25,1.0376713,-22.130704,13.8,1,1.1,0.9,28.32,0,0,0
25710,1,0,0,0,0,25,1.0454493,-27.19294,345,1,1.1,0.9,28.42,0.03,0,0
25711,1,0,0,0,0,25,1.0470002,-27.211318,345,1,1.1,0.9,28.41,0.02,0,0
25712,1,0,0,0,0,25,1.0470002,-27.211318,345,1,1.1,0.9,28.41,0.02,0,0
25713,1,0,0,0,0,25,1.0460002,-32.87244,69,1,1.1,0.9,28.73,0.02,0,0
25714,2,0,0,0,0,25,1.0099421,-29.628575,13.8,1,1.1,0.9,28.55,0,0,0
25715,1,0,0,0,0,25,1.045886,-32.890536,69,1,1.1,0.9,28.74,0.03,0,0
25716,1,0,0,0,0,25,1.0460002,-32.87244,69,1,1.1,0.9,28.73,0.02,0,0
25717,1,0,0,0,0,25,1.0426783,-25.00664,69,1,1.1,0.9,28.55,-0.25,0,0
25718,2,0,0,0,0,25,1.0630761,-24.542586,22,1,1.1,0.9,28.53,-0.25,0,0
25719,1,8.86,1.4,0,0,25,1.0426414,-25.011462,69,1,1.1,0.9,28.56,-0.25,0,0
25720,1,0,0,0,4,25,1.0391266,-30.652192,69,1,1.1,0.9,28.69,0.26,0,0
25721,2,0,0,0,0,25,1.0205126,-29.939389,22,1,1.1,0.9,28.65,0.26,0,0
25722,1,4.38,2.16,0,0,25,1.0390914,-30.654479,69,1,1.1,0.9,28.69,0.26,0,0
25723,1,0,0,0,0,25,1.0391049,-30.652288,69,1,1.1,0.9,28.69,0.26,0,0
25724,1,0,0,0,0,25,1.0410002,-27.725666,69,1,1.1,0.9,28.16,0.01,0,0
25725,2,0,0,0,0,25,1.0430101,-27.426308,24,1,1.1,0.9,28.13,0,0,0
25726,2,0,0,0,0,25,1.0418063,-27.591959,13.8,1,1.1,0.9,28.15,0,0,0
25727,1,0,0,0,0,25,1.0409805,-27.727751,69,1,1.1,0.9,28.16,0.01,0,0
25728,1,0,0,0,0,25,1.0280001,-40.2631,69,1,1.1,0.9,29.9,0.05,0,0
25729,2,0,0,0,0,25,1.0363295,-36.945274,18,1,1.1,0.9,29.73,0,0,0
25730,2,0,0,0,0,25,1.0280001,-40.2631,13.8,1,1.1,0.9,29.9,0.05,0,0
25731,2,0,0,0,0,25,1.0280001,-40.2631,13.8,1,1.1,0.9,29.9,0.05,0,0
25732,1,0,0,0,0,25,1.0446427,-30.168115,69,1,1.1,0.9,28.4,0.34,0,0
25733,2,0,0,0,0,25,1.0177901,-29.051574,13.8,1,1.1,0.9,28.33,0.31,0,0
25734,2,0,0,0,0,25,1.0180211,-29.669569,18,1,1.1,0.9,28.36,0.32,0,0
25735,2,0,0,0,0,25,1.0199664,-27.237985,13.8,1,1.1,0.9,28.07,0.19,0,0
25736,1,0,0,0,0,25,1.044574,-30.172564,69,1,1.1,0.9,28.4,0.34,0,0
25737,1,0,0,0,0,25,1.0446427,-30.168115,69,1,1.1,0.9,28.4,0.34,0,0
25738,1,0,0,0,0,25,1.0446427,-30.168115,69,1,1.1,0.9,28.4,0.34,0,0
25739,2,0,0,0,0,25,1.040191,-20.464897,69,1,1.1,0.9,27.46,0.18,0,0
25740,1,0,0,0,0,25,1.0401175,-20.469893,69,1,1.1,0.9,27.46,0.18,0,0
25741,1,0,0,0,0,25,1.0536346,-31.138321,69,1,1.1,0.9,28.44,0.09,0,0
25742,2,0,0,0,0,25,1.054122,-30.664536,13.8,1,1.1,0.9,28.41,0.09,0,0
25743,1,0,0,0,0,25,1.0536235,-31.141112,69,1,1.1,0.9,28.44,0.09,0,0
25744,1,0,0,0,0,25,1.0462166,-25.554695,69,1,1.1,0.9,28.67,-0.34,0,0
25745,2,0,0,0,0,25,1.0599012,-25.006855,13.8,1,1.1,0.9,28.65,-0.34,0,0
25746,1,0,0,0,0,25,1.046203,-25.557469,69,1,1.1,0.9,28.67,-0.34,0,0
25747,1,0,0,0,0,25,1.0462166,-25.554695,69,1,1.1,0.9,28.67,-0.34,0,0
25748,1,0,0,0,0,25,1.0372579,-19.37732,345,1,1.1,0.9,27.45,0.12,0,0
25749,1,0,0,0,0,25,1.0397412,-21.728907,138,1,1.1,0.9,27.38,0.19,0,0
25750,1,0,0,0,0,25,1.0391525,-23.405913,69,1,1.1,0.9,27.21,0.26,0,0
25751,2,0,0,0,0,25,1.0689423,-15.860128,18,1,1.1,0.9,27.38,0.09,0,0
25752,2,0,0,0,0,25,1.0594785,-16.957636,20,1,1.1,0.9,27.4,0.1,0,0
25753,2,0,0,0,0,25,1.0622836,-16.683493,13.8,1,1.1,0.9,27.38,0.09,0,0
25754,2,0,0,0,0,25,1.0380041,-19.2987,18,1,1.1,0.9,27.45,0.12,0,0
25755,1,0,0,0,0,25,1.0389472,-22.083887,138,1,1.1,0.9,27.46,0.19,0,0
25756,1,0,0,0,0,25,1.0331518,-19.37519,345,1,1.1,0.9,27.47,0.15,0,0
25757,2,0,0,0,0,25,1.0422342,-33.405991,69,1,1.1,0.9,29.02,0.16,0,0
25758,1,0,0,0,0,25,1.0420002,-24.247332,138,1,1.1,0.9,27.84,0.01,0,0
25759,2,0,0,0,0,25,1.0461577,-23.138251,18,1,1.1,0.9,27.8,0,0,0
25760,2,0,0,0,0,25,1.0530511,-20.960714,13.8,1,1.1,0.9,27.74,0,0,0
25761,1,0,0,0,0,25,1.0418995,-24.263565,138,1,1.1,0.9,27.84,0.01,0,0
25762,1,0,0,0,0,25,1.0420002,-24.247332,138,1,1.1,0.9,27.84,0.01,0,0
25763,2,0,0,0,0,25,1.0369999,-22.118989,69,1,1.1,0.9,27.49,0,0,0
25764,1,0,0,0,0,25,1.0369262,-22.137829,69,1,1.1,0.9,27.5,0,0,0
25765,1,0,0,0,0,25,1.0450001,-25.503211,345,1,1.1,0.9,28.18,0.01,0,0
25766,1,0,0,0,0,25,1.0446282,-29.628575,138,1,1.1,0.9,28.53,0.18,0,0
25767,2,0,0,0,0,25,1.0574405,-23.347368,13.8,1,1.1,0.9,28.14,0,0,0
25768,2,0,0,0,0,25,1.0616065,-23.141638,13.8,1,1.1,0.9,28.14,0,0,0
25769,1,0,0,0,0,25,1.0401595,-26.01176,345,1,1.1,0.9,28.3,0.06,0,0
25770,1,0,0,0,0,25,1.0450001,-25.503211,345,1,1.1,0.9,28.18,0.01,0,0
25771,1,0,0,0,0,25,1.0450001,-25.503211,345,1,1.1,0.9,28.18,0.01,0,0
25772,1,0,0,0,0,25,1.0450001,-25.503211,345,1,1.1,0.9,28.18,0.01,0,0
25773,1,0,0,0,0,25,1.035874,-30.132734,69,1,1.1,0.9,28.43,0.28,0,0
25774,2,0,0,0,0,25,1.0365872,-29.180952,13.8,1,1.1,0.9,28.38,0.28,0,0
25775,1,0,0,0,0,25,1.035856,-30.137083,69,1,1.1,0.9,28.43,0.28,0,0
25776,1,0,0,0,0,25,1.0425014,-38.43175,69,1,1.1,0.9,29.72,0.08,0,0
25777,2,0,0,0,0,25,1.0425014,-38.43175,13.8,1,1.1,0.9,29.72,0.08,0,0
25778,1,0,0,0,0,25,1.0425014,-38.43175,69,1,1.1,0.9,29.72,0.08,0,0
25779,1,0,0,0,0,25,1.0425014,-38.43175,69,1,1.1,0.9,29.72,0.08,0,0
25780,1,0,0,0,365.5,25,1.0400001,-22.468842,345,1,1.1,0.9,27.9,0,0,0
25781,1,0,0,0,0,25,1.0440212,-24.462533,138,1,1.1,0.9,27.94,-0.02,0,0
25782,1,0,0,0,0,25,1.0535187,-27.648968,69,1,1.1,0.9,27.94,0.01,0,0
25783,2,0,0,0,0,25,1.039355,-21.302384,13.8,1,1.1,0.9,27.88,0,0,0
25784,2,0,0,0,0,25,1.0400001,-22.468842,13.8,1,1.1,0.9,27.9,0,0,0
25785,1,0,0,0,0,25,1.0367267,-22.389845,345,1,1.1,0.9,27.89,0.06,0,0
25786,1,0,0,0,0,25,1.0436204,-24.440667,138,1,1.1,0.9,27.94,-0.02,0,0
25787,1,0,0,0,0,25,1.0449357,-15.500031,138,1,1.1,0.9,26.94,0.06,0,0
25788,1,0,0,0,0,25,1.0530001,-17.201294,69,1,1.1,0.9,26.76,0.04,0,0
25789,2,0,0,0,0,25,1.0542228,-17.051723,22,1,1.1,0.9,26.75,0.03,0,0
25790,2,0,0,0,0,25,1.0530683,-17.192916,22,1,1.1,0.9,26.76,0.04,0,0
25791,1,0,0,0,0,25,1.0530683,-17.192916,1,1,1.1,0.9,26.76,0.04,0,0
25792,2,0,0,0,0,25,1.0504792,-14.402974,24,1,1.1,0.9,26.62,0,0,0
25793,2,0,0,0,0,25,1.0599424,-15.489505,20,1,1.1,0.9,26.67,0.01,0,0
