BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
25794,1,0,0,0,0,25,1.0452096,-15.460765,138,1,1.1,0.9,26.94,0.06,0,0
25795,1,0,0,0,0,25,1.0449357,-15.500031,138,1,1.1,0.9,26.94,0.06,0,0
25796,2,0,0,0,0,25,1.0314023,-30.419099,69,1,1.1,0.9,28.68,0.27,0,0
25797,2,0,0,0,0,25,1.0378428,-25.241569,69,1,1.1,0.9,27.51,0.31,0,0
25798,1,0,0,0,0,25,1.0377853,-25.245496,69,1,1.1,0.9,27.51,0.31,0,0
25799,2,0,0,0,0,25,1.0473642,-32.296791,69,1,1.1,0.9,28.65,0.19,0,0
25800,1,0,0,0,0,25,1.0473513,-32.299541,69,1,1.1,0.9,28.65,0.19,0,0
25801,1,0,0,0,0,25,1.0520002,-21.949759,138,1,1.1,0.9,27.54,0.03,0,0
25802,1,0,0,0,0,25,1.0288149,-28.460416,69,1,1.1,0.9,28.2,0.4,0,0
25803,1,0,0,0,0,25,1.0226287,-31.613913,13.8,1,1.1,0.9,28.55,0.52,0,0
25804,1,0,0,0,0,25,1.0226287,-31.613913,1,1,1.1,0.9,28.55,0.52,0,0
25805,2,0,0,0,0,25,1.013596,-19.009604,18,1,1.1,0.9,27.43,0,0,0
25806,2,0,0,0,0,25,1.0075993,-17.81239,13.8,1,1.1,0.9,27.41,0,0,0
25807,2,0,0,0,0,25,1.0134258,-18.972088,13.8,1,1.1,0.9,27.45,0,0,0
25808,2,0,0,0,0,25,1.0100587,-18.497395,13.8,1,1.1,0.9,27.43,0,0,0
25809,2,0,0,0,0,25,1.0137671,-18.945533,18,1,1.1,0.9,27.44,0,0,0
25810,2,0,0,0,0,25,1.0104614,-18.415172,18,1,1.1,0.9,27.43,0,0,0
25811,1,0,0,0,0,25,1.0504925,-22.109779,138,1,1.1,0.9,27.57,0.04,0,0
25812,1,0,0,0,0,25,1.0520002,-21.949759,138,1,1.1,0.9,27.54,0.03,0,0
25813,1,0,0,0,0,25,1.0520002,-21.949759,138,1,1.1,0.9,27.54,0.03,0,0
25814,2,0,0,0,0,25,1.0234202,-39.951925,69,1,1.1,0.9,29.99,0.48,0,0
25815,1,0,0,0,0,25,1.0294955,-29.990982,69,1,1.1,0.9,28.6,0.42,0,0
25816,2,0,0,0,0,25,1.0298491,-29.458994,13.8,1,1.1,0.9,28.57,0.42,0,0
25817,1,0,0,0,0,25,1.0294855,-29.993809,69,1,1.1,0.9,28.6,0.42,0,0
25818,2,0,0,0,0,25,1.032166,-33.064336,69,1,1.1,0.9,29.09,0.37,0,0
25819,1,0,0,0,0,25,0.995035,-42.202181,69,1,1.1,0.9,31.28,0.75,0,0
25820,2,0,0,0,0,25,1.0213224,-41.331056,13.8,1,1.1,0.9,31.2,0.75,0,0
25821,1,0,0,0,0,25,0.9950239,-42.205546,69,1,1.1,0.9,31.28,0.75,0,0
25822,1,0,0,0,0,25,1.024129,-23.463144,69,1,1.1,0.9,28.09,0.15,0,0
25823,2,0,0,0,0,25,1.0247364,-22.614848,13.8,1,1.1,0.9,28.04,0.15,0,0
25824,1,0,0,0,0,25,1.0241182,-23.466152,69,1,1.1,0.9,28.09,0.15,0,0
25825,1,0,0,0,0,25,1.024129,-23.463144,69,1,1.1,0.9,28.09,0.15,0,0
25826,1,0,0,0,0,25,1.024129,-23.463144,69,1,1.1,0.9,28.09,0.15,0,0
25827,2,0,0,0,0,25,1.0474222,-20.692968,138,1,1.1,0.9,27.85,0.02,0,0
25828,1,0,0,0,0,25,1.0408285,-35.539344,69,1,1.1,0.9,29.09,0.26,0,0
25829,2,0,0,0,0,25,1.0408285,-35.539344,18,1,1.1,0.9,29.09,0.26,0,0
25830,1,0,0,0,0,25,1.0408285,-35.539344,69,1,1.1,0.9,29.09,0.26,0,0
25831,1,0,0,0,0,25,1.0408285,-35.539344,69,1,1.1,0.9,29.09,0.26,0,0
25832,1,0,0,0,0,25,1.041981,-38.587511,69,1,1.1,0.9,29.66,0.12,0,0
25833,2,0,0,0,0,25,1.0419821,-38.599563,13.8,1,1.1,0.9,29.66,0.12,0,0
25834,2,0,0,0,0,25,1.041971,-38.44421,13.8,1,1.1,0.9,29.65,0.12,0,0
25835,1,0,0,0,0,25,1.0419821,-38.599563,1,1,1.1,0.9,29.66,0.12,0,0
25836,2,0,0,0,0,25,1.0419608,-38.20554,13.8,1,1.1,0.9,29.64,0.12,0,0
25837,2,0,0,0,0,25,1.0419471,-38.006572,13.8,1,1.1,0.9,29.62,0.12,0,0
25838,2,0,0,0,0,25,1.041981,-38.587511,13.8,1,1.1,0.9,29.66,0.12,0,0
25839,1,0,0,0,0,25,1.0419723,-38.590793,69,1,1.1,0.9,29.66,0.12,0,0
25840,1,0,0,0,0,25,1.041981,-38.587511,69,1,1.1,0.9,29.66,0.12,0,0
25841,1,0,0,0,0,25,1.041981,-38.587511,69,1,1.1,0.9,29.66,0.12,0,0
25842,1,0,0,0,0,25,1.0400001,-28.142601,345,1,1.1,0.9,28.59,-0.01,0,0
25843,1,0,0,0,0,25,1.0511179,-30.848245,138,1,1.1,0.9,28.69,0.09,0,0
25844,1,0,0,0,0,25,1.0499012,-34.893102,69,1,1.1,0.9,28.76,0.19,0,0
25845,2,0,0,0,0,25,1.0348972,-25.184189,13.8,1,1.1,0.9,28.54,0,0,0
25846,2,0,0,0,0,25,1.036809,-26.068625,13.8,1,1.1,0.9,28.55,0,0,0
25847,2,0,0,0,0,25,1.0320011,-23.871919,18,1,1.1,0.9,28.51,0,0,0
25848,1,0,0,0,0,25,1.0505544,-31.088767,138,1,1.1,0.9,28.74,0.1,0,0
25849,1,0,0,0,0,25,1.0511179,-30.848245,138,1,1.1,0.9,28.69,0.09,0,0
25850,1,0,0,0,0,25,1.0511179,-30.848245,138,1,1.1,0.9,28.69,0.09,0,0
25851,1,0,0,0,0,25,1.0316203,-34.343736,69,1,1.1,0.9,29.64,0.3,0,0
25852,2,0,0,0,0,25,1.0515946,-33.955198,18,1,1.1,0.9,29.62,0.3,0,0
25853,2,0,0,0,0,25,1.0516297,-33.896108,18,1,1.1,0.9,29.61,0.3,0,0
25854,1,0,0,0,0,25,1.0513178,-34.368934,1,1,1.1,0.9,29.64,0.3,0,0
25855,2,0,0,0,0,25,1.0316203,-34.343736,13.8,1,1.1,0.9,29.64,0.3,0,0
25856,1,0,0,0,0,25,1.0315998,-34.348565,69,1,1.1,0.9,29.64,0.3,0,0
25857,1,0,0,0,0,25,1.0316203,-34.343736,69,1,1.1,0.9,29.64,0.3,0,0
25858,2,0,0,0,0,25,1.0358124,-36.475334,69,1,1.1,0.9,29.38,0.3,0,0
25859,1,0,0,0,0,25,1.0352065,-27.578289,69,1,1.1,0.9,28.08,0.32,0,0
25860,2,0,0,0,0,25,1.0424777,-26.649044,13.2,1,1.1,0.9,28.02,0.32,0,0
25861,1,0,0,0,0,25,1.0351947,-27.580995,69,1,1.1,0.9,28.08,0.32,0,0
25862,1,0,0,0,0,25,1.0380001,-17.694408,345,1,1.1,0.9,27.27,0.01,0,0
25863,1,0,0,0,0,25,1.0301394,-21.565794,138,1,1.1,0.9,27.41,0.2,0,0
25864,1,0,0,0,0,25,1.038904,-22.63685,69,1,1.1,0.9,27.76,0.17,0,0
25865,1,0,0,0,0,25,1.0273538,-24.523336,13.8,1,1.1,0.9,27.53,0.32,0,0
25866,1,0,0,0,0,25,1.0273538,-24.523336,1,1,1.1,0.9,27.53,0.32,0,0
25867,2,0,0,0,0,25,1.0553075,-14.069313,13.8,1,1.1,0.9,27.21,0,0,0
25868,2,0,0,0,0,25,1.0508392,-15.263976,13.8,1,1.1,0.9,27.19,0,0,0
25869,2,0,0,0,0,25,1.0552491,-14.006055,13.8,1,1.1,0.9,27.23,0,0,0
25870,2,0,0,0,0,25,1.0530647,-14.617663,13.8,1,1.1,0.9,27.22,0,0,0
25871,2,0,0,0,0,25,1.0539823,-14.406564,13.8,1,1.1,0.9,27.22,0,0,0
25872,2,0,0,0,0,25,1.0474812,-15.859663,13.8,1,1.1,0.9,27.24,0,0,0
25873,2,0,0,0,0,25,1.0390566,-17.584775,20,1,1.1,0.9,27.27,0.01,0,0
25874,1,0,0,0,0,25,1.0291374,-21.74403,138,1,1.1,0.9,27.45,0.21,0,0
25875,1,0,0,0,0,25,1.0336686,-18.160444,345,1,1.1,0.9,27.39,0.08,0,0
25876,1,0,0,0,0,25,1.0301394,-21.565794,138,1,1.1,0.9,27.41,0.2,0,0
25877,2,0,0,0,0,25,1.0478609,-14.577242,138,1,1.1,0.9,26.79,0.07,0,0
25878,1,0,0,0,0,25,1.0521191,-17.350164,69,1,1.1,0.9,26.8,0.1,0,0
25879,1,0,0,0,0,25,1.0476727,-14.669425,138,1,1.1,0.9,26.8,0.07,0,0
25880,1,0,0,0,0,25,1.0522949,-27.648838,69,1,1.1,0.9,27.9,0.07,0,0
25881,2,0,0,0,0,25,1.0654749,-26.71964,13.8,1,1.1,0.9,27.85,0.08,0,0
25882,2,0,0,0,0,25,1.065405,-26.914052,13.8,1,1.1,0.9,27.87,0.07,0,0
25883,1,0,0,0,0,25,1.0522537,-27.660467,69,1,1.1,0.9,27.9,0.07,0,0
25884,1,0,0,0,0,25,1.0380002,-18.863927,345,1,1.1,0.9,27.58,-0,0,0
25885,1,0,0,0,0,25,1.050079,-21.915747,138,1,1.1,0.9,27.55,0.05,0,0
25886,2,0,0,0,0,25,1.031557,-16.415935,13.8,1,1.1,0.9,27.55,0,0,0
25887,2,0,0,0,0,25,1.0315103,-16.00027,24,1,1.1,0.9,27.53,0,0,0
25888,2,0,0,0,0,25,1.0318565,-17.161351,18,1,1.1,0.9,27.55,0,0,0
25889,2,0,0,0,0,25,1.0315347,-16.176162,22,1,1.1,0.9,27.54,0,0,0
25890,2,0,0,0,0,25,1.0313836,-15.970196,13.8,1,1.1,0.9,27.54,0,0,0
25891,2,0,0,0,0,25,1.0315023,-15.842088,18,1,1.1,0.9,27.53,0,0,0
25892,2,0,0,0,0,25,1.0313458,-15.765855,20,1,1.1,0.9,27.53,0,0,0
25893,2,0,0,0,0,25,1.0314385,-15.919932,18,1,1.1,0.9,27.53,0,0,0
25894,2,0,0,0,0,25,1.0314908,-15.74851,24,1,1.1,0.9,27.52,0,0,0
25895,2,0,0,0,0,25,1.0315532,-16.292156,13.8,1,1.1,0.9,27.54,0,0,0
25896,2,0,0,0,0,25,1.031324,-15.546052,13.8,1,1.1,0.9,27.52,0,0,0
25897,1,0,0,0,0,25,1.0341447,-20.206801,345,1,1.1,0.9,27.85,0.02,0,0
25898,1,0,0,0,0,25,1.0380002,-18.863927,345,1,1.1,0.9,27.58,-0,0,0
25899,2,0,0,0,0,25,1.0462127,-18.532995,69,1,1.1,0.9,27.06,0.17,0,0
25900,1,0,0,0,0,25,1.0462037,-18.537119,69,1,1.1,0.9,27.06,0.17,0,0
25901,1,0,0,0,0,25,1.0397558,-34.008857,69,1,1.1,0.9,29.42,0.22,0,0
25902,2,0,0,0,0,25,1.0397558,-34.008857,13.8,1,1.1,0.9,29.42,0.22,0,0
25903,1,0,0,0,0,25,1.0397558,-34.008857,69,1,1.1,0.9,29.42,0.22,0,0
25904,1,0,0,0,0,25,1.0407912,-32.092418,69,1,1.1,0.9,28.8,0.19,0,0
25905,2,0,0,0,0,25,1.0407912,-32.092418,13.8,1,1.1,0.9,28.8,0.19,0,0
25906,1,0,0,0,0,25,1.0407912,-32.092418,69,1,1.1,0.9,28.8,0.19,0,0
25907,1,0,0,0,0,25,1.0453648,-29.711779,69,1,1.1,0.9,28.32,0.34,0,0
25908,2,0,0,0,0,25,1.0328314,-29.197115,13.8,1,1.1,0.9,28.29,0.34,0,0
25909,2,0,0,0,0,25,1.0331431,-28.690023,13.8,1,1.1,0.9,28.26,0.34,0,0
25910,2,0,0,0,0,25,1.032724,-29.410886,18,1,1.1,0.9,28.3,0.34,0,0
25911,1,0,0,0,0,25,1.0453391,-29.718848,69,1,1.1,0.9,28.32,0.34,0,0
25912,1,0,0,0,0,25,1.0381879,-13.92127,345,1,1.1,0.9,26.99,0.13,0,0
25913,1,0,0,0,0,25,1.0418779,-15.914793,138,1,1.1,0.9,27.02,0.15,0,0
25914,1,0,0,0,0,25,1.04546,-18.531374,69,1,1.1,0.9,27.11,0.2,0,0
25915,2,0,0,0,0,25,1.0381879,-13.92127,13.8,1,1.1,0.9,26.99,0.13,0,0
25916,2,0,0,0,0,25,1.028921,-11.980669,13.8,1,1.1,0.9,26.95,0.14,0,0
25917,2,0,0,0,0,25,1.0381879,-13.92127,13.8,1,1.1,0.9,26.99,0.13,0,0
25918,2,0,0,0,0,25,1.0293325,-11.604328,13.8,1,1.1,0.9,26.95,0.14,0,0
25919,2,0,0,0,0,25,1.0569051,-18.026909,18,1,1.1,0.9,27.08,0.19,0,0
25920,1,0,0,0,0,25,1.0392493,-14.207808,345,1,1.1,0.9,27.04,0.11,0,0
25921,1,0,0,0,0,25,1.0381879,-13.92127,345,1,1.1,0.9,26.99,0.13,0,0
25922,1,0,0,0,0,25,1.0430002,-32.561642,345,1,1.1,0.9,29.06,-0,0,0
25923,1,0,0,0,0,25,1.0501244,-34.531041,138,1,1.1,0.9,28.95,0.06,0,0
25924,1,0,0,0,0,25,1.0539846,-37.254116,69,1,1.1,0.9,28.87,0.16,0,0
25925,2,0,0,0,0,25,1.0377907,-26.72456,18,1,1.1,0.9,28.96,0,0,0
25926,2,0,0,0,0,25,1.0414944,-31.805399,13.8,1,1.1,0.9,29.05,0,0,0
25927,2,0,0,0,0,25,1.0415982,-31.421417,24,1,1.1,0.9,29.04,0,0,0
25928,2,0,0,0,0,25,1.0411134,-30.437208,13.8,1,1.1,0.9,29.03,0,0,0
25929,1,0,0,0,0,25,1.0424854,-33.168423,345,1,1.1,0.9,29.17,0.01,0,0
25930,1,0,0,0,0,25,1.0500241,-34.576711,138,1,1.1,0.9,28.96,0.06,0,0
25931,1,0,0,0,0,25,1.0430002,-32.561642,345,1,1.1,0.9,29.06,-0,0,0
25932,1,0,0,0,0,25,1.0424867,-19.762501,69,1,1.1,0.9,27.32,0.19,0,0
25933,2,0,0,0,0,25,1.018082,-18.776557,13.8,1,1.1,0.9,27.25,0.19,0,0
25934,1,0,0,0,0,25,1.042468,-19.767479,69,1,1.1,0.9,27.32,0.19,0,0
27001,1,10.49,1.6,0,-12,27,1.0289856,-73.833214,161,1,1.1,0.9,33.3,0.22,0,0
27002,1,0,0,0,0,27,1.0339402,-73.684824,161,1,1.1,0.9,33.26,0.17,0,0
27003,1,5.23,2.3,0,0,27,1.0339016,-73.68761,161,1,1.1,0.9,33.26,0.17,0,0
27004,1,8.19,2.53,0,-18,27,1.0239383,-71.526558,161,1,1.1,0.9,33.1,0.25,0,0
27005,1,9.06,0.63,0,-7.5,27,1.0315622,-73.388118,161,1,1.1,0.9,33.25,0.18,0,0
27006,1,5.69,0.98,0,0,27,1.0445043,-72.617841,161,1,1.1,0.9,33.07,0.11,0,0
27007,1,0,0,0,0,27,1.0445293,-72.614973,161,1,1.1,0.9,33.07,0.11,0,0
27008,1,11.56,2.25,0,0,27,1.0391885,-74.281999,161,1,1.1,0.9,33.5,0.3,0,0
27009,1,0,0,0,0,27,1.0378269,-73.758528,161,1,1.1,0.9,33.24,0.12,0,0
27010,1,12.36,4.11,0,0,27,1.0377552,-73.76569,161,1,1.1,0.9,33.25,0.13,0,0
27011,1,12.32,2.84,0,0,27,1.0289308,-77.312479,161,1,1.1,0.9,33.73,0.13,0,0
27012,1,0,0,0,0,27,1.042786,-70.056248,161,1,1.1,0.9,32.83,0.18,0,0
27013,1,38.45,5.81,0,0,27,1.0426389,-70.077086,161,1,1.1,0.9,32.84,0.18,0,0
27014,1,0,0,0,0,27,1.0429325,-70.03338,161,1,1.1,0.9,32.83,0.18,0,0
27015,1,41.25,8.52,0,0,27,1.0444941,-69.939192,161,1,1.1,0.9,32.79,0.17,0,0
27016,1,4.94,1.4,0,0,27,1.0437452,-69.752012,161,1,1.1,0.9,32.79,0.17,0,0
27017,1,0,0,0,0,27,1.0437724,-69.74929,161,1,1.1,0.9,32.79,0.17,0,0
27018,1,0,0,0,0,27,1.0437452,-69.752012,161,1,1.1,0.9,32.79,0.17,0,0
27019,1,4.6,0.72,0,0,27,1.0457413,-72.104481,161,1,1.1,0.9,33.03,0.2,0,0
27020,1,5.46,1.58,0,0,27,1.0464694,-71.937766,161,1,1.1,0.9,33,0.18,0,0
27021,1,4.91,1.52,0,0,27,1.039378,-69.394365,161,1,1.1,0.9,32.89,0.07,0,0
27022,1,5.52,4.06,0,0,27,1.0436585,-69.737477,161,1,1.1,0.9,32.79,0.18,0,0
27023,1,0,0,0,0,27,1.0437164,-69.734464,161,1,1.1,0.9,32.78,0.18,0,0
27024,1,6.99,2.38,0,0,27,1.0356237,-69.170479,161,1,1.1,0.9,32.83,0.13,0,0
27025,1,6.54,2.32,0,0,27,1.045232,-68.493749,161,1,1.1,0.9,32.67,0.04,0,0
27026,1,5.54,1.95,0,0,27,1.0348782,-69.350963,161,1,1.1,0.9,32.87,0.13,0,0
27027,1,8.31,2.38,0,0,27,1.0389693,-68.528065,161,1,1.1,0.9,32.69,0.1,0,0
27028,1,0,0,0,0,27,1.0390166,-68.523952,161,1,1.1,0.9,32.69,0.1,0,0
27029,1,0,0,0,0,27,1.0414338,-73.380501,161,1,1.1,0.9,33.19,0.11,0,0
27030,1,4.8,0.55,0,0,27,1.0414164,-73.383283,161,1,1.1,0.9,33.19,0.11,0,0
27031,1,9.06,1.96,0,0,27,1.0435003,-69.825137,161,1,1.1,0.9,32.8,0.18,0,0
27032,1,0,0,0,0,27,1.0435429,-69.819871,161,1,1.1,0.9,32.8,0.18,0,0
27033,1,0,0,0,7,27,1.0395869,-74.949922,161,1,1.1,0.9,33.54,0.33,0,0
27034,1,5.28,1.43,0,0,27,1.0395566,-74.952776,161,1,1.1,0.9,33.54,0.33,0,0
27035,1,0,0,0,0,27,1.0433328,-72.339335,161,1,1.1,0.9,33.06,0.24,0,0
27036,1,6.25,2.91,0,0,27,1.0432875,-72.342647,161,1,1.1,0.9,33.07,0.24,0,0
27037,1,9.38,3,0,0,27,1.0421933,-72.370414,161,1,1.1,0.9,33.07,0.27,0,0
27038,1,12.63,3.6,0,0,27,1.0456043,-71.935208,161,1,1.1,0.9,32.98,0.13,0,0
27039,1,0,0,0,0,27,1.0456778,-71.927774,161,1,1.1,0.9,32.98,0.13,0,0
27040,1,0,0,0,0,27,1.0341024,-69.848581,161,1,1.1,0.9,32.97,0.12,0,0
27041,1,37.4,3.89,0,0,27,1.0339642,-69.871049,161,1,1.1,0.9,32.98,0.12,0,0
27042,1,0,0,0,0,27,1.0342398,-69.828125,161,1,1.1,0.9,32.96,0.12,0,0
27043,1,9.99,2.79,0,0,27,1.03858,-69.52001,161,1,1.1,0.9,32.91,0.08,0,0
27044,1,4.44,0.76,0,0,27,1.035399,-69.258601,161,1,1.1,0.9,32.85,0.13,0,0
27045,1,2.47,0.7,0,0,27,1.0428083,-68.815834,161,1,1.1,0.9,32.76,0.07,0,0
27046,1,3.15,0.04,0,0,27,1.0428011,-68.817517,161,1,1.1,0.9,32.76,0.07,0,0
27047,1,12.65,5.91,0,0,27,1.0431528,-70.036261,161,1,1.1,0.9,32.82,0.18,0,0
27048,1,6.7,1.63,0,0,27,1.0402334,-69.323511,161,1,1.1,0.9,32.86,0.08,0,0
27049,1,5.46,2.24,0,0,27,1.0392682,-69.206917,161,1,1.1,0.9,32.86,0.07,0,0
27050,1,0,0,0,0,27,1.0408573,-72.760367,161,1,1.1,0.9,33.14,0.29,0,0
27051,1,14.64,3.69,0,0,27,1.0407829,-72.768084,161,1,1.1,0.9,33.14,0.29,0,0
27052,1,0,0,0,0,27,1.0257713,-76.56723,161,1,1.1,0.9,34.05,0.42,0,0
27053,1,3.68,1.74,0,0,27,1.0257443,-76.569199,161,1,1.1,0.9,34.05,0.42,0,0
27054,1,4.03,0.62,0,0,27,1.0471612,-71.288029,161,1,1.1,0.9,32.89,0.16,0,0
27055,1,0,0,0,-18,27,1.0306945,-69.204391,161,1,1.1,0.9,32.85,0.18,0,0
27056,1,5.3,0.61,0,0,27,1.030673,-69.207527,161,1,1.1,0.9,32.85,0.18,0,0
27057,1,0,0,0,0,27,1.0366932,-68.465745,161,1,1.1,0.9,32.74,0.05,0,0
27058,1,0,0,0,0,27,1.0367427,-68.461749,161,1,1.1,0.9,32.74,0.05,0,0
27059,1,7.2,2.6,0,0,27,1.0366467,-68.469616,161,1,1.1,0.9,32.74,0.05,0,0
27060,1,0,0,0,0,27,1.0366932,-68.465745,161,1,1.1,0.9,32.74,0.05,0,0
27061,1,0,0,0,0,27,1.044831,-69.232012,161,1,1.1,0.9,32.74,0.09,0,0
27062,1,8.24,1.92,0,0,27,1.0447938,-69.236184,161,1,1.1,0.9,32.74,0.09,0,0
27063,1,0,0,0,0,27,1.0448739,-69.227701,161,1,1.1,0.9,32.74,0.09,0,0
27064,1,0,0,0,-143.5,27,1.0399311,-70.004818,500,1,1.1,0.9,32.86,0.15,0,0
27065,1,0,0,0,0,27,1.0470552,-71.011791,161,1,1.1,0.9,32.85,0.15,0,0
27066,1,1.47,0.66,0,0,27,1.046239,-71.117115,13.8,1,1.1,0.9,32.85,0.15,0,0
27067,1,17.24,5.36,0,0,27,1.0426186,-71.709774,13.8,1,1.1,0.9,32.87,0.16,0,0
27068,1,0,0,0,0,27,1.0467186,-71.062394,1,1,1.1,0.9,32.85,0.15,0,0
27069,1,0,0,0,0,27,1.0418081,-69.9597,500,1,1.1,0.9,32.84,0.12,0,0
27070,1,0,0,0,0,27,1.0399311,-70.004818,500,1,1.1,0.9,32.86,0.15,0,0
27071,1,0,0,0,0,27,1.0399311,-70.004818,500,1,1.1,0.9,32.86,0.15,0,0
27072,1,14.08,5.66,0,-8.5,27,1.0328958,-68.501764,161,1,1.1,0.9,32.76,0.06,0,0
27073,1,0,0,0,0,27,1.0330884,-68.495317,161,1,1.1,0.9,32.75,0.05,0,0
27074,1,0,0,0,0,27,1.0435002,-70.159876,161,1,1.1,0.9,32.83,0.18,0,0
27075,1,0,0,0,0,27,1.0435002,-70.159876,13.8,1,1.1,0.9,32.83,0.18,0,0
27076,1,0,0,0,0,27,1.0435002,-70.159876,13.8,1,1.1,0.9,32.83,0.18,0,0
27077,1,0,0,0,0,27,1.0435002,-70.159876,1,1,1.1,0.9,32.83,0.18,0,0
27078,1,10.99,0.05,0,0,27,1.0434739,-70.166793,161,1,1.1,0.9,32.83,0.18,0,0
27079,1,0,0,0,0,27,1.0435255,-70.153088,161,1,1.1,0.9,32.83,0.18,0,0
27080,1,0,0,0,0,27,1.0300265,-75.772434,161,1,1.1,0.9,33.81,0.41,0,0
27081,1,10.48,2.37,0,0,27,1.029977,-75.77838,161,1,1.1,0.9,33.81,0.41,0,0
27082,1,6.18,1.48,0,0,27,1.0356239,-74.730299,161,1,1.1,0.9,33.5,0.38,0,0
27083,1,0,0,0,0,27,1.0468441,-71.673588,161,1,1.1,0.9,32.96,0.17,0,0
27084,1,2.85,0.18,0,0,27,1.0468362,-71.675208,161,1,1.1,0.9,32.96,0.17,0,0
27085,1,1.49,0.49,0,0,27,1.0468359,-71.674378,161,1,1.1,0.9,32.96,0.17,0,0
27086,1,0,0,0,0,27,1.0356218,-68.044119,161,1,1.1,0.9,32.6,0.11,0,0
27087,1,4.16,1.9,0,0,27,1.0355916,-68.046287,161,1,1.1,0.9,32.6,0.11,0,0
27088,1,42.79,4.62,0,0,27,1.0438941,-67.227806,161,1,1.1,0.9,32.49,0.07,0,0
27089,1,8.96,1.5,0,0,27,1.0369254,-68.590268,161,1,1.1,0.9,32.65,0.11,0,0
27090,1,4.43,2.45,0,0,27,1.0354263,-69.173498,161,1,1.1,0.9,32.75,0.11,0,0
27091,1,6.12,2.58,0,-25.5,27,1.0309759,-68.041525,161,1,1.1,0.9,32.6,0.17,0,0
27092,1,0,0,0,0,27,1.0312663,-68.042014,161,1,1.1,0.9,32.6,0.17,0,0
27093,1,17.05,4.92,0,0,27,1.0436073,-70.210086,161,1,1.1,0.9,32.85,0.03,0,0
27094,1,20.31,7.09,0,0,27,1.0430413,-67.889671,161,1,1.1,0.9,32.64,0.03,0,0
27095,1,0,0,0,-18,27,1.0304161,-69.342664,161,1,1.1,0.9,32.8,0.18,0,0
27096,1,4.06,0.52,0,0,27,1.0303998,-69.344965,161,1,1.1,0.9,32.8,0.18,0,0
27097,1,4.91,2.54,0,0,27,1.0424626,-70.35641,161,1,1.1,0.9,32.84,0.05,0,0
27098,1,0,0,0,-72,27,1.0372854,-67.923375,500,1,1.1,0.9,32.7,0.05,0,0
27099,1,43.88,8.22,0,0,27,1.0324443,-68.18612,161,1,1.1,0.9,32.69,0.06,0,0
27100,1,0,0,0,0,27,1.0295393,-68.345547,18,1,1.1,0.9,32.69,0.06,0,0
27101,1,0,0,0,0,27,1.0295393,-68.345547,1,1,1.1,0.9,32.69,0.06,0,0
27102,1,0,0,0,0,27,1.0385816,-67.917213,500,1,1.1,0.9,32.69,0.04,0,0
27103,1,0,0,0,0,27,1.0372854,-67.923375,500,1,1.1,0.9,32.7,0.05,0,0
27104,1,0,0,0,0,27,1.0412177,-67.878304,500,1,1.1,0.9,32.7,0.04,0,0
27105,1,45.9,5.75,0,0,27,1.0407334,-68.162506,161,1,1.1,0.9,32.71,0.04,0,0
27106,1,0,0,0,0,27,1.0418233,-67.864544,500,1,1.1,0.9,32.69,0.03,0,0
27107,1,0,0,0,0,27,1.0349993,-68.007512,161,1,1.1,0.9,32.65,0.04,0,0
27108,1,8.93,2.52,0,0,27,1.0349459,-68.012526,161,1,1.1,0.9,32.65,0.04,0,0
27109,1,0,0,0,0,27,1.0407023,-68.264689,161,1,1.1,0.9,32.73,0.04,0,0
27110,1,22.45,9.02,0,0,27,1.0405629,-68.276251,161,1,1.1,0.9,32.73,0.04,0,0
27111,1,10.99,1.75,0,0,27,1.037499,-68.438637,161,1,1.1,0.9,32.72,0.01,0,0
27112,1,0,0,0,0,27,1.0375279,-68.432585,161,1,1.1,0.9,32.71,0.01,0,0
27113,1,7.19,2.56,0,0,27,1.0372182,-68.37462,161,1,1.1,0.9,32.69,0.03,0,0
27114,1,0,0,0,0,27,1.037267,-68.370596,161,1,1.1,0.9,32.69,0.03,0,0
27115,1,4.88,1.68,0,0,27,1.0394242,-68.861647,161,1,1.1,0.9,32.81,0,0,0
27116,1,3.95,1.06,0,0,27,1.0429366,-68.686753,161,1,1.1,0.9,32.77,-0,0,0
27117,1,7.11,2.05,0,0,27,1.0407436,-68.241178,161,1,1.1,0.9,32.72,0.04,0,0
27118,1,6.27,1.72,0,0,27,1.0391721,-68.410611,161,1,1.1,0.9,32.75,0.12,0,0
27119,1,7.25,2.75,0,0,27,1.0366919,-68.451339,161,1,1.1,0.9,32.73,0.02,0,0
27120,1,25.99,12.69,0,-22,27,1.0332921,-68.341416,161,1,1.1,0.9,32.73,0.08,0,0
27121,1,3.94,0.28,0,0,27,1.0380755,-68.800461,161,1,1.1,0.9,32.8,-0.01,0,0
27122,1,0,0,0,0,27,1.0415961,-68.254538,161,1,1.1,0.9,32.72,0.03,0,0
27123,1,25.07,4.81,0,0,27,1.0414875,-68.269503,161,1,1.1,0.9,32.72,0.03,0,0
27124,1,0,0,0,0,27,1.0445531,-68.373771,161,1,1.1,0.9,32.67,0.03,0,0
27125,1,5.73,0.67,0,0,27,1.0445348,-68.377097,161,1,1.1,0.9,32.67,0.03,0,0
27126,1,0,0,0,0,27,1.0381497,-68.687685,161,1,1.1,0.9,32.78,-0.01,0,0
27127,1,0,0,0,0,27,1.0381497,-68.687685,13.8,1,1.1,0.9,32.78,-0.01,0,0
27128,1,0,0,0,0,27,1.0381497,-68.687685,13.8,1,1.1,0.9,32.78,-0.01,0,0
27129,1,0,0,0,0,27,1.0381497,-68.687685,1,1,1.1,0.9,32.78,-0.01,0,0
27130,1,5.59,0.19,0,0,27,1.0381342,-68.690642,161,1,1.1,0.9,32.78,-0.01,0,0
27131,1,0,0,0,0,27,1.038168,-68.684393,161,1,1.1,0.9,32.77,-0.01,0,0
27132,1,12.76,2.42,0,0,27,1.0372434,-69.179029,161,1,1.1,0.9,32.87,0.01,0,0
27133,1,8,4.18,0,0,27,1.0369324,-68.3213,161,1,1.1,0.9,32.71,0.03,0,0
27134,1,5.21,1.11,0,0,27,1.041197,-68.118362,161,1,1.1,0.9,32.7,0.03,0,0
27135,1,5.57,0.61,0,0,27,1.041308,-68.88166,161,1,1.1,0.9,32.81,0.02,0,0
27136,1,9.16,1.58,0,0,27,1.0376389,-68.390867,161,1,1.1,0.9,32.7,0.01,0,0
27137,1,0,0,0,-60,27,1.027502,-68.18515,161,1,1.1,0.9,32.7,0.11,0,0
27138,1,10.33,3.14,0,0,27,1.0274378,-68.191403,161,1,1.1,0.9,32.7,0.11,0,0
27139,1,0,0,0,0,27,1.028219,-68.187058,161,1,1.1,0.9,32.7,0.1,0,0
27140,1,0,0,0,0,27,1.0382974,-69.14708,161,1,1.1,0.9,32.86,0.03,0,0
27141,1,0,0,0,0,27,1.0384682,-69.133845,161,1,1.1,0.9,32.86,0.03,0,0
27142,1,24,10.22,0,0,27,1.0381299,-69.159585,161,1,1.1,0.9,32.87,0.03,0,0
27143,1,0,0,0,0,27,1.0388146,-69.068431,161,1,1.1,0.9,32.85,0.01,0,0
27144,1,5.91,2.44,0,0,27,1.0387749,-69.071928,161,1,1.1,0.9,32.85,0.01,0,0
27145,1,0,0,0,-15,27,1.038655,-68.313962,161,1,1.1,0.9,32.68,0.08,0,0
27146,1,10.12,2.39,0,0,27,1.0386111,-68.319212,161,1,1.1,0.9,32.68,0.08,0,0
27147,1,3.2,1.2,0,0,27,1.0365363,-68.191574,161,1,1.1,0.9,32.64,0.08,0,0
27148,1,4.39,0.65,0,0,27,1.0364689,-68.342448,161,1,1.1,0.9,32.71,0.01,0,0
27149,1,5.66,0.7,0,0,27,1.0434673,-68.526216,161,1,1.1,0.9,32.74,0.04,0,0
27150,1,0,0,0,-20,27,1.0286641,-68.654727,161,1,1.1,0.9,32.73,0.19,0,0
27151,1,8.08,1.15,0,0,27,1.0286293,-68.659695,161,1,1.1,0.9,32.73,0.19,0,0
27152,1,6.58,1.93,0,0,27,1.0349288,-68.368514,161,1,1.1,0.9,32.72,0.03,0,0
27153,1,5.42,2,0,0,27,1.0429051,-68.557557,161,1,1.1,0.9,32.75,0.05,0,0
27154,1,4.35,0.6,0,0,27,1.0423106,-68.598482,161,1,1.1,0.9,32.76,0.06,0,0
27155,1,0,0,0,-18,27,1.032095,-68.050417,161,1,1.1,0.9,32.61,0.15,0,0
27156,1,3.79,0.58,0,0,27,1.0320773,-68.052742,161,1,1.1,0.9,32.61,0.15,0,0
27157,1,38.14,15.58,0,0,27,1.0372305,-68.733799,161,1,1.1,0.9,32.81,0.12,0,0
27158,1,7.8,3.68,0,0,27,1.038064,-68.707337,161,1,1.1,0.9,32.8,0.11,0,0
27159,1,0,0,0,0,27,1.0391398,-68.854588,161,1,1.1,0.9,32.81,0.07,0,0
27160,1,7.86,2.83,0,0,27,1.0390891,-68.859154,161,1,1.1,0.9,32.81,0.07,0,0
27161,1,0,0,0,0,27,1.0391906,-68.85,161,1,1.1,0.9,32.81,0.06,0,0
27162,1,0,0,0,0,27,1.0456223,-68.161193,500,1,1.1,0.9,32.72,0.05,0,0
27163,1,37.84,8.38,0,0,27,1.0435929,-68.476649,161,1,1.1,0.9,32.73,0.05,0,0
27164,1,0,0,0,0,27,1.0458087,-68.143997,500,1,1.1,0.9,32.72,0.05,0,0
27165,1,5.17,1.17,0,0,27,1.0415883,-68.712947,161,1,1.1,0.9,32.79,0,0,0
27166,1,0,0,0,0,27,1.0415672,-68.710651,161,1,1.1,0.9,32.79,0,0,0
27167,1,0,0,0,-265,27,1.0316866,-67.468717,765,1,1.1,0.9,32.72,0.12,0,0
27168,1,0,0,0,0,27,1.0400518,-68.251091,500,1,1.1,0.9,32.73,0.09,0,0
27169,1,0,0,0,0,27,1.0394025,-68.309446,161,1,1.1,0.9,32.72,0.07,0,0
27170,1,0,0,0,0,27,1.0459307,-68.783159,13.8,1,1.1,0.9,32.73,0.07,0,0
27171,1,0,0,0,0,27,1.0459307,-68.783159,1,1,1.1,0.9,32.73,0.07,0,0
27172,1,38.29,16.01,0,0,27,1.0314047,-67.489882,765,1,1.1,0.9,32.72,0.12,0,0
27173,1,0,0,0,0,27,1.0344466,-67.379406,765,1,1.1,0.9,32.68,0.08,0,0
27174,1,0,0,0,0,27,1.0316866,-67.468717,765,1,1.1,0.9,32.72,0.12,0,0
27175,1,4.37,0.13,0,-4,27,1.0377522,-69.135559,161,1,1.1,0.9,32.86,0.01,0,0
27176,1,0,0,0,0,27,1.0378142,-69.132105,161,1,1.1,0.9,32.86,0.01,0,0
27177,1,2.86,0.55,0,0,27,1.0425124,-68.755932,161,1,1.1,0.9,32.79,0.02,0,0
27178,1,6.67,1.47,0,0,27,1.0375892,-68.42503,161,1,1.1,0.9,32.72,0.01,0,0
27179,1,0,0,0,0,27,1.04088,-68.802183,161,1,1.1,0.9,32.8,0,0,0
27180,1,7.67,0.46,0,0,27,1.0408572,-68.806792,161,1,1.1,0.9,32.8,0,0,0
27181,1,4.96,1.13,0,0,27,1.0375636,-68.813393,161,1,1.1,0.9,32.82,0.12,0,0
27182,1,0,0,0,0,27,1.0375867,-68.810862,161,1,1.1,0.9,32.82,0.12,0,0
27183,1,5.25,1.14,0,0,27,1.0392657,-68.994859,161,1,1.1,0.9,32.83,0.07,0,0
27184,2,0,0,0,0,27,1.04807,-72.866719,161,1,1.1,0.9,33.17,0.22,0,0
27185,2,0,0,0,0,27,1.0162834,-72.771487,24,1,1.1,0.9,33.17,0.22,0,0
27186,2,0,0,0,0,27,1.0162834,-72.771487,24,1,1.1,0.9,33.17,0.22,0,0
27187,1,0,0,0,0,27,1.0163147,-72.881517,1,1,1.1,0.9,33.17,0.22,0,0
27188,1,1.4,0.73,0,0,27,1.048058,-72.86746,161,1,1.1,0.9,33.17,0.22,0,0
27189,1,0,0,0,0,27,1.0480781,-72.867141,161,1,1.1,0.9,33.17,0.21,0,0
27190,1,0,0,0,0,27,1.0406261,-68.26639,161,1,1.1,0.9,32.64,0.07,0,0
27191,2,0,0,0,0,27,1.0214306,-68.163509,18,1,1.1,0.9,32.64,0.07,0,0
27192,2,0,0,0,0,27,1.0214306,-68.163509,18,1,1.1,0.9,32.64,0.07,0,0
27193,1,0,0,0,0,27,1.0214817,-68.285104,1,1,1.1,0.9,32.64,0.07,0,0
27194,2,0,0,0,0,27,1.0214554,-68.18545,13.8,1,1.1,0.9,32.64,0.07,0,0
27195,2,0,0,0,0,27,1.0214554,-68.18545,13.8,1,1.1,0.9,32.64,0.07,0,0
27196,1,0,0,0,0,27,1.0214711,-68.255922,1,1,1.1,0.9,32.64,0.07,0,0
27197,1,0,0,0,0,27,1.0406147,-68.270225,161,1,1.1,0.9,32.64,0.07,0,0
27198,1,0,0,0,0,27,1.0406261,-68.26639,161,1,1.1,0.9,32.64,0.07,0,0
27199,2,0,0,0,0,27,1.04,-66.425844,765,1,1.1,0.9,32.62,0,0,0
27200,1,0,0,0,0,27,1.0433266,-67.167747,500,1,1.1,0.9,32.62,0.02,0,0
27201,1,0.54,0.15,0,0,27,1.0437076,-67.465134,161,1,1.1,0.9,32.59,0.02,0,0
27202,1,0,0,0,0,27,1.043661,-67.377427,500,1,1.1,0.9,32.66,0.01,0,0
27203,2,0,0,0,0,27,1.0437083,-68.393386,161,1,1.1,0.9,32.72,0.05,0,0
27204,2,0,0,0,0,27,1.0436822,-68.332975,13.8,1,1.1,0.9,32.71,0.05,0,0
27205,2,0,0,0,0,27,1.0436822,-68.332975,13.8,1,1.1,0.9,32.71,0.05,0,0
27206,1,0,0,0,0,27,1.0437074,-68.390891,1,1,1.1,0.9,32.72,0.05,0,0
27207,1,0.92,0.36,0,0,27,1.0437041,-68.39513,161,1,1.1,0.9,32.72,0.05,0,0
27208,2,0,0,0,0,27,1.0375472,-68.017324,161,1,1.1,0.9,32.58,0.11,0,0
27209,1,3.52,0.71,0,0,27,1.0374917,-68.02155,161,1,1.1,0.9,32.58,0.11,0,0
27210,1,1.55,0.7,0,-14,27,1.038946,-68.445314,161,1,1.1,0.9,32.72,0.05,0,0
27211,2,0,0,0,0,27,1.038946,-68.445314,18,1,1.1,0.9,32.72,0.05,0,0
27212,2,0,0,0,0,27,1.0135416,-68.243905,13.8,1,1.1,0.9,32.72,0.05,0,0
27213,1,0,0,0,0,27,1.0391135,-68.447913,161,1,1.1,0.9,32.72,0.05,0,0
27214,1,0.92,0.3,0,0,27,1.0395036,-68.447789,161,1,1.1,0.9,32.72,0.05,0,0
27215,2,0,0,0,0,27,1.0139529,-67.897942,13.8,1,1.1,0.9,32.7,0.05,0,0
27216,2,0,0,0,0,27,1.0141562,-68.446244,13.8,1,1.1,0.9,32.72,0.05,0,0
27217,1,0,0,0,0,27,1.0141562,-68.446244,1,1,1.1,0.9,32.72,0.05,0,0
27218,1,1.95,0.3,0,0,27,1.0394957,-68.448821,161,1,1.1,0.9,32.72,0.05,0,0
27219,1,0,0,0,0,27,1.0394679,-68.452499,161,1,1.1,0.9,32.72,0.05,0,0
27220,2,0,0,0,0,27,1.0433079,-68.578136,161,1,1.1,0.9,32.75,0.04,0,0
27221,2,4.73,0.41,0,0,27,1.0415276,-68.180159,161,1,1.1,0.9,32.64,0.06,0,0
27222,2,0,0,0,0,27,1.0379975,-68.228042,161,1,1.1,0.9,32.7,0.03,0,0
27223,2,0.87,0.25,0,0,27,1.0359064,-68.002357,161,1,1.1,0.9,32.65,0.03,0,0
27224,2,8.15,1.04,0,0,27,1.0456879,-69.55858,161,1,1.1,0.9,32.78,0.02,0,0
27225,1,0,0,0,0,27,1.0457095,-69.557171,161,1,1.1,0.9,32.78,0.02,0,0
27226,1,1.09,0.31,0,0,27,1.0354383,-68.392831,161,1,1.1,0.9,32.73,0.03,0,0
27227,2,0,0,0,0,27,1.0016332,-67.889173,22,1,1.1,0.9,32.72,0.03,0,0
27228,2,0,0,0,0,27,1.0046545,-68.313471,18,1,1.1,0.9,32.73,0.03,0,0
27229,1,0,0,0,0,27,1.035433,-68.393197,161,1,1.1,0.9,32.73,0.03,0,0
27230,2,0,0,0,0,27,1.038,-68.232902,161,1,1.1,0.9,32.68,0,0,0
27231,1,0,0,0,0,27,1.045652,-69.577091,161,1,1.1,0.9,32.78,0.02,0,0
27232,2,0,0,0,0,27,1.045652,-69.577091,13.8,1,1.1,0.9,32.78,0.02,0,0
27233,2,0,0,0,0,27,1.020135,-69.494591,18,1,1.1,0.9,32.78,0.02,0,0
27234,1,1.17,0.21,0,0,27,1.0456472,-69.577698,161,1,1.1,0.9,32.78,0.02,0,0
27235,1,0,0,0,46,27,1.0438569,-68.324529,765,1,1.1,0.9,32.74,0.12,0,0
27236,1,0,0,0,0,27,1.0493982,-68.548818,500,1,1.1,0.9,32.74,0.11,0,0
27237,1,1.45,0.33,0,0,27,1.0475596,-68.603306,161,1,1.1,0.9,32.73,0.07,0,0
27238,2,0,0,0,0,27,1.0479525,-67.288399,13.8,1,1.1,0.9,32.72,0.12,0,0
27239,1,0,0,0,0,27,1.0381131,-68.177078,161,1,1.1,0.9,32.69,0.05,0,0
27240,2,0,0,0,0,27,1.0475464,-66.895236,13.8,1,1.1,0.9,32.64,0.04,0,0
27241,2,0,0,0,0,27,1.0425537,-67.58378,22,1,1.1,0.9,32.67,0.04,0,0
27242,1,0,0,0,0,27,1.0378798,-68.197453,161,1,1.1,0.9,32.69,0.05,0,0
27243,1,0,0,0,0,27,1.041668,-68.262285,161,1,1.1,0.9,32.72,0.02,0,0
27244,2,0,0,0,0,27,1.0415761,-68.05093,13.8,1,1.1,0.9,32.71,0.03,0,0
27245,2,0,0,0,0,27,1.0415761,-68.05093,13.8,1,1.1,0.9,32.71,0.03,0,0
27246,1,0,0,0,0,27,1.0416879,-68.304167,1,1,1.1,0.9,32.72,0.02,0,0
27247,2,0,0,0,0,27,1.041668,-68.262285,13.8,1,1.1,0.9,32.72,0.02,0,0
27248,1,0,0,0,0,27,1.041654,-68.266694,161,1,1.1,0.9,32.72,0.02,0,0
27249,1,0,0,0,0,27,1.041668,-68.262285,161,1,1.1,0.9,32.72,0.02,0,0
27250,1,0,0,0,-336,27,1.0395097,-68.801109,765,1,1.1,0.9,32.76,0.18,0,0
27251,1,0,0,0,0,27,1.0449676,-68.871538,500,1,1.1,0.9,32.76,0.16,0,0
27252,1,0,0,0,0,27,1.0446827,-69.513292,161,1,1.1,0.9,32.74,0.17,0,0
27253,2,0,0,0,0,27,1.0415613,-68.292072,13.8,1,1.1,0.9,32.75,0.18,0,0
27254,1,0,0,0,0,27,1.0459458,-68.827933,500,1,1.1,0.9,32.75,0.14,0,0
27255,1,4.02,1.8,0,0,27,1.0394838,-68.803063,765,1,1.1,0.9,32.77,0.18,0,0
27256,1,0,0,0,0,27,1.0423934,-68.885488,765,1,1.1,0.9,32.78,0.14,0,0
27257,1,0,0,0,0,27,1.0388845,-68.244717,161,1,1.1,0.9,32.71,0.06,0,0
27258,2,0,0,0,0,27,1.0387496,-67.935279,18,1,1.1,0.9,32.7,0.06,0,0
27259,1,0.16,0.02,0,0,27,1.038884,-68.244806,161,1,1.1,0.9,32.71,0.06,0,0
27260,1,0.61,0.03,0,0,27,1.0425616,-71.996688,161,1,1.1,0.9,33.01,0.26,0,0
27261,2,0,0,0,0,27,1.0424805,-71.789593,13.8,1,1.1,0.9,33.01,0.26,0,0
27262,2,0,0,0,0,27,1.0425616,-71.996688,13.8,1,1.1,0.9,33.01,0.26,0,0
27263,2,0,0,0,0,27,1.042524,-71.793996,13.8,1,1.1,0.9,33,0.26,0,0
27264,1,0.08,0.03,0,0,27,1.0425591,-71.997768,161,1,1.1,0.9,33.01,0.26,0,0
27265,1,0,0,0,0,27,1.0437639,-68.980237,765,1,1.1,0.9,32.78,0.14,0,0
27266,1,0,0,0,0,27,1.0462084,-68.944059,500,1,1.1,0.9,32.78,0.14,0,0
27267,1,0,0,0,0,27,1.0456738,-69.560569,161,1,1.1,0.9,32.75,0.16,0,0
27268,2,0,0,0,0,27,1.0430715,-68.611177,18,1,1.1,0.9,32.78,0.15,0,0
27269,2,0,0,0,0,27,1.0430962,-68.617523,13.8,1,1.1,0.9,32.78,0.15,0,0
27270,2,0,0,0,0,27,1.0431228,-68.63149,20,1,1.1,0.9,32.78,0.15,0,0
27271,1,0,0,0,0,27,1.0471554,-68.902982,500,1,1.1,0.9,32.76,0.13,0,0
27272,1,0,0,0,0,27,1.0462084,-68.944059,500,1,1.1,0.9,32.78,0.14,0,0
27273,1,0,0,0,0,27,1.0441311,-70.394788,161,1,1.1,0.9,32.84,0.19,0,0
27274,2,0,0,0,0,27,1.0311145,-70.117624,13.8,1,1.1,0.9,32.83,0.19,0,0
27275,2,0,0,0,0,27,1.0311684,-70.090027,13.8,1,1.1,0.9,32.82,0.19,0,0
27276,1,0,0,0,0,27,1.0441231,-70.397856,161,1,1.1,0.9,32.84,0.19,0,0
27277,1,0,0,0,0,27,1.0494102,-71.173398,765,1,1.1,0.9,32.96,0.12,0,0
27278,1,0,0,0,0,27,1.0504105,-71.036316,500,1,1.1,0.9,32.97,0.12,0,0
27279,1,0,0,0,0,27,1.051471,-72.364213,161,1,1.1,0.9,33.05,0.18,0,0
27280,2,0,0,0,0,27,1.0494102,-71.173398,13.8,1,1.1,0.9,32.96,0.12,0,0
27281,1,0,0,0,0,27,1.0503939,-70.935143,500,1,1.1,0.9,32.94,0.12,0,0
27282,1,0,0,0,0,27,1.0501919,-71.205585,765,1,1.1,0.9,32.97,0.11,0,0
27283,1,0,0,0,0,27,1.0504105,-71.036316,500,1,1.1,0.9,32.97,0.12,0,0
27284,1,0,0,0,0,27,1.0456404,-69.59145,161,1,1.1,0.9,32.78,0.02,0,0
27285,2,0,0,0,0,27,1.0390912,-69.392345,20,1,1.1,0.9,32.77,0.02,0,0
27286,2,0,0,0,0,27,1.0390803,-69.352819,13.8,1,1.1,0.9,32.77,0.02,0,0
27287,2,0,0,0,0,27,1.039055,-69.222465,13.8,1,1.1,0.9,32.77,0.02,0,0
27288,1,0,0,0,0,27,1.0456307,-69.595042,161,1,1.1,0.9,32.78,0.02,0,0
27289,1,2.47,0.53,0,0,27,1.0448581,-69.686783,161,1,1.1,0.9,32.78,0.13,0,0
27290,2,0,0,0,0,27,1.0448581,-69.686783,13.8,1,1.1,0.9,32.78,0.13,0,0
27291,2,0,0,0,0,27,1.0192952,-69.284387,13.8,1,1.1,0.9,32.75,0.13,0,0
27292,1,0,0,0,0,27,1.0448603,-69.68826,161,1,1.1,0.9,32.78,0.13,0,0
27293,2,0,0,0,0,27,1.041884,-68.184615,161,1,1.1,0.9,32.71,0.03,0,0
27294,1,0,0,0,0,27,1.0419172,-68.158798,161,1,1.1,0.9,32.64,0.05,0,0
27295,2,0,0,0,0,27,1.0419172,-68.158798,13.8,1,1.1,0.9,32.64,0.05,0,0
27296,2,0,0,0,0,27,1.0419172,-68.158798,18,1,1.1,0.9,32.64,0.05,0,0
27297,2,0,0,0,0,27,1.0418623,-67.958577,13.8,1,1.1,0.9,32.63,0.05,0,0
27298,2,0,0,0,0,27,1.0419172,-68.158798,24,1,1.1,0.9,32.64,0.05,0,0
27299,2,0,0,0,0,27,1.0418769,-68.000984,13.8,1,1.1,0.9,32.64,0.05,0,0
27300,2,0,0,0,0,27,1.0416567,-67.597592,18,1,1.1,0.9,32.62,0.05,0,0
27301,1,0,0,0,0,27,1.041912,-68.160246,161,1,1.1,0.9,32.64,0.05,0,0
27302,1,0,0,0,-825.5,27,1.0455977,-64.054673,765,1,1.1,0.9,32.36,0.09,0,0
27303,1,0,0,0,0,27,1.0414275,-66.357731,500,1,1.1,0.9,32.53,0.08,0,0
27304,1,0,0,0,0,27,1.0446971,-66.856785,161,1,1.1,0.9,32.47,0.07,0,0
27305,2,0,0,0,0,27,1.0644564,-61.161799,13.8,1,1.1,0.9,32.31,0.07,0,0
27306,2,0,0,0,0,27,1.0567893,-62.458335,20,1,1.1,0.9,32.31,0.07,0,0
27307,1,0,0,0,0,27,1.0458465,-64.925787,765,1,1.1,0.9,32.58,0.03,0,0
27308,1,0,0,0,0,27,1.0455977,-64.054673,765,1,1.1,0.9,32.36,0.09,0,0
27309,1,0,0,0,0,27,1.0455977,-64.054673,765,1,1.1,0.9,32.36,0.09,0,0
27310,1,0,0,0,0,27,1.0388484,-68.257549,161,1,1.1,0.9,32.71,0.06,0,0
27311,2,0,0,0,0,27,1.0388484,-68.257549,13.8,1,1.1,0.9,32.71,0.06,0,0
27312,1,0,0,0,0,27,1.0388484,-68.257549,161,1,1.1,0.9,32.71,0.06,0,0
27313,2,0,0,0,0,27,1.0359647,-66.645092,765,1,1.1,0.9,32.64,0.01,0,0
27314,1,0,0,0,0,27,1.0452225,-67.709681,500,1,1.1,0.9,32.66,0.02,0,0
27315,1,0,0,0,0,27,1.0440025,-68.053212,161,1,1.1,0.9,32.64,0.03,0,0
27316,1,0,0,0,-741.5,27,1.0353538,-66.577371,765,1,1.1,0.9,32.63,0.02,0,0
27317,1,0,0,0,0,27,1.045176,-67.813832,500,1,1.1,0.9,32.69,0.01,0,0
27318,1,0,0,0,0,27,1.0457848,-68.036086,161,1,1.1,0.9,32.58,-0,0,0
27319,2,0,0,0,0,27,1.0537502,-64.51255,18,1,1.1,0.9,32.44,0,0,0
27320,1,0,0,0,0,27,1.0456122,-68.103022,161,1,1.1,0.9,32.59,0.01,0,0
27321,1,0,0,0,0,27,1.0457848,-68.036086,161,1,1.1,0.9,32.58,-0,0,0
27322,1,0,0,0,-12.5,27,1.0339092,-69.819461,161,1,1.1,0.9,32.96,0.13,0,0
27323,2,0,0,0,0,27,1.0348788,-69.693573,24,1,1.1,0.9,32.96,0.12,0,0
27324,2,0,0,0,0,27,1.035771,-69.570224,13.8,1,1.1,0.9,32.95,0.12,0,0
27325,1,0,0,0,0,27,1.0340312,-69.823143,161,1,1.1,0.9,32.96,0.12,0,0
27326,1,0,0,0,0,27,1.0339092,-69.819461,161,1,1.1,0.9,32.96,0.13,0,0
27327,2,0,0,0,0,27,1.041434,-68.581159,161,1,1.1,0.9,32.77,0.08,0,0
27328,1,0,0,0,0,27,1.041434,-68.581159,161,1,1.1,0.9,32.77,0.08,0,0
27329,1,0,0,0,0,27,1.041434,-68.581159,161,1,1.1,0.9,32.77,0.08,0,0
27330,1,0,0,0,0,27,1.0438803,-68.025334,161,1,1.1,0.9,32.64,0.03,0,0
27331,2,0,0,0,0,27,1.0504266,-67.975416,13.8,1,1.1,0.9,32.64,0.03,0,0
27332,2,0,0,0,0,27,1.0438803,-68.025334,13.8,1,1.1,0.9,32.64,0.03,0,0
27333,1,0,0,0,0,27,1.0438795,-68.025607,161,1,1.1,0.9,32.64,0.03,0,0
27334,1,0,0,0,0,27,1.0396045,-68.492747,161,1,1.1,0.9,32.75,0.06,0,0
27335,2,0,0,0,0,27,1.0394777,-68.224442,13.8,1,1.1,0.9,32.74,0.06,0,0
27336,1,0,0,0,0,27,1.0395986,-68.494671,161,1,1.1,0.9,32.75,0.06,0,0
27337,1,0,0,0,0,27,1.0396045,-68.492747,161,1,1.1,0.9,32.75,0.06,0,0
27338,1,0,0,0,0,27,1.0437746,-68.331248,161,1,1.1,0.9,32.7,0.05,0,0
27339,2,0,0,0,0,27,1.0424059,-67.474841,13.8,1,1.1,0.9,32.67,0.05,0,0
27340,1,0,0,0,0,27,1.0437532,-68.348359,161,1,1.1,0.9,32.71,0.05,0,0
27341,1,0,0,0,0,27,1.0437746,-68.331248,161,1,1.1,0.9,32.7,0.05,0,0
27342,1,0,0,0,0,27,1.0440018,-70.254949,161,1,1.1,0.9,32.83,0.18,0,0
27343,2,0,0,0,0,27,1.0437214,-69.618851,13.8,1,1.1,0.9,32.8,0.19,0,0
27344,2,0,0,0,0,27,1.0440018,-70.254949,18,1,1.1,0.9,32.83,0.18,0,0
27345,1,0,0,0,0,27,1.0439849,-70.259926,161,1,1.1,0.9,32.83,0.18,0,0
27346,1,0,0,0,0,27,1.0430861,-68.098262,161,1,1.1,0.9,32.64,0.04,0,0
27347,2,0,0,0,0,27,1.038655,-67.824555,13.8,1,1.1,0.9,32.63,0.03,0,0
27348,2,0,0,0,0,27,1.0396622,-67.700982,13.8,1,1.1,0.9,32.62,0.03,0,0
27349,1,0,0,0,0,27,1.0430487,-68.101169,161,1,1.1,0.9,32.64,0.04,0,0
27350,2,0,0,0,0,27,1.03563,-67.956435,161,1,1.1,0.9,32.64,0.03,0,0
27351,2,0,0,0,0,27,1.0403058,-68.600032,161,1,1.1,0.9,32.77,0.09,0,0
27352,2,0,0,0,0,27,1.041948,-67.961344,161,1,1.1,0.9,32.67,0.03,0,0
27353,2,0,0,0,0,27,1.041769,-68.618524,161,1,1.1,0.9,32.77,0.01,0,0
27354,1,0,0,0,0,27,1.0417603,-68.61924,161,1,1.1,0.9,32.77,0.01,0,0
27355,2,0,0,0,0,27,1.0330477,-67.437273,765,1,1.1,0.9,32.69,0.1,0,0
27356,1,0,0,0,0,27,1.0408329,-67.927757,500,1,1.1,0.9,32.7,0.11,0,0
27357,2,0,0,0,0,27,1.0408116,-68.118038,161,1,1.1,0.9,32.7,0.11,0,0
27358,1,0,0,0,-1302,27,1.0316277,-67.421826,765,1,1.1,0.9,32.69,0.12,0,0
27359,1,0,0,0,0,27,1.0416211,-67.986531,500,1,1.1,0.9,32.71,0.1,0,0
27360,1,0,0,0,0,27,1.0381002,-68.225065,161,1,1.1,0.9,32.69,0.02,0,0
27361,2,0,0,0,0,27,1.0381002,-68.225065,13.8,1,1.1,0.9,32.69,0.02,0,0
27362,1,0,0,0,0,27,1.0381002,-68.225065,161,1,1.1,0.9,32.69,0.02,0,0
27363,1,0,0,0,0,27,1.0392355,-66.74406,765,1,1.1,0.9,32.65,0.01,0,0
27364,2,0,0,0,0,27,1.0451296,-67.632899,500,1,1.1,0.9,32.66,0.02,0,0
27365,1,0,0,0,0,27,1.0433129,-67.993108,161,1,1.1,0.9,32.67,0.02,0,0
27366,1,0,0,0,0,27,1.0389838,-66.649364,765,1,1.1,0.9,32.63,0.01,0,0
27367,1,0,0,0,0,27,1.04516,-67.748385,500,1,1.1,0.9,32.69,0.02,0,0
27368,1,0,0,0,0,27,1.0457517,-69.548018,161,1,1.1,0.9,32.78,0.02,0,0
27369,2,0,0,0,0,27,1.0457517,-69.548018,13.8,1,1.1,0.9,32.78,0.02,0,0
27370,1,0,0,0,0,27,1.0457517,-69.548018,161,1,1.1,0.9,32.78,0.02,0,0
27371,1,0,0,0,-76.5,27,1.0428753,-68.395749,765,1,1.1,0.9,32.75,0.13,0,0
27372,1,0,0,0,0,27,1.0487101,-68.578974,500,1,1.1,0.9,32.74,0.12,0,0
27373,1,0,0,0,0,27,1.0451365,-68.621336,161,1,1.1,0.9,32.72,0.05,0,0
27374,2,0,0,0,0,27,1.0428753,-68.395749,18,1,1.1,0.9,32.75,0.13,0,0
27375,2,0,0,0,0,27,1.0383037,-67.919411,22,1,1.1,0.9,32.74,0.12,0,0
27376,1,0,0,0,0,27,1.0487054,-68.604484,500,1,1.1,0.9,32.74,0.12,0,0
27377,1,0,0,0,0,27,1.0487101,-68.578974,500,1,1.1,0.9,32.74,0.12,0,0
27378,2,0,0,0,0,27,1.0424641,-68.6089,161,1,1.1,0.9,32.75,0.01,0,0
27379,1,0,0,0,-44,27,1.0344283,-68.047724,161,1,1.1,0.9,32.7,0.11,0,0
27380,2,0,0,0,0,27,1.0320999,-67.629598,13.8,1,1.1,0.9,32.68,0.1,0,0
27381,2,0,0,0,0,27,1.0301929,-67.826426,13.8,1,1.1,0.9,32.69,0.11,0,0
27382,1,0,0,0,0,27,1.0348375,-68.057992,161,1,1.1,0.9,32.7,0.1,0,0
27383,1,0,0,0,0,27,1.0358505,-67.80499,161,1,1.1,0.9,32.61,0.04,0,0
27384,2,0,0,0,0,27,1.0360741,-65.388534,13.8,1,1.1,0.9,32.53,0.04,0,0
27385,1,0,0,0,0,27,1.0357311,-67.838566,161,1,1.1,0.9,32.62,0.04,0,0
27386,1,0,0,0,0,27,1.0471636,-69.204051,500,1,1.1,0.9,32.78,0.02,0,0
27387,1,0,0,0,0,27,1.0462482,-69.432577,161,1,1.1,0.9,32.77,0.02,0,0
27388,1,0,0,0,0,27,1.0452,-69.700002,18,1,1.1,0.9,32.75,0.02,0,0
27389,1,0,0,0,0,27,1.0452,-69.700002,1,1,1.1,0.9,32.75,0.02,0,0
27390,2,0,0,0,0,27,1.0471999,-69.060867,13.8,1,1.1,0.9,32.78,0.02,0,0
27391,1,0,0,0,0,27,1.0473211,-69.190955,500,1,1.1,0.9,32.78,0.02,0,0
27392,1,0,0,0,0,27,1.0471636,-69.204051,500,1,1.1,0.9,32.78,0.02,0,0
27393,1,0,0,0,0,27,1.0366308,-67.306485,765,1,1.1,0.9,32.69,0.12,0,0
27394,1,0,0,0,0,27,1.0422109,-67.926103,500,1,1.1,0.9,32.69,0.11,0,0
27395,1,0,0,0,0,27,1.0418159,-68.006618,161,1,1.1,0.9,32.69,0.11,0,0
27396,1,0,0,0,0,27,1.0408432,-67.776084,18,1,1.1,0.9,32.69,0.11,0,0
27397,1,0,0,0,0,27,1.0408432,-67.776084,1,1,1.1,0.9,32.69,0.11,0,0
27398,2,0,0,0,0,27,1.0412493,-66.654732,24,1,1.1,0.9,32.68,0.11,0,0
27399,2,0,0,0,0,27,1.0366308,-67.306485,18,1,1.1,0.9,32.69,0.12,0,0
27400,2,0,0,0,0,27,1.0409148,-66.705186,22,1,1.1,0.9,32.68,0.11,0,0
27401,2,0,0,0,0,27,1.0414684,-66.627446,13.8,1,1.1,0.9,32.67,0.11,0,0
27402,2,0,0,0,0,27,1.0411114,-66.674625,13.8,1,1.1,0.9,32.68,0.11,0,0
27403,2,0,0,0,0,27,1.0406362,-66.742217,18,1,1.1,0.9,32.68,0.11,0,0
27404,1,0,0,0,0,27,1.0426298,-67.986786,500,1,1.1,0.9,32.71,0.1,0,0
27405,1,0,0,0,0,27,1.0422109,-67.926103,500,1,1.1,0.9,32.69,0.11,0,0
27406,1,0,0,0,0,27,1.0422109,-67.926103,500,1,1.1,0.9,32.69,0.11,0,0
27407,1,0,0,0,0,27,1.0422109,-67.926103,500,1,1.1,0.9,32.69,0.11,0,0
27408,2,0,0,0,0,27,1.0486326,-72.779746,161,1,1.1,0.9,33.15,0.21,0,0
27409,1,0,0,0,0,27,1.0486247,-72.781902,161,1,1.1,0.9,33.15,0.21,0,0
27410,1,0,0,0,-180,27,1.0362709,-68.534115,500,1,1.1,0.9,32.74,0.13,0,0
27411,1,0,0,0,0,27,1.0367562,-68.405944,161,1,1.1,0.9,32.74,0.09,0,0
27412,2,0,0,0,0,27,1.0367562,-68.405944,18,1,1.1,0.9,32.74,0.09,0,0
27413,1,0,0,0,0,27,1.038194,-68.57388,500,1,1.1,0.9,32.75,0.1,0,0
27414,2,0,0,0,0,27,1.038,-68.065858,161,1,1.1,0.9,32.65,0,0,0
27415,1,0,0,0,0,27,1.0379529,-68.070053,161,1,1.1,0.9,32.65,0,0,0
27416,2,0,0,0,0,27,1.0412338,-68.574044,161,1,1.1,0.9,32.76,0.08,0,0
27417,1,0,0,0,0,27,1.0412277,-68.575926,161,1,1.1,0.9,32.77,0.08,0,0
27418,2,0,0,0,0,27,1.0460853,-69.45667,161,1,1.1,0.9,32.77,0.02,0,0
27419,1,0,0,0,0,27,1.041122,-68.577352,161,1,1.1,0.9,32.77,0.08,0,0
27420,2,0,0,0,0,27,1.0412198,-68.51351,18,1,1.1,0.9,32.76,0.08,0,0
27421,1,0,0,0,0,27,1.0411173,-68.578968,161,1,1.1,0.9,32.77,0.08,0,0
27422,2,0,0,0,0,27,1.045314,-72.161543,161,1,1.1,0.9,33.04,0.21,0,0
27423,1,0,0,0,0,27,1.0453087,-72.162924,161,1,1.1,0.9,33.04,0.21,0,0
27424,1,0,0,0,0,27,1.045314,-72.161543,161,1,1.1,0.9,33.04,0.21,0,0
27425,1,0,0,0,0,27,1.0447202,-68.326208,161,1,1.1,0.9,32.64,0.04,0,0
27426,2,0,0,0,0,27,1.0451305,-67.17036,18,1,1.1,0.9,32.6,0.04,0,0
27427,1,0,0,0,0,27,1.0446702,-68.33793,161,1,1.1,0.9,32.64,0.04,0,0
27428,1,0,0,0,0,27,1.0447202,-68.326208,161,1,1.1,0.9,32.64,0.04,0,0
27429,1,0,0,0,0,27,1.0447202,-68.326208,161,1,1.1,0.9,32.64,0.04,0,0
27430,2,0,0,0,0,27,1.0440896,-70.327587,161,1,1.1,0.9,32.83,0.19,0,0
27431,1,0,0,0,0,27,1.0380403,-68.203745,161,1,1.1,0.9,32.68,0.01,0,0
27432,2,0,0,0,0,27,1.0476854,-66.786687,24,1,1.1,0.9,32.64,0,0,0
27433,1,0,0,0,0,27,1.0379555,-68.217513,161,1,1.1,0.9,32.69,0.01,0,0
27434,2,0,0,0,0,27,1.0390477,-68.6424,161,1,1.1,0.9,32.79,0.11,0,0
27435,1,0,0,0,0,27,1.0390337,-68.646206,161,1,1.1,0.9,32.79,0.11,0,0
27436,1,0,0,0,0,27,1.0432555,-67.998271,161,1,1.1,0.9,32.67,0.02,0,0
27437,2,0,0,0,0,27,1.0177315,-67.792075,13.8,1,1.1,0.9,32.66,0.02,0,0
27438,2,0,0,0,0,27,1.0177315,-67.792075,13.8,1,1.1,0.9,32.66,0.02,0,0
27439,1,0,0,0,0,27,1.0177972,-67.966348,1,1,1.1,0.9,32.67,0.02,0,0
27440,1,0,0,0,0,27,1.0432456,-68.000816,161,1,1.1,0.9,32.67,0.02,0,0
27441,1,0,0,0,0,27,1.0413457,-68.180196,161,1,1.1,0.9,32.64,0.06,0,0
27442,2,0,0,0,0,27,1.0095237,-67.565153,13.8,1,1.1,0.9,32.62,0.06,0,0
27443,2,0,0,0,0,27,1.0096096,-67.738186,13.8,1,1.1,0.9,32.62,0.06,0,0
27444,1,0,0,0,0,27,1.0413195,-68.189628,161,1,1.1,0.9,32.64,0.06,0,0
27445,1,0,0,0,0,27,1.0413457,-68.180196,161,1,1.1,0.9,32.64,0.06,0,0
27446,1,0,0,0,0,27,1.0377216,-68.363045,161,1,1.1,0.9,32.71,0.01,0,0
27447,2,0,0,0,0,27,1.0393009,-68.153616,13.8,1,1.1,0.9,32.7,0,0,0
27448,2,0,0,0,0,27,1.0387169,-68.230293,13.8,1,1.1,0.9,32.7,0,0,0
27449,2,0,0,0,0,27,1.0394407,-68.134546,13.8,1,1.1,0.9,32.7,0,0,0
27450,1,0,0,0,0,27,1.0376999,-68.364788,161,1,1.1,0.9,32.71,0.01,0,0
27451,1,0,0,0,0,27,1.0431559,-68.607224,161,1,1.1,0.9,32.75,0,0,0
27452,2,0,0,0,0,27,1.0326521,-68.28603,22,1,1.1,0.9,32.74,-0,0,0
27453,2,0,0,0,0,27,1.0376419,-68.483081,13.8,1,1.1,0.9,32.75,0,0,0
27454,2,0,0,0,0,27,1.0318937,-68.397854,13.8,1,1.1,0.9,32.74,-0,0,0
27455,2,0,0,0,0,27,1.0364051,-65.038399,18,1,1.1,0.9,32.61,-0.04,0,0
27456,1,0,0,0,0,27,1.043119,-68.610514,161,1,1.1,0.9,32.75,0,0,0
27457,1,0,0,0,0,27,1.0431559,-68.607224,161,1,1.1,0.9,32.75,0,0,0
27458,1,0,0,0,-33,27,1.0394079,-67.014167,500,1,1.1,0.9,32.56,0.09,0,0
27459,1,0,0,0,0,27,1.0385137,-67.827295,161,1,1.1,0.9,32.55,0.1,0,0
27460,1,0,0,0,0,27,1.0382525,-68.109579,13.8,1,1.1,0.9,32.54,0.1,0,0
27461,1,0,0,0,0,27,1.0382525,-68.109579,1,1,1.1,0.9,32.54,0.1,0,0
27462,2,0,0,0,0,27,1.0423567,-67.318155,13.8,1,1.1,0.9,32.53,0.09,0,0
27463,2,0,0,0,0,27,1.0437988,-67.119619,18,1,1.1,0.9,32.52,0.09,0,0
27464,2,0,0,0,0,27,1.0432995,-66.469764,13.2,1,1.1,0.9,32.55,0.09,0,0
27465,1,0,0,0,0,27,1.0402679,-66.911116,500,1,1.1,0.9,32.54,0.08,0,0
27466,2,0,0,0,0,27,1.036,-68.304346,161,1,1.1,0.9,32.7,0,0,0
27467,1,0,0,0,0,27,1.0360263,-68.306344,161,1,1.1,0.9,32.7,0,0,0
27468,1,0,0,0,0,27,1.036,-68.304346,161,1,1.1,0.9,32.7,-0,0,0
27469,2,0,0,0,0,27,1.0431662,-68.011664,161,1,1.1,0.9,32.67,0.02,0,0
27470,2,0,0,0,0,27,1.03961,-68.615401,161,1,1.1,0.9,32.77,0.06,0,0
27471,1,0,0,0,0,27,1.0395838,-68.61766,161,1,1.1,0.9,32.77,0.06,0,0
27472,2,0,0,0,0,27,1.0388249,-68.49901,161,1,1.1,0.9,32.66,0.09,0,0
27473,2,0,0,0,0,27,1.0201641,-68.438808,13.8,1,1.1,0.9,32.66,0.09,0,0
27474,2,0,0,0,0,27,1.0207931,-68.353677,13.8,1,1.1,0.9,32.66,0.09,0,0
27475,1,0,0,0,0,27,1.0196473,-68.508539,1,1,1.1,0.9,32.66,0.09,0,0
27476,1,0,0,0,0,27,1.0387622,-68.504091,161,1,1.1,0.9,32.66,0.09,0,0
27477,1,0,0,0,0,27,1.0388249,-68.49901,161,1,1.1,0.9,32.66,0.09,0,0
27478,2,0,0,0,0,27,1.0425685,-69.049356,161,1,1.1,0.9,32.8,0.06,0,0
27479,1,0,0,0,0,27,1.0441789,-70.308788,161,1,1.1,0.9,32.83,0.19,0,0
27480,2,0,0,0,0,27,1.0123218,-70.167914,20,1,1.1,0.9,32.83,0.19,0,0
27481,2,0,0,0,0,27,1.0123218,-70.167914,20,1,1.1,0.9,32.83,0.19,0,0
27482,1,0,0,0,0,27,1.0125243,-70.300536,1,1,1.1,0.9,32.83,0.19,0,0
27483,2,0,0,0,0,27,1.0124041,-70.201625,18,1,1.1,0.9,32.82,0.19,0,0
27484,2,0,0,0,0,27,1.0124041,-70.201625,18,1,1.1,0.9,32.82,0.19,0,0
27485,1,0,0,0,0,27,1.0125353,-70.306248,1,1,1.1,0.9,32.83,0.19,0,0
27486,1,0,0,0,0,27,1.0441722,-70.312356,161,1,1.1,0.9,32.83,0.19,0,0
27487,2,0,0,0,0,27,1.0377357,-68.094431,161,1,1.1,0.9,32.66,0.01,0,0
27488,1,0,0,0,0,27,1.0376603,-68.100189,161,1,1.1,0.9,32.66,0.01,0,0
27489,1,0,0,0,0,27,1.0377357,-68.094431,161,1,1.1,0.9,32.66,0.01,0,0
27490,1,0,0,0,505,27,1.0460207,-64.915913,765,1,1.1,0.9,32.58,0.03,0,0
27491,1,0,0,0,0,27,1.0421169,-66.248914,500,1,1.1,0.9,32.5,0.07,0,0
27492,1,0,0,0,0,27,1.0448925,-66.835608,161,1,1.1,0.9,32.47,0.07,0,0
27493,1,0,0,0,0,27,1.0424065,-66.142595,18,1,1.1,0.9,32.51,0.07,0,0
27494,1,0,0,0,0,27,1.0424065,-66.142595,1,1,1.1,0.9,32.51,0.07,0,0
27495,2,0,0,0,0,27,1.0694677,-61.245446,18,1,1.1,0.9,32.52,0.02,0,0
27496,1,0,0,0,0,27,1.041382,-66.371151,500,1,1.1,0.9,32.53,0.08,0,0
27497,1,0,0,0,0,27,1.0380607,-68.227178,161,1,1.1,0.9,32.69,0.03,0,0
27498,2,0,0,0,0,27,1.0380607,-68.227178,13.8,1,1.1,0.9,32.69,0.03,0,0
27499,1,0,0,0,0,27,1.0380607,-68.227178,161,1,1.1,0.9,32.69,0.03,0,0
27500,1,0,0,0,0,27,1.0380607,-68.227178,161,1,1.1,0.9,32.69,0.03,0,0
27501,1,0,0,0,0,27,1.0380607,-68.227178,161,1,1.1,0.9,32.69,0.03,0,0
27502,1,0,0,0,0,27,1.0393813,-68.629945,161,1,1.1,0.9,32.78,0.1,0,0
27503,2,0,0,0,0,27,1.0479327,-68.371185,13.8,1,1.1,0.9,32.77,0.1,0,0
27504,1,0,0,0,0,27,1.0393541,-68.632111,161,1,1.1,0.9,32.78,0.1,0,0
27505,1,0,0,0,0,27,1.0376353,-68.26366,161,1,1.1,0.9,32.7,0.04,0,0
27506,1,0,0,0,0,27,1.0376353,-68.26366,13.8,1,1.1,0.9,32.7,0.04,0,0
27507,1,0,0,0,0,27,1.0376353,-68.26366,13.8,1,1.1,0.9,32.7,0.04,0,0
27508,1,0,0,0,0,27,1.0376353,-68.26366,1,1,1.1,0.9,32.7,0.04,0,0
27509,2,0,0,0,0,27,1.0374576,-67.884851,18,1,1.1,0.9,32.69,0.04,0,0
27510,1,0,0,0,0,27,1.037605,-68.273085,161,1,1.1,0.9,32.71,0.04,0,0
27511,1,0,0,0,0,27,1.0376353,-68.26366,161,1,1.1,0.9,32.7,0.04,0,0
27512,1,0,0,0,0,27,1.0444495,-70.041263,161,1,1.1,0.9,32.8,0.18,0,0
27513,2,0,0,0,0,27,1.0444247,-69.901927,13.8,1,1.1,0.9,32.8,0.18,0,0
27514,2,0,0,0,0,27,1.0444247,-69.901927,13.8,1,1.1,0.9,32.8,0.18,0,0
27515,1,0,0,0,0,27,1.0444547,-70.066491,1,1,1.1,0.9,32.8,0.17,0,0
27516,2,0,0,0,0,27,1.0443316,-69.784082,13.8,1,1.1,0.9,32.79,0.18,0,0
27517,1,0,0,0,0,27,1.0444342,-70.045064,161,1,1.1,0.9,32.8,0.17,0,0
27518,1,0,0,0,0,27,1.0444495,-70.041263,161,1,1.1,0.9,32.8,0.18,0,0
29001,1,0,0,0,33,29,1.0467771,-58.263492,230,1,1.1,0.9,31.56,0.06,0,0
29002,1,28.83,5.73,0,0,29,1.0405329,-60.171503,115,1,1.1,0.9,31.68,0.06,0,0
29003,1,0,0,0,0,29,1.0467076,-58.225276,230,1,1.1,0.9,31.55,0.06,0,0
29004,1,0,0,0,0,29,1.0365317,-56.684977,115,1,1.1,0.9,31.3,0.11,0,0
29005,1,12.35,6.41,0,0,29,1.0364365,-56.691044,115,1,1.1,0.9,31.3,0.11,0,0
29006,1,13.28,5.14,0,0,29,1.0281729,-57.217213,115,1,1.1,0.9,31.46,0.2,0,0
29007,1,7.65,1.63,0,0,29,1.0315031,-69.167515,115,1,1.1,0.9,33.02,0.1,0,0
29008,1,5.91,0.99,0,0,29,1.038557,-62.015171,115,1,1.1,0.9,31.92,0.19,0,0
29009,1,23.13,2.62,0,0,29,1.0368459,-60.832887,115,1,1.1,0.9,31.87,0.06,0,0
29010,1,0,0,0,0,29,1.0369333,-60.820569,115,1,1.1,0.9,31.87,0.06,0,0
29011,1,15.86,12.02,0,0,29,1.0298656,-56.934898,115,1,1.1,0.9,31.41,0.18,0,0
29012,1,6.62,0.49,0,0,29,1.0465099,-55.854351,115,1,1.1,0.9,31.24,0.04,0,0
29013,1,0,0,0,0,29,1.0465288,-55.850736,115,1,1.1,0.9,31.24,0.04,0,0
29014,1,6.05,3.6,0,0,29,1.0361096,-60.299862,115,1,1.1,0.9,31.81,0.06,0,0
29015,1,16.07,4.32,0,0,29,1.0442695,-55.718634,115,1,1.1,0.9,31.21,0.07,0,0
29016,1,0,0,0,0,29,1.0443479,-55.709525,115,1,1.1,0.9,31.2,0.07,0,0
29017,1,5.87,2.02,0,0,29,1.0375307,-59.384558,115,1,1.1,0.9,31.58,0.06,0,0
29018,1,0,0,0,0,29,1.0380757,-58.630736,115,1,1.1,0.9,31.48,0.04,0,0
29019,1,6.9,1.94,0,0,29,1.0380433,-58.63422,115,1,1.1,0.9,31.48,0.04,0,0
29020,1,7.69,0.51,0,0,29,1.0395147,-56.964037,115,1,1.1,0.9,31.29,0.04,0,0
29021,1,0,0,0,0,29,1.033805,-59.336747,115,1,1.1,0.9,31.61,0.08,0,0
29022,1,12.85,4.42,0,0,29,1.0337229,-59.343489,115,1,1.1,0.9,31.62,0.08,0,0
29023,1,6.97,1.72,0,0,29,1.0375386,-58.900813,115,1,1.1,0.9,31.46,0.03,0,0
29024,1,9.69,0.15,0,0,29,1.0349906,-58.292358,115,1,1.1,0.9,31.51,0.06,0,0
29025,1,16.53,2.18,0,0,29,1.0386257,-57.185886,115,1,1.1,0.9,31.26,0.05,0,0
29026,1,0,0,0,0,29,1.0402435,-56.522799,115,1,1.1,0.9,31.13,0.07,0,0
29027,1,22.87,3.93,0,0,29,1.0401463,-56.536258,115,1,1.1,0.9,31.13,0.07,0,0
29028,1,1.18,0.21,0,0,29,1.0285068,-63.275359,115,1,1.1,0.9,32.19,0.14,0,0
29029,1,3.72,2.4,0,0,29,1.0284736,-63.277026,115,1,1.1,0.9,32.19,0.14,0,0
29030,1,0,0,0,0,29,1.0405079,-56.58239,115,1,1.1,0.9,31.11,0.08,0,0
