BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
29031,1,10.11,3.93,0,0,29,1.0404378,-56.587799,115,1,1.1,0.9,31.11,0.08,0,0
29032,1,0,0,0,0,29,1.0370802,-57.29106,230,1,1.1,0.9,31.48,0.08,0,0
29033,1,0,0,0,0,29,1.0481319,-58.629503,115,1,1.1,0.9,31.43,0.05,0,0
29034,1,36.58,8.87,0,0,29,1.0369068,-57.310978,230,1,1.1,0.9,31.49,0.08,0,0
29035,1,6.66,0.91,0,0,29,1.03915,-58.012332,115,1,1.1,0.9,31.34,0.09,0,0
29036,1,0,0,0,0,29,1.0438665,-59.858058,500,1,1.1,0.9,31.82,0.03,0,0
29037,1,0,0,0,0,29,1.0375905,-59.077,230,1,1.1,0.9,31.77,0.05,0,0
29038,1,46.35,27.95,0,0,29,1.0283931,-61.747181,115,1,1.1,0.9,31.81,0.17,0,0
29039,1,0,0,0,0,29,1.0376682,-58.983263,230,1,1.1,0.9,31.75,0.06,0,0
29040,1,3.82,1.91,0,0,29,1.0268602,-64.061844,115,1,1.1,0.9,32.27,0.16,0,0
29041,1,12.44,2.18,0,0,29,1.0305825,-64.792596,115,1,1.1,0.9,32.51,0.14,0,0
29042,1,22.24,2.98,0,0,29,1.0385867,-59.653772,115,1,1.1,0.9,31.58,0.09,0,0
29043,1,11.18,2.6,0,0,29,1.0285801,-67.712057,115,1,1.1,0.9,32.87,0.11,0,0
29044,1,0,0,0,0,29,1.0269835,-63.721227,115,1,1.1,0.9,32.22,0.16,0,0
29045,1,4.58,2.19,0,0,29,1.0269503,-63.723625,115,1,1.1,0.9,32.22,0.16,0,0
29046,1,0,0,0,0,29,1.0332418,-65.727849,115,1,1.1,0.9,32.53,0.12,0,0
29047,1,7.35,1.61,0,0,29,1.0332035,-65.731874,115,1,1.1,0.9,32.53,0.12,0,0
29048,1,8.36,2.52,0,0,29,1.0277744,-65.077541,115,1,1.1,0.9,32.4,0.16,0,0
29049,1,15.86,0.82,0,0,29,1.0307381,-61.234355,115,1,1.1,0.9,31.78,0.15,0,0
29050,1,15.13,1.44,0,0,29,1.0336042,-65.545865,115,1,1.1,0.9,32.55,0.12,0,0
29051,1,0,0,0,0,29,1.0277646,-65.937731,115,1,1.1,0.9,32.59,0.14,0,0
29052,1,30.39,8.93,0,0,29,1.0275847,-65.953936,115,1,1.1,0.9,32.6,0.14,0,0
29053,1,0,0,0,0,29,1.0279263,-65.921646,115,1,1.1,0.9,32.59,0.14,0,0
29054,1,0,0,0,0,29,1.0305178,-63.721909,115,1,1.1,0.9,32.32,0.16,0,0
29055,1,3.11,0.75,0,0,29,1.0305028,-63.723777,115,1,1.1,0.9,32.33,0.16,0,0
29056,1,2.98,0.99,0,0,29,1.0390104,-58.921193,115,1,1.1,0.9,31.47,0.09,0,0
29057,1,0,0,0,0,29,1.0390266,-58.919614,115,1,1.1,0.9,31.47,0.09,0,0
29058,1,4.78,1.01,0,0,29,1.0282992,-66.933927,115,1,1.1,0.9,32.74,0.13,0,0
29059,1,0,0,0,0,29,1.0309321,-67.005851,115,1,1.1,0.9,32.63,0.12,0,0
29060,1,7.18,0.76,0,0,29,1.0309046,-67.010256,115,1,1.1,0.9,32.63,0.12,0,0
29061,1,0,0,0,0,29,1.0410279,-57.121503,115,1,1.1,0.9,31.28,0.1,0,0
29062,1,9.64,4.02,0,0,29,1.0409688,-57.126214,115,1,1.1,0.9,31.29,0.1,0,0
29063,1,0,0,0,0,29,1.0410955,-57.116141,115,1,1.1,0.9,31.28,0.1,0,0
29064,1,0,0,0,0,29,1.0380808,-56.959571,115,1,1.1,0.9,31.27,0.13,0,0
29065,1,28.78,13.61,0,0,29,1.0378612,-56.973578,115,1,1.1,0.9,31.28,0.13,0,0
29066,1,0,0,0,0,29,1.0382925,-56.943339,115,1,1.1,0.9,31.27,0.12,0,0
29067,1,0,0,0,0,29,1.0380808,-56.959571,115,1,1.1,0.9,31.27,0.13,0,0
29068,1,0,0,0,0,29,1.0412178,-55.396237,230,1,1.1,0.9,31.22,0.09,0,0
29069,1,0,0,0,0,29,1.0389513,-56.834012,115,1,1.1,0.9,31.25,0.12,0,0
29070,1,41.34,15.18,0,0,29,1.0409446,-55.41795,230,1,1.1,0.9,31.22,0.1,0,0
29071,1,0,0,0,0,29,1.0417712,-55.346479,230,1,1.1,0.9,31.2,0.09,0,0
29072,1,0,0,0,0,29,1.0412178,-55.396237,230,1,1.1,0.9,31.22,0.09,0,0
29073,1,0,0,0,0,29,1.0427744,-54.491076,230,1,1.1,0.9,31.15,0.08,0,0
29074,1,0,0,0,0,29,1.0422399,-56.797097,115,1,1.1,0.9,31.21,0.1,0,0
29075,1,0,0,0,0,29,1.0433029,-54.428638,230,1,1.1,0.9,31.13,0.08,0,0
29076,1,48.82,9.33,0,0,29,1.0425766,-54.515808,230,1,1.1,0.9,31.16,0.08,0,0
29077,1,26.59,1.09,0,8.5,29,1.0405964,-58.056556,115,1,1.1,0.9,31.46,0.08,0,0
29078,1,0,0,0,0,29,1.0405568,-58.038883,115,1,1.1,0.9,31.46,0.09,0,0
29079,1,0,0,0,0,29,1.0404844,-57.660105,115,1,1.1,0.9,31.39,0.09,0,0
29080,1,13.08,0.86,0,0,29,1.0404475,-57.667117,115,1,1.1,0.9,31.39,0.09,0,0
29081,1,6.15,1.89,0,0,29,1.040458,-56.838692,115,1,1.1,0.9,31.27,0.04,0,0
29082,1,4.54,2.01,0,0,29,1.0277938,-57.421555,115,1,1.1,0.9,31.48,0.2,0,0
29083,1,23.12,6.85,0,0,29,1.0412459,-57.803284,115,1,1.1,0.9,31.26,0.04,0,0
29084,1,6.63,1.21,0,0,29,1.0429145,-60.522522,115,1,1.1,0.9,31.72,0.11,0,0
29085,1,0,0,0,0,29,1.0429463,-60.518602,115,1,1.1,0.9,31.72,0.11,0,0
29086,1,9.65,2.95,0,0,29,1.0419025,-58.943898,115,1,1.1,0.9,31.39,0.1,0,0
29087,1,0,0,0,0,29,1.0438381,-57.500573,115,1,1.1,0.9,31.18,0.08,0,0
29088,1,8.82,3.69,0,0,29,1.0437739,-57.505334,115,1,1.1,0.9,31.18,0.08,0,0
29089,1,10.67,2.84,0,0,29,1.0409846,-57.32349,115,1,1.1,0.9,31.37,0.09,0,0
29090,1,7.99,0.64,0,0,29,1.0340433,-57.971171,115,1,1.1,0.9,31.45,0.11,0,0
29091,1,0,0,0,0,29,1.045928,-58.079248,115,1,1.1,0.9,31.27,0.13,0,0
29092,1,16.31,8.11,0,0,29,1.0458094,-58.087957,115,1,1.1,0.9,31.27,0.13,0,0
29093,1,7.67,2.26,0,0,29,1.0447331,-56.817284,115,1,1.1,0.9,31.12,0.09,0,0
29094,1,0,0,0,0,29,1.0463388,-54.857971,115,1,1.1,0.9,31,0.08,0,0
29095,1,5.55,0.48,0,0,29,1.0463227,-54.86135,115,1,1.1,0.9,31,0.08,0,0
29096,1,0,0,0,0,29,1.0463546,-54.854842,115,1,1.1,0.9,31,0.08,0,0
29097,1,6.42,0.62,0,0,29,1.0384617,-60.308205,115,1,1.1,0.9,31.74,0.09,0,0
29098,1,6.3,0.38,0,0,29,1.0344137,-57.140627,115,1,1.1,0.9,31.36,0.16,0,0
29099,1,0,0,0,0,29,1.0344137,-57.140627,18,1,1.1,0.9,31.36,0.16,0,0
29100,1,0,0,0,0,29,1.0344137,-57.140627,18,1,1.1,0.9,31.36,0.16,0,0
29101,1,0,0,0,0,29,1.0344137,-57.140627,1,1,1.1,0.9,31.36,0.16,0,0
29102,1,6.04,2.09,0,0,29,1.0392984,-58.819755,115,1,1.1,0.9,31.57,0.09,0,0
29103,1,0,0,0,0,29,1.0277836,-57.548917,115,1,1.1,0.9,31.49,0.21,0,0
29104,1,29.87,12.97,0,0,29,1.0275701,-57.565628,115,1,1.1,0.9,31.5,0.21,0,0
29105,1,0,0,0,0,29,1.0493239,-69.561473,115,1,1.1,0.9,32.85,0.07,0,0
29106,1,6.26,1.55,0,0,29,1.0492908,-69.564777,115,1,1.1,0.9,32.85,0.07,0,0
29107,1,0,0,0,0,29,1.0449103,-57.704268,230,1,1.1,0.9,31.35,0.09,0,0
29108,1,0,0,0,0,29,1.046945,-59.539525,115,1,1.1,0.9,31.23,0.13,0,0
29109,1,0,0,0,0,29,1.0479999,-60.23526,13.8,1,1.1,0.9,31.18,0.15,0,0
29110,1,0,0,0,0,29,1.0479999,-60.23526,1,1,1.1,0.9,31.18,0.15,0,0
29111,1,38.95,4.62,0,0,29,1.0447751,-57.726873,230,1,1.1,0.9,31.36,0.09,0,0
29112,1,0,0,0,0,29,1.0451515,-57.620136,230,1,1.1,0.9,31.34,0.09,0,0
29113,1,0,0,0,0,29,1.0380381,-61.404502,115,1,1.1,0.9,31.73,0.11,0,0
29114,1,38.95,9.4,0,0,29,1.0378553,-61.424711,115,1,1.1,0.9,31.73,0.11,0,0
29115,1,0,0,0,0,29,1.0404463,-58.160753,230,1,1.1,0.9,31.47,0.11,0,0
29116,1,39.96,22.45,0,0,29,1.048674,-60.409005,115,1,1.1,0.9,31.57,0.08,0,0
29117,1,0,0,0,0,29,1.0412505,-58.115729,230,1,1.1,0.9,31.46,0.1,0,0
29118,1,0,0,0,0,29,1.0440459,-60.694513,115,1,1.1,0.9,31.65,0.11,0,0
29119,1,37.52,10.43,0,0,29,1.0438386,-60.715742,115,1,1.1,0.9,31.66,0.11,0,0
29120,1,0,0,0,0,29,1.0442471,-60.675102,115,1,1.1,0.9,31.65,0.11,0,0
29121,1,0,0,0,0,29,1.0385874,-62.461732,115,1,1.1,0.9,31.86,0.03,0,0
29122,1,5.54,1.6,0,0,29,1.0385553,-62.46487,115,1,1.1,0.9,31.86,0.03,0,0
29123,1,0,0,0,0,29,1.0386172,-62.458846,115,1,1.1,0.9,31.86,0.03,0,0
29124,1,6.45,1.18,0,0,29,1.0457842,-60.148037,115,1,1.1,0.9,31.31,0.14,0,0
29125,1,0,0,0,0,29,1.0458084,-60.144635,115,1,1.1,0.9,31.31,0.14,0,0
29126,1,9,4.23,0,0,29,1.0421505,-61.299175,115,1,1.1,0.9,31.85,0.1,0,0
29127,1,0,0,0,0,29,1.0422151,-61.29428,115,1,1.1,0.9,31.85,0.1,0,0
29128,1,0,0,0,0,29,1.0357933,-61.946107,115,1,1.1,0.9,31.98,0.11,0,0
29129,1,6.04,0.49,0,0,29,1.0357742,-61.949324,115,1,1.1,0.9,31.99,0.11,0,0
29130,1,13.39,2.82,0,0,29,1.0412329,-60.364485,115,1,1.1,0.9,31.6,0.11,0,0
29131,1,26.04,8.17,0,0,29,1.0421169,-61.149545,115,1,1.1,0.9,31.83,0.11,0,0
29132,1,6.61,1.48,0,0,29,1.0427853,-61.420151,115,1,1.1,0.9,31.87,0.09,0,0
29133,1,4.69,2.15,0,0,29,1.0334411,-61.649505,115,1,1.1,0.9,31.95,0.11,0,0
29134,1,0,0,0,0,29,1.0340703,-58.954417,115,1,1.1,0.9,31.58,0.07,0,0
29135,1,5.88,1.57,0,0,29,1.0340377,-58.95788,115,1,1.1,0.9,31.58,0.07,0,0
29136,1,0,0,0,0,29,1.0453881,-60.636339,115,1,1.1,0.9,31.64,0.1,0,0
29137,1,35.74,7.33,0,0,29,1.0452153,-60.655789,115,1,1.1,0.9,31.64,0.1,0,0
29138,1,6.39,3.59,0,0,29,1.0315451,-67.215346,115,1,1.1,0.9,32.71,0.12,0,0
29139,1,0,0,0,0,29,1.0357235,-63.296435,115,1,1.1,0.9,32.16,0.12,0,0
29140,1,13.37,2.11,0,0,29,1.0356642,-63.303873,115,1,1.1,0.9,32.17,0.12,0,0
29141,1,0,0,0,0,29,1.0418386,-62.609778,230,1,1.1,0.9,31.92,0.11,0,0
29142,1,0,0,0,0,29,1.0452091,-64.313481,115,1,1.1,0.9,31.93,0.13,0,0
29143,1,43.27,8.9,0,0,29,1.0416257,-62.633662,230,1,1.1,0.9,31.92,0.11,0,0
29144,1,0,0,0,0,29,1.0421015,-62.552621,230,1,1.1,0.9,31.9,0.11,0,0
29145,1,7.85,1.09,0,0,29,1.0362669,-61.915788,115,1,1.1,0.9,32.03,0.07,0,0
29146,1,13.89,3.21,0,37.5,29,1.0447225,-62.766945,115,1,1.1,0.9,32.23,-0.06,0,0
29147,1,10.86,3.78,0,0,29,1.0359418,-63.691012,115,1,1.1,0.9,32.22,0.11,0,0
29148,1,0,0,0,0,29,1.0347603,-59.768618,115,1,1.1,0.9,31.65,0.07,0,0
29149,1,12.36,0.15,0,0,29,1.0347238,-59.776039,115,1,1.1,0.9,31.65,0.07,0,0
29150,1,0,0,0,0,29,1.0434165,-65.509271,115,1,1.1,0.9,32.21,0.1,0,0
29151,1,5.41,0.34,0,0,29,1.0434009,-65.512206,115,1,1.1,0.9,32.21,0.1,0,0
29152,1,15.81,2.17,0,0,29,1.0356009,-63.897262,115,1,1.1,0.9,32.35,0.06,0,0
29153,1,9.16,0.21,0,0,29,1.0323458,-65.847566,115,1,1.1,0.9,32.57,0.11,0,0
29154,1,0,0,0,0,29,1.0377209,-63.103105,115,1,1.1,0.9,31.95,0.03,0,0
29155,1,0,0,0,0,29,1.0377209,-63.103105,13.8,1,1.1,0.9,31.95,0.03,0,0
29156,1,0,0,0,0,29,1.0377209,-63.103105,13.8,1,1.1,0.9,31.95,0.03,0,0
29157,1,0,0,0,0,29,1.0377209,-63.103105,1,1,1.1,0.9,31.95,0.03,0,0
29158,1,31.02,5.82,0,0,29,1.0375859,-63.119903,115,1,1.1,0.9,31.95,0.03,0,0
29159,1,0,0,0,0,29,1.0378465,-63.086526,115,1,1.1,0.9,31.94,0.02,0,0
29160,1,0,0,0,0,29,1.0403579,-62.538748,115,1,1.1,0.9,31.78,0.17,0,0
29161,1,11.79,0.35,0,0,29,1.040323,-62.545394,115,1,1.1,0.9,31.78,0.17,0,0
29162,1,0,0,0,0,29,1.0368395,-64.468666,230,1,1.1,0.9,32.35,0.08,0,0
29163,1,0,0,0,0,29,1.0543946,-65.078304,115,1,1.1,0.9,32.38,0.03,0,0
29164,1,0,0,0,0,29,1.0543946,-65.078304,18,1,1.1,0.9,32.38,0.03,0,0
29165,1,0,0,0,0,29,1.0543946,-65.078304,18,1,1.1,0.9,32.38,0.03,0,0
29166,1,0,0,0,0,29,1.0543946,-65.078304,1,1,1.1,0.9,32.38,0.03,0,0
29167,1,42.98,10.22,0,0,29,1.0366384,-64.494606,230,1,1.1,0.9,32.36,0.08,0,0
29168,1,0,0,0,0,29,1.0372657,-64.435169,230,1,1.1,0.9,32.34,0.08,0,0
29169,1,3.2,0.65,0,0,29,1.0324441,-68.289636,115,1,1.1,0.9,32.88,0.09,0,0
29170,1,9.92,3.12,0,0,29,1.0250443,-70.384145,115,1,1.1,0.9,33.27,0.11,0,0
29171,1,15.23,5.06,0,0,29,1.039193,-65.698525,115,1,1.1,0.9,32.58,0.1,0,0
29172,1,0,0,0,0,29,1.0458421,-65.51045,115,1,1.1,0.9,32.49,0.05,0,0
29173,1,6.84,1.88,0,0,29,1.0458083,-65.514087,115,1,1.1,0.9,32.49,0.05,0,0
29174,1,9.07,3.66,0,0,29,1.0234907,-69.678155,115,1,1.1,0.9,33.18,0.14,0,0
29175,1,0,0,0,0,29,1.0240886,-69.898953,115,1,1.1,0.9,33.2,0.13,0,0
29176,1,3.87,1.32,0,0,29,1.0240645,-69.900885,115,1,1.1,0.9,33.2,0.13,0,0
29177,1,6.89,2.47,0,0,29,1.0254443,-70.224131,115,1,1.1,0.9,33.23,0.11,0,0
29178,1,10.26,2.56,0,0,29,1.0257503,-68.743959,115,1,1.1,0.9,32.95,0.15,0,0
29179,1,0,0,0,0,29,1.0257979,-68.738261,115,1,1.1,0.9,32.95,0.15,0,0
29180,1,50.34,23.72,0,0,29,1.0461133,-65.282117,115,1,1.1,0.9,32.25,0.08,0,0
29181,1,0,0,0,0,29,1.0394145,-62.313821,500,1,1.1,0.9,32,0.1,0,0
29182,1,0,0,0,0,29,1.0422525,-62.954651,230,1,1.1,0.9,32.01,0.08,0,0
29183,1,0,0,0,0,29,1.0496628,-64.995154,115,1,1.1,0.9,32.12,0.06,0,0
29184,1,51.77,7.52,0,0,29,1.0392119,-62.342539,500,1,1.1,0.9,32.01,0.1,0,0
29185,1,0,0,0,0,29,1.041674,-62.921695,230,1,1.1,0.9,32,0.09,0,0
29186,1,0,0,0,0,29,1.0393563,-64.975835,115,1,1.1,0.9,32.22,0.08,0,0
29187,1,29.36,6.26,0,0,29,1.0392081,-64.99289,115,1,1.1,0.9,32.23,0.08,0,0
29188,1,0,0,0,0,29,1.0394851,-64.959716,115,1,1.1,0.9,32.22,0.08,0,0
29189,1,0,0,0,0,29,1.0346518,-62.898552,230,1,1.1,0.9,32.02,0.12,0,0
29190,1,54.48,27.31,0,0,29,1.0472417,-65.237828,115,1,1.1,0.9,32.27,0.06,0,0
29191,1,0,0,0,0,29,1.0354524,-62.880587,230,1,1.1,0.9,32.01,0.11,0,0
29192,1,4.98,1.01,0,0,29,1.0313019,-71.300403,115,1,1.1,0.9,33.14,0.15,0,0
29193,1,0,0,0,0,29,1.0273268,-69.303469,115,1,1.1,0.9,32.88,0.1,0,0
29194,1,6.67,2.79,0,0,29,1.0272802,-69.307134,115,1,1.1,0.9,32.88,0.1,0,0
29195,1,0,0,0,0,29,1.0294976,-64.142717,230,1,1.1,0.9,32.18,0.15,0,0
29196,1,0,0,0,0,29,1.0301311,-65.668115,115,1,1.1,0.9,32.2,0.17,0,0
29197,1,30.61,16.16,0,0,29,1.0292427,-64.15977,230,1,1.1,0.9,32.18,0.15,0,0
29198,1,0,0,0,0,29,1.029873,-64.092095,230,1,1.1,0.9,32.16,0.15,0,0
29199,1,0,0,0,0,29,1.0222979,-68.937514,115,1,1.1,0.9,32.89,0.16,0,0
29200,1,30.61,7.66,0,0,29,1.0221467,-68.95469,115,1,1.1,0.9,32.9,0.16,0,0
29201,1,9.18,0.82,0,20,29,1.0451198,-67.086239,115,1,1.1,0.9,32.51,0.03,0,0
29202,1,0,0,0,0,29,1.0417595,-67.240981,115,1,1.1,0.9,32.55,0.08,0,0
29203,1,10.3,4.16,0,0,29,1.041686,-67.246553,115,1,1.1,0.9,32.55,0.08,0,0
29204,1,0,0,0,0,29,1.0332692,-64.042256,115,1,1.1,0.9,32.1,0.13,0,0
29205,1,36.88,5.68,0,0,29,1.0331146,-64.063929,115,1,1.1,0.9,32.1,0.13,0,0
29206,1,0,0,0,0,29,1.0334193,-64.02048,115,1,1.1,0.9,32.09,0.13,0,0
29207,1,22.69,2.24,0,0,29,1.0293625,-62.70506,115,1,1.1,0.9,32.16,0.13,0,0
29208,1,0,0,0,0,29,1.0288625,-63.769177,115,1,1.1,0.9,32.21,0.14,0,0
29209,1,8.6,1.69,0,0,29,1.0288261,-63.774547,115,1,1.1,0.9,32.21,0.14,0,0
29210,1,0,0,0,0,29,1.0258095,-67.644655,115,1,1.1,0.9,32.59,0.17,0,0
29211,1,14.34,2.23,0,0,29,1.0257518,-67.652694,115,1,1.1,0.9,32.6,0.17,0,0
29212,1,0,0,0,0,29,1.024015,-68.088005,115,1,1.1,0.9,32.74,0.17,0,0
29213,1,13.43,3.03,0,0,29,1.0239431,-68.095854,115,1,1.1,0.9,32.74,0.17,0,0
29214,1,0,0,0,0,29,1.0240796,-68.080283,115,1,1.1,0.9,32.74,0.17,0,0
29215,1,3.53,1.42,0,0,29,1.0295122,-66.549181,115,1,1.1,0.9,32.42,0.15,0,0
29216,1,0,0,0,0,29,1.0295364,-66.547368,115,1,1.1,0.9,32.42,0.15,0,0
29217,1,0,0,0,8,29,1.037897,-64.345085,115,1,1.1,0.9,32.34,0.07,0,0
29218,1,14.5,1.25,0,0,29,1.0378545,-64.353126,115,1,1.1,0.9,32.34,0.07,0,0
29219,1,0,0,0,0,29,1.0378547,-64.335218,115,1,1.1,0.9,32.34,0.07,0,0
29220,1,0,0,0,0,29,1.0386044,-63.647824,115,1,1.1,0.9,32.01,0.05,0,0
29221,1,5.11,0.84,0,0,29,1.0385857,-63.650498,115,1,1.1,0.9,32.01,0.05,0,0
29222,1,22.73,7.09,0,0,29,1.0368335,-64.111391,115,1,1.1,0.9,32.28,0.1,0,0
29223,1,16.21,6.92,0,0,29,1.0442689,-65.101393,115,1,1.1,0.9,32.29,0.07,0,0
29224,1,4.26,1.46,0,0,29,1.0262267,-74.442883,115,1,1.1,0.9,33.62,0.13,0,0
29225,1,9.93,1.18,0,0,29,1.0377869,-68.800213,115,1,1.1,0.9,32.74,0.11,0,0
29226,1,4.05,0.32,0,0,29,1.038573,-63.056485,115,1,1.1,0.9,31.94,0.04,0,0
29227,1,9.84,0.93,0,0,29,1.0368566,-64.587002,115,1,1.1,0.9,32.04,0.11,0,0
29228,1,0,0,0,0,29,1.0433037,-69.906721,230,1,1.1,0.9,32.75,0.06,0,0
29229,1,26.37,8.21,0,0,29,1.0508133,-71.214783,115,1,1.1,0.9,32.77,0.06,0,0
29230,1,0,0,0,0,29,1.0435623,-69.879307,230,1,1.1,0.9,32.74,0.06,0,0
29231,1,5.4,0.75,0,0,29,1.0491841,-74.230367,115,1,1.1,0.9,33.11,0.02,0,0
29232,1,0,0,0,-14,29,1.0433765,-67.535938,230,1,1.1,0.9,32.49,0.08,0,0
29233,1,0,0,0,0,29,1.0471185,-68.68102,115,1,1.1,0.9,32.42,0.1,0,0
29234,1,13.64,3.35,0,0,29,1.0433084,-67.543393,230,1,1.1,0.9,32.49,0.08,0,0
29235,1,11.06,1.95,0,0,29,1.0430145,-74.14531,115,1,1.1,0.9,33.13,0.03,0,0
29236,1,0,0,0,0,29,1.0430591,-74.139339,115,1,1.1,0.9,33.13,0.03,0,0
29237,1,0,0,0,0,29,1.0461802,-73.834243,115,1,1.1,0.9,33.16,0.03,0,0
29238,1,5.31,3.14,0,0,29,1.0461386,-73.836773,115,1,1.1,0.9,33.16,0.03,0,0
29239,1,4.97,0.38,0,0,29,1.0360339,-68.824279,115,1,1.1,0.9,32.9,0.05,0,0
29240,1,0,0,0,0,29,1.0360473,-68.821552,115,1,1.1,0.9,32.9,0.05,0,0
29241,1,3.38,0.68,0,0,29,1.0473637,-69.214178,115,1,1.1,0.9,32.48,0.1,0,0
29242,1,0,0,0,0,29,1.0467169,-74.619538,115,1,1.1,0.9,33.22,0.04,0,0
29243,1,7.33,2.08,0,0,29,1.0466757,-74.623861,115,1,1.1,0.9,33.22,0.04,0,0
29244,1,0,0,0,0,29,1.0467564,-74.615684,115,1,1.1,0.9,33.21,0.04,0,0
29245,1,0,0,0,0,29,1.0468311,-74.236889,115,1,1.1,0.9,33.21,0.01,0,0
29246,1,5.34,0.69,0,0,29,1.046809,-74.240067,115,1,1.1,0.9,33.21,0.01,0,0
29247,1,17.22,1.89,0,0,29,1.0440601,-74.83869,115,1,1.1,0.9,33.28,0,0,0
29248,1,8.03,0.99,0,0,29,1.0466542,-73.398161,115,1,1.1,0.9,33.11,0.03,0,0
29249,1,4.82,1.41,0,0,29,1.0487836,-74.355768,115,1,1.1,0.9,33.2,0.01,0,0
29250,1,0,0,0,0,29,1.0449088,-74.653149,115,1,1.1,0.9,33.27,0,0,0
29251,1,6.48,0.54,0,0,29,1.0448895,-74.656876,115,1,1.1,0.9,33.27,0,0,0
29252,1,0,0,0,0,29,1.0403151,-76.117123,115,1,1.1,0.9,33.41,0.03,0,0
29253,1,11.79,3.94,0,0,29,1.0402507,-76.123219,115,1,1.1,0.9,33.41,0.03,0,0
29254,1,0,0,0,0,29,1.0472775,-70.762509,115,1,1.1,0.9,32.73,0.08,0,0
29255,1,5.81,1.22,0,0,29,1.0472497,-70.765919,115,1,1.1,0.9,32.73,0.08,0,0
29256,1,0,0,0,0,29,1.0473065,-70.759435,115,1,1.1,0.9,32.73,0.08,0,0
29257,1,0,0,0,0,29,1.0480491,-71.687818,115,1,1.1,0.9,32.87,0.06,0,0
29258,1,9.03,4.94,0,0,29,1.0479791,-71.692397,115,1,1.1,0.9,32.87,0.06,0,0
29259,1,26.96,7.31,0,0,29,1.0326659,-77.847708,115,1,1.1,0.9,33.32,0.12,0,0
29260,1,0,0,0,0,29,1.0430787,-66.308865,115,1,1.1,0.9,32.36,0.08,0,0
29261,1,11.5,3.59,0,0,29,1.0430164,-66.314775,115,1,1.1,0.9,32.36,0.08,0,0
29262,1,12.86,1.29,0,0,29,1.047695,-74.910389,115,1,1.1,0.9,33.18,0.02,0,0
29263,1,0,0,0,0,29,1.0477417,-74.903549,115,1,1.1,0.9,33.18,0.02,0,0
29264,1,4.62,2.13,0,0,29,1.0390324,-68.997249,115,1,1.1,0.9,32.61,0.16,0,0
29265,1,39.77,7.63,0,0,29,1.0262057,-76.518448,115,1,1.1,0.9,33.73,0.17,0,0
29266,1,0,0,0,0,29,1.0263711,-76.497432,115,1,1.1,0.9,33.72,0.17,0,0
29267,1,39.77,8.31,0,0,29,1.029099,-77.95928,115,1,1.1,0.9,33.87,0.1,0,0
29268,1,0,0,0,0,29,1.0339795,-76.393223,115,1,1.1,0.9,33.61,0.1,0,0
29269,1,40.21,15.08,0,0,29,1.0337175,-76.417124,115,1,1.1,0.9,33.61,0.1,0,0
29270,1,0,0,0,0,29,1.0201596,-75.795324,115,1,1.1,0.9,33.72,0.3,0,0
29271,1,41.1,10.1,0,0,29,1.0199442,-75.817503,115,1,1.1,0.9,33.72,0.3,0,0
29272,1,0,0,0,0,29,1.0203569,-75.7737,115,1,1.1,0.9,33.71,0.3,0,0
29273,1,0,0,0,0,29,1.0433471,-73.230859,230,1,1.1,0.9,33.19,0.05,0,0
29274,1,0,0,0,0,29,1.0448034,-75.362609,115,1,1.1,0.9,33.3,0.03,0,0
29275,1,47.84,13.48,0,0,29,1.0431146,-73.255883,230,1,1.1,0.9,33.19,0.05,0,0
29276,1,4.04,0.79,0,0,29,1.0365889,-78.248295,115,1,1.1,0.9,33.8,0.03,0,0
29277,1,0,0,0,0,29,1.0366064,-78.246037,115,1,1.1,0.9,33.8,0.03,0,0
29278,1,9.92,1.75,0,0,29,1.0310444,-78.182956,115,1,1.1,0.9,33.89,0.07,0,0
29279,1,0,0,0,90,29,1.0468978,-74.722851,230,1,1.1,0.9,33.39,-0,0,0
29280,1,0,0,0,0,29,1.0382077,-76.830798,115,1,1.1,0.9,33.54,0.03,0,0
29281,1,40.76,9.7,0,0,29,1.0467063,-74.744156,230,1,1.1,0.9,33.4,0,0,0
29282,1,21.11,7.59,0,0,29,1.0308585,-78.333128,115,1,1.1,0.9,33.92,0.07,0,0
29283,1,34.04,6.45,0,0,29,1.0438235,-76.258704,115,1,1.1,0.9,33.19,0.07,0,0
29284,1,0,0,0,0,29,1.0355153,-76.853367,115,1,1.1,0.9,33.38,0.12,0,0
29285,1,34.04,4.96,0,0,29,1.0353913,-76.870967,115,1,1.1,0.9,33.38,0.12,0,0
29286,1,8.13,3.88,0,30,29,1.0360417,-78.38125,115,1,1.1,0.9,33.85,0.02,0,0
29287,1,0,0,0,0,29,1.0422898,-70.108413,115,1,1.1,0.9,32.79,0.09,0,0
29288,1,6.94,2.49,0,0,29,1.0422454,-70.11213,115,1,1.1,0.9,32.79,0.09,0,0
29289,1,0,0,0,0,29,1.0428535,-73.999905,230,1,1.1,0.9,33.28,0.05,0,0
29290,1,0,0,0,0,29,1.0321433,-77.44551,115,1,1.1,0.9,33.68,0.1,0,0
29291,1,38.59,11.46,0,0,29,1.0426397,-74.02078,230,1,1.1,0.9,33.28,0.05,0,0
29292,1,0,0,0,0,29,1.0433603,-73.938112,230,1,1.1,0.9,33.26,0.05,0,0
29293,1,9.52,2.3,0,0,29,1.0304683,-78.455708,115,1,1.1,0.9,33.5,0.13,0,0
29294,1,10.68,1.71,0,0,29,1.0364517,-78.334507,115,1,1.1,0.9,33.71,0.06,0,0
29295,1,19.69,13.73,0,0,29,1.0313402,-78.602508,115,1,1.1,0.9,33.87,0.1,0,0
29296,1,39.04,18.48,0,20,29,1.0379458,-79.017192,115,1,1.1,0.9,33.55,0.11,0,0
29297,1,5.55,1.4,0,0,29,1.0357154,-76.929592,115,1,1.1,0.9,33.38,0.12,0,0
29298,1,0,0,0,0,29,1.0357455,-76.92639,115,1,1.1,0.9,33.38,0.12,0,0
29299,1,50.4,31.82,0,0,29,1.0335726,-76.914228,115,1,1.1,0.9,33.41,0.16,0,0
29300,1,19.01,1.98,0,0,29,1.0330304,-78.799837,115,1,1.1,0.9,33.55,0.12,0,0
29301,1,0,0,0,35,29,1.0426973,-71.12144,115,1,1.1,0.9,32.94,0.07,0,0
29302,1,6.41,5.78,0,0,29,1.0426217,-71.124425,115,1,1.1,0.9,32.94,0.07,0,0
29303,1,42.7,20.89,0,0,29,1.0330006,-78.772404,115,1,1.1,0.9,33.52,0.17,0,0
29304,1,0,0,0,0,29,1.0312531,-75.670504,230,1,1.1,0.9,33.36,0.11,0,0
29305,1,0,0,0,0,29,1.0365866,-79.049856,115,1,1.1,0.9,33.53,0.14,0,0
29306,1,43.37,26.13,0,0,29,1.0308587,-75.695035,230,1,1.1,0.9,33.36,0.11,0,0
29307,1,13.7,5.93,0,0,29,1.0267722,-76.777408,115,1,1.1,0.9,33.75,0.16,0,0
29308,1,0,0,0,37,29,1.0387723,-63.353849,500,1,1.1,0.9,32.09,0.11,0,0
29309,1,0,0,0,0,29,1.0425837,-65.573899,230,1,1.1,0.9,32.21,0.12,0,0
29310,1,48.78,18.3,0,0,29,1.0459052,-67.372893,115,1,1.1,0.9,32.24,0.13,0,0
29311,1,0,0,0,0,29,1.0420414,-65.604103,230,1,1.1,0.9,32.23,0.13,0,0
29312,1,7.71,1.74,0,0,29,1.0373969,-77.605186,115,1,1.1,0.9,33.64,0.06,0,0
29313,1,34.26,8.51,0,0,29,1.0296805,-78.601039,115,1,1.1,0.9,33.54,0.14,0,0
29314,1,0,0,0,0,29,1.0298567,-78.582499,115,1,1.1,0.9,33.53,0.14,0,0
29315,1,34.26,15.17,0,0,29,1.0323069,-79.458994,115,1,1.1,0.9,33.66,0.18,0,0
29316,1,0,0,0,0,29,1.0416018,-70.5557,115,1,1.1,0.9,32.89,0.08,0,0
29317,1,5.81,1.52,0,0,29,1.0415757,-70.55863,115,1,1.1,0.9,32.89,0.08,0,0
29318,1,0,0,0,0,29,1.0346271,-78.365971,115,1,1.1,0.9,33.76,0.07,0,0
29319,1,13.78,4.33,0,0,29,1.0345531,-78.373485,115,1,1.1,0.9,33.76,0.07,0,0
29320,1,0,0,0,0,29,1.0393917,-75.4726,115,1,1.1,0.9,33.18,0.12,0,0
29321,1,7.84,1.18,0,0,29,1.0393582,-75.476911,115,1,1.1,0.9,33.19,0.12,0,0
29322,1,37.74,8.5,0,0,29,1.0302342,-77.747552,115,1,1.1,0.9,33.77,0.11,0,0
29323,1,37.74,3.48,0,0,29,1.0315439,-77.592178,115,1,1.1,0.9,33.74,0.1,0,0
29324,1,0,0,0,0,29,1.0429271,-66.740268,115,1,1.1,0.9,32.21,0.15,0,0
29325,1,0,0,0,0,29,1.0429787,-66.733573,115,1,1.1,0.9,32.21,0.15,0,0
29326,1,11.84,1.77,0,0,29,1.0428762,-66.746559,115,1,1.1,0.9,32.22,0.15,0,0
29327,1,0,0,0,0,29,1.0302492,-66.697619,115,1,1.1,0.9,32.66,0.14,0,0
29328,1,10.7,0.41,0,0,29,1.0302191,-66.704476,115,1,1.1,0.9,32.66,0.14,0,0
29329,1,16.43,3.26,0,0,29,1.0305659,-76.44144,115,1,1.1,0.9,33.67,0.13,0,0
29330,1,0,0,0,0,29,1.0327915,-76.978822,115,1,1.1,0.9,33.7,0.09,0,0
29331,1,39.37,12.1,0,0,29,1.0325667,-76.999176,115,1,1.1,0.9,33.71,0.09,0,0
29332,1,39.37,6.28,0,0,29,1.0315806,-77.484321,115,1,1.1,0.9,33.77,0.09,0,0
29333,1,0,0,0,0,29,1.0417664,-74.548146,230,1,1.1,0.9,33.21,0.05,0,0
29334,1,0,0,0,0,29,1.0390039,-76.334165,115,1,1.1,0.9,33.27,0.08,0,0
29335,1,0,0,0,0,29,1.042283,-74.46634,230,1,1.1,0.9,33.19,0.05,0,0
29336,1,49.06,10.36,0,0,29,1.0415454,-74.572651,230,1,1.1,0.9,33.21,0.06,0,0
29337,1,8.82,3.27,0,0,29,1.0428993,-69.708606,115,1,1.1,0.9,32.67,0.11,0,0
29338,1,0,0,0,0,29,1.0347571,-71.371605,230,1,1.1,0.9,32.83,0.14,0,0
29339,1,0,0,0,0,29,1.0403734,-74.460687,115,1,1.1,0.9,32.93,0.16,0,0
29340,1,0,0,0,0,29,1.0464458,-76.717239,13.8,1,1.1,0.9,33.01,0.16,0,0
29341,1,0,0,0,0,29,1.0464458,-76.717239,1,1,1.1,0.9,33.01,0.16,0,0
29342,1,17.43,8.19,0,0,29,1.0346325,-71.379805,230,1,1.1,0.9,32.83,0.15,0,0
29343,1,3.07,0.8,0,0,29,1.0368567,-65.735603,115,1,1.1,0.9,32.22,0.2,0,0
29344,1,17.15,5.7,0,0,29,1.037625,-78.00558,115,1,1.1,0.9,33.7,0.05,0,0
29345,1,0,0,0,0,29,1.0377361,-77.995764,115,1,1.1,0.9,33.7,0.05,0,0
29346,1,9.15,1.25,0,0,29,1.0380595,-77.931727,115,1,1.1,0.9,33.76,0.02,0,0
29347,1,8.79,2.42,0,0,29,1.0319978,-70.847649,115,1,1.1,0.9,33.07,0.16,0,0
29348,1,9.71,0.71,0,0,29,1.0308396,-76.575916,115,1,1.1,0.9,33.73,0.13,0,0
29349,1,12.3,0.59,0,0,29,1.0278609,-67.846141,115,1,1.1,0.9,32.72,0.21,0,0
29350,1,0,0,0,0,29,1.0301739,-78.119792,115,1,1.1,0.9,33.43,0.14,0,0
29351,1,0,0,0,0,29,1.0303648,-78.103219,115,1,1.1,0.9,33.42,0.14,0,0
29352,1,32.73,12.65,0,0,29,1.0299427,-78.138627,115,1,1.1,0.9,33.43,0.15,0,0
29353,1,9.89,3.85,0,0,29,1.0302492,-74.574442,115,1,1.1,0.9,33.46,0.15,0,0
29354,1,0,0,0,0,29,1.0362442,-77.177238,115,1,1.1,0.9,33.59,0.05,0,0
29355,1,36.09,7.83,0,0,29,1.0360594,-77.197584,115,1,1.1,0.9,33.6,0.05,0,0
29356,1,0,0,0,0,29,1.0364242,-77.158654,115,1,1.1,0.9,33.59,0.04,0,0
29357,1,0,0,0,0,29,1.0369026,-77.970473,115,1,1.1,0.9,33.76,0.04,0,0
29358,1,17.2,3.77,0,0,29,1.0368103,-77.980784,115,1,1.1,0.9,33.77,0.04,0,0
29359,1,0,0,0,0,29,1.0240144,-76.470313,230,1,1.1,0.9,33.45,0.14,0,0
29360,1,0,0,0,0,29,1.040072,-78.679757,115,1,1.1,0.9,33.47,0.1,0,0
29361,1,46.5,18.04,0,0,29,1.0236928,-76.494469,230,1,1.1,0.9,33.46,0.14,0,0
29362,1,8.55,2.75,0,0,29,1.0436102,-69.17623,115,1,1.1,0.9,32.57,0.12,0,0
29363,1,12.69,3.41,0,0,29,1.0436476,-66.825223,115,1,1.1,0.9,32.47,0.06,0,0
29364,1,5.75,0.09,0,0,29,1.0418577,-77.074465,115,1,1.1,0.9,33.53,0.03,0,0
29365,1,0,0,0,0,29,1.0358529,-72.82894,115,1,1.1,0.9,33.2,0.12,0,0
29366,1,12,2.07,0,0,29,1.0357993,-72.835914,115,1,1.1,0.9,33.2,0.12,0,0
29367,1,5.5,1.58,0,24,29,1.0428019,-77.604408,115,1,1.1,0.9,33.67,-0.02,0,0
29368,1,14.13,1.69,0,0,29,1.034009,-78.411451,115,1,1.1,0.9,33.68,0.08,0,0
29369,1,17.54,1.73,0,0,29,1.0369916,-77.24109,115,1,1.1,0.9,33.58,0.03,0,0
29370,1,27.25,8.96,0,0,29,1.0259706,-77.672309,115,1,1.1,0.9,33.91,0.13,0,0
29371,1,0,0,0,0,29,1.0261408,-77.658175,115,1,1.1,0.9,33.91,0.13,0,0
29372,1,0,0,0,0,29,1.0432752,-74.454644,230,1,1.1,0.9,33.29,0.05,0,0
29373,1,0,0,0,0,29,1.0365353,-76.97348,115,1,1.1,0.9,33.37,0.11,0,0
29374,1,48.21,8.6,0,0,29,1.0430607,-74.480491,230,1,1.1,0.9,33.3,0.05,0,0
29375,1,0,0,0,0,29,1.0437449,-74.391489,230,1,1.1,0.9,33.27,0.04,0,0
29376,1,0,0,0,0,29,1.0371556,-77.889277,115,1,1.1,0.9,33.59,0.07,0,0
29377,1,53.2,7.15,0,0,29,1.0369346,-77.921148,115,1,1.1,0.9,33.6,0.08,0,0
29378,1,56.2,16.3,0,0,29,1.0363191,-77.324816,115,1,1.1,0.9,33.59,0.03,0,0
29379,1,0,0,0,0,29,1.0366289,-77.296979,115,1,1.1,0.9,33.58,0.03,0,0
29380,1,35.32,23.23,0,0,29,1.0340985,-77.46714,115,1,1.1,0.9,33.5,0.13,0,0
29381,1,40.41,4.1,0,0,29,1.0363689,-77.182283,115,1,1.1,0.9,33.57,0.05,0,0
29382,1,38.93,10.35,0,0,29,1.0392712,-78.057772,115,1,1.1,0.9,33.63,0.05,0,0
29383,1,0,0,0,38.5,29,1.0409976,-74.868566,230,1,1.1,0.9,33.35,0.04,0,0
29384,1,0,0,0,0,29,1.0426702,-77.705307,115,1,1.1,0.9,33.52,0.03,0,0
29385,1,40.77,16.02,0,0,29,1.040751,-74.888649,230,1,1.1,0.9,33.36,0.04,0,0
29386,1,24.72,4.9,0,0,29,1.0324024,-77.740971,115,1,1.1,0.9,33.74,0.06,0,0
29387,1,30.23,9.87,0,35,29,1.040081,-72.931061,115,1,1.1,0.9,33.25,0.05,0,0
29388,1,29.09,5.32,0,0,29,1.0389512,-73.17099,115,1,1.1,0.9,33.09,0.17,0,0
29389,1,34.73,10.68,0,0,29,1.0358379,-73.345395,115,1,1.1,0.9,33.19,0.15,0,0
29390,1,0,0,0,0,29,1.0431187,-69.037709,230,1,1.1,0.9,32.78,0.12,0,0
29391,1,34.73,8.2,0,0,29,1.0373587,-72.715301,115,1,1.1,0.9,33,0.16,0,0
29392,1,0,0,0,0,29,1.043473,-68.97885,230,1,1.1,0.9,32.76,0.12,0,0
29393,1,0,0,0,0,29,1.0301856,-74.349682,115,1,1.1,0.9,33.44,0.19,0,0
29394,1,25.14,11.69,0,0,29,1.0300055,-74.362546,115,1,1.1,0.9,33.44,0.19,0,0
29395,1,4.22,1.92,0,0,29,1.0358718,-71.174431,115,1,1.1,0.9,33.14,0.08,0,0
29396,1,0,0,0,0,29,1.0359019,-71.172024,115,1,1.1,0.9,33.14,0.08,0,0
29397,1,0,0,0,10,29,1.0484416,-70.794682,230,1,1.1,0.9,32.93,0.16,0,0
29398,1,0,0,0,0,29,1.0543677,-72.565639,115,1,1.1,0.9,32.98,0.14,0,0
29399,1,43.42,1.81,0,0,29,1.0483246,-70.819962,230,1,1.1,0.9,32.94,0.16,0,0
29400,1,0,0,0,0,29,1.0486181,-70.747443,230,1,1.1,0.9,32.92,0.16,0,0
29401,1,0,0,0,0,29,1.0350266,-69.915297,115,1,1.1,0.9,33.06,0.08,0,0
29402,1,0,0,0,0,29,1.0350932,-69.907814,115,1,1.1,0.9,33.06,0.08,0,0
29403,1,13.22,2.62,0,0,29,1.0349639,-69.923187,115,1,1.1,0.9,33.06,0.08,0,0
29404,1,0,0,0,0,29,1.0353726,-68.324887,115,1,1.1,0.9,32.87,0.1,0,0
29405,1,20.46,2.16,0,0,29,1.0352971,-68.337135,115,1,1.1,0.9,32.87,0.1,0,0
29406,1,0,0,0,0,29,1.0354456,-68.31309,115,1,1.1,0.9,32.86,0.1,0,0
29407,1,7.16,1.5,0,0,29,1.0375454,-74.643632,115,1,1.1,0.9,33.44,0.19,0,0
29408,1,0,0,0,0,29,1.0375811,-74.639571,115,1,1.1,0.9,33.44,0.19,0,0
29409,1,4.13,1.13,0,0,29,1.0338708,-69.978832,115,1,1.1,0.9,33.06,0.09,0,0
29410,1,0,0,0,0,29,1.0182988,-70.864195,115,1,1.1,0.9,33.21,0.31,0,0
29411,1,8.31,2.17,0,0,29,1.0182565,-70.868861,115,1,1.1,0.9,33.21,0.31,0,0
29412,1,29.68,13.54,0,0,29,1.013872,-73.862919,115,1,1.1,0.9,33.56,0.36,0,0
29413,1,7.01,0.65,0,0,29,1.0304399,-67.229771,115,1,1.1,0.9,32.57,0.21,0,0
29414,1,8.22,2.19,0,0,29,1.0230023,-69.518152,115,1,1.1,0.9,32.95,0.27,0,0
29415,1,0,0,0,0,29,1.0366705,-70.080491,115,1,1.1,0.9,33.03,0.08,0,0
29416,1,9.84,1.35,0,0,29,1.036637,-70.085586,115,1,1.1,0.9,33.03,0.08,0,0
29417,1,0,0,0,0,29,1.041724,-69.333081,230,1,1.1,0.9,32.71,0.12,0,0
29418,1,0,0,0,0,29,1.0399732,-69.886108,115,1,1.1,0.9,32.8,0.11,0,0
29419,1,0,0,0,0,29,1.0387659,-70.28776,13.8,1,1.1,0.9,32.86,0.11,0,0
29420,1,0,0,0,0,29,1.0387659,-70.28776,1,1,1.1,0.9,32.86,0.11,0,0
29421,1,32.64,11.9,0,0,29,1.0415413,-69.349226,230,1,1.1,0.9,32.72,0.12,0,0
29422,1,0,0,0,0,29,1.0378261,-70.20065,115,1,1.1,0.9,32.92,0.11,0,0
29423,1,32.2,5.41,0,0,29,1.0376878,-70.218763,115,1,1.1,0.9,32.93,0.11,0,0
29424,1,6.86,1.39,0,0,29,1.0256703,-69.008729,115,1,1.1,0.9,32.83,0.25,0,0
29425,1,0,0,0,0,29,1.0395433,-65.4036,230,1,1.1,0.9,32.42,0.15,0,0
29426,1,0,0,0,0,29,1.0327562,-67.744958,115,1,1.1,0.9,32.51,0.2,0,0
29427,1,15.49,1.62,0,0,29,1.0241282,-70.774689,13.8,1,1.1,0.9,32.63,0.22,0,0
29428,1,0,0,0,0,29,1.0325938,-67.820043,1,1,1.1,0.9,32.52,0.2,0,0
29429,1,0,0,0,0,29,1.0398002,-65.369815,230,1,1.1,0.9,32.41,0.15,0,0
29430,1,6.46,1.52,0,0,29,1.0346462,-69.646952,115,1,1.1,0.9,33.04,0.09,0,0
29431,1,32.74,7.27,0,0,29,1.0360959,-74.615311,115,1,1.1,0.9,33.41,0.21,0,0
29432,1,32.53,8.03,0,0,29,1.0364432,-74.252353,115,1,1.1,0.9,33.3,0.2,0,0
29433,1,9.32,3.48,0,0,29,1.0409694,-78.201756,115,1,1.1,0.9,33.63,0.12,0,0
29434,1,0,0,0,0,29,1.0376574,-78.010069,115,1,1.1,0.9,33.12,0.13,0,0
29435,1,7.09,3.05,0,0,29,1.0376058,-78.013752,115,1,1.1,0.9,33.12,0.13,0,0
29436,1,7.04,2.73,0,0,29,1.0476534,-73.711406,115,1,1.1,0.9,32.88,0.16,0,0
29437,1,0,0,0,0,29,1.027889,-75.736382,115,1,1.1,0.9,33.63,0.19,0,0
29438,1,14.3,1.19,0,0,29,1.0278453,-75.744479,115,1,1.1,0.9,33.64,0.19,0,0
29439,1,0,0,0,0,29,1.0279407,-75.727995,115,1,1.1,0.9,33.63,0.19,0,0
29440,1,4.8,1.58,0,0,29,1.0464638,-77.230458,115,1,1.1,0.9,33.25,0.04,0,0
29441,1,25.07,14.38,0,0,29,1.0406152,-76.72793,115,1,1.1,0.9,33.2,0.11,0,0
29442,1,13.64,7.54,0,0,29,1.0333504,-78.192549,115,1,1.1,0.9,33.33,0.16,0,0
29443,1,29.62,11.3,0,0,29,1.042351,-76.725287,115,1,1.1,0.9,33.28,0.08,0,0
29444,1,30.21,3.65,0,26,29,1.0375095,-77.310652,115,1,1.1,0.9,33.75,0.02,0,0
29445,1,19.01,6.49,0,0,29,1.0353513,-78.732897,115,1,1.1,0.9,33.79,0.15,0,0
29446,1,0,0,0,0,29,1.0354719,-78.722609,115,1,1.1,0.9,33.78,0.15,0,0
29447,1,23.96,7.64,0,0,29,1.0436825,-76.890265,115,1,1.1,0.9,33.36,0.06,0,0
29448,1,0,0,0,0,29,1.0444984,-75.155736,115,1,1.1,0.9,33.19,0.19,0,0
29449,1,17.99,2.07,0,0,29,1.0444348,-75.166288,115,1,1.1,0.9,33.19,0.19,0,0
29450,1,5.15,0.48,0,0,29,1.04075,-76.905934,115,1,1.1,0.9,33.23,0.1,0,0
29451,1,13.83,2.97,0,0,29,1.039253,-77.380979,115,1,1.1,0.9,33.34,0.12,0,0
29452,1,0,0,0,0,29,1.0393118,-77.373334,115,1,1.1,0.9,33.33,0.11,0,0
29453,1,10.51,2.95,0,0,29,1.0233488,-75.921853,115,1,1.1,0.9,33.69,0.27,0,0
29454,1,0,0,0,0,29,1.023405,-75.9157,115,1,1.1,0.9,33.68,0.27,0,0
29455,1,31.76,4.28,0,0,29,1.0495413,-73.485807,115,1,1.1,0.9,32.81,0.15,0,0
29456,1,0,0,0,0,29,1.0415124,-75.558945,115,1,1.1,0.9,33.23,0.21,0,0
29457,1,31.76,10.06,0,0,29,1.0413376,-75.575474,115,1,1.1,0.9,33.23,0.21,0,0
29458,1,0,0,0,0,29,1.0417036,-75.540659,115,1,1.1,0.9,33.22,0.21,0,0
29459,1,17.4,3.84,0,0,29,1.0348011,-77.156325,115,1,1.1,0.9,33.58,0.16,0,0
29460,1,0,0,0,0,29,1.0393052,-78.000875,115,1,1.1,0.9,33.58,0.11,0,0
29461,1,0,0,0,0,29,1.0393303,-77.997459,115,1,1.1,0.9,33.58,0.11,0,0
29462,1,5.74,0.8,0,0,29,1.0392835,-78.003936,115,1,1.1,0.9,33.58,0.11,0,0
29463,1,57.84,2.54,0,0,29,1.0470517,-77.540763,115,1,1.1,0.9,33.47,0.08,0,0
29464,1,0,0,0,0,29,1.0476282,-73.621489,230,1,1.1,0.9,33.08,0.05,0,0
29465,1,0,0,0,0,29,1.0447642,-76.475132,115,1,1.1,0.9,33.15,0.1,0,0
29466,1,57.84,16.65,0,0,29,1.047309,-73.651963,230,1,1.1,0.9,33.09,0.05,0,0
29467,1,0,0,0,0,29,1.0313456,-77.33394,115,1,1.1,0.9,33.76,0.09,0,0
29468,1,15.96,5.54,0,0,29,1.0312477,-77.341865,115,1,1.1,0.9,33.77,0.1,0,0
29469,1,25.06,20.26,0,0,29,1.0419473,-76.013393,115,1,1.1,0.9,33.3,0.2,0,0
29470,1,0,0,0,0,29,1.0434456,-77.961063,115,1,1.1,0.9,33.57,0.1,0,0
29471,1,8.99,1.43,0,0,29,1.0434064,-77.96604,115,1,1.1,0.9,33.57,0.1,0,0
29472,1,0,0,0,0,29,1.0415779,-76.434847,115,1,1.1,0.9,33.25,0.09,0,0
29473,1,17.66,0.53,0,0,29,1.0415271,-76.44439,115,1,1.1,0.9,33.25,0.09,0,0
29474,1,14.26,3.49,0,0,29,1.0413033,-76.8908,115,1,1.1,0.9,33.27,0.03,0,0
29475,1,17.41,2.94,0,0,29,1.0383849,-77.520964,115,1,1.1,0.9,33.38,0.13,0,0
29476,1,0,0,0,0,29,1.0336319,-78.884777,115,1,1.1,0.9,33.84,0.15,0,0
29477,1,29.64,6.58,0,0,29,1.0334854,-78.900623,115,1,1.1,0.9,33.84,0.15,0,0
29478,1,2.97,0.09,0,0,29,1.0322706,-78.158507,115,1,1.1,0.9,33.44,0.17,0,0
29479,1,0,0,0,0,29,1.0322795,-78.156605,115,1,1.1,0.9,33.44,0.17,0,0
29480,1,10.37,4,0,0,29,1.0406753,-74.416041,115,1,1.1,0.9,33.18,0.2,0,0
29481,1,0,0,0,0,29,1.0462224,-73.996261,230,1,1.1,0.9,33.1,0.05,0,0
29482,1,0,0,0,0,29,1.0417774,-76.490413,115,1,1.1,0.9,33.15,0.1,0,0
29483,1,0,0,0,0,29,1.0399619,-78.111401,18,1,1.1,0.9,33.18,0.13,0,0
29484,1,0,0,0,0,29,1.0399619,-78.111401,1,1,1.1,0.9,33.18,0.13,0,0
29485,1,49.7,11.6,0,0,29,1.0459914,-74.025469,230,1,1.1,0.9,33.11,0.05,0,0
29486,1,0,0,0,0,29,1.0467326,-73.931985,230,1,1.1,0.9,33.08,0.04,0,0
29487,1,0,0,0,0,29,1.0462224,-73.996261,230,1,1.1,0.9,33.1,0.05,0,0
29488,1,0,0,0,0,29,1.0462224,-73.996261,230,1,1.1,0.9,33.1,0.05,0,0
29489,1,13.63,0.96,0,0,29,1.0418711,-77.105555,115,1,1.1,0.9,33.28,0.11,0,0
29490,1,0,0,0,0,29,1.0400014,-77.476696,115,1,1.1,0.9,33.39,0.12,0,0
29491,1,0,0,0,0,29,1.0400593,-77.46912,115,1,1.1,0.9,33.38,0.12,0,0
29492,1,13.35,2.87,0,0,29,1.0399307,-77.484603,115,1,1.1,0.9,33.39,0.12,0,0
29493,1,0,0,0,0,29,1.0312701,-78.84756,115,1,1.1,0.9,33.85,0.16,0,0
29494,1,30.81,8.09,0,0,29,1.031115,-78.863871,115,1,1.1,0.9,33.85,0.16,0,0
29495,1,22.25,5.72,0,0,29,1.0406117,-77.267034,115,1,1.1,0.9,33.33,0.12,0,0
29496,1,0,0,0,0,29,1.0407228,-77.253997,115,1,1.1,0.9,33.32,0.12,0,0
29497,1,0,0,0,0,29,1.0467304,-75.229137,115,1,1.1,0.9,33.01,0.09,0,0
29498,1,8.99,2.41,0,0,29,1.0466848,-75.23424,115,1,1.1,0.9,33.01,0.09,0,0
29499,1,0,0,0,0,29,1.0467822,-75.223859,115,1,1.1,0.9,33.01,0.09,0,0
29500,1,5.77,3.96,0,0,29,1.0356033,-77.060483,115,1,1.1,0.9,33.66,0.05,0,0
29501,1,0,0,0,0,29,1.0356564,-77.057798,115,1,1.1,0.9,33.66,0.05,0,0
29502,1,12.65,2.18,0,0,29,1.0410002,-78.390026,115,1,1.1,0.9,33.51,0.05,0,0
29503,1,16.84,5.46,0,0,29,1.0398252,-77.206474,115,1,1.1,0.9,33.3,0.11,0,0
29504,1,0,0,0,0,29,1.0456865,-76.07993,115,1,1.1,0.9,33.14,0.06,0,0
29505,1,13.07,4.04,0,0,29,1.0456104,-76.087393,115,1,1.1,0.9,33.15,0.06,0,0
29506,1,0,0,0,0,29,1.0335355,-77.052353,115,1,1.1,0.9,33.77,0.07,0,0
29507,1,9.43,1.92,0,0,29,1.0334879,-77.05771,115,1,1.1,0.9,33.77,0.07,0,0
29508,1,41.47,9.88,0,0,29,1.0415393,-76.951578,115,1,1.1,0.9,33.28,0.01,0,0
29509,1,41.81,3.73,0,0,29,1.0398671,-76.544727,115,1,1.1,0.9,33.19,0.1,0,0
29510,1,0,0,0,0,29,1.0400019,-76.521185,115,1,1.1,0.9,33.18,0.1,0,0
29511,1,0,0,0,0,29,1.046577,-73.715711,230,1,1.1,0.9,33.08,0.05,0,0
29512,1,41.81,8.06,0,0,29,1.0410021,-76.152519,115,1,1.1,0.9,33.11,0.09,0,0
29513,1,0,0,0,0,29,1.0468817,-73.672435,230,1,1.1,0.9,33.07,0.04,0,0
29514,1,44.9,6.45,0,0,29,1.0398133,-77.591116,115,1,1.1,0.9,33.42,0.03,0,0
29515,1,0,0,0,0,29,1.0337,-78.47086,115,1,1.1,0.9,33.71,0.11,0,0
29516,1,44.9,7.77,0,0,29,1.0334922,-78.495791,115,1,1.1,0.9,33.71,0.11,0,0
29517,1,0,0,0,0,29,1.0439369,-74.939258,230,1,1.1,0.9,33.41,0.01,0,0
29518,1,40.84,15.34,0,0,29,1.0492048,-76.737472,115,1,1.1,0.9,33.36,0,0,0
29519,1,0,0,0,0,29,1.0444061,-74.914653,230,1,1.1,0.9,33.41,0.01,0,0
29520,1,40.84,14.9,0,0,29,1.0323342,-78.44833,115,1,1.1,0.9,33.75,0.15,0,0
29521,1,53.45,15,0,0,29,1.0393655,-77.163477,115,1,1.1,0.9,33.34,0.03,0,0
29522,1,0,0,0,0,29,1.0396654,-77.135418,115,1,1.1,0.9,33.33,0.03,0,0
29523,1,5.42,0.63,0,0,29,1.0375128,-78.026381,115,1,1.1,0.9,33.59,0.12,0,0
29524,1,51.77,5.17,0,0,29,1.0322425,-77.914862,115,1,1.1,0.9,33.72,0.16,0,0
29525,1,0,0,0,0,29,1.0464809,-76.119393,115,1,1.1,0.9,33.13,0.05,0,0
29526,1,5.67,0.99,0,0,29,1.0464551,-76.122643,115,1,1.1,0.9,33.13,0.05,0,0
29527,1,42.76,13.26,0,0,29,1.0362556,-78.567759,115,1,1.1,0.9,33.62,0.07,0,0
29528,1,0,0,0,0,29,1.0431513,-77.992157,115,1,1.1,0.9,33.41,0.05,0,0
29529,1,10.34,1.12,0,0,29,1.0431184,-77.997946,115,1,1.1,0.9,33.41,0.05,0,0
29530,1,10.78,2.41,0,0,29,1.0390684,-78.304464,115,1,1.1,0.9,33.43,0.07,0,0
29531,1,7.78,1.59,0,0,29,1.03878,-77.816556,115,1,1.1,0.9,33.42,0.11,0,0
29532,1,0,0,0,0,29,1.0388159,-77.812604,115,1,1.1,0.9,33.42,0.11,0,0
29533,1,13.9,5.06,0,0,29,1.0396008,-78.54491,115,1,1.1,0.9,33.54,0.05,0,0
29534,1,0,0,0,0,29,1.0264212,-80.455488,115,1,1.1,0.9,33.86,0.22,0,0
29535,1,52.75,10.55,0,0,29,1.0261838,-80.482804,115,1,1.1,0.9,33.87,0.22,0,0
29536,1,0,0,0,0,29,1.0368806,-77.014133,230,1,1.1,0.9,33.44,0.1,0,0
29537,1,0,0,0,0,29,1.0318827,-79.185434,115,1,1.1,0.9,33.57,0.18,0,0
29538,1,49.02,15.05,0,0,29,1.0366019,-77.040848,230,1,1.1,0.9,33.45,0.1,0,0
29539,1,0,0,0,0,29,1.0415245,-76.217107,230,1,1.1,0.9,33.34,0.06,0,0
29540,1,50.37,10.52,0,0,29,1.0396263,-78.140358,115,1,1.1,0.9,33.37,0.08,0,0
29541,1,0,0,0,0,29,1.0395655,-78.231675,18,1,1.1,0.9,33.37,0.08,0,0
29542,1,0,0,0,0,29,1.0395655,-78.231675,1,1,1.1,0.9,33.37,0.08,0,0
29543,1,0,0,0,0,29,1.042073,-76.108888,230,1,1.1,0.9,33.31,0.06,0,0
29544,1,17.46,2.05,0,0,29,1.0404395,-77.082066,115,1,1.1,0.9,33.3,0.09,0,0
29545,1,4.66,1.87,0,0,29,1.0412553,-78.239218,115,1,1.1,0.9,33.47,0.06,0,0
29546,1,24.97,10.49,0,0,29,1.0410865,-78.252534,115,1,1.1,0.9,33.48,0.06,0,0
29547,1,0,0,0,0,29,1.0378045,-77.367761,115,1,1.1,0.9,33.39,0.12,0,0
29548,1,41.01,11.3,0,0,29,1.0375668,-77.39227,115,1,1.1,0.9,33.4,0.12,0,0
29549,1,0,0,0,0,29,1.0380389,-77.344378,115,1,1.1,0.9,33.38,0.12,0,0
29550,1,0,0,0,34,29,1.0418113,-78.613067,115,1,1.1,0.9,33.55,0.02,0,0
29551,1,0,0,0,0,29,1.0415517,-78.599217,115,1,1.1,0.9,33.54,0.02,0,0
29552,1,17.31,9.73,0,0,29,1.0416814,-78.621353,115,1,1.1,0.9,33.55,0.02,0,0
29553,1,0,0,0,0,29,1.0448451,-77.543875,115,1,1.1,0.9,33.31,0.05,0,0
29554,1,5.84,4.91,0,0,29,1.044781,-77.546472,115,1,1.1,0.9,33.31,0.05,0,0
29555,1,20.6,8.44,0,0,29,1.038467,-77.687924,115,1,1.1,0.9,33.4,0.12,0,0
29556,1,57.54,16.24,0,0,29,1.0384353,-78.626913,115,1,1.1,0.9,33.43,0.09,0,0
29557,1,57.25,3.99,0,0,29,1.0377258,-78.545445,115,1,1.1,0.9,33.48,0.08,0,0
29558,1,0,0,0,0,29,1.0449415,-75.504207,230,1,1.1,0.9,33.24,0.03,0,0
29559,1,0,0,0,0,29,1.0449076,-77.75024,115,1,1.1,0.9,33.34,0.04,0,0
29560,1,71.27,19.11,0,0,29,1.0446139,-75.541052,230,1,1.1,0.9,33.25,0.04,0,0
29561,1,0,0,0,-120,29,1.0415945,-73.866393,500,1,1.1,0.9,33.2,0.02,0,0
29562,1,0,0,0,0,29,1.0444036,-76.046811,230,1,1.1,0.9,33.28,0.04,0,0
29563,1,0,0,0,0,29,1.0417827,-78.509118,115,1,1.1,0.9,33.34,0.07,0,0
29564,1,71.27,12.09,0,0,29,1.0412736,-73.902702,500,1,1.1,0.9,33.21,0.02,0,0
29565,1,0,0,0,0,29,1.0450935,-71.117701,500,1,1.1,0.9,32.95,0.04,0,0
29566,1,0,0,0,0,29,1.0455663,-72.269293,230,1,1.1,0.9,32.98,0.03,0,0
29567,1,54.03,8.01,0,0,29,1.0429681,-74.861535,115,1,1.1,0.9,33.01,0.06,0,0
29568,1,0,0,0,0,29,1.0454603,-71.031012,500,1,1.1,0.9,32.92,0.04,0,0
29569,1,0,0,0,22.5,29,1.0441423,-73.43876,230,1,1.1,0.9,33.11,0.03,0,0
29570,1,0,0,0,0,29,1.045365,-75.389101,115,1,1.1,0.9,33.1,0.04,0,0
29571,1,51.36,8.03,0,0,29,1.043937,-73.467863,230,1,1.1,0.9,33.12,0.03,0,0
29572,1,0,0,0,0,29,1.0444234,-73.353329,230,1,1.1,0.9,33.09,0.03,0,0
29573,1,24.66,9.01,0,32.5,29,1.0378383,-78.599848,115,1,1.1,0.9,34.12,-0.09,0,0
29574,1,0,0,0,0,29,1.0396711,-77.045819,115,1,1.1,0.9,33.51,0.03,0,0
29575,1,15.35,1.72,0,0,29,1.0396144,-77.054206,115,1,1.1,0.9,33.51,0.03,0,0
29576,1,0,0,0,0,29,1.0380703,-78.711344,115,1,1.1,0.9,33.9,-0.02,0,0
29577,1,11.78,1.81,0,0,29,1.0380253,-78.717443,115,1,1.1,0.9,33.9,-0.02,0,0
29578,1,15.55,0.86,0,0,29,1.0351645,-78.244648,115,1,1.1,0.9,33.75,0.06,0,0
29579,1,0,0,0,0,29,1.0445162,-71.830057,230,1,1.1,0.9,32.96,0.02,0,0
29580,1,0,0,0,0,29,1.0449525,-71.279728,115,1,1.1,0.9,33.03,-0.03,0,0
29581,1,33.56,11.05,0,0,29,1.0443201,-71.8487,230,1,1.1,0.9,32.96,0.03,0,0
29582,1,0,0,0,0,29,1.0448537,-71.831423,230,1,1.1,0.9,32.95,0.02,0,0
29583,1,7.3,0.98,0,0,29,1.0367574,-78.753063,115,1,1.1,0.9,33.9,0,0,0
29584,1,0,0,0,0,29,1.0429533,-67.596815,500,1,1.1,0.9,32.6,0.08,0,0
29585,1,0,0,0,0,29,1.0443087,-68.744204,230,1,1.1,0.9,32.61,0.08,0,0
29586,1,0,0,0,0,29,1.0414116,-68.896573,115,1,1.1,0.9,32.74,0.05,0,0
29587,1,44.84,10.29,0,0,29,1.044056,-68.832781,230,1,1.1,0.9,32.64,0.08,0,0
29588,1,0,0,0,0,29,1.0432265,-67.505079,500,1,1.1,0.9,32.58,0.08,0,0
29589,1,7.23,3.02,0,0,29,1.0257171,-76.070734,115,1,1.1,0.9,33.88,0.1,0,0
29590,1,16.29,3.31,0,0,29,1.0250499,-68.999128,115,1,1.1,0.9,32.86,0.13,0,0
29591,1,0,0,0,0,29,1.0251267,-68.990269,115,1,1.1,0.9,32.85,0.13,0,0
29592,1,0,0,0,0,29,1.038434,-78.617421,115,1,1.1,0.9,33.84,-0,0,0
29593,1,10.66,2.56,0,0,29,1.0383848,-78.622975,115,1,1.1,0.9,33.84,-0,0,0
29594,1,28.14,3.21,0,0,29,1.0346862,-78.693354,115,1,1.1,0.9,33.87,0.04,0,0
29595,1,0,0,0,0,29,1.0347934,-78.677607,115,1,1.1,0.9,33.87,0.04,0,0
29596,1,28.54,7.61,0,0,29,1.0399523,-76.654398,115,1,1.1,0.9,33.36,0.07,0,0
29597,1,0,0,0,0,29,1.0401052,-76.640252,115,1,1.1,0.9,33.35,0.07,0,0
29598,1,0,0,0,0,29,1.0381272,-68.981883,115,1,1.1,0.9,32.87,0.04,0,0
29599,1,6.63,1.71,0,0,29,1.0380951,-68.985687,115,1,1.1,0.9,32.87,0.04,0,0
29600,1,0,0,0,0,29,1.038163,-68.978121,115,1,1.1,0.9,32.87,0.04,0,0
29601,1,7.26,4,0,0,29,1.0444411,-72.672756,115,1,1.1,0.9,32.9,0.05,0,0
29602,1,5.52,2.43,0,0,29,1.0408325,-77.670417,115,1,1.1,0.9,33.49,0.06,0,0
29603,1,0,0,0,0,29,1.0324783,-78.987104,115,1,1.1,0.9,33.77,0.1,0,0
29604,1,8.36,2.88,0,0,29,1.0324256,-78.991595,115,1,1.1,0.9,33.77,0.1,0,0
29605,1,16.23,3.38,0,0,29,1.038588,-78.090797,115,1,1.1,0.9,33.63,0.06,0,0
29606,1,0,0,0,0,29,1.0420953,-77.542703,115,1,1.1,0.9,33.51,0.03,0,0
29607,1,38.34,4.16,0,0,29,1.0419659,-77.565213,115,1,1.1,0.9,33.52,0.03,0,0
29608,1,0,0,0,0,29,1.0378743,-78.631921,115,1,1.1,0.9,34.05,-0.07,0,0
29609,1,10.77,3.09,0,0,29,1.0378155,-78.637672,115,1,1.1,0.9,34.05,-0.07,0,0
29610,1,0,0,0,0,29,1.0410086,-76.300733,115,1,1.1,0.9,33.33,0.09,0,0
29611,1,3.4,0.93,0,0,29,1.0409911,-76.302584,115,1,1.1,0.9,33.33,0.09,0,0
29612,1,6.94,3.83,0,0,29,1.0251796,-75.861541,115,1,1.1,0.9,33.76,0.1,0,0
29613,1,0,0,0,0,29,1.0321774,-79.445777,115,1,1.1,0.9,33.7,0.13,0,0
29614,1,12.56,8.43,0,0,29,1.0320476,-79.452175,115,1,1.1,0.9,33.7,0.13,0,0
29615,1,0,0,0,0,29,1.0322991,-79.439525,115,1,1.1,0.9,33.7,0.12,0,0
29616,1,0,0,0,0,29,1.0425515,-76.118836,230,1,1.1,0.9,33.32,0.03,0,0
29617,1,0,0,0,0,29,1.0403539,-77.537726,115,1,1.1,0.9,33.42,0.05,0,0
29618,1,38.57,10.02,0,0,29,1.0423649,-76.140479,230,1,1.1,0.9,33.32,0.03,0,0
29619,1,0,0,0,0,29,1.0382295,-77.755943,115,1,1.1,0.9,33.5,0.07,0,0
29620,1,35.61,5.56,0,0,29,1.0380996,-77.776919,115,1,1.1,0.9,33.51,0.07,0,0
29621,1,13.54,1.98,0,0,29,1.0371498,-77.840848,115,1,1.1,0.9,33.43,0.06,0,0
29622,1,0,0,0,0,29,1.0375637,-77.924244,115,1,1.1,0.9,33.59,0.07,0,0
29623,1,45.02,9.78,0,0,29,1.0373444,-77.949086,115,1,1.1,0.9,33.6,0.07,0,0
29624,1,0,0,0,0,29,1.0387516,-77.732446,115,1,1.1,0.9,33.44,0.05,0,0
29625,1,9.46,0.8,0,0,29,1.0387196,-77.737936,115,1,1.1,0.9,33.44,0.05,0,0
29626,1,0,0,0,0,29,1.03878,-77.727429,115,1,1.1,0.9,33.44,0.05,0,0
29627,1,8.2,1.81,0,0,29,1.0378038,-77.360258,115,1,1.1,0.9,33.38,0.03,0,0
29628,1,0,0,0,0,29,1.0336881,-76.203796,230,1,1.1,0.9,33.54,0.02,0,0
29629,1,0,0,0,0,29,1.0292115,-76.488499,115,1,1.1,0.9,33.72,0.04,0,0
29630,1,45.57,6.44,0,0,29,1.033497,-76.231926,230,1,1.1,0.9,33.55,0.02,0,0
29631,1,0,0,0,0,29,1.0339526,-76.174964,230,1,1.1,0.9,33.53,0.02,0,0
29632,1,10.99,1.46,0,0,29,1.0336997,-70.300282,115,1,1.1,0.9,32.94,0.16,0,0
29633,1,24.83,3.47,0,0,29,1.0281144,-76.519034,115,1,1.1,0.9,33.75,0.05,0,0
29634,1,23.1,11.66,0,0,29,1.0288127,-77.846322,115,1,1.1,0.9,34.11,0.02,0,0
29635,1,5.49,1.53,0,0,29,1.0254181,-74.839058,115,1,1.1,0.9,33.68,0.12,0,0
29636,1,0,0,0,0,29,1.0401949,-77.551827,115,1,1.1,0.9,33.46,0.06,0,0
29637,1,8.6,0.88,0,0,29,1.0401632,-77.556696,115,1,1.1,0.9,33.46,0.06,0,0
29638,1,0,0,0,0,29,1.0402252,-77.546942,115,1,1.1,0.9,33.46,0.06,0,0
29639,1,28.87,2.85,0,0,29,1.0371271,-78.520759,115,1,1.1,0.9,33.77,0.04,0,0
29640,1,0,0,0,0,29,1.038262,-77.230027,115,1,1.1,0.9,33.34,0.02,0,0
29641,1,22.85,2.83,0,0,29,1.0381728,-77.244038,115,1,1.1,0.9,33.35,0.02,0,0
29642,1,0.33,0.01,0,0,29,1.0378681,-76.84039,115,1,1.1,0.9,33.46,0.1,0,0
29643,1,7.41,2.77,0,0,29,1.0378186,-76.844125,115,1,1.1,0.9,33.46,0.1,0,0
29644,1,7.74,5.11,0,0,29,1.0395885,-78.471798,115,1,1.1,0.9,33.88,-0.04,0,0
29645,1,18.75,4.69,0,0,29,1.0377069,-78.136407,115,1,1.1,0.9,33.71,0.02,0,0
29646,1,7.14,1.36,0,0,29,1.0389945,-77.574091,115,1,1.1,0.9,33.47,0.07,0,0
29647,1,2.93,0.48,0,0,29,1.0440418,-77.545855,115,1,1.1,0.9,33.54,0.01,0,0
29648,1,5.62,1.75,0,0,29,1.0440075,-77.548953,115,1,1.1,0.9,33.54,0.01,0,0
29649,1,0,0,0,0,29,1.0369163,-76.22858,230,1,1.1,0.9,33.43,0.03,0,0
29650,1,28.3,4.17,0,0,29,1.0358488,-77.845376,115,1,1.1,0.9,33.51,0.06,0,0
29651,1,0,0,0,0,29,1.0370268,-76.203899,230,1,1.1,0.9,33.43,0.03,0,0
29652,1,0,0,0,0,29,1.0331924,-75.465225,230,1,1.1,0.9,33.39,0.04,0,0
29653,1,0,0,0,0,29,1.0481468,-77.244169,115,1,1.1,0.9,33.43,-0.02,0,0
29654,1,35.01,5.19,0,0,29,1.0330349,-75.485492,230,1,1.1,0.9,33.39,0.04,0,0
29655,1,0.39,0.07,0,0,29,1.0354442,-77.961225,115,1,1.1,0.9,33.53,0.06,0,0
29656,1,22.87,2.89,0,0,29,1.0353496,-77.975057,115,1,1.1,0.9,33.54,0.06,0,0
29657,1,3.91,2.04,0,0,29,1.0385207,-77.628594,115,1,1.1,0.9,33.47,0.04,0,0
29658,1,0,0,0,0,29,1.0396223,-77.564491,115,1,1.1,0.9,33.47,0.06,0,0
29659,1,4.11,0.77,0,0,29,1.0396058,-77.566707,115,1,1.1,0.9,33.47,0.06,0,0
29660,1,3.58,1.26,0,0,29,1.0364624,-77.657092,115,1,1.1,0.9,33.46,0.05,0,0
29661,1,0,0,0,0,29,1.0364833,-77.655076,115,1,1.1,0.9,33.46,0.05,0,0
29662,1,4.09,1.5,0,0,29,1.0404863,-78.511173,115,1,1.1,0.9,33.84,-0.04,0,0
29663,1,0,0,0,0,29,1.0405117,-78.509019,115,1,1.1,0.9,33.84,-0.04,0,0
29664,1,6.29,1.36,0,0,29,1.0376378,-78.183878,115,1,1.1,0.9,33.73,0.02,0,0
29665,1,0,0,0,0,29,1.0431216,-74.694478,500,1,1.1,0.9,33.3,-0,0,0
29666,1,0,0,0,0,29,1.0422309,-76.06664,230,1,1.1,0.9,33.3,0.01,0,0
29667,1,0,0,0,0,29,1.0372267,-78.169446,115,1,1.1,0.9,33.36,0.06,0,0
29668,1,0,0,0,0,29,1.0389493,-77.374094,13.8,1,1.1,0.9,33.33,0.04,0,0
29669,1,0,0,0,0,29,1.0389493,-77.374094,1,1,1.1,0.9,33.33,0.04,0,0
29670,1,55.18,8.77,0,0,29,1.0420673,-76.129566,230,1,1.1,0.9,33.31,0.01,0,0
29671,1,0,0,0,0,29,1.0436638,-74.598323,500,1,1.1,0.9,33.27,-0.01,0,0
29672,1,0,0,0,0,29,1.0354496,-77.641068,115,1,1.1,0.9,33.38,0.07,0,0
29673,1,19.35,14.19,0,0,29,1.0352635,-77.649746,115,1,1.1,0.9,33.38,0.07,0,0
29674,1,0,0,0,0,29,1.0356639,-77.631084,115,1,1.1,0.9,33.37,0.07,0,0
29675,1,0,0,0,0,29,1.0380712,-78.077282,115,1,1.1,0.9,33.34,0.06,0,0
29676,1,19.96,5.15,0,0,29,1.0379601,-78.088866,115,1,1.1,0.9,33.34,0.06,0,0
29677,1,0,0,0,0,29,1.0371427,-78.292417,115,1,1.1,0.9,33.4,0.06,0,0
29678,1,5.44,1.96,0,0,29,1.0371102,-78.295241,115,1,1.1,0.9,33.4,0.06,0,0
29679,1,6.74,3.24,0,0,29,1.0352584,-78.107423,115,1,1.1,0.9,33.54,0.07,0,0
29680,1,21.63,2.39,0,0,29,1.0320148,-78.670668,115,1,1.1,0.9,33.51,0.1,0,0
29681,1,0,0,0,0,29,1.0367557,-77.720075,115,1,1.1,0.9,33.36,0.07,0,0
29682,1,5.65,1.91,0,0,29,1.036719,-77.723125,115,1,1.1,0.9,33.36,0.07,0,0
29683,1,7.45,2.92,0,0,29,1.0338565,-78.453521,115,1,1.1,0.9,33.76,0.08,0,0
29684,1,0,0,0,0,29,1.0339051,-78.449763,115,1,1.1,0.9,33.76,0.08,0,0
29685,1,7.32,2.21,0,0,29,1.036999,-78.281789,115,1,1.1,0.9,33.41,0.06,0,0
29686,1,0.63,0.14,0,0,29,1.0399884,-77.520756,115,1,1.1,0.9,33.53,0.04,0,0
29687,1,5.58,1.21,0,0,29,1.0399623,-77.523816,115,1,1.1,0.9,33.53,0.04,0,0
29688,1,0,0,0,0,29,1.0435023,-75.825585,115,1,1.1,0.9,33.31,0.06,0,0
29689,1,14.17,2.18,0,0,29,1.0434434,-75.834087,115,1,1.1,0.9,33.31,0.06,0,0
29690,1,0,0,0,0,29,1.0463376,-74.89625,115,1,1.1,0.9,33.15,0.05,0,0
29691,1,3.09,1.52,0,0,29,1.0463166,-74.897725,115,1,1.1,0.9,33.15,0.05,0,0
29692,1,0,0,0,0,29,1.0463612,-74.894739,115,1,1.1,0.9,33.15,0.05,0,0
29693,1,0,0,0,0,29,1.040416,-77.827825,115,1,1.1,0.9,33.52,0.04,0,0
29694,1,4.31,1.17,0,0,29,1.040394,-77.830431,115,1,1.1,0.9,33.52,0.04,0,0
29695,1,4.73,1.4,0,0,29,1.0411178,-78.193171,115,1,1.1,0.9,33.47,0.07,0,0
29696,1,7.51,2.2,0,0,29,1.0423121,-76.69519,115,1,1.1,0.9,33.44,0.05,0,0
