BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
29697,1,0,0,0,0,29,1.042351,-76.691378,115,1,1.1,0.9,33.44,0.05,0,0
29698,1,0,0,0,0,29,1.0423121,-76.69519,115,1,1.1,0.9,33.44,0.05,0,0
29699,1,0,0,0,0,29,1.0450492,-73.363003,230,1,1.1,0.9,33.14,0.04,0,0
29700,1,0,0,0,0,29,1.0416388,-75.283116,161,1,1.1,0.9,33.24,0.05,0,0
29701,1,0,0,0,0,29,1.0435086,-76.011801,115,1,1.1,0.9,33.32,0.06,0,0
29702,1,24.68,5.38,0,0,29,1.0414493,-75.309084,161,1,1.1,0.9,33.25,0.05,0,0
29703,1,0,0,0,0,29,1.0452598,-73.327319,230,1,1.1,0.9,33.13,0.04,0,0
29704,1,0,0,0,-30,29,1.0396127,-75.373768,230,1,1.1,0.9,33.31,0.07,0,0
29705,1,0,0,0,0,29,1.040384,-76.00096,161,1,1.1,0.9,33.35,0.07,0,0
29706,1,0,0,0,0,29,1.0413928,-78.174129,115,1,1.1,0.9,33.46,0.07,0,0
29707,1,21.14,11.22,0,0,29,1.0394459,-75.384907,230,1,1.1,0.9,33.31,0.07,0,0
29708,1,5.78,0.65,0,0,29,1.0409689,-78.121304,115,1,1.1,0.9,33.5,0.06,0,0
29709,1,0,0,0,0,29,1.0440441,-74.843624,500,1,1.1,0.9,33.31,-0.01,0,0
29710,1,0,0,0,0,29,1.038,-75.495047,230,1,1.1,0.9,33.38,-0,0,0
29711,1,0,0,0,0,29,1.0406887,-77.37626,115,1,1.1,0.9,33.46,0.04,0,0
29712,2,0,0,0,0,29,1.0370367,-74.820977,13.8,1,1.1,0.9,33.36,0,0,0
29713,2,0,0,0,0,29,1.0375046,-74.709125,13.8,1,1.1,0.9,33.36,0,0,0
29714,1,0,0,0,0,29,1.0375266,-75.521728,230,1,1.1,0.9,33.39,0,0,0
29715,1,0,0,0,0,29,1.038,-75.495047,230,1,1.1,0.9,33.38,-0,0,0
29716,1,0,0,0,-154,29,1.0420001,-72.291262,500,1,1.1,0.9,33.03,0,0,0
29717,1,0,0,0,0,29,1.0429229,-74.331382,230,1,1.1,0.9,33.07,0.04,0,0
29718,1,0,0,0,0,29,1.0370415,-78.3186,115,1,1.1,0.9,33.14,0.14,0,0
29719,1,0,0,0,0,29,1.0368624,-78.541834,13.8,1,1.1,0.9,33.15,0.14,0,0
29720,1,0,0,0,0,29,1.0368624,-78.541834,1,1,1.1,0.9,33.15,0.14,0,0
29721,2,0,0,0,0,29,1.0420001,-72.291262,13.8,1,1.1,0.9,33.03,0,0,0
29722,2,0,0,0,0,29,1.0521634,-70.941589,13.8,1,1.1,0.9,33.01,0,0,0
29723,2,0,0,0,0,29,1.0525505,-70.803339,18,1,1.1,0.9,33,0,0,0
29724,2,0,0,0,0,29,1.0512565,-71.311204,24,1,1.1,0.9,33.01,0,0,0
29725,2,0,0,0,0,29,1.0420001,-72.291262,13.8,1,1.1,0.9,33.03,0,0,0
29726,2,0,0,0,0,29,1.0516799,-71.148542,18,1,1.1,0.9,33.01,0,0,0
29727,1,0,0,0,0,29,1.0422024,-72.590755,500,1,1.1,0.9,33.09,0,0,0
29728,1,0,0,0,0,29,1.0420001,-72.291262,500,1,1.1,0.9,33.03,0,0,0
29729,1,0,0,0,0,29,1.0428351,-74.335405,230,1,1.1,0.9,33.07,0.04,0,0
29730,1,0,0,0,0,29,1.0423256,-54.113657,500,1,1.1,0.9,31.28,0.05,0,0
29731,1,0,0,0,0,29,1.0463189,-56.74721,230,1,1.1,0.9,31.29,0.07,0,0
29732,1,0,0,0,0,29,1.0463052,-58.910035,115,1,1.1,0.9,31.26,0.1,0,0
29733,1,0,0,0,0,29,1.0461615,-57.374175,13.8,1,1.1,0.9,31.29,0.08,0,0
29734,1,0,0,0,0,29,1.0461615,-57.374175,1,1,1.1,0.9,31.29,0.08,0,0
29735,2,0,0,0,0,29,1.0340949,-52.939966,13.8,1,1.1,0.9,31.26,0.05,0,0
29736,1,0,0,0,0,29,1.0438043,-53.945462,500,1,1.1,0.9,31.23,0.04,0,0
29737,1,0,0,0,0,29,1.0423256,-54.113657,500,1,1.1,0.9,31.28,0.05,0,0
29738,1,0,0,0,0,29,1.0423256,-54.113657,500,1,1.1,0.9,31.28,0.05,0,0
29739,2,0,0,0,0,29,1.0367163,-77.934683,115,1,1.1,0.9,33.41,0.07,0,0
29740,1,0,0,0,0,29,1.0379612,-78.172482,115,1,1.1,0.9,33.73,0.02,0,0
29741,2,0,0,0,0,29,1.0243338,-77.543134,13.8,1,1.1,0.9,33.7,0.02,0,0
29742,2,0,0,0,0,29,1.0243744,-77.614376,18,1,1.1,0.9,33.71,0.02,0,0
29743,1,0.21,0.09,0,0,29,1.0379521,-78.175923,115,1,1.1,0.9,33.73,0.02,0,0
29744,1,2.02,0.37,0,0,29,1.0363878,-69.850235,115,1,1.1,0.9,32.83,-0,0,0
29745,2,0,0,0,0,29,1.0431769,-68.524683,13.8,1,1.1,0.9,32.77,0,0,0
29746,1,0,0,0,0,29,1.0363576,-69.859396,115,1,1.1,0.9,32.83,0,0,0
29747,1,0,0,0,0,29,1.0450777,-61.855797,500,1,1.1,0.9,32.09,0.05,0,0
29748,1,0,0,0,0,29,1.0448282,-63.808907,230,1,1.1,0.9,32.14,0.08,0,0
29749,1,0,0,0,0,29,1.0338307,-65.765533,115,1,1.1,0.9,32.45,0.11,0,0
29750,2,0,0,0,0,29,1.0450777,-61.855797,20,1,1.1,0.9,32.09,0.05,0,0
29751,2,0,0,0,0,29,1.0450864,-61.820486,20,1,1.1,0.9,32.09,0.05,0,0
29752,1,0,0,0,0,29,1.044607,-63.898625,230,1,1.1,0.9,32.16,0.07,0,0
29753,1,0,0,0,0,29,1.0455794,-61.743235,500,1,1.1,0.9,32.06,0.05,0,0
29754,1,0,0,0,0,29,1.0476543,-73.33266,115,1,1.1,0.9,33.15,0.16,0,0
29755,2,0,0,0,0,29,1.0537905,-73.011641,24,1,1.1,0.9,33.14,0.16,0,0
29756,2,0,0,0,0,29,1.0532584,-72.647805,13.8,1,1.1,0.9,33.12,0.16,0,0
29757,2,0,0,0,0,29,1.0536721,-72.914533,13.8,1,1.1,0.9,33.13,0.16,0,0
29758,1,0,0,0,0,29,1.0476456,-73.339639,115,1,1.1,0.9,33.15,0.16,0,0
29759,1,0.26,0.08,0,0,29,1.047653,-73.332799,115,1,1.1,0.9,33.15,0.16,0,0
29760,1,0,0,0,0,29,1.0476543,-73.33266,115,1,1.1,0.9,33.15,0.16,0,0
29761,2,0,0,0,0,29,1.0410127,-72.888741,500,1,1.1,0.9,33.12,0.01,0,0
29762,2,0,0,0,0,29,1.0425183,-74.349694,230,1,1.1,0.9,33.08,0.04,0,0
29763,1,0,0,0,0,29,1.0458588,-75.975858,115,1,1.1,0.9,33.06,0.07,0,0
29764,1,0,0,0,0,29,1.0441957,-75.506494,13.2,1,1.1,0.9,33.05,0.07,0,0
29765,1,0,0,0,0,29,1.0441957,-75.506494,1,1,1.1,0.9,33.05,0.07,0,0
29766,2,0,0,0,0,29,1.0425905,-72.677164,22,1,1.1,0.9,33.11,0,0,0
29767,2,0,0,0,0,29,1.040968,-72.901798,22,1,1.1,0.9,33.12,0,0,0
29768,1,0,0,0,0,29,1.040968,-72.901798,1,1,1.1,0.9,33.12,0,0,0
29769,1,0,0,0,-624,29,1.0408102,-72.840081,500,1,1.1,0.9,33.11,0.01,0,0
29770,1,0,0,0,0,29,1.0410127,-72.888741,500,1,1.1,0.9,33.12,0.01,0,0
29771,1,0,0,0,0,29,1.0410127,-72.888741,500,1,1.1,0.9,33.12,0.01,0,0
29772,1,0,0,0,40,29,1.0482915,-71.34536,500,1,1.1,0.9,32.92,0.03,0,0
29773,1,0,0,0,0,29,1.0471684,-72.144149,230,1,1.1,0.9,32.96,0.04,0,0
29774,1,1.69,0.24,0,0,29,1.04929,-73.97492,115,1,1.1,0.9,32.99,0.04,0,0
29775,2,0,0,0,0,29,1.0482915,-71.34536,18,1,1.1,0.9,32.92,0.03,0,0
29776,2,0,0,0,0,29,1.0395378,-78.558348,115,1,1.1,0.9,33.84,-0.02,0,0
29777,1,0,0,0,0,29,1.039526,-78.559193,115,1,1.1,0.9,33.84,-0.02,0,0
29778,1,0,0,0,0,29,1.0434102,-55.270929,115,1,1.1,0.9,31.1,0.02,0,0
29779,2,0,0,0,0,29,1.0411161,-54.118834,18,1,1.1,0.9,31.04,0.03,0,0
29780,1,0,0,0,0,29,1.0434059,-55.276619,115,1,1.1,0.9,31.1,0.02,0,0
29781,2,0,0,0,0,29,1.0458183,-69.407395,500,1,1.1,0.9,32.78,0.05,0,0
29782,2,0,0,0,0,29,1.0435348,-69.337071,230,1,1.1,0.9,32.8,0.1,0,0
29783,1,0,0,0,0,29,1.0417733,-72.249071,115,1,1.1,0.9,32.88,0.16,0,0
29784,1,0.2,0.04,0,0,29,1.0456071,-69.436965,500,1,1.1,0.9,32.78,0.05,0,0
29785,1,0,0,0,0,29,1.0436199,-69.304823,230,1,1.1,0.9,32.79,0.1,0,0
29786,2,0,0,0,0,29,1.041569,-78.422386,115,1,1.1,0.9,33.83,-0.05,0,0
29787,1,0,0,0,0,29,1.0413234,-78.440514,115,1,1.1,0.9,33.84,-0.05,0,0
29788,2,0.4,0.18,0,0,29,1.04,-57.480123,115,1,1.1,0.9,31.31,0,0,0
29789,1,0,0,0,0,29,1.0399339,-57.497635,115,1,1.1,0.9,31.32,0,0,0
29790,1,0,0,0,0,29,1.0385093,-70.068743,115,1,1.1,0.9,32.96,0.08,0,0
29791,2,0,0,0,0,29,1.0355688,-69.721339,13.8,1,1.1,0.9,32.94,0.07,0,0
29792,2,0,0,0,0,29,1.0355688,-69.721339,13.8,1,1.1,0.9,32.94,0.07,0,0
29793,1,0,0,0,0,29,1.0318337,-70.091249,1,1,1.1,0.9,32.96,0.08,0,0
29794,2,0,0,0,0,29,1.0378272,-69.506249,20,1,1.1,0.9,32.92,0.06,0,0
29795,1,0,0,0,0,29,1.0384509,-70.072692,115,1,1.1,0.9,32.96,0.08,0,0
29796,1,0,0,0,0,29,1.0385093,-70.068743,115,1,1.1,0.9,32.96,0.08,0,0
29797,1,0,0,0,0,29,1.0385093,-70.068743,115,1,1.1,0.9,32.96,0.08,0,0
29798,2,0,0,0,0,29,1.0425301,-58.015308,500,1,1.1,0.9,31.59,0.06,0,0
29799,1,0,0,0,0,29,1.04391,-60.394023,230,1,1.1,0.9,31.63,0.09,0,0
29800,1,0,0,0,0,29,1.0421255,-61.953892,115,1,1.1,0.9,31.7,0.02,0,0
29801,1,0,0,0,0,29,1.0434514,-60.592346,230,1,1.1,0.9,31.67,0.09,0,0
29802,1,0,0,0,-248.5,29,1.038,-72.824234,500,1,1.1,0.9,33.15,0,0,0
29803,1,0,0,0,0,29,1.036788,-76.030365,230,1,1.1,0.9,33.15,0.06,0,0
29804,1,0,0,0,0,29,1.0369959,-76.967902,115,1,1.1,0.9,33.14,0.08,0,0
29805,2,0,0,0,0,29,1.0426968,-71.394237,13.8,1,1.1,0.9,33.13,0,0,0
29806,2,0,0,0,0,29,1.0435239,-71.118467,13.8,1,1.1,0.9,33.13,0,0,0
29807,2,0,0,0,0,29,1.0452151,-70.529116,20,1,1.1,0.9,33.12,0,0,0
29808,2,0,0,0,0,29,1.0369959,-76.967902,13.8,1,1.1,0.9,33.14,0.08,0,0
29809,1,0,0,0,0,29,1.0365056,-76.109616,230,1,1.1,0.9,33.18,0.06,0,0
29810,1,0,0,0,0,29,1.0388385,-73.071424,500,1,1.1,0.9,33.22,-0.01,0,0
29811,1,0,0,0,-796,29,1.0445331,-51.87831,500,1,1.1,0.9,31.01,0.07,0,0
29812,1,0,0,0,0,29,1.0465533,-53.424244,230,1,1.1,0.9,31.03,0.06,0,0
29813,1,0,0,0,0,29,1.046902,-54.678974,115,1,1.1,0.9,30.96,0.07,0,0
29814,2,0,0,0,0,29,1.0081698,-46.958848,22,1,1.1,0.9,30.93,0.04,0,0
29815,2,0,0,0,0,29,1.01139,-50.605545,24,1,1.1,0.9,30.99,0.02,0,0
29816,2,0,0,0,0,29,1.0463543,-54.314117,22,1,1.1,0.9,30.95,0.08,0,0
29817,2,0,0,0,0,29,1.0464486,-54.348129,13.8,1,1.1,0.9,30.95,0.08,0,0
29818,1,0,0,0,0,29,1.0438188,-52.392235,500,1,1.1,0.9,31.14,0.04,0,0
29819,1,0,0,0,22,29,1.0407957,-76.52953,230,1,1.1,0.9,33.41,0,0,0
29820,1,0,0,0,0,29,1.0390001,-77.122733,115,1,1.1,0.9,33.32,0.01,0,0
29821,2,0,0,0,0,29,1.0496078,-73.309481,18,1,1.1,0.9,33.16,0,0,0
29822,1,0,0,0,0,29,1.0406231,-76.510593,230,1,1.1,0.9,33.41,0,0,0
29823,1,0,0,0,0,29,1.0389999,-77.070827,115,1,1.1,0.9,33.52,0.01,0,0
29824,2,0,0,0,0,29,1.0044173,-74.942123,13.8,1,1.1,0.9,33.42,0,0,0
29825,1,0,0,0,0,29,1.0389409,-77.084486,115,1,1.1,0.9,33.52,0.01,0,0
29826,1,0,0,0,0,29,1.0389999,-77.070827,115,1,1.1,0.9,33.52,0.01,0,0
29827,2,0,0,0,0,29,1.0485286,-73.251047,500,1,1.1,0.9,33.13,-0.01,0,0
29828,1,0,0,0,0,29,1.0491867,-74.956067,230,1,1.1,0.9,33.16,0.01,0,0
29829,1,0,0,0,0,29,1.0514686,-76.716568,115,1,1.1,0.9,33.14,0.01,0,0
29830,1,0,0,0,486,29,1.0482713,-73.274462,500,1,1.1,0.9,33.14,-0.01,0,0
29831,1,0,0,0,80,29,1.0445357,-54.325932,500,1,1.1,0.9,31.29,0.04,0,0
29832,1,0,0,0,0,29,1.0488522,-55.075154,230,1,1.1,0.9,31.22,0.05,0,0
29833,1,0,0,0,0,29,1.0447879,-57.181339,115,1,1.1,0.9,31.15,0.05,0,0
29834,2,0,0,0,0,29,1.0093048,-53.286357,13.8,1,1.1,0.9,31.27,0.04,0,0
29835,1,0,0,0,0,29,1.0486286,-55.100905,230,1,1.1,0.9,31.23,0.05,0,0
29836,1,0,0,0,-53,29,1.0431109,-53.172407,500,1,1.1,0.9,31.14,0.04,0,0
29837,1,0,0,0,0,29,1.0483336,-53.951375,230,1,1.1,0.9,31.16,0.06,0,0
29838,1,0,0,0,0,29,1.0522854,-56.882621,115,1,1.1,0.9,31.29,0.12,0,0
29839,2,0,0,0,0,29,1.0431109,-53.172407,13.8,1,1.1,0.9,31.14,0.04,0,0
29840,1,0,0,0,0,29,1.0439294,-53.136564,500,1,1.1,0.9,31.13,0.03,0,0
29841,2,0,0,0,0,29,1.0498388,-73.402459,115,1,1.1,0.9,32.78,0.15,0,0
29842,1,0,0,0,0,29,1.0497643,-73.440836,115,1,1.1,0.9,32.79,0.15,0,0
29843,1,0,0,0,0,29,1.0498388,-73.402459,115,1,1.1,0.9,32.78,0.15,0,0
29844,1,0,0,0,0,29,1.0498388,-73.402459,115,1,1.1,0.9,32.78,0.15,0,0
29845,2,0,0,0,0,29,1.0445217,-56.992438,115,1,1.1,0.9,31.1,0.09,0,0
29846,1,0,0,0,0,29,1.0444671,-57.029346,115,1,1.1,0.9,31.11,0.09,0,0
29847,2,0,0,0,0,29,1.0432882,-60.534868,115,1,1.1,0.9,31.62,0.11,0,0
29848,1,0,0,0,0,29,1.0481554,-71.447251,500,1,1.1,0.9,32.97,0.02,0,0
29849,1,0,0,0,0,29,1.0487474,-72.545495,230,1,1.1,0.9,33.03,0.02,0,0
29850,1,0,0,0,0,29,1.052014,-74.277106,115,1,1.1,0.9,32.99,0.01,0,0
29851,2,0,0,0,0,29,1.0272921,-70.684963,18,1,1.1,0.9,32.96,0.02,0,0
29852,2,0,0,0,0,29,1.0481554,-71.447251,13.8,1,1.1,0.9,32.97,0.02,0,0
29853,2,0,0,0,0,29,1.0481554,-71.447251,13.8,1,1.1,0.9,32.97,0.02,0,0
29854,1,0,0,0,0,29,1.048879,-71.398317,500,1,1.1,0.9,32.96,0.01,0,0
29855,1,0,0,0,0,29,1.0481419,-72.603623,230,1,1.1,0.9,33.05,0.03,0,0
29856,1,0,0,0,0,29,1.0481554,-71.447251,500,1,1.1,0.9,32.97,0.02,0,0
29857,1,0,0,0,0,29,1.0487474,-72.545495,230,1,1.1,0.9,33.03,0.02,0,0
29858,1,0,0,0,0,29,1.0481554,-71.447251,500,1,1.1,0.9,32.97,0.02,0,0
29859,1,0,0,0,0,29,1.0333956,-77.356673,115,1,1.1,0.9,33.72,0.07,0,0
29860,2,0,0,0,0,29,1.0627044,-76.339619,22,1,1.1,0.9,33.66,0.05,0,0
29861,2,0,0,0,0,29,1.0537205,-77.293593,22,1,1.1,0.9,33.72,0.07,0,0
29862,1,0,0,0,0,29,1.0537205,-77.293593,1,1,1.1,0.9,33.72,0.07,0,0
29863,1,0,0,0,0,29,1.0332693,-77.366084,115,1,1.1,0.9,33.72,0.07,0,0
29864,2,0,0,0,0,29,1.0451156,-70.394174,500,1,1.1,0.9,32.84,0.05,0,0
29865,1,0,0,0,0,29,1.046238,-70.844071,230,1,1.1,0.9,32.84,0.05,0,0
29866,1,0,0,0,0,29,1.0456655,-72.302809,115,1,1.1,0.9,32.83,0.05,0,0
29867,1,0,0,0,0,29,1.0462897,-70.872411,230,1,1.1,0.9,32.84,0.05,0,0
29868,1,0,0,0,-105,29,1.0451212,-70.384072,500,1,1.1,0.9,32.84,0.05,0,0
29869,1,0,0,0,0,29,1.0455896,-65.766336,115,1,1.1,0.9,32.26,0.07,0,0
29870,2,0,0,0,0,29,1.0582548,-65.317754,13.8,1,1.1,0.9,32.23,0.08,0,0
29871,1,0,0,0,0,29,1.0455853,-65.767967,115,1,1.1,0.9,32.26,0.07,0,0
29872,1,0,0,0,0,29,1.0455896,-65.766336,115,1,1.1,0.9,32.26,0.07,0,0
29873,1,0,0,0,0,29,1.0455896,-65.766336,115,1,1.1,0.9,32.26,0.07,0,0
29874,1,0,0,0,0,29,1.0341887,-78.763496,115,1,1.1,0.9,33.81,0.14,0,0
29875,2,0,0,0,0,29,1.0525187,-76.732866,13.8,1,1.1,0.9,33.7,0.1,0,0
29876,1,0,0,0,0,29,1.0340493,-78.773927,115,1,1.1,0.9,33.81,0.14,0,0
29877,2,0,0,0,0,29,1.0321179,-73.972317,115,1,1.1,0.9,33.36,0.18,0,0
29878,2,0,0,0,0,29,1.0321179,-73.972317,13.2,1,1.1,0.9,33.36,0.18,0,0
29879,2,0,0,0,0,29,1.0321179,-73.972317,13.2,1,1.1,0.9,33.36,0.18,0,0
29880,1,0,0,0,0,29,1.0321179,-73.972317,1,1,1.1,0.9,33.36,0.18,0,0
29881,1,0,0,0,0,29,1.0321179,-73.972317,115,1,1.1,0.9,33.36,0.18,0,0
29882,1,0,0,0,0,29,1.0441742,-52.219767,500,1,1.1,0.9,31.09,0.05,0,0
29883,1,0,0,0,0,29,1.0458253,-53.459344,230,1,1.1,0.9,31.04,0.06,0,0
29884,1,0,0,0,0,29,1.0468375,-54.710814,115,1,1.1,0.9,30.97,0.07,0,0
29885,2,0,0,0,0,29,1.0127476,-50.401453,13.8,1,1.1,0.9,31.06,0.06,0,0
29886,1,0,0,0,0,29,1.0457653,-53.51248,230,1,1.1,0.9,31.05,0.06,0,0
29887,1,0,0,0,0,29,1.0443204,-52.388817,500,1,1.1,0.9,31.14,0.04,0,0
29888,1,0,0,0,0,29,1.0371977,-77.214685,115,1,1.1,0.9,33.57,0.03,0,0
29889,2,0,0,0,0,29,1.0354762,-75.99231,13.8,1,1.1,0.9,33.5,0.03,0,0
29890,1,0,0,0,0,29,1.0371838,-77.221898,115,1,1.1,0.9,33.57,0.03,0,0
29891,1,0,0,0,0,29,1.0387223,-77.835986,115,1,1.1,0.9,33.61,0.04,0,0
29892,2,0,0,0,0,29,1.0388061,-77.718319,13.8,1,1.1,0.9,33.6,0.04,0,0
29893,1,0,0,0,0,29,1.0387198,-77.836559,115,1,1.1,0.9,33.61,0.04,0,0
29894,1,0,0,0,0,29,1.0387223,-77.835986,115,1,1.1,0.9,33.61,0.04,0,0
29895,2,0,0,0,0,29,1.0464916,-54.473605,500,1,1.1,0.9,31.22,0.02,0,0
29896,1,0,0,0,0,29,1.047456,-55.578482,230,1,1.1,0.9,31.22,0.04,0,0
29897,1,0,0,0,0,29,1.0432296,-56.558796,115,1,1.1,0.9,31.19,0.02,0,0
29898,1,0,0,0,0,29,1.0472049,-55.699084,230,1,1.1,0.9,31.24,0.04,0,0
29899,1,0,0,0,-297,29,1.0426898,-71.141149,500,1,1.1,0.9,32.92,0.03,0,0
29900,2,0,0,0,0,29,1.0487062,-72.592776,230,1,1.1,0.9,32.91,0.04,0,0
29901,2,0,0,0,0,29,1.0507845,-74.596537,115,1,1.1,0.9,32.84,0.06,0,0
29902,1,0,0,0,0,29,1.0481422,-72.762184,230,1,1.1,0.9,32.95,0.04,0,0
29903,2,0,0,0,0,29,1.0395402,-73.114852,115,1,1.1,0.9,33.09,0.15,0,0
29904,1,0,0,0,0,29,1.0393679,-73.126208,115,1,1.1,0.9,33.09,0.15,0,0
29905,1,0,0,0,0,29,1.0395402,-73.114852,115,1,1.1,0.9,33.09,0.15,0,0
29906,1,0,0,0,0,29,1.0460001,-70.589021,500,1,1.1,0.9,32.98,0.01,0,0
29907,1,0,0,0,0,29,1.0461288,-73.93422,230,1,1.1,0.9,33.07,0.03,0,0
29908,1,0,0,0,0,29,1.0481756,-75.851059,115,1,1.1,0.9,33.08,0.04,0,0
29909,2,0,0,0,0,29,1.0581711,-65.75055,13.8,1,1.1,0.9,32.89,0,0,0
29910,1,0,0,0,0,29,1.0455297,-70.925694,500,1,1.1,0.9,33.05,-0,0,0
29911,1,0,0,0,0,29,1.0460001,-70.589021,500,1,1.1,0.9,32.98,0.01,0,0
29912,1,0,0,0,0,29,1.045072,-74.048608,230,1,1.1,0.9,33.11,0.04,0,0
29913,1,0,0,0,0,29,1.0460001,-70.589021,500,1,1.1,0.9,32.98,0.01,0,0
29914,1,0,0,0,-168.5,29,1.041733,-54.278683,500,1,1.1,0.9,31.26,0.06,0,0
29915,1,0,0,0,0,29,1.0463409,-55.452584,230,1,1.1,0.9,31.21,0.07,0,0
29916,1,0,0,0,0,29,1.0465074,-56.305608,115,1,1.1,0.9,31.08,0.07,0,0
29917,1,0,0,0,0,29,1.0445933,-55.021557,13.8,1,1.1,0.9,31.23,0.07,0,0
29918,1,0,0,0,0,29,1.0445933,-55.021557,1,1,1.1,0.9,31.23,0.07,0,0
29919,2,0,0,0,0,29,1.0390738,-53.041984,18,1,1.1,0.9,31.24,0.07,0,0
29920,1,0,0,0,0,29,1.0435448,-54.270918,500,1,1.1,0.9,31.26,0.04,0,0
29921,1,0,0,0,0,29,1.041733,-54.278683,500,1,1.1,0.9,31.26,0.06,0,0
29922,1,0,0,0,0,29,1.041733,-54.278683,500,1,1.1,0.9,31.26,0.06,0,0
29923,1,0,0,0,0,29,1.0434636,-76.379714,115,1,1.1,0.9,33.13,0.05,0,0
29924,2,0,0,0,0,29,1.0399028,-74.222495,18,1,1.1,0.9,33.03,0.06,0,0
29925,1,0,0,0,0,29,1.0434553,-76.402772,115,1,1.1,0.9,33.14,0.05,0,0
29926,1,0,0,0,20,29,1.0470547,-74.560423,230,1,1.1,0.9,33.2,0.02,0,0
29927,2,0,0,0,0,29,1.0425,-76.900923,115,1,1.1,0.9,33.26,0,0,0
29928,1,0,0,0,0,29,1.0412926,-77.744888,13.8,1,1.1,0.9,33.29,-0.01,0,0
29929,1,0,0,0,0,29,1.0412926,-77.744888,1,1,1.1,0.9,33.29,-0.01,0,0
29930,2,0,0,0,0,29,1.0470546,-74.559665,13.8,1,1.1,0.9,33.19,0.02,0,0
29931,2,0,0,0,0,29,1.0468428,-74.431765,13.8,1,1.1,0.9,33.19,0.02,0,0
29932,1,0,0,0,0,29,1.0470546,-74.559665,1,1,1.1,0.9,33.19,0.02,0,0
29933,1,0,0,0,0,29,1.0471912,-74.507438,230,1,1.1,0.9,33.18,0.02,0,0
29934,1,0,0,0,0,29,1.0470547,-74.560423,230,1,1.1,0.9,33.2,0.02,0,0
29935,1,0,0,0,0,29,1.0394521,-77.92786,115,1,1.1,0.9,33.5,0.04,0,0
29936,2,0,0,0,0,29,1.051468,-77.033702,13.8,1,1.1,0.9,33.3,-0.06,0,0
29937,1,0,0,0,0,29,1.0391696,-77.948057,115,1,1.1,0.9,33.51,0.04,0,0
29938,2,0,0,0,0,29,1.0447948,-54.558129,500,1,1.1,0.9,31.27,0.04,0,0
29939,1,0,0,0,0,29,1.043935,-56.057261,230,1,1.1,0.9,31.25,0.08,0,0
29940,1,0,0,0,0,29,1.0464566,-57.37447,115,1,1.1,0.9,31.18,0.11,0,0
29941,1,0,0,0,0,29,1.0451412,-54.472816,500,1,1.1,0.9,31.25,0.04,0,0
29942,2,0,0,0,0,29,1.0462413,-65.417655,115,1,1.1,0.9,32.21,0.07,0,0
29943,1,0,0,0,0,29,1.0310313,-78.657241,115,1,1.1,0.9,33.52,0.12,0,0
29944,2,0,0,0,0,29,1.0342169,-78.350932,13.8,1,1.1,0.9,33.5,0.11,0,0
29945,2,0,0,0,0,29,1.0310313,-78.657241,13.8,1,1.1,0.9,33.52,0.12,0,0
29946,2,0,0,0,0,29,1.0310313,-78.657241,13.8,1,1.1,0.9,33.52,0.12,0,0
29947,2,0,0,0,0,29,1.0310313,-78.657241,18,1,1.1,0.9,33.52,0.12,0,0
29948,1,0,0,0,0,29,1.0310245,-78.657721,115,1,1.1,0.9,33.52,0.12,0,0
29949,1,0,0,0,0,29,1.0310313,-78.657241,115,1,1.1,0.9,33.52,0.12,0,0
29950,1,0,0,0,0,29,1.0435862,-55.580649,115,1,1.1,0.9,31.17,0.09,0,0
29951,2,0,0,0,0,29,1.0352499,-52.009341,13.8,1,1.1,0.9,30.98,0.13,0,0
29952,1,0,0,0,0,29,1.043584,-55.598843,115,1,1.1,0.9,31.17,0.09,0,0
29953,1,0,0,0,0,29,1.0450219,-54.017409,500,1,1.1,0.9,31.18,-0,0,0
29954,1,0,0,0,0,29,1.0493007,-54.793952,230,1,1.1,0.9,31.17,0.02,0,0
29955,1,0,0,0,0,29,1.046622,-55.64539,115,1,1.1,0.9,31.19,0.04,0,0
29956,2,0,0,0,0,29,1.0173346,-52.640762,13.8,1,1.1,0.9,31.16,0,0,0
29957,1,0,0,0,0,29,1.0489613,-54.858301,230,1,1.1,0.9,31.19,0.03,0,0
29958,1,0,0,0,0,29,1.0454547,-54.019991,500,1,1.1,0.9,31.18,0,0,0
29959,1,0,0,0,0,29,1.0373748,-78.353944,115,1,1.1,0.9,33.4,0.05,0,0
29960,1,0,0,0,0,29,1.0373748,-78.353944,13.8,1,1.1,0.9,33.4,0.05,0,0
29961,1,0,0,0,0,29,1.0373748,-78.353944,13.8,1,1.1,0.9,33.4,0.05,0,0
29962,1,0,0,0,0,29,1.0373748,-78.353944,1,1,1.1,0.9,33.4,0.05,0,0
29963,2,0,0,0,0,29,1.0306595,-77.727579,22,1,1.1,0.9,33.38,0.04,0,0
29964,2,0,0,0,0,29,1.0297804,-77.828837,13.8,1,1.1,0.9,33.38,0.04,0,0
29965,1,0,0,0,0,29,1.0372851,-78.359711,115,1,1.1,0.9,33.41,0.05,0,0
29966,1,0,0,0,0,29,1.0373748,-78.353944,115,1,1.1,0.9,33.4,0.05,0,0
29967,2,0,0,0,0,29,1.0349485,-56.470015,115,1,1.1,0.9,31.3,0.13,0,0
29968,2,0,0,0,0,29,1.0349485,-56.470015,22,1,1.1,0.9,31.3,0.13,0,0
29969,2,0,0,0,0,29,1.0349485,-56.470015,22,1,1.1,0.9,31.3,0.13,0,0
29970,1,0,0,0,0,29,1.0349485,-56.470015,1,1,1.1,0.9,31.3,0.13,0,0
29971,1,0,0,0,0,29,1.0349485,-56.470015,115,1,1.1,0.9,31.3,0.13,0,0
29972,1,0,0,0,0,29,1.0349485,-56.470015,115,1,1.1,0.9,31.3,0.13,0,0
29973,2,0,0,0,0,29,1.0404746,-55.53856,115,1,1.1,0.9,31.11,0.12,0,0
29974,1,0,0,0,0,29,1.040434,-55.560722,115,1,1.1,0.9,31.11,0.12,0,0
29975,2,0,0,0,0,29,1.036395,-56.384776,115,1,1.1,0.9,31.27,0.12,0,0
29976,1,0,0,0,0,29,1.036395,-56.384776,115,1,1.1,0.9,31.27,0.12,0,0
29977,2,0,0,0,0,29,1.0437408,-74.260446,115,1,1.1,0.9,33.07,0.19,0,0
29978,1,0,0,0,0,29,1.0437102,-74.275834,115,1,1.1,0.9,33.07,0.19,0,0
29979,1,0,0,0,0,29,1.0437408,-74.260446,115,1,1.1,0.9,33.07,0.19,0,0
29980,1,0,0,0,0,29,1.0402987,-65.160601,115,1,1.1,0.9,32.02,0.19,0,0
29981,2,0,0,0,0,29,1.0394562,-63.102236,13.8,1,1.1,0.9,31.91,0.2,0,0
29982,2,0,0,0,0,29,1.0402431,-64.81448,22,1,1.1,0.9,32,0.19,0,0
29983,2,0,0,0,0,29,1.0401128,-64.391646,22,1,1.1,0.9,31.98,0.19,0,0
29984,2,0,0,0,0,29,1.0386094,-62.296975,24,1,1.1,0.9,31.87,0.21,0,0
29985,1,0,0,0,0,29,1.0402656,-65.174665,115,1,1.1,0.9,32.03,0.19,0,0
29986,1,0,0,0,0,29,1.0402987,-65.160601,115,1,1.1,0.9,32.02,0.19,0,0
29987,1,0,0,0,-135.5,29,1.0390001,-58.050541,500,1,1.1,0.9,31.59,-0,0,0
29988,1,0,0,0,0,29,1.0426195,-59.602389,230,1,1.1,0.9,31.62,0.03,0,0
29989,1,0,0,0,0,29,1.0429376,-63.236627,115,1,1.1,0.9,31.74,0.07,0,0
29990,2,0,0,0,0,29,1.0255993,-56.702283,13.8,1,1.1,0.9,31.57,0,0,0
29991,2,0,0,0,0,29,1.0257328,-56.806503,13.8,1,1.1,0.9,31.57,0,0,0
29992,2,0,0,0,0,29,1.025666,-56.640679,24,1,1.1,0.9,31.57,0,0,0
29993,2,0,0,0,0,29,1.0257098,-56.881067,13.8,1,1.1,0.9,31.58,0,0,0
29994,2,0,0,0,0,29,1.0429376,-63.236627,13.8,1,1.1,0.9,31.74,0.07,0,0
29995,2,0,0,0,0,29,1.0429376,-63.236627,13.2,1,1.1,0.9,31.74,0.07,0,0
29996,2,0,0,0,0,29,1.0429376,-63.236627,13.8,1,1.1,0.9,31.74,0.07,0,0
29997,1,0,0,0,0,29,1.0422896,-59.675964,230,1,1.1,0.9,31.64,0.03,0,0
29998,1,0,0,0,0,29,1.0426195,-59.602389,230,1,1.1,0.9,31.62,0.03,0,0
29999,1,0,0,0,0,29,1.0426195,-59.602389,230,1,1.1,0.9,31.62,0.03,0,0
30000,1,0,0,0,0,29,1.0399276,-58.292242,500,1,1.1,0.9,31.66,-0.01,0,0
30001,1,0,0,0,0,29,1.0390001,-58.050541,500,1,1.1,0.9,31.59,-0,0,0
30002,2,0,0,0,0,29,1.044,-74.810705,115,1,1.1,0.9,33.22,0,0,0
30003,1,0,0,0,0,29,1.0439277,-74.824802,115,1,1.1,0.9,33.22,0,0,0
30004,1,0,0,0,0,29,1.0462756,-57.568997,115,1,1.1,0.9,31.21,0.12,0,0
30005,2,0,0,0,0,29,1.0462756,-57.568997,13.8,1,1.1,0.9,31.21,0.12,0,0
30006,1,0,0,0,0,29,1.0462756,-57.568997,115,1,1.1,0.9,31.21,0.12,0,0
30007,2,0,0,0,0,29,1.0434232,-57.09316,230,1,1.1,0.9,31.35,0.09,0,0
30008,1,0,0,0,0,29,1.047401,-58.53168,115,1,1.1,0.9,31.35,0.1,0,0
30009,1,0,0,0,0,29,1.0436976,-57.042562,230,1,1.1,0.9,31.34,0.09,0,0
30010,1,0,0,0,0,29,1.0434232,-57.09316,230,1,1.1,0.9,31.35,0.09,0,0
30011,1,0,0,0,-280,29,1.048252,-71.053814,500,1,1.1,0.9,33.01,-0.01,0,0
30012,1,0,0,0,0,29,1.0455308,-73.951653,230,1,1.1,0.9,33.05,0.03,0,0
30013,1,0,0,0,0,29,1.0450642,-76.169261,115,1,1.1,0.9,33.1,0.06,0,0
30014,2,0,0,0,0,29,1.048252,-71.053814,13.8,1,1.1,0.9,33.01,-0.01,0,0
30015,2,0,0,0,0,29,1.0664053,-68.07471,18,1,1.1,0.9,32.97,-0.03,0,0
30016,2,0,0,0,0,29,1.0660605,-69.228346,13.8,1,1.1,0.9,32.98,-0.04,0,0
30017,2,0,0,0,0,29,1.0552716,-71.00637,13.8,1,1.1,0.9,33.01,-0.01,0,0
30018,2,0,0,0,0,29,1.0555033,-70.979902,13.8,1,1.1,0.9,33.01,-0.01,0,0
30019,1,0,0,0,0,29,1.0445979,-74.139818,230,1,1.1,0.9,33.11,0.04,0,0
30020,1,0,0,0,0,29,1.0455308,-73.951653,230,1,1.1,0.9,33.05,0.03,0,0
30021,1,0,0,0,0,29,1.0458811,-71.346537,500,1,1.1,0.9,33.08,-0,0,0
30022,1,0,0,0,0,29,1.0455308,-73.951653,230,1,1.1,0.9,33.05,0.03,0,0
30023,2,0,0,0,0,29,1.04,-62.455487,115,1,1.1,0.9,31.81,0,0,0
30024,2,0,0,0,0,29,1.0461076,-76.018768,115,1,1.1,0.9,33.08,0.05,0,0
30025,1,0,0,0,0,29,1.0460793,-76.030916,115,1,1.1,0.9,33.08,0.05,0,0
30026,2,0,0,0,0,29,1.0432451,-71.756744,500,1,1.1,0.9,33.14,0.02,0,0
30027,2,0,0,0,0,29,1.046115,-73.899767,230,1,1.1,0.9,33.21,0.02,0,0
30028,1,0,0,0,0,29,1.0416614,-76.915015,115,1,1.1,0.9,33.45,-0.01,0,0
30029,1,0,0,0,66,29,1.044936,-71.672469,500,1,1.1,0.9,33.1,-0,0,0
30030,1,0,0,0,-100.5,29,1.0470001,-69.36679,500,1,1.1,0.9,32.71,0,0,0
30031,1,0,0,0,0,29,1.0523354,-70.236815,230,1,1.1,0.9,32.71,0.02,0,0
30032,1,0,0,0,0,29,1.0509042,-73.309984,115,1,1.1,0.9,32.76,0.14,0,0
30033,2,0,0,0,0,29,1.0583874,-67.871216,13.8,1,1.1,0.9,32.69,0,0,0
30034,2,0,0,0,0,29,1.0591873,-67.640756,13.8,1,1.1,0.9,32.68,0,0,0
30035,2,0,0,0,0,29,1.0476164,-67.016068,18,1,1.1,0.9,32.68,0,0,0
30036,2,0,0,0,0,29,1.0599985,-67.311826,13.8,1,1.1,0.9,32.68,0,0,0
30037,2,0,0,0,0,29,1.0542075,-69.302701,13.8,1,1.1,0.9,32.71,0,0,0
30038,1,0,0,0,0,29,1.0518823,-70.358531,230,1,1.1,0.9,32.75,0.02,0,0
30039,1,0,0,0,0,29,1.0454522,-69.694095,500,1,1.1,0.9,32.82,0.01,0,0
30040,1,0,0,0,0,29,1.0470001,-69.36679,500,1,1.1,0.9,32.71,0,0,0
30041,1,0,0,0,-94,29,1.0401984,-72.090767,500,1,1.1,0.9,33.03,0.03,0,0
30042,1,0,0,0,0,29,1.0467945,-73.440186,230,1,1.1,0.9,33.04,0.05,0,0
30043,1,0,0,0,0,29,1.0432879,-76.833043,115,1,1.1,0.9,33.21,0.1,0,0
30044,2,0,0,0,0,29,1.0382088,-71.131031,13.8,1,1.1,0.9,33.01,0.03,0,0
30045,1,0,0,0,0,29,1.046858,-73.504779,230,1,1.1,0.9,33.05,0.05,0,0
30046,1,0,0,0,0,29,1.0467945,-73.440186,230,1,1.1,0.9,33.04,0.05,0,0
30047,1,0,0,0,-290,29,1.0436095,-72.012363,500,1,1.1,0.9,33.04,0.04,0,0
30048,1,0,0,0,0,29,1.0468132,-73.925931,230,1,1.1,0.9,33.09,0.04,0,0
30049,1,0,0,0,0,29,1.0440969,-77.052948,115,1,1.1,0.9,33.3,0.05,0,0
30050,2,0,0,0,0,29,1.0436095,-72.012363,24,1,1.1,0.9,33.04,0.04,0,0
30051,2,0,0,0,0,29,1.0240513,-68.155182,18,1,1.1,0.9,32.97,0.01,0,0
30052,2,0,0,0,0,29,1.0436095,-72.012363,13.8,1,1.1,0.9,33.04,0.04,0,0
30053,1,0,0,0,0,29,1.0464887,-74.010161,230,1,1.1,0.9,33.1,0.04,0,0
30054,1,0,0,0,0,29,1.0468132,-73.925931,230,1,1.1,0.9,33.09,0.04,0,0
30055,2,0,0,0,0,29,1.04,-58.15466,115,1,1.1,0.9,31.32,0,0,0
30056,1,0,0,0,-60,29,1.046657,-72.341988,500,1,1.1,0.9,33.04,-0.02,0,0
30057,1,0,0,0,0,29,1.0486996,-74.934571,230,1,1.1,0.9,33.07,0.02,0,0
30058,1,0,0,0,0,29,1.0395417,-77.47648,115,1,1.1,0.9,33.09,0.1,0,0
30059,1,0,0,0,0,29,1.0353307,-78.913607,18,1,1.1,0.9,33.11,0.14,0,0
30060,1,0,0,0,0,29,1.0353307,-78.913607,1,1,1.1,0.9,33.11,0.14,0,0
30061,2,0,0,0,0,29,1.0109504,-70.757137,13.8,1,1.1,0.9,33.01,-0.03,0,0
30062,2,0,0,0,0,29,1.0120037,-71.320513,13.8,1,1.1,0.9,33.02,-0.03,0,0
30063,2,0,0,0,0,29,1.0110109,-71.429697,18,1,1.1,0.9,33.02,-0.03,0,0
30064,2,0,0,0,0,29,1.0088352,-71.000469,22,1,1.1,0.9,33.02,-0.03,0,0
30065,1,0,0,0,0,29,1.0477222,-75.058719,230,1,1.1,0.9,33.1,0.03,0,0
30066,1,0,0,0,0,29,1.044483,-72.480265,500,1,1.1,0.9,33.08,-0,0,0
30067,1,0,0,0,0,29,1.0486996,-74.934571,230,1,1.1,0.9,33.07,0.02,0,0
30068,1,0,0,0,-128,29,1.0442038,-63.296306,500,1,1.1,0.9,32.26,0.08,0,0
30069,1,0,0,0,0,29,1.0406318,-64.023286,230,1,1.1,0.9,32.28,0.07,0,0
30070,1,0,0,0,0,29,1.049957,-66.227018,161,1,1.1,0.9,32.32,0.09,0,0
30071,1,0,0,0,0,29,1.0546787,-67.749117,115,1,1.1,0.9,32.35,0.1,0,0
30072,1,0,0,0,0,29,1.0395875,-64.243512,20,1,1.1,0.9,32.29,0.07,0,0
30073,1,0,0,0,0,29,1.0395875,-64.243512,1,1,1.1,0.9,32.29,0.07,0,0
30074,2,0,0,0,0,29,1.0431741,-62.001232,13.8,1,1.1,0.9,32.23,0.08,0,0
30075,2,0,0,0,0,29,1.0430685,-61.976815,13.8,1,1.1,0.9,32.23,0.08,0,0
30076,2,0,0,0,0,29,1.0433801,-62.185339,13.8,1,1.1,0.9,32.23,0.08,0,0
30077,1,0,0,0,0,29,1.0404037,-63.993491,230,1,1.1,0.9,32.28,0.08,0,0
30078,1,0,0,0,0,29,1.0499072,-66.27422,161,1,1.1,0.9,32.33,0.09,0,0
31001,1,20.89,7.37,0,20,31,1.0401538,-29.71678,69,1,1.1,0.9,29.71,-0.53,0,0
31002,1,19.87,1.42,0,0,31,1.027926,-26.904653,69,1,1.1,0.9,28.88,0.04,0,0
31003,1,0,0,0,0,31,1.0279808,-26.893136,69,1,1.1,0.9,28.88,0.04,0,0
31004,1,0,0,0,0,31,0.999064,-23.238076,138,1,1.1,0.9,28.33,0.13,0,0
31005,1,0,0,0,0,31,1.0302647,-24.196325,69,1,1.1,0.9,28.57,0.03,0,0
31006,1,22.82,4.56,0,0,31,0.9989464,-23.251914,138,1,1.1,0.9,28.33,0.13,0,0
31007,1,0,0,0,0,31,0.9993565,-23.219255,138,1,1.1,0.9,28.32,0.13,0,0
31008,1,9.58,0.8,0,0,31,1.0106593,-25.665118,69,1,1.1,0.9,28.83,0.46,0,0
31009,1,10.61,2.33,0,0,31,1.0263756,-28.715102,69,1,1.1,0.9,29,0.24,0,0
31010,1,28.42,5.46,0,0,31,1.0254252,-25.224996,138,1,1.1,0.9,28.51,0.12,0,0
31011,1,13.67,3.85,0,0,31,1.001036,-24.056198,69,1,1.1,0.9,28.49,0.44,0,0
31012,1,0,0,0,0,31,1.0297648,-30.403154,69,1,1.1,0.9,29.37,0.14,0,0
31013,1,8.42,2.89,0,0,31,1.0297135,-30.407311,69,1,1.1,0.9,29.37,0.14,0,0
31014,1,0,0,0,0,31,1.019532,-25.323176,138,1,1.1,0.9,28.56,0.13,0,0
31015,1,47.44,14.55,0,0,31,1.0551717,-31.169226,69,1,1.1,0.9,29.04,0.03,0,0
31016,1,0,0,0,0,31,1.0198285,-25.28832,138,1,1.1,0.9,28.55,0.13,0,0
31017,1,40.47,8.07,0,0,31,1.029549,-26.311836,69,1,1.1,0.9,28.78,0.06,0,0
31018,1,0,0,0,0,31,0.996756,-22.118337,138,1,1.1,0.9,28.25,0.13,0,0
31019,1,40.47,1.08,0,0,31,1.0382027,-25.592802,69,1,1.1,0.9,28.42,0.01,0,0
31020,1,0,0,0,0,31,0.9969377,-22.085837,138,1,1.1,0.9,28.25,0.13,0,0
31021,1,0,0,0,0,31,0.9996616,-21.530103,138,1,1.1,0.9,28.14,0.14,0,0
31022,1,0,0,0,0,31,1.0340679,-25.036503,69,1,1.1,0.9,28.46,0.08,0,0
31023,1,47.6,12.65,0,0,31,0.9993985,-21.560921,138,1,1.1,0.9,28.15,0.14,0,0
31024,1,0,0,0,0,31,1.0000557,-21.474945,138,1,1.1,0.9,28.13,0.14,0,0
31025,1,7.99,0.5,0,0,31,1.0281144,-23.683483,69,1,1.1,0.9,28.11,0.29,0,0
31026,1,23.19,4.29,0,0,31,1.0276346,-21.103315,69,1,1.1,0.9,27.81,0.25,0,0
31027,1,0,0,0,0,31,1.002267,-27.053667,69,1,1.1,0.9,29.1,0.56,0,0
31028,1,17.83,8.43,0,0,31,1.0021267,-27.063218,69,1,1.1,0.9,29.11,0.56,0,0
31029,1,21.33,6.38,0,0,31,1.0089731,-27.252798,69,1,1.1,0.9,28.98,0.47,0,0
31030,1,0,0,0,0,31,1.0090969,-27.240832,69,1,1.1,0.9,28.98,0.47,0,0
31031,1,0,0,0,0,31,1.0223949,-24.283643,138,1,1.1,0.9,28.29,0.16,0,0
31032,1,57.63,4.87,0,0,31,1.0221767,-24.318905,138,1,1.1,0.9,28.3,0.16,0,0
31033,1,0,0,0,0,31,1.0374675,-21.007855,345,1,1.1,0.9,27.82,0.09,0,0
31034,1,0,0,0,0,31,1.0344209,-21.760962,138,1,1.1,0.9,27.8,0.1,0,0
31035,1,0,0,0,0,31,1.0356806,-23.178106,69,1,1.1,0.9,27.87,0.13,0,0
31036,1,0,0,0,0,31,1.0378469,-20.950188,345,1,1.1,0.9,27.81,0.09,0,0
31037,1,52.04,6.98,0,0,31,1.0372596,-21.03606,345,1,1.1,0.9,27.83,0.09,0,0
31038,1,44.63,3.67,0,0,31,1.0306725,-22.085707,138,1,1.1,0.9,27.82,0.14,0,0
31039,1,0,0,0,0,31,1.0023771,-24.34576,138,1,1.1,0.9,28.23,0.37,0,0
31040,1,29.6,13.38,0,0,31,0.9893296,-25.258109,69,1,1.1,0.9,28.57,0.51,0,0
31041,1,0,0,0,0,31,1.0025207,-24.33947,138,1,1.1,0.9,28.23,0.37,0,0
31042,1,16.39,11.75,0,30,31,1.0570686,-32.21051,69,1,1.1,0.9,29.59,-0.47,0,0
31043,1,31.83,2.28,0,0,31,1.0179134,-33.076313,69,1,1.1,0.9,29.29,0.49,0,0
31044,1,0,0,0,0,31,1.0101528,-29.890954,138,1,1.1,0.9,28.93,0.24,0,0
31045,1,59.59,13.57,0,0,31,1.0098733,-29.925493,138,1,1.1,0.9,28.94,0.24,0,0
31046,1,0,0,0,42,31,1.0335246,-34.090748,69,1,1.1,0.9,29.54,0.12,0,0
31047,1,34.23,7.14,0,0,31,1.0333614,-34.110525,69,1,1.1,0.9,29.55,0.12,0,0
31048,1,0,0,0,0,31,1.0331845,-34.066152,69,1,1.1,0.9,29.54,0.12,0,0
31049,1,0,0,0,0,31,1.0165621,-33.126494,69,1,1.1,0.9,29.29,0.51,0,0
31050,1,34.23,6.76,0,0,31,1.0163988,-33.146029,69,1,1.1,0.9,29.29,0.51,0,0
31051,1,0,0,0,0,31,1.0167314,-33.104887,69,1,1.1,0.9,29.28,0.51,0,0
31052,1,0,0,0,0,31,1.0203678,-33.10229,69,1,1.1,0.9,29.28,0.46,0,0
31053,1,38.11,3.64,0,0,31,1.0202174,-33.124814,69,1,1.1,0.9,29.29,0.46,0,0
31054,1,0,0,0,0,31,1.0204949,-33.079187,69,1,1.1,0.9,29.27,0.46,0,0
31055,1,0,0,0,0,31,0.9912882,-30.743767,138,1,1.1,0.9,29.14,0.35,0,0
31056,1,0,0,0,0,31,1.0304821,-33.440785,69,1,1.1,0.9,29.33,0.23,0,0
31057,1,46.29,7.24,0,0,31,0.9910726,-30.771261,138,1,1.1,0.9,29.15,0.36,0,0
31058,1,0,0,0,0,31,0.9921155,-30.696979,138,1,1.1,0.9,29.13,0.35,0,0
31059,1,0,0,0,0,31,1.0175863,-33.488381,69,1,1.1,0.9,29.46,0.48,0,0
31060,1,45.28,8.04,0,0,31,1.0173641,-33.515969,69,1,1.1,0.9,29.47,0.48,0,0
31061,1,46.32,22.18,0,0,31,1.0276161,-32.9717,69,1,1.1,0.9,29.18,0.41,0,0
31062,1,46.6,9.25,0,0,31,1.0213547,-33.017419,69,1,1.1,0.9,29.21,0.44,0,0
31063,1,0,0,0,0,31,0.9832785,-31.584509,138,1,1.1,0.9,29.3,0.37,0,0
31064,1,52.84,9.92,0,0,31,1.0364993,-34.218003,69,1,1.1,0.9,29.62,0.16,0,0
31065,1,0,0,0,0,31,0.9837324,-31.567849,138,1,1.1,0.9,29.29,0.36,0,0
31066,1,0,0,0,0,31,0.9832785,-31.584509,138,1,1.1,0.9,29.3,0.37,0,0
31067,1,0,0,0,0,31,1.0117154,-29.973179,138,1,1.1,0.9,28.91,0.23,0,0
31068,1,41.45,15.28,0,0,31,1.0114401,-29.996266,138,1,1.1,0.9,28.92,0.23,0,0
31069,1,41.45,17.71,0,0,31,1.0298843,-33.949632,69,1,1.1,0.9,29.54,0.21,0,0
31070,1,0,0,0,0,31,1.0087581,-25.255552,345,1,1.1,0.9,28.53,0.18,0,0
31071,1,0,0,0,0,31,1.0383346,-28.748364,138,1,1.1,0.9,28.68,0.09,0,0
31072,1,99.31,40.53,0,0,31,1.0080929,-25.311541,345,1,1.1,0.9,28.54,0.18,0,0
31073,1,0,0,0,0,31,1.0089742,-29.866749,138,1,1.1,0.9,28.86,0.23,0,0
31074,1,56.77,26.67,0,0,31,1.0463092,-32.270672,69,1,1.1,0.9,28.86,0.16,0,0
31075,1,0,0,0,0,31,1.0103681,-29.79816,138,1,1.1,0.9,28.84,0.22,0,0
31076,1,7.12,0.48,0,0,31,0.9999285,-34.505404,69,1,1.1,0.9,30.05,0.67,0,0
31077,1,17.18,4.6,0,0,31,1.0200187,-29.287414,69,1,1.1,0.9,29.43,0.27,0,0
31078,1,12.72,1.48,0,8.5,31,1.0366512,-30.020688,69,1,1.1,0.9,29.75,-0.44,0,0
31079,1,10.72,1.53,0,0,31,1.0011923,-32.784518,69,1,1.1,0.9,29.75,0.73,0,0
31080,1,11.62,2.93,0,0,31,1.0311025,-26.314594,69,1,1.1,0.9,28.36,0.19,0,0
31081,1,0,0,0,0,31,1.0311566,-26.308028,69,1,1.1,0.9,28.36,0.19,0,0
31082,1,7.29,0.6,0,0,31,1.0245332,-32.576946,69,1,1.1,0.9,29.78,0.26,0,0
31083,1,0,0,0,0,31,1.0396214,-35.612131,69,1,1.1,0.9,30.24,-0.26,0,0
31084,1,37.01,3.67,0,0,31,1.0394993,-35.632807,69,1,1.1,0.9,30.24,-0.26,0,0
31085,1,37.01,9.01,0,42,31,1.0437363,-35.848432,69,1,1.1,0.9,30.27,-0.38,0,0
31086,1,0,0,0,0,31,1.0157825,-28.776744,138,1,1.1,0.9,28.71,0.2,0,0
31087,1,72.15,9.82,0,0,31,1.0311605,-32.609469,69,1,1.1,0.9,28.99,0.38,0,0
31088,1,0,0,0,0,31,1.0189618,-29.681725,18,1,1.1,0.9,28.78,0.25,0,0
31089,1,0,0,0,0,31,1.0189618,-29.681725,1,1,1.1,0.9,28.78,0.25,0,0
31090,1,0,0,0,0,31,1.0158105,-28.738626,138,1,1.1,0.9,28.7,0.2,0,0
31091,1,0,0,0,0,31,1.0033165,-30.20581,138,1,1.1,0.9,28.99,0.28,0,0
31092,1,69.66,4.68,0,0,31,1.0030638,-30.2458,138,1,1.1,0.9,29,0.28,0,0
31093,1,0,0,0,0,31,1.0035198,-30.162234,138,1,1.1,0.9,28.98,0.28,0,0
31094,1,27.23,2.94,0,0,31,0.9927968,-30.915359,138,1,1.1,0.9,29.14,0.33,0,0
31095,1,0,0,0,0,31,0.9968098,-34.427758,69,1,1.1,0.9,30.12,0.73,0,0
31096,1,10.93,5.76,0,0,31,0.9967195,-34.433698,69,1,1.1,0.9,30.13,0.73,0,0
31097,1,0,0,0,0,31,0.9816067,-31.963778,138,1,1.1,0.9,29.37,0.37,0,0
31098,1,0,0,0,0,31,1.0363357,-33.616454,69,1,1.1,0.9,29.48,0.19,0,0
31099,1,53.24,11.45,0,0,31,0.9813365,-32.000014,138,1,1.1,0.9,29.38,0.37,0,0
31100,1,0,0,0,0,31,0.9819672,-31.919344,138,1,1.1,0.9,29.37,0.36,0,0
31101,1,0,0,0,0,31,1.0336527,-32.809719,69,1,1.1,0.9,29.09,0.32,0,0
31102,1,36.22,11.48,0,0,31,1.0334559,-32.830438,69,1,1.1,0.9,29.1,0.33,0,0
31103,1,0,0,0,0,31,1.0338486,-32.791211,69,1,1.1,0.9,29.09,0.32,0,0
31104,1,0,0,0,0,31,1.0336527,-32.809719,69,1,1.1,0.9,29.09,0.32,0,0
31105,1,36.22,12.38,0,0,31,1.0372514,-32.479812,69,1,1.1,0.9,28.91,0.29,0,0
31106,1,10.31,2.92,0,0,31,1.0344405,-36.217482,69,1,1.1,0.9,30.5,-0.24,0,0
31107,1,0,0,0,0,31,1.0261651,-28.647617,69,1,1.1,0.9,29.12,0.19,0,0
31108,1,39.18,5.1,0,0,31,1.0259983,-28.672357,69,1,1.1,0.9,29.13,0.19,0,0
31109,1,0,0,0,0,31,1.0238863,-26.560409,138,1,1.1,0.9,28.49,0.16,0,0
31110,1,2.22,0.87,0,0,31,1.0375073,-28.386438,69,1,1.1,0.9,28.83,0.1,0,0
31111,1,39.18,14.06,0,0,31,1.023634,-26.581834,138,1,1.1,0.9,28.5,0.16,0,0
31112,1,61.4,40.43,0,0,31,0.9988666,-30.322435,138,1,1.1,0.9,29.05,0.33,0,0
31113,1,56.74,17.59,0,0,31,0.9902013,-31.203676,138,1,1.1,0.9,29.2,0.36,0,0
31114,1,0,0,0,0,31,0.9905464,-31.173429,138,1,1.1,0.9,29.19,0.36,0,0
31115,1,0,0,0,0,31,1.0050507,-30.322948,138,1,1.1,0.9,29.03,0.28,0,0
31116,1,37.34,10.45,0,0,31,1.0048318,-30.34494,138,1,1.1,0.9,29.03,0.28,0,0
31117,1,37.34,6.68,0,0,31,1.0216636,-33.561817,69,1,1.1,0.9,29.47,0.42,0,0
31118,1,0,0,0,0,31,1.0003797,-33.326105,69,1,1.1,0.9,29.85,0.74,0,0
31119,1,0,0,0,0,31,1.0003797,-33.326105,18,1,1.1,0.9,29.85,0.74,0,0
31120,1,0,0,0,0,31,1.0003797,-33.326105,18,1,1.1,0.9,29.85,0.74,0,0
31121,1,0,0,0,0,31,1.0003797,-33.326105,1,1,1.1,0.9,29.85,0.74,0,0
31122,1,15.53,5.48,0,0,31,1.0002882,-33.335224,69,1,1.1,0.9,29.85,0.74,0,0
31123,1,0,0,0,0,31,1.0004824,-33.316406,69,1,1.1,0.9,29.85,0.74,0,0
31124,1,0,0,0,0,31,1.0113212,-31.953263,69,1,1.1,0.9,29.33,0.71,0,0
31125,1,0,0,0,0,31,1.0115865,-31.936661,69,1,1.1,0.9,29.32,0.7,0,0
31126,1,30.67,18.04,0,0,31,1.0110467,-31.971495,69,1,1.1,0.9,29.33,0.71,0,0
31127,1,0,0,0,0,31,1.02809,-28.857859,69,1,1.1,0.9,29.33,-0.06,0,0
31128,1,12.26,3.52,0,0,31,1.0280291,-28.864258,69,1,1.1,0.9,29.33,-0.06,0,0
31129,1,0,0,0,0,31,1.0228546,-27.144113,69,1,1.1,0.9,28.92,0.15,0,0
31130,1,17.65,2.19,0,0,31,1.0227798,-27.155207,69,1,1.1,0.9,28.92,0.15,0,0
31131,1,0,0,0,0,31,1.0233127,-27.795644,69,1,1.1,0.9,28.71,0.29,0,0
31132,1,21.64,7.22,0,0,31,1.0231834,-27.807594,69,1,1.1,0.9,28.71,0.29,0,0
31133,1,86.75,22.21,0,0,31,1.0147934,-30.035759,138,1,1.1,0.9,29.09,0.31,0,0
31134,1,0,0,0,0,31,1.0236175,-29.070448,138,1,1.1,0.9,28.8,0.18,0,0
31135,1,0,0,0,0,31,1.0485159,-30.958259,69,1,1.1,0.9,28.73,0.12,0,0
31136,1,86.75,18.47,0,0,31,1.0231807,-29.12006,138,1,1.1,0.9,28.81,0.18,0,0
31137,1,0,0,0,0,31,1.0243213,-29.010314,138,1,1.1,0.9,28.78,0.17,0,0
31138,1,0,0,0,0,31,1.0090687,-28.864093,138,1,1.1,0.9,28.95,0.4,0,0
31139,1,0,0,0,0,31,1.0120142,-31.618443,69,1,1.1,0.9,29.1,0.67,0,0
31140,1,58.57,18.67,0,0,31,1.0087179,-28.898337,138,1,1.1,0.9,28.96,0.4,0,0
31141,1,0,0,0,0,31,1.009462,-28.813753,138,1,1.1,0.9,28.94,0.39,0,0
31142,1,58.57,21.36,0,0,31,1.0073876,-29.700298,138,1,1.1,0.9,29.1,0.38,0,0
31143,1,0,0,0,0,31,1.0420501,-20.899065,345,1,1.1,0.9,28.02,0.05,0,0
31144,1,0,0,0,0,31,1.0329865,-24.371612,138,1,1.1,0.9,28.07,0.17,0,0
31145,1,5.66,1.45,0,0,31,1.031724,-25.90409,69,1,1.1,0.9,28.25,0.24,0,0
31146,1,57.77,5.43,0,0,31,1.0321302,-24.491658,138,1,1.1,0.9,28.11,0.17,0,0
31147,1,26.68,3.45,0,0,31,0.9927735,-35.011939,69,1,1.1,0.9,30.36,0.73,0,0
31148,1,0,0,0,0,31,1.006164,-24.121275,138,1,1.1,0.9,28.1,0.32,0,0
31149,1,56.19,15.36,0,0,31,1.0419446,-27.682661,69,1,1.1,0.9,28.21,0.3,0,0
31150,1,0,0,0,0,31,1.0066231,-24.095928,138,1,1.1,0.9,28.09,0.31,0,0
31151,1,0,0,0,0,31,1.0316697,-20.102739,345,1,1.1,0.9,27.72,0.14,0,0
31152,1,0,0,0,0,31,1.0141483,-23.265849,138,1,1.1,0.9,27.84,0.2,0,0
31153,1,0,0,0,0,31,1.0357682,-27.161683,69,1,1.1,0.9,28.04,0.41,0,0
31154,1,0,0,0,0,31,1.0063019,-24.948813,18,1,1.1,0.9,27.91,0.22,0,0
31155,1,0,0,0,0,31,1.0063019,-24.948813,1,1,1.1,0.9,27.91,0.22,0,0
31156,1,56.19,4.58,0,0,31,1.0139395,-23.300647,138,1,1.1,0.9,27.85,0.2,0,0
31157,1,0,0,0,0,31,1.0131479,-23.332355,138,1,1.1,0.9,27.86,0.21,0,0
31158,1,0,0,0,0,31,0.9887703,-24.936579,138,1,1.1,0.9,28.17,0.29,0,0
31159,1,0,0,0,0,31,1.0459213,-26.172414,69,1,1.1,0.9,28.28,0.05,0,0
31160,1,63.13,16.7,0,0,31,0.9884303,-24.974467,138,1,1.1,0.9,28.17,0.29,0,0
31161,1,0,0,0,0,31,1.0251318,-27.383639,69,1,1.1,0.9,28.61,0.33,0,0
31162,1,54.5,5.43,0,0,31,1.0249463,-27.417235,69,1,1.1,0.9,28.61,0.33,0,0
31163,1,0,0,0,0,31,1.0411275,-25.2583,138,1,1.1,0.9,28.38,0.03,0,0
31164,1,28.76,0.78,0,0,31,1.0410461,-25.274811,138,1,1.1,0.9,28.38,0.03,0,0
31165,1,0,0,0,20,31,1.0364971,-35.800052,69,1,1.1,0.9,30.04,-0.23,0,0
31166,1,0,0,0,0,31,1.0363508,-35.789079,69,1,1.1,0.9,30.04,-0.23,0,0
31167,1,13.38,5.27,0,0,31,1.0364046,-35.806787,69,1,1.1,0.9,30.05,-0.23,0,0
31168,1,0,0,0,0,31,1.0096853,-34.811873,69,1,1.1,0.9,30.22,0.5,0,0
31169,1,6.74,3.03,0,0,31,1.009639,-34.815507,69,1,1.1,0.9,30.22,0.5,0,0
31170,1,0,0,0,0,31,1.0261001,-32.711397,138,1,1.1,0.9,29.34,0.13,0,0
31171,1,0,0,0,0,31,1.0394283,-35.064883,69,1,1.1,0.9,29.46,0.13,0,0
31172,1,50.74,39.64,0,0,31,1.0255489,-32.73844,138,1,1.1,0.9,29.35,0.14,0,0
31173,1,0,0,0,0,31,1.0268181,-32.671284,138,1,1.1,0.9,29.33,0.12,0,0
31174,1,0,0,0,0,31,1.033198,-32.385237,138,1,1.1,0.9,29.27,0.08,0,0
31175,1,50.74,18.74,0,0,31,1.0328678,-32.414597,138,1,1.1,0.9,29.28,0.09,0,0
31176,1,0,0,0,0,31,1.0335252,-32.356998,138,1,1.1,0.9,29.27,0.08,0,0
31177,1,0,0,0,0,31,1.0176267,-33.163508,138,1,1.1,0.9,29.4,0.16,0,0
31178,1,0,0,0,0,31,1.0433668,-34.307732,69,1,1.1,0.9,29.34,0.08,0,0
31179,1,57.27,25.16,0,0,31,1.017227,-33.194107,138,1,1.1,0.9,29.4,0.16,0,0
31180,1,0,0,0,0,31,1.0182031,-33.12063,138,1,1.1,0.9,29.39,0.15,0,0
31181,1,49.19,14.39,0,0,31,1.0117417,-27.681529,138,1,1.1,0.9,28.45,0.3,0,0
31182,1,0,0,0,0,31,1.0120257,-27.654542,138,1,1.1,0.9,28.44,0.3,0,0
31183,1,16.71,5.85,0,0,31,1.0304125,-24.901234,69,1,1.1,0.9,28.25,0.3,0,0
31184,1,32.19,14.99,0,0,31,1.0102508,-24.862507,138,1,1.1,0.9,28.18,0.32,0,0
31185,1,12.76,0.78,0,0,31,1.0237336,-33.868353,69,1,1.1,0.9,29.39,0.38,0,0
31186,1,8.11,5.17,0,0,31,1.0315325,-34.75973,69,1,1.1,0.9,29.63,0.18,0,0
31187,1,0,0,0,0,31,1.0300413,-34.59521,69,1,1.1,0.9,29.73,0.31,0,0
31188,1,7.58,2.38,0,0,31,1.0299963,-34.599163,69,1,1.1,0.9,29.73,0.31,0,0
31189,1,0,0,0,0,31,1.030081,-34.591403,69,1,1.1,0.9,29.73,0.31,0,0
31190,1,24.26,9.85,0,0,31,1.0295425,-33.390111,69,1,1.1,0.9,29.5,0.2,0,0
31191,1,20.51,4.32,0,0,31,1.0179584,-29.735344,69,1,1.1,0.9,29.07,0.34,0,0
31192,1,0,0,0,0,31,1.0200674,-25.998336,138,1,1.1,0.9,28.53,0.24,0,0
31193,1,33.46,1.91,0,0,31,1.0173416,-28.626957,69,1,1.1,0.9,28.72,0.32,0,0
31194,1,0,0,0,0,31,1.0171366,-28.985721,13.2,1,1.1,0.9,28.75,0.33,0,0
31195,1,0,0,0,0,31,1.0171366,-28.985721,1,1,1.1,0.9,28.75,0.33,0,0
31196,1,0,0,0,0,31,1.0139173,-26.223496,138,1,1.1,0.9,28.57,0.3,0,0
31197,1,0,0,0,0,31,1.0192541,-28.147016,69,1,1.1,0.9,28.68,0.38,0,0
31198,1,35.53,16.55,0,0,31,1.0136433,-26.243745,138,1,1.1,0.9,28.57,0.31,0,0
31199,1,0,0,0,0,31,1.0192951,-35.088868,69,1,1.1,0.9,30.05,0.4,0,0
31200,1,6.96,2.49,0,0,31,1.0192492,-35.092609,69,1,1.1,0.9,30.06,0.4,0,0
31201,1,18.53,1.59,0,0,31,1.0111607,-35.53641,69,1,1.1,0.9,30.35,0.46,0,0
31202,1,0,0,0,0,31,1.0211933,-34.197416,138,1,1.1,0.9,29.58,0.17,0,0
31203,1,0,0,0,0,31,1.0453239,-36.638133,69,1,1.1,0.9,29.7,0.18,0,0
31204,1,39.47,10.01,0,0,31,1.0209741,-34.219406,138,1,1.1,0.9,29.59,0.17,0,0
31205,1,31.78,4.41,0,26,31,1.0512074,-38.052938,69,1,1.1,0.9,30.15,-0.06,0,0
31206,1,0,0,0,0,31,1.0299976,-33.183719,138,1,1.1,0.9,29.36,0.13,0,0
31207,1,0,0,0,0,31,1.0253233,-34.086827,69,1,1.1,0.9,29.49,0.18,0,0
31208,1,0,0,0,0,31,1.0196267,-35.273856,18,1,1.1,0.9,29.66,0.24,0,0
31209,1,0,0,0,0,31,1.0196267,-35.273856,1,1,1.1,0.9,29.66,0.24,0,0
31210,1,45.78,21.28,0,0,31,1.0296652,-33.20772,138,1,1.1,0.9,29.37,0.14,0,0
31211,1,0,0,0,0,31,1.0303816,-33.155732,138,1,1.1,0.9,29.36,0.13,0,0
31212,1,0,0,0,0,31,1.0104335,-25.872901,138,1,1.1,0.9,28.38,0.34,0,0
31213,1,40.62,11.56,0,0,31,1.0101907,-25.895577,138,1,1.1,0.9,28.39,0.34,0,0
31214,1,20.52,3.03,0,0,31,1.026962,-36.383477,69,1,1.1,0.9,29.96,0.18,0,0
31215,1,0,0,0,0,31,1.0085446,-28.320237,138,1,1.1,0.9,28.71,0.39,0,0
31216,1,0,0,0,0,31,1.0218406,-31.943314,69,1,1.1,0.9,28.82,0.52,0,0
31217,1,0,0,0,0,31,1.0376168,-35.18856,18,1,1.1,0.9,28.92,0.63,0,0
31218,1,0,0,0,0,31,1.0376168,-35.18856,1,1,1.1,0.9,28.92,0.63,0,0
31219,1,30.96,3.4,0,0,31,1.0084175,-28.339838,138,1,1.1,0.9,28.72,0.39,0,0
31220,1,0,0,0,0,31,1.0086466,-28.270326,138,1,1.1,0.9,28.7,0.39,0,0
31221,1,40.33,11.7,0,0,31,1.0364706,-35.861151,69,1,1.1,0.9,29.65,0.13,0,0
31222,1,0,0,0,0,31,1.0366709,-35.840669,69,1,1.1,0.9,29.64,0.12,0,0
31223,1,0,0,0,0,31,1.0359772,-26.960413,345,1,1.1,0.9,28.69,0.03,0,0
31224,1,63.56,43.12,0,0,31,1.0270447,-29.318551,138,1,1.1,0.9,28.76,0.1,0,0
31225,1,0,0,0,0,31,1.0323177,-27.866988,18,1,1.1,0.9,28.72,0.06,0,0
31226,1,0,0,0,0,31,1.0323177,-27.866988,1,1,1.1,0.9,28.72,0.06,0,0
31227,1,0,0,0,0,31,1.0312505,-35.63229,69,1,1.1,0.9,29.76,0.23,0,0
31228,1,35.09,14.36,0,0,31,1.0309874,-35.652641,69,1,1.1,0.9,29.76,0.23,0,0
31229,1,35.09,9.55,0,0,31,1.0344423,-35.99738,69,1,1.1,0.9,29.76,0.13,0,0
31230,1,0,0,0,-14,31,1.0308485,-36.618853,69,1,1.1,0.9,30.03,0.1,0,0
31231,1,41.83,7.63,0,0,31,1.0306854,-36.642085,69,1,1.1,0.9,30.03,0.1,0,0
31232,1,0,0,0,54,31,1.0357102,-36.937352,69,1,1.1,0.9,30.12,-0.09,0,0
31233,1,41.83,19.98,0,0,31,1.0354167,-36.958153,69,1,1.1,0.9,30.12,-0.08,0,0
31234,1,0,0,0,0,31,1.0137676,-34.260182,69,1,1.1,0.9,29.78,0.43,0,0
31235,1,13.67,1.23,0,0,31,1.0137188,-34.267955,69,1,1.1,0.9,29.79,0.43,0,0
31236,1,0,0,0,0,31,1.0138102,-34.252534,69,1,1.1,0.9,29.78,0.43,0,0
31237,1,0,0,0,0,31,1.0137676,-34.260182,69,1,1.1,0.9,29.78,0.43,0,0
31238,1,0,0,0,0,31,1.02693,-33.300773,138,1,1.1,0.9,29.47,0.12,0,0
31239,1,0,0,0,0,31,1.031022,-35.504675,69,1,1.1,0.9,29.57,0.2,0,0
31240,1,0,0,0,0,31,1.0364179,-37.616492,13.8,1,1.1,0.9,29.67,0.27,0,0
31241,1,0,0,0,0,31,1.0364179,-37.616492,1,1,1.1,0.9,29.67,0.27,0,0
31242,1,0,0,0,0,31,1.0271381,-33.262025,138,1,1.1,0.9,29.46,0.12,0,0
31243,1,0,0,0,0,31,1.02693,-33.300773,138,1,1.1,0.9,29.47,0.12,0,0
31244,1,38.02,7.49,0,0,31,1.0267507,-33.320664,138,1,1.1,0.9,29.47,0.12,0,0
31245,1,14.14,2.77,0,0,31,1.0182976,-28.070668,69,1,1.1,0.9,28.74,0.4,0,0
31246,1,0,0,0,0,31,1.0313244,-30.594303,138,1,1.1,0.9,29.02,0.07,0,0
31247,1,0,0,0,0,31,1.0445529,-32.59663,69,1,1.1,0.9,29.1,0.08,0,0
31248,1,35.38,10.65,0,0,31,1.0311055,-30.614158,138,1,1.1,0.9,29.02,0.08,0,0
31249,1,0,0,0,0,31,1.0381786,-31.647771,138,1,1.1,0.9,29.13,0.04,0,0
31250,1,47.45,4.18,0,0,31,1.0380053,-31.672423,138,1,1.1,0.9,29.14,0.04,0,0
31251,1,0,0,0,0,31,1.0339641,-31.897351,138,1,1.1,0.9,29.18,0.06,0,0
31252,1,47.45,12.15,0,0,31,1.0411395,-35.487781,69,1,1.1,0.9,29.49,0.09,0,0
31253,1,0,0,0,0,31,1.0349508,-31.795945,138,1,1.1,0.9,29.15,0.05,0,0
31254,1,0,0,0,0,31,1.0200859,-28.73692,69,1,1.1,0.9,28.88,0.31,0,0
31255,1,9.56,2.08,0,0,31,1.0200381,-28.742285,69,1,1.1,0.9,28.88,0.31,0,0
31256,1,0,0,0,0,31,1.0188266,-29.513033,69,1,1.1,0.9,29.14,0.43,0,0
31257,1,19.91,6.81,0,0,31,1.018706,-29.524483,69,1,1.1,0.9,29.14,0.44,0,0
31258,1,0,0,0,0,31,1.047255,-26.087765,69,1,1.1,0.9,28.84,-0.15,0,0
31259,1,12.97,2.96,0,0,31,1.0471904,-26.095497,69,1,1.1,0.9,28.84,-0.15,0,0
31260,1,0,0,0,0,31,0.9885206,-23.504174,138,1,1.1,0.9,28.41,0.22,0,0
31261,1,0,0,0,0,31,1.0411224,-22.5802,69,1,1.1,0.9,28.29,0.05,0,0
31262,1,32.1,22.74,0,0,31,0.9881878,-23.522395,138,1,1.1,0.9,28.41,0.22,0,0
31263,1,12.79,1.78,0,0,31,1.0453908,-24.336436,69,1,1.1,0.9,28.54,-0.03,0,0
31264,1,0,0,0,0,31,1.0401272,-25.753464,69,1,1.1,0.9,28.54,0.25,0,0
31265,1,38.43,16.55,0,0,31,1.0398774,-25.772228,69,1,1.1,0.9,28.54,0.26,0,0
31266,1,0,0,0,0,31,1.0269974,-22.801482,138,1,1.1,0.9,28.22,0.15,0,0
31267,1,66.24,5.81,0,0,31,1.0497906,-25.368557,69,1,1.1,0.9,28.29,0.13,0,0
31268,1,0,0,0,0,31,1.0275728,-22.745164,138,1,1.1,0.9,28.21,0.14,0,0
31269,1,35.64,10.14,0,0,31,1.0240529,-23.427375,138,1,1.1,0.9,28.32,0.17,0,0
31270,1,42.62,15.35,0,0,31,1.0197489,-24.858791,69,1,1.1,0.9,28.81,0.41,0,0
31271,1,0,0,0,0,31,1.0200099,-24.833785,69,1,1.1,0.9,28.81,0.41,0,0
31272,1,44.14,7.29,0,0,31,1.0394795,-21.469183,138,1,1.1,0.9,27.98,0.09,0,0
31273,1,0,0,0,0,31,1.0285069,-23.01972,138,1,1.1,0.9,28.22,0.14,0,0
31274,1,0,0,0,0,31,1.042385,-24.250146,69,1,1.1,0.9,28.35,0.15,0,0
31275,1,44.14,11.35,0,0,31,1.0282595,-23.046105,138,1,1.1,0.9,28.23,0.14,0,0
31276,1,0,0,0,0,31,1.0290021,-22.987383,138,1,1.1,0.9,28.21,0.14,0,0
31277,1,0,0,0,0,31,1.0285069,-23.01972,138,1,1.1,0.9,28.22,0.14,0,0
31278,1,0,0,0,0,31,1.0242565,-22.863832,138,1,1.1,0.9,28.31,0.02,0,0
31279,1,19.97,10.27,0,0,31,1.0308269,-26.393322,69,1,1.1,0.9,28.68,0.09,0,0
31280,1,0,0,0,0,31,1.0423631,-30.170784,13.8,1,1.1,0.9,29.09,0.11,0,0
31281,1,0,0,0,0,31,1.0423631,-30.170784,1,1,1.1,0.9,29.09,0.11,0,0
31282,1,24.65,5,0,0,31,1.0165213,-30.293395,69,1,1.1,0.9,29.74,0.39,0,0
31283,1,15.75,3.44,0,11,31,1.0479102,-27.491815,69,1,1.1,0.9,29.13,-0.31,0,0
31284,1,61.73,7.69,0,0,31,1.0504235,-25.00426,69,1,1.1,0.9,28.19,0.12,0,0
31285,1,21.42,3.81,0,0,31,1.0455576,-21.914945,69,1,1.1,0.9,27.77,0.16,0,0
31286,1,0,0,0,0,31,1.0270334,-23.835761,138,1,1.1,0.9,28.32,0.16,0,0
31287,1,0,0,0,0,31,1.0395769,-24.1131,69,1,1.1,0.9,28.22,0.21,0,0
31288,1,42.97,12.1,0,0,31,1.0267882,-23.860817,138,1,1.1,0.9,28.32,0.16,0,0
31289,1,0,0,0,0,31,1.0271239,-23.80578,138,1,1.1,0.9,28.31,0.16,0,0
31290,1,0,0,0,0,31,1.0270334,-23.835761,138,1,1.1,0.9,28.32,0.16,0,0
31291,1,10.87,4.38,0,0,31,1.0313745,-26.336848,69,1,1.1,0.9,28.72,0.31,0,0
31292,1,0,0,0,0,31,1.0520737,-19.767316,138,1,1.1,0.9,27.72,0.02,0,0
31293,1,37.88,6.7,0,0,31,1.0415291,-22.13204,69,1,1.1,0.9,27.82,0.05,0,0
31294,1,0,0,0,0,31,1.0522541,-19.748542,138,1,1.1,0.9,27.71,0.02,0,0
31295,1,0,0,0,15,31,1.045559,-27.677517,69,1,1.1,0.9,29.15,-0.28,0,0
31296,1,20.24,2.39,0,0,31,1.0454811,-27.689264,69,1,1.1,0.9,29.15,-0.28,0,0
31297,1,0,0,0,0,31,1.0127219,-27.061402,69,1,1.1,0.9,29.15,0.55,0,0
31298,1,22.9,9.01,0,0,31,1.0125627,-27.074918,69,1,1.1,0.9,29.16,0.55,0,0
31299,1,0,0,0,0,31,1.0128777,-27.049354,69,1,1.1,0.9,29.15,0.55,0,0
31300,1,0,0,0,0,31,1.0420002,-20.444166,345,1,1.1,0.9,27.98,0.01,0,0
31301,2,0,0,0,0,31,1.0359311,-22.481065,138,1,1.1,0.9,28.03,0.06,0,0
31302,1,0,0,0,0,31,1.0532115,-24.707494,69,1,1.1,0.9,28.07,0.11,0,0
31303,1,0,0,0,0,31,1.032315,-23.991196,13.8,1,1.1,0.9,28.07,0.1,0,0
31304,1,0,0,0,0,31,1.032315,-23.991196,1,1,1.1,0.9,28.07,0.1,0,0
31305,2,0,0,0,0,31,1.0401214,-19.766782,18,1,1.1,0.9,27.96,0,0,0
31306,2,0,0,0,0,31,1.0400271,-20.305843,18,1,1.1,0.9,27.97,0,0,0
