BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
31307,1,0,0,0,0,31,1.0347767,-20.523446,1,1,1.1,0.9,27.97,0.01,0,0
31308,1,0,0,0,0,31,1.0357275,-22.494633,138,1,1.1,0.9,28.03,0.06,0,0
31309,1,0,0,0,0,31,1.0421679,-20.394628,345,1,1.1,0.9,27.97,0.01,0,0
31310,2,0,0,0,0,31,1.0447971,-21.914127,69,1,1.1,0.9,27.76,0.19,0,0
31311,2,3.02,0.31,0,0,31,1.036,-25.905875,69,1,1.1,0.9,28.55,0,0,0
31312,1,0,0,0,0,31,1.0347663,-26.11823,69,1,1.1,0.9,28.26,0.21,0,0
31313,2,0,0,0,0,31,1.0397181,-25.523266,13.8,1,1.1,0.9,28.21,0.19,0,0
31314,1,0,0,0,0,31,1.0347527,-26.119388,69,1,1.1,0.9,28.26,0.21,0,0
31315,1,0,0,0,0,31,1.0347663,-26.11823,69,1,1.1,0.9,28.26,0.21,0,0
31316,2,0,0,0,0,31,1.0357997,-22.589721,345,1,1.1,0.9,28.22,0.03,0,0
31317,2,0,0,0,0,31,1.0390111,-24.018576,138,1,1.1,0.9,28.14,0.04,0,0
31318,1,0,0,0,0,31,1.0353046,-22.578667,345,1,1.1,0.9,28.22,0.04,0,0
31319,1,0,0,0,0,31,1.0357997,-22.589721,345,1,1.1,0.9,28.22,0.03,0,0
31320,2,0,0,0,0,31,1.0152674,-29.712413,138,1,1.1,0.9,28.91,0.22,0,0
31321,1,0,0,0,0,31,1.0260514,-32.654079,69,1,1.1,0.9,29.1,0.42,0,0
31322,1,0,0,0,0,31,1.0145589,-29.733118,138,1,1.1,0.9,28.91,0.23,0,0
31323,1,0,0,0,0,31,1.0520002,-17.311758,345,1,1.1,0.9,27.61,0,0,0
31324,1,0,0,0,0,31,1.057076,-19.068412,138,1,1.1,0.9,27.61,0,0,0
31325,1,0,0,0,0,31,1.0515219,-21.438224,69,1,1.1,0.9,27.57,0.1,0,0
31326,2,0,0,0,0,31,1.0609818,-13.668327,13.2,1,1.1,0.9,27.56,0,0,0
31327,2,0,0,0,0,31,1.0557263,-15.985914,18,1,1.1,0.9,27.59,0,0,0
31328,2,0,0,0,0,31,1.0575943,-15.283962,18,1,1.1,0.9,27.58,0,0,0
31329,2,0,0,0,0,31,1.0595731,-14.41901,18,1,1.1,0.9,27.56,0,0,0
31330,1,1.24,0.26,0,0,31,1.0507239,-17.648071,345,1,1.1,0.9,27.68,0.01,0,0
31331,2,0,0,0,0,31,1.0237203,-22.391919,345,1,1.1,0.9,27.95,0.22,0,0
31332,1,0,0,0,0,31,1.0211225,-23.929365,138,1,1.1,0.9,27.98,0.26,0,0
31333,1,0,0,0,0,31,1.0260321,-27.122942,69,1,1.1,0.9,28.44,0.36,0,0
31334,2,0,0,0,0,31,1.023758,-22.400602,18,1,1.1,0.9,27.94,0.22,0,0
31335,2,0,0,0,0,31,1.0238826,-21.395685,18,1,1.1,0.9,27.92,0.22,0,0
31336,1,0,0,0,0,31,1.023758,-22.400602,1,1,1.1,0.9,27.94,0.22,0,0
31337,1,0,0,0,0,31,1.020101,-24.118633,138,1,1.1,0.9,28.02,0.26,0,0
31338,2,10.96,4.49,0,0,31,1.0327461,-26.393213,69,1,1.1,0.9,28.76,-0,0,0
31339,1,0,0,0,0,31,1.0372025,-27.504653,138,1,1.1,0.9,28.68,0.05,0,0
31340,2,0,0,0,0,31,1.0311423,-25.179696,18,1,1.1,0.9,28.6,0.05,0,0
31341,2,0,0,0,0,31,1.030986,-27.073295,13.8,1,1.1,0.9,28.66,0.05,0,0
31342,1,0,0,0,0,31,1.0370731,-27.543349,138,1,1.1,0.9,28.69,0.05,0,0
31343,1,0,0,0,0,31,1.0264692,-25.117287,138,1,1.1,0.9,28.49,0.12,0,0
31344,1,0,0,0,0,31,1.0282901,-26.211675,69,1,1.1,0.9,28.52,0.16,0,0
31345,1,0,0,0,0,31,1.0305793,-27.3449,13.8,1,1.1,0.9,28.55,0.2,0,0
31346,1,0,0,0,0,31,1.0305793,-27.3449,1,1,1.1,0.9,28.55,0.2,0,0
31347,2,0,0,0,0,31,1.0400753,-22.513513,13.8,1,1.1,0.9,28.38,0.13,0,0
31348,1,0,0,0,0,31,1.0264457,-25.120209,138,1,1.1,0.9,28.49,0.12,0,0
31349,1,0,0,0,0,31,1.0264692,-25.117287,138,1,1.1,0.9,28.49,0.12,0,0
31350,1,0,0,0,0,31,1.0370001,-21.088878,345,1,1.1,0.9,28.02,-0,0,0
31351,1,0,0,0,0,31,1.0399976,-23.019028,138,1,1.1,0.9,27.99,0.05,0,0
31352,1,0,0,0,0,31,1.0420078,-25.611178,69,1,1.1,0.9,27.94,0.14,0,0
31353,2,0,0,0,0,31,1.0291352,-17.123246,13.8,1,1.1,0.9,27.96,0,0,0
31354,2,0,0,0,0,31,1.0370001,-21.088878,24,1,1.1,0.9,28.02,-0,0,0
31355,2,0,0,0,0,31,1.0304479,-18.699504,22,1,1.1,0.9,27.98,0,0,0
31356,2,0,0,0,0,31,1.0370001,-21.088878,13.8,1,1.1,0.9,28.02,-0,0,0
31357,1,5.48,2.02,0,0,31,1.0367705,-21.370208,345,1,1.1,0.9,28.08,0,0,0
31358,1,0,0,0,0,31,1.0490002,-22.721713,345,1,1.1,0.9,28.29,0.03,0,0
31359,1,0,0,0,0,31,1.0155807,-28.460056,138,1,1.1,0.9,28.6,0.2,0,0
31360,1,0,0,0,0,31,1.0420479,-32.261797,69,1,1.1,0.9,28.78,0.23,0,0
31361,1,0,0,0,0,31,0.9947427,-33.898827,13.8,1,1.1,0.9,28.92,0.3,0,0
31362,1,0,0,0,0,31,0.9947427,-33.898827,1,1,1.1,0.9,28.92,0.3,0,0
31363,2,0,0,0,0,31,1.0054152,-17.496874,13.8,1,1.1,0.9,28.2,0,0,0
31364,2,0,0,0,0,31,1.0042825,-21.969528,18,1,1.1,0.9,28.27,0.02,0,0
31365,1,8.07,2.52,0,0,31,1.0473008,-22.888925,345,1,1.1,0.9,28.32,0.03,0,0
31366,1,0,0,0,0,31,1.0400001,-21.062888,345,1,1.1,0.9,27.92,0.01,0,0
31367,1,0,0,0,0,31,1.0205298,-22.152643,138,1,1.1,0.9,28.04,-0,0,0
31368,1,0,0,0,0,31,1.0434828,-24.63513,69,1,1.1,0.9,28.05,0.04,0,0
31369,1,0,0,0,0,31,1.0198894,-22.189564,13.8,1,1.1,0.9,28.04,-0,0,0
31370,1,0,0,0,0,31,1.0198894,-22.189564,1,1,1.1,0.9,28.04,-0,0,0
31371,2,0,0,0,0,31,1.0469678,-20.366172,13.8,1,1.1,0.9,27.91,0,0,0
31372,1,0,0,0,0,31,1.0198069,-22.15846,138,1,1.1,0.9,28.05,0.01,0,0
31373,1,0,0,0,0,31,1.0236961,-28.683338,345,1,1.1,0.9,28.88,0.04,0,0
31374,1,0,0,0,0,31,1.0450001,-30.797717,138,1,1.1,0.9,28.96,-0,0,0
31375,2,0,0,0,0,31,0.9884548,-28.112504,18,1,1.1,0.9,28.86,0,0,0
31376,2,0,0,0,0,31,0.9935369,-28.920309,13.8,1,1.1,0.9,28.9,0,0,0
31377,2,0,0,0,0,31,0.9801348,-27.647198,22,1,1.1,0.9,28.87,0,0,0
31378,1,0,0,0,0,31,1.0270639,-28.413127,345,1,1.1,0.9,28.82,0.02,0,0
31379,1,0,0,0,0,31,1.0236961,-28.683338,345,1,1.1,0.9,28.88,0.04,0,0
31380,1,0,0,0,0,31,1.0236961,-28.683338,345,1,1.1,0.9,28.88,0.04,0,0
31381,1,0,0,0,0,31,1.0368918,-35.394513,69,1,1.1,0.9,29.57,0.12,0,0
31382,2,0,0,0,0,31,1.0356847,-34.870001,13.8,1,1.1,0.9,29.55,0.11,0,0
31383,2,0,0,0,0,31,1.0352254,-34.919951,13.8,1,1.1,0.9,29.55,0.11,0,0
31384,1,0,0,0,0,31,1.0368688,-35.395944,69,1,1.1,0.9,29.57,0.12,0,0
31385,1,0,0,0,0,31,1.0368918,-35.394513,69,1,1.1,0.9,29.57,0.12,0,0
31386,1,0,0,0,0,31,1.0360002,-25.90136,69,1,1.1,0.9,28.54,0,0,0
31387,2,0,0,0,0,31,1.0123339,-25.041828,13.8,1,1.1,0.9,28.51,0,0,0
31388,2,0,0,0,0,31,1.0184332,-25.19362,13.8,1,1.1,0.9,28.51,0,0,0
31389,1,0,0,0,0,31,1.0359747,-25.906485,69,1,1.1,0.9,28.55,0,0,0
31390,1,0,0,0,0,31,1.0371822,-21.497301,345,1,1.1,0.9,28.08,0.01,0,0
31391,1,0,0,0,0,31,1.0442103,-23.15381,138,1,1.1,0.9,28.04,0.03,0,0
31392,2,0,0,0,0,31,1.0674419,-20.071857,20,1,1.1,0.9,28.05,-0.01,0,0
31393,2,0,0,0,0,31,0.9873811,-20.891642,13.8,1,1.1,0.9,27.95,0.04,0,0
31394,1,0,0,0,0,31,1.0372361,-21.478576,345,1,1.1,0.9,28.08,0.01,0,0
31395,1,0,0,0,0,31,1.0371822,-21.497301,345,1,1.1,0.9,28.08,0.01,0,0
31396,1,0,0,0,0,31,1.0430002,-25.659656,345,1,1.1,0.9,28.55,0.01,0,0
31397,1,0,0,0,0,31,1.0406877,-26.482968,138,1,1.1,0.9,28.53,0.02,0,0
31398,2,0,0,0,0,31,1.0412996,-23.497827,24,1,1.1,0.9,28.52,0,0,0
31399,2,0,0,0,0,31,1.0430002,-25.659656,18,1,1.1,0.9,28.55,0.01,0,0
31400,2,0,0,0,0,31,1.0436905,-25.052817,13.8,1,1.1,0.9,28.54,0,0,0
31401,2,0,0,0,0,31,1.0418793,-25.251091,13.8,1,1.1,0.9,28.54,0,0,0
31402,1,0,0,0,0,31,1.0415777,-25.8031,345,1,1.1,0.9,28.59,0.01,0,0
31403,1,0,0,0,0,31,1.0430002,-25.659656,345,1,1.1,0.9,28.55,0.01,0,0
31404,1,0,0,0,0,31,1.0430002,-25.659656,345,1,1.1,0.9,28.55,0.01,0,0
31405,2,0,0,0,0,31,1.0302445,-27.705304,69,1,1.1,0.9,28.89,0.07,0,0
31406,2,0,0,0,0,31,1.0333262,-26.297158,69,1,1.1,0.9,28.72,0,0,0
31407,1,0,0,0,0,31,1.0160487,-23.197721,138,1,1.1,0.9,28.36,0.03,0,0
31408,2,0,0,0,0,31,1.0522243,-24.581716,69,1,1.1,0.9,28.46,-0.09,0,0
31409,1,0,0,0,0,31,1.0161307,-23.189297,138,1,1.1,0.9,28.36,0.03,0,0
31410,1,0,0,0,0,31,1.0108937,-26.637667,345,1,1.1,0.9,28.7,0.21,0,0
31411,1,0,0,0,0,31,1.0069327,-29.096319,138,1,1.1,0.9,28.81,0.28,0,0
31412,1,0,0,0,0,31,1.0208098,-32.665897,69,1,1.1,0.9,29.06,0.49,0,0
31413,2,0,0,0,0,31,1.0172723,-25.245742,13.8,1,1.1,0.9,28.67,0.2,0,0
31414,2,0,0,0,0,31,1.0156507,-24.703205,13.8,1,1.1,0.9,28.66,0.19,0,0
31415,2,0,0,0,0,31,1.0151738,-25.480987,13.8,1,1.1,0.9,28.68,0.2,0,0
31416,1,0,0,0,0,31,1.0109383,-26.468624,345,1,1.1,0.9,28.67,0.21,0,0
31417,1,0,0,0,0,31,1.0108937,-26.637667,345,1,1.1,0.9,28.7,0.21,0,0
31418,1,0,0,0,0,31,1.042114,-34.054216,69,1,1.1,0.9,29.65,-0.09,0,0
31419,2,0,0,0,0,31,1.0417549,-33.649196,18,1,1.1,0.9,29.62,-0.08,0,0
31420,1,0,0,0,0,31,1.0421129,-34.054867,69,1,1.1,0.9,29.65,-0.09,0,0
33001,1,0,0,0,28,33,1.0316916,-18.224951,69,1,1.1,0.9,27.29,0.22,0,0
33002,1,1.81,0.69,0,0,33,1.0326651,-18.09406,18,1,1.1,0.9,27.28,0.22,0,0
33003,1,52.12,14.74,0,0,33,1.00265,-22.495213,18,1,1.1,0.9,27.55,0.32,0,0
33004,1,0,0,0,0,33,1.0338903,-17.94108,1,1,1.1,0.9,27.27,0.21,0,0
33005,1,0,0,0,0,33,1.0373099,-12.565216,138,1,1.1,0.9,26.62,0.13,0,0
33006,1,0,0,0,0,33,1.0363125,-16.964192,69,1,1.1,0.9,26.86,0.26,0,0
33007,1,35,2.62,0,0,33,1.0372024,-12.583967,138,1,1.1,0.9,26.63,0.13,0,0
33008,1,0,0,0,0,33,1.0223032,-19.908556,69,1,1.1,0.9,28.43,-0.02,0,0
33009,1,20.5,4.83,0,0,33,1.0222016,-19.919465,69,1,1.1,0.9,28.43,-0.02,0,0
33010,1,0,0,0,0,33,1.0302734,-15.324267,138,1,1.1,0.9,27.1,0.21,0,0
33011,1,0,0,0,0,33,1.035583,-17.861822,69,1,1.1,0.9,27.47,0.22,0,0
33012,1,35.84,5.55,0,0,33,1.0301147,-15.344012,138,1,1.1,0.9,27.11,0.21,0,0
33013,1,0,0,0,0,33,1.0492457,-17.279009,69,1,1.1,0.9,26.82,0.11,0,0
33014,1,0,0,0,0,33,1.0494726,-17.256222,69,1,1.1,0.9,26.81,0.11,0,0
33015,1,43.27,11.51,0,0,33,1.0490183,-17.303639,69,1,1.1,0.9,26.82,0.12,0,0
33016,1,0,0,0,0,33,1.0408061,-15.938551,138,1,1.1,0.9,27.02,0.15,0,0
33017,1,0,0,0,0,33,1.0491187,-18.186294,69,1,1.1,0.9,27.05,0.14,0,0
33018,1,47.55,10.24,0,0,33,1.0405874,-15.966884,138,1,1.1,0.9,27.03,0.15,0,0
33019,1,20.72,4.16,0,35,33,1.0284876,-20.358799,69,1,1.1,0.9,28.49,-0.17,0,0
33020,1,0,0,0,0,33,1.0231188,-15.052478,138,1,1.1,0.9,27.43,0.17,0,0
33021,1,56.62,10.49,0,0,33,1.0178224,-19.562914,69,1,1.1,0.9,28.26,0.13,0,0
33022,1,0,0,0,0,33,1.017573,-21.906235,13.8,1,1.1,0.9,28.69,0.07,0,0
33023,1,0,0,0,0,33,1.017573,-21.906235,1,1,1.1,0.9,28.69,0.07,0,0
33024,1,45.41,11.68,0,0,33,1.0313396,-18.150862,69,1,1.1,0.9,27.26,0.24,0,0
33025,1,0,0,0,0,33,1.0315689,-18.125133,69,1,1.1,0.9,27.26,0.23,0,0
33026,1,0,0,0,0,33,1.0285231,-18.173488,69,1,1.1,0.9,27.27,0.28,0,0
33027,1,45.41,20.44,0,0,33,1.028206,-18.196932,69,1,1.1,0.9,27.28,0.28,0,0
33028,1,0,0,0,0,33,1.0247874,-14.471947,138,1,1.1,0.9,26.9,0.22,0,0
33029,1,47.15,16.91,0,0,33,1.0327294,-18.105515,69,1,1.1,0.9,27.24,0.22,0,0
33030,1,0,0,0,0,33,1.0256523,-14.450654,138,1,1.1,0.9,26.89,0.21,0,0
33031,1,0,0,0,0,33,1.0299081,-15.592159,138,1,1.1,0.9,27.08,0.16,0,0
33032,1,0,0,0,0,33,1.025923,-18.081422,69,1,1.1,0.9,27.23,0.33,0,0
33033,1,0,0,0,0,33,1.0257517,-18.226169,13.8,1,1.1,0.9,27.24,0.34,0,0
33034,1,0,0,0,0,33,1.0257517,-18.226169,1,1,1.1,0.9,27.24,0.34,0,0
33035,1,47.15,10.78,0,0,33,1.0296866,-15.619082,138,1,1.1,0.9,27.09,0.17,0,0
33036,1,0,0,0,0,33,1.0304084,-15.528046,138,1,1.1,0.9,27.06,0.16,0,0
33037,1,9.31,3.66,0,0,33,1.0298468,-15.597645,138,1,1.1,0.9,27.08,0.16,0,0
33038,1,0,0,0,0,33,1.0235689,-18.62354,69,1,1.1,0.9,27.4,0.35,0,0
33039,1,48.92,8.09,0,0,33,1.0233658,-18.653217,69,1,1.1,0.9,27.41,0.35,0,0
33040,1,40.84,18.65,0,0,33,1.0249868,-18.132678,69,1,1.1,0.9,27.27,0.35,0,0
33041,1,14.61,4.28,0,0,33,1.0372991,-15.810603,69,1,1.1,0.9,27.03,0.23,0,0
33042,1,0,0,0,0,33,1.037371,-15.802872,69,1,1.1,0.9,27.03,0.23,0,0
33043,1,0,0,0,0,33,1.0372991,-15.810603,69,1,1.1,0.9,27.03,0.23,0,0
33044,1,0,0,0,0,33,1.0347726,-17.362008,69,1,1.1,0.9,27.01,0.26,0,0
33045,1,18.98,13.19,0,0,33,1.0345817,-17.372312,69,1,1.1,0.9,27.01,0.26,0,0
33046,1,0,0,0,0,33,1.0366601,-12.859493,138,1,1.1,0.9,26.64,0.14,0,0
33047,1,0,0,0,0,33,1.0421228,-16.128781,69,1,1.1,0.9,26.58,0.23,0,0
33048,1,0,0,0,0,33,1.0421228,-16.128781,13.8,1,1.1,0.9,26.58,0.23,0,0
33049,1,0,0,0,0,33,1.0421228,-16.128781,13.8,1,1.1,0.9,26.58,0.23,0,0
33050,1,0,0,0,0,33,1.0421228,-16.128781,1,1,1.1,0.9,26.58,0.23,0,0
33051,1,33.66,13.09,0,0,33,1.0364307,-12.877778,138,1,1.1,0.9,26.65,0.15,0,0
33052,1,0,0,0,0,33,1.0371716,-12.758009,138,1,1.1,0.9,26.63,0.14,0,0
33053,1,0,0,0,0,33,1.0366601,-12.859493,138,1,1.1,0.9,26.64,0.14,0,0
33054,1,0,0,0,0,33,1.0352949,-16.69686,69,1,1.1,0.9,26.78,0.28,0,0
33055,1,33.66,11.57,0,0,33,1.0350891,-16.714911,69,1,1.1,0.9,26.79,0.29,0,0
33056,1,21.69,7.98,0,0,33,1.0210644,-18.668146,69,1,1.1,0.9,27.89,0.36,0,0
33057,1,0,0,0,0,33,1.0357816,-15.826102,138,1,1.1,0.9,27,0.22,0,0
33058,1,0,0,0,0,33,1.045766,-17.21015,69,1,1.1,0.9,26.9,0.26,0,0
33059,1,50.14,23.95,0,0,33,1.0354298,-15.851033,138,1,1.1,0.9,27.01,0.23,0,0
33060,1,0,0,0,0,33,1.0361778,-15.792993,138,1,1.1,0.9,27,0.22,0,0
33061,1,0,0,0,0,33,1.0357816,-15.826102,138,1,1.1,0.9,27,0.22,0,0
33062,1,0,0,0,0,33,1.0273857,-12.420088,345,1,1.1,0.9,26.74,0.14,0,0
33063,1,0,0,0,0,33,1.0425271,-14.300341,138,1,1.1,0.9,26.76,0.18,0,0
33064,1,0,0,0,0,33,1.0465708,-16.417948,69,1,1.1,0.9,26.66,0.29,0,0
33065,1,50.14,7.44,0,0,33,1.0271792,-12.449976,345,1,1.1,0.9,26.74,0.14,0,0
33066,1,7.15,1.93,0,0,33,1.0424858,-14.304477,138,1,1.1,0.9,26.76,0.18,0,0
33067,1,0,0,0,0,33,1.0408486,-14.572644,138,1,1.1,0.9,26.83,0.19,0,0
33068,1,19.64,7.46,0,0,33,1.0298423,-13.670872,69,1,1.1,0.9,27.07,0.2,0,0
33069,1,0,0,0,0,33,1.007116,-10.797926,138,1,1.1,0.9,26.88,0.23,0,0
33070,1,52.29,10.14,0,0,33,1.0322225,-12.882426,69,1,1.1,0.9,27.07,0.18,0,0
33071,1,0,0,0,0,33,1.0074005,-10.772329,138,1,1.1,0.9,26.87,0.23,0,0
33072,1,0,0,0,0,33,1.007116,-10.797926,138,1,1.1,0.9,26.88,0.23,0,0
33073,1,0,0,0,0,33,1.0266102,-14.356691,138,1,1.1,0.9,27.16,0.17,0,0
33074,1,0,0,0,0,33,1.0363928,-16.474327,69,1,1.1,0.9,27.18,0.2,0,0
33075,1,38.33,5.95,0,0,33,1.026467,-14.378527,138,1,1.1,0.9,27.17,0.17,0,0
33076,1,0,0,0,0,33,1.0256976,-18.161971,69,1,1.1,0.9,27.7,0.32,0,0
33077,1,0,0,0,0,33,1.0259025,-18.142552,69,1,1.1,0.9,27.7,0.32,0,0
33078,1,36.53,12.21,0,0,33,1.0254863,-18.183195,69,1,1.1,0.9,27.71,0.32,0,0
33079,1,0,0,0,0,33,1.0256976,-18.161971,69,1,1.1,0.9,27.7,0.32,0,0
33080,1,0,0,0,0,33,1.0246266,-14.955288,138,1,1.1,0.9,27.12,0.23,0,0
33081,1,0,0,0,0,33,1.038465,-16.725746,69,1,1.1,0.9,27.16,0.23,0,0
33082,1,64.96,19.87,0,0,33,1.0242616,-14.990158,138,1,1.1,0.9,27.13,0.23,0,0
33083,1,0,0,0,0,33,1.0251505,-14.907267,138,1,1.1,0.9,27.11,0.22,0,0
33084,1,16.36,2.26,0,0,33,1.0141326,-18.536267,69,1,1.1,0.9,28.24,0.16,0,0
33085,1,0,0,0,0,33,1.0241934,-18.830926,69,1,1.1,0.9,27.91,0.28,0,0
33086,1,26.6,10.4,0,0,33,1.0240166,-18.846251,69,1,1.1,0.9,27.92,0.29,0,0
33087,1,45.14,19.72,0,0,33,1.0145956,-18.96048,69,1,1.1,0.9,27.57,0.45,0,0
33088,1,0,0,0,0,33,1.0455559,-15.299689,138,1,1.1,0.9,26.91,0.06,0,0
33089,1,48.08,7.05,0,0,33,1.045359,-15.324772,138,1,1.1,0.9,26.92,0.06,0,0
33090,1,0,0,0,0,33,1.0457406,-15.270525,138,1,1.1,0.9,26.91,0.06,0,0
33091,1,0,0,0,0,33,1.0386738,-15.299512,138,1,1.1,0.9,27.01,0.1,0,0
33092,1,0,0,0,0,33,1.0442953,-18.530256,69,1,1.1,0.9,27.02,0.22,0,0
33093,1,40.92,8.2,0,0,33,1.0384945,-15.320164,138,1,1.1,0.9,27.01,0.1,0,0
33094,1,0,0,0,0,33,1.0359611,-15.709937,138,1,1.1,0.9,27.08,0.11,0,0
33095,1,50.14,3.07,0,0,33,1.0418981,-19.87994,69,1,1.1,0.9,27.4,0.15,0,0
33096,1,0,0,0,0,33,1.0362608,-15.685432,138,1,1.1,0.9,27.08,0.11,0,0
33097,1,65.03,9.46,0,0,33,1.020255,-21.070337,138,1,1.1,0.9,27.85,0.32,0,0
33098,1,0,0,0,0,33,1.0205021,-21.029727,138,1,1.1,0.9,27.84,0.32,0,0
33099,1,0,0,0,0,33,1.020255,-21.070337,138,1,1.1,0.9,27.85,0.32,0,0
33100,1,0,0,0,0,33,1.0284012,-17.538115,345,1,1.1,0.9,27.48,0.22,0,0
33101,1,0,0,0,0,33,1.0349647,-20.096282,138,1,1.1,0.9,27.55,0.24,0,0
33102,1,0,0,0,0,33,1.0478889,-19.497437,69,1,1.1,0.9,27.36,0.14,0,0
33103,1,65.03,13.21,0,0,33,1.033877,-20.190302,138,1,1.1,0.9,27.58,0.25,0,0
33104,1,0,0,0,0,33,1.0294527,-17.452994,345,1,1.1,0.9,27.46,0.21,0,0
33105,1,0,0,0,0,33,1.0133244,-20.307905,138,1,1.1,0.9,27.87,0.32,0,0
33106,1,0,0,0,0,33,1.0417218,-20.293327,69,1,1.1,0.9,27.75,0.28,0,0
33107,1,43.17,5.51,0,0,33,1.0131759,-20.331673,138,1,1.1,0.9,27.87,0.32,0,0
33108,1,0,0,0,0,33,1.0252433,-18.608596,138,1,1.1,0.9,27.44,0.29,0,0
33109,1,0,0,0,0,33,1.0451775,-19.011236,69,1,1.1,0.9,27.38,0.27,0,0
33110,1,37.68,12.94,0,0,33,1.025013,-18.631358,138,1,1.1,0.9,27.44,0.29,0,0
33111,1,0,0,0,0,33,1.0254592,-18.581318,138,1,1.1,0.9,27.43,0.29,0,0
33112,1,0,0,0,0,33,1.0162698,-21.786245,69,1,1.1,0.9,27.55,0.63,0,0
33113,1,19.44,7.8,0,0,33,1.0161401,-21.797453,69,1,1.1,0.9,27.55,0.63,0,0
33114,1,8.87,0.65,0,0,33,1.0162437,-24.141171,69,1,1.1,0.9,28.19,0.5,0,0
33115,1,9.87,3.09,0,0,33,1.0267175,-23.806881,69,1,1.1,0.9,28.36,0.36,0,0
33116,1,0,0,0,0,33,1.0208923,-23.568169,138,1,1.1,0.9,28.39,0.37,0,0
33117,1,49.09,17.22,0,0,33,1.014218,-25.764224,69,1,1.1,0.9,28.62,0.44,0,0
33118,1,0,0,0,0,33,1.0097382,-27.647298,13.8,1,1.1,0.9,28.83,0.48,0,0
33119,1,0,0,0,0,33,1.0097382,-27.647298,1,1,1.1,0.9,28.83,0.48,0,0
33120,1,0,0,0,0,33,1.0149477,-23.189014,138,1,1.1,0.9,28.15,0.41,0,0
33121,1,42.98,9.22,0,0,33,1.0202927,-25.017809,69,1,1.1,0.9,28.36,0.39,0,0
33122,1,0,0,0,0,33,1.0155258,-23.185953,138,1,1.1,0.9,28.15,0.41,0,0
33123,1,0,0,0,0,33,1.0149477,-23.189014,138,1,1.1,0.9,28.15,0.41,0,0
33124,1,15.25,6.75,0,0,33,1.0417173,-19.263424,69,1,1.1,0.9,27.32,0.22,0,0
33125,1,0,0,0,0,33,1.0418245,-19.255921,69,1,1.1,0.9,27.32,0.22,0,0
33126,1,0,0,0,0,33,1.0417173,-19.263424,69,1,1.1,0.9,27.32,0.22,0,0
33127,1,25.77,2.62,0,0,33,1.0387672,-19.05002,69,1,1.1,0.9,27.34,0.24,0,0
33128,1,32.23,3.5,0,0,33,1.0129273,-19.471533,138,1,1.1,0.9,27.8,0.3,0,0
33129,1,0,0,0,0,33,1.0275751,-20.026084,138,1,1.1,0.9,27.6,0.28,0,0
33130,1,59.17,15.26,0,0,33,1.0272544,-20.062573,138,1,1.1,0.9,27.61,0.29,0,0
33131,1,6.69,4.53,0,0,33,1.0191494,-22.383599,69,1,1.1,0.9,27.79,0.59,0,0
33132,1,12.62,3.48,0,0,33,1.0084088,-26.977432,69,1,1.1,0.9,28.97,0.53,0,0
33133,1,0,0,0,0,33,1.0169989,-21.426922,138,1,1.1,0.9,27.96,0.34,0,0
33134,1,55.11,16.36,0,0,33,1.0166858,-21.458273,138,1,1.1,0.9,27.97,0.34,0,0
33135,1,5.4,1.64,0,0,33,1.0017433,-33.078704,69,1,1.1,0.9,30.24,0.42,0,0
33136,1,10.14,1.43,0,0,33,1.0017002,-33.084987,69,1,1.1,0.9,30.25,0.42,0,0
33137,1,31.99,2.33,0,0,33,1.0337272,-22.239228,69,1,1.1,0.9,28.09,0.28,0,0
33138,1,0,0,0,0,33,1.0338277,-22.220018,69,1,1.1,0.9,28.08,0.28,0,0
33139,1,0,0,0,0,33,1.0116282,-31.384648,69,1,1.1,0.9,29.84,0.29,0,0
33140,1,0,0,0,0,33,1.0117192,-31.376953,69,1,1.1,0.9,29.84,0.29,0,0
33141,1,13.96,5.46,0,0,33,1.0115402,-31.392425,69,1,1.1,0.9,29.84,0.29,0,0
33142,1,0,0,0,0,33,1.037532,-26.582248,138,1,1.1,0.9,28.66,0.28,0,0
33143,1,0,0,0,0,33,1.0208766,-29.387321,69,1,1.1,0.9,29.03,0.35,0,0
33144,1,21.11,6.05,0,0,33,1.0374284,-26.593717,138,1,1.1,0.9,28.66,0.28,0,0
33145,1,0,0,0,0,33,1.0378722,-26.547659,138,1,1.1,0.9,28.65,0.27,0,0
33146,1,0,0,0,0,33,1.037532,-26.582248,138,1,1.1,0.9,28.66,0.28,0,0
33147,1,0,0,0,0,33,1.0270115,-22.430959,138,1,1.1,0.9,28.11,0.31,0,0
33148,1,62.01,21.29,0,0,33,1.0259044,-23.61305,69,1,1.1,0.9,28.29,0.37,0,0
33149,1,0,0,0,0,33,1.0270856,-22.411483,138,1,1.1,0.9,28.11,0.31,0,0
33150,1,0,0,0,0,33,1.0286996,-18.811414,345,1,1.1,0.9,27.68,0.25,0,0
33151,1,0,0,0,0,33,1.0343136,-21.947405,138,1,1.1,0.9,27.92,0.26,0,0
33152,1,0,0,0,0,33,1.0366626,-23.497807,69,1,1.1,0.9,28.12,0.22,0,0
33153,1,62.01,12.51,0,0,33,1.0332164,-22.029809,138,1,1.1,0.9,27.95,0.27,0,0
33154,1,30.9,2.27,0,0,33,1.0491328,-17.688051,69,1,1.1,0.9,26.96,0.12,0,0
33155,1,22.43,5.74,0,30,33,1.0289794,-31.402153,69,1,1.1,0.9,29.93,-0.14,0,0
33156,1,4.45,3.35,0,0,33,1.0301479,-24.285665,69,1,1.1,0.9,28.34,0.26,0,0
33157,1,9.09,2.63,0,0,33,1.0300961,-24.290811,69,1,1.1,0.9,28.34,0.26,0,0
33158,1,0,0,0,0,33,1.0063709,-17.463076,138,1,1.1,0.9,27.6,0.27,0,0
33159,1,71.49,7.36,0,0,33,1.0361057,-20.8787,69,1,1.1,0.9,28.2,0.03,0,0
33160,1,0,0,0,0,33,1.0067051,-17.446132,138,1,1.1,0.9,27.59,0.27,0,0
33161,1,0,0,0,0,33,1.0301035,-15.304238,345,1,1.1,0.9,27.27,0.21,0,0
33162,1,0,0,0,0,33,1.0197574,-16.749557,138,1,1.1,0.9,27.33,0.24,0,0
33163,1,0,0,0,0,33,1.0371294,-18.938436,69,1,1.1,0.9,27.67,0.14,0,0
33164,1,0,0,0,0,33,1.0266324,-15.775876,13.8,1,1.1,0.9,27.29,0.22,0,0
33165,1,0,0,0,0,33,1.0266324,-15.775876,1,1,1.1,0.9,27.29,0.22,0,0
33166,1,72.74,15.12,0,0,33,1.0297987,-15.343564,345,1,1.1,0.9,27.28,0.21,0,0
33167,1,0,0,0,0,33,1.0310285,-15.218998,345,1,1.1,0.9,27.25,0.21,0,0
33168,1,0,0,0,0,33,1.0112783,-17.065103,138,1,1.1,0.9,27.19,0.53,0,0
33169,1,1.28,0.35,0,0,33,1.0182879,-19.639576,69,1,1.1,0.9,27.1,0.63,0,0
33170,1,24.67,4.92,0,0,33,1.0111742,-17.079219,138,1,1.1,0.9,27.19,0.53,0,0
33171,1,0,0,0,0,33,1.0318693,-17.40122,138,1,1.1,0.9,27.23,0.25,0,0
33172,1,35.13,8.12,0,0,33,1.0410901,-18.187865,69,1,1.1,0.9,27.21,0.27,0,0
33173,1,0,0,0,0,33,1.0319552,-17.396318,138,1,1.1,0.9,27.23,0.25,0,0
33174,1,35.13,13.46,0,0,33,1.0296148,-18.121802,138,1,1.1,0.9,27.33,0.26,0,0
33175,1,0,0,0,0,33,1.0342487,-24.061159,345,1,1.1,0.9,28.36,0.23,0,0
33176,1,0,0,0,0,33,1.0436021,-25.798313,138,1,1.1,0.9,28.43,0.24,0,0
33177,1,54.95,20.43,0,0,33,1.0338677,-24.091628,345,1,1.1,0.9,28.37,0.24,0,0
33178,1,0,0,0,0,33,1.0350592,-23.96499,345,1,1.1,0.9,28.33,0.23,0,0
33179,1,6.88,2,0,0,33,1.0178094,-28.841356,69,1,1.1,0.9,29.38,0.21,0,0
33180,1,0,0,0,0,33,1.0312178,-32.506888,69,1,1.1,0.9,29.41,0.35,0,0
33181,1,17.21,4.06,0,0,33,1.0311278,-32.516686,69,1,1.1,0.9,29.41,0.35,0,0
33182,1,42.82,15.96,0,0,33,1.0332105,-22.64835,69,1,1.1,0.9,28.02,0.21,0,0
33183,1,0,0,0,0,33,1.0376953,-21.071075,69,1,1.1,0.9,27.72,0.24,0,0
33184,1,13.59,2.75,0,0,33,1.0376272,-21.078833,69,1,1.1,0.9,27.72,0.24,0,0
33185,1,33.68,4.95,0,0,33,1.0396102,-23.482191,138,1,1.1,0.9,27.8,0.25,0,0
33186,1,0,0,0,0,33,1.0397333,-23.461321,138,1,1.1,0.9,27.8,0.25,0,0
33187,1,0,0,0,0,33,1.0396102,-23.482191,138,1,1.1,0.9,27.8,0.25,0,0
33188,1,0,0,0,0,33,1.0278511,-23.468556,138,1,1.1,0.9,28.2,0.26,0,0
33189,1,0,0,0,0,33,1.0391996,-23.694941,69,1,1.1,0.9,28.29,0.16,0,0
33190,1,33.68,5.14,0,0,33,1.0277178,-23.487374,138,1,1.1,0.9,28.2,0.26,0,0
33191,1,0,0,0,0,33,1.0280642,-23.450376,138,1,1.1,0.9,28.19,0.26,0,0
33192,1,0,0,0,0,33,1.0278511,-23.468556,138,1,1.1,0.9,28.2,0.26,0,0
33193,1,28.12,7.15,0,0,33,1.0240984,-20.570494,69,1,1.1,0.9,28.27,0.21,0,0
33194,1,15.94,4.72,0,0,33,1.012483,-23.919624,69,1,1.1,0.9,28.22,0.57,0,0
33195,1,0,0,0,0,33,1.0124459,-29.076529,69,1,1.1,0.9,29.18,0.47,0,0
33196,1,0,0,0,0,33,1.0124459,-29.076529,13.8,1,1.1,0.9,29.18,0.47,0,0
33197,1,0,0,0,0,33,1.0124459,-29.076529,13.8,1,1.1,0.9,29.18,0.47,0,0
33198,1,0,0,0,0,33,1.0124459,-29.076529,1,1,1.1,0.9,29.18,0.47,0,0
33199,1,20.13,9.36,0,0,33,1.012285,-29.088283,69,1,1.1,0.9,29.19,0.47,0,0
33200,1,0,0,0,0,33,1.0126103,-29.065329,69,1,1.1,0.9,29.18,0.47,0,0
33201,1,2.58,0.44,0,0,33,1.0371639,-26.006714,138,1,1.1,0.9,28.47,0.24,0,0
33202,1,33.62,8.23,0,0,33,1.0370088,-26.023657,138,1,1.1,0.9,28.48,0.24,0,0
33203,1,10.74,5.13,0,0,33,1.0109891,-27.702158,69,1,1.1,0.9,29.06,0.48,0,0
33204,1,9.45,3.55,0,0,33,1.0425084,-12.600939,69,1,1.1,0.9,26.89,0.35,0,0
33205,1,0,0,0,0,33,1.0319249,-6.979587,138,1,1.1,0.9,26.02,0.29,0,0
33206,1,48.93,14.48,0,0,33,1.040584,-9.262483,69,1,1.1,0.9,26.03,0.3,0,0
33207,1,0,0,0,0,33,1.0325131,-6.91745,138,1,1.1,0.9,26.01,0.29,0,0
33208,1,21.01,3.06,0,10,33,1.0379724,-17.771439,69,1,1.1,0.9,27.16,0.41,0,0
33209,1,0,0,0,0,33,1.0306967,-9.00163,138,1,1.1,0.9,26.23,0.32,0,0
33210,1,0,0,0,0,33,1.0341152,-11.376581,69,1,1.1,0.9,26.22,0.38,0,0
33211,1,41.58,19.08,0,0,33,1.0303938,-9.023726,138,1,1.1,0.9,26.24,0.32,0,0
33212,1,0,0,0,0,33,1.0325679,-3.134833,138,1,1.1,0.9,25.67,0.19,0,0
33213,1,0,0,0,0,33,1.045475,-3.134833,69,1,1.1,0.9,25.67,0.19,0,0
33214,1,54.96,17.57,0,0,33,1.0322382,-3.1664,138,1,1.1,0.9,25.68,0.19,0,0
33215,1,25.98,5.53,0,0,33,1.0338535,0.791024,69,1,1.1,0.9,25.6,0.25,0,0
33216,1,0,0,0,0,33,1.0339834,0.806485,69,1,1.1,0.9,25.6,0.25,0,0
33217,1,43.69,20.26,0,0,33,1.0176093,-11.622199,138,1,1.1,0.9,26.67,0.43,0,0
33218,1,0,0,0,0,33,1.0179589,-11.597891,138,1,1.1,0.9,26.67,0.43,0,0
33219,1,0,0,0,0,33,1.0333399,-6.436379,138,1,1.1,0.9,25.97,0.27,0,0
33220,1,63.91,3.7,0,0,33,1.0328999,-9.907695,69,1,1.1,0.9,26.24,0.35,0,0
33221,1,0,0,0,0,33,1.0343978,-11.933969,13.8,1,1.1,0.9,26.4,0.38,0,0
33222,1,0,0,0,0,33,1.0343978,-11.933969,1,1,1.1,0.9,26.4,0.38,0,0
33223,1,0,0,0,0,33,1.0334194,-6.412565,138,1,1.1,0.9,25.96,0.27,0,0
33224,1,45.44,4.96,0,0,33,1.0089766,-8.969745,69,1,1.1,0.9,26.79,0.31,0,0
33225,1,0,0,0,0,33,1.009154,-8.941268,69,1,1.1,0.9,26.78,0.31,0,0
33226,1,0,0,0,0,33,1.0346975,-1.811167,138,1,1.1,0.9,25.89,0.21,0,0
33227,1,20.92,1.98,0,0,33,1.0346311,-1.822955,138,1,1.1,0.9,25.89,0.21,0,0
33228,1,0,0,0,0,33,1.0300299,-4.801476,138,1,1.1,0.9,25.95,0.23,0,0
33229,1,27.6,1.83,0,0,33,1.0299435,-4.816762,138,1,1.1,0.9,25.95,0.23,0,0
33230,1,16.56,1.26,0,0,33,1.0214654,-13.078631,69,1,1.1,0.9,27.3,0.2,0,0
33231,1,33.6,2.32,0,0,33,1.0347495,-1.908053,138,1,1.1,0.9,25.56,0.15,0,0
33232,1,23.75,5.85,0,0,33,1.0300058,-11.184272,69,1,1.1,0.9,26.51,0.37,0,0
33233,1,0,0,0,0,33,1.0262768,-6.456172,138,1,1.1,0.9,26.02,0.27,0,0
33234,1,0,0,0,0,33,1.0348346,-8.680871,69,1,1.1,0.9,26,0.28,0,0
33235,1,36.08,12.35,0,0,33,1.0260416,-6.477156,138,1,1.1,0.9,26.03,0.27,0,0
33236,1,0,0,0,0,33,1.0266833,-6.419894,138,1,1.1,0.9,26.02,0.27,0,0
33237,1,0,0,0,0,33,1.033382,-7.201428,138,1,1.1,0.9,26.04,0.29,0,0
33238,1,42.88,13.25,0,0,33,1.033118,-7.225705,138,1,1.1,0.9,26.04,0.3,0,0
33239,1,0,0,0,0,33,1.0336595,-7.176065,138,1,1.1,0.9,26.03,0.29,0,0
33240,1,0,0,0,0,33,0.9766393,2.167185,138,1,1.1,0.9,25.63,0.21,0,0
33241,1,42.24,7.21,0,0,33,0.976451,2.13929,138,1,1.1,0.9,25.64,0.21,0,0
33242,1,35.15,4.88,0,16,33,1.0326823,-1.953299,69,1,1.1,0.9,26.14,0.11,0,0
33243,1,0,0,0,0,33,1.0326313,-1.930199,69,1,1.1,0.9,26.14,0.11,0,0
33244,1,0,0,0,0,33,1.0333568,-1.022431,345,1,1.1,0.9,25.67,0.15,0,0
33245,1,0,0,0,0,33,1.0353085,-5.568858,138,1,1.1,0.9,25.84,0.24,0,0
33246,1,0,0,0,0,33,1.041056,-9.179053,69,1,1.1,0.9,25.97,0.29,0,0
33247,1,58.49,18.71,0,0,33,1.03495,-5.601307,138,1,1.1,0.9,25.85,0.24,0,0
33248,1,0,0,0,0,33,1.0001736,-9.244045,69,1,1.1,0.9,26.72,0.28,0,0
33249,1,0,0,0,0,33,1.0001736,-9.244045,22,1,1.1,0.9,26.72,0.28,0,0
33250,1,0,0,0,0,33,1.0001736,-9.244045,22,1,1.1,0.9,26.72,0.28,0,0
33251,1,0,0,0,0,33,1.0001736,-9.244045,1,1,1.1,0.9,26.72,0.28,0,0
33252,1,13.58,2.74,0,0,33,1.0001068,-9.252128,69,1,1.1,0.9,26.72,0.29,0,0
33253,1,5.53,0.74,0,0,33,1.0422246,-12.168184,69,1,1.1,0.9,26.87,0.29,0,0
33254,1,0,0,0,0,33,1.0422471,-12.164943,69,1,1.1,0.9,26.86,0.29,0,0
33255,1,10.31,2.26,0,0,33,1.0163895,-8.61839,69,1,1.1,0.9,26.59,0.2,0,0
33256,1,29.47,0.94,0,0,33,1.0423346,-9.135606,69,1,1.1,0.9,26.16,0.36,0,0
33257,1,7.58,2.72,0,0,33,0.9990739,-8.88265,69,1,1.1,0.9,27.22,0.39,0,0
33258,1,0,0,0,0,33,0.9991274,-8.878101,69,1,1.1,0.9,27.22,0.39,0,0
33259,1,0,0,0,30,33,1.0344054,-19.386097,69,1,1.1,0.9,28.13,-0.15,0,0
33260,1,0.23,0.04,0,0,33,1.033583,-19.522119,18,1,1.1,0.9,28.14,-0.15,0,0
33261,1,39.78,9.95,0,0,33,1.0194601,-21.963043,18,1,1.1,0.9,28.24,-0.12,0,0
33262,1,0,0,0,0,33,1.0336426,-19.507997,1,1,1.1,0.9,28.14,-0.15,0,0
33263,1,0,0,0,0,33,1.0342744,-19.360659,69,1,1.1,0.9,28.13,-0.15,0,0
33264,1,0,0,0,0,33,1.0344054,-19.386097,69,1,1.1,0.9,28.13,-0.15,0,0
33265,1,39.78,4.81,0,0,33,1.0213164,-14.010148,138,1,1.1,0.9,26.86,0.33,0,0
33266,1,0,0,0,0,33,1.0214601,-13.987475,138,1,1.1,0.9,26.85,0.33,0,0
33267,1,0,0,0,0,33,1.013676,-12.9434,138,1,1.1,0.9,26.96,0.41,0,0
33268,1,0,0,0,0,33,1.0459401,-13.975738,69,1,1.1,0.9,27.21,0.23,0,0
33269,1,30.34,14.61,0,0,33,1.0134328,-12.959173,138,1,1.1,0.9,26.97,0.42,0,0
33270,1,25.75,5.3,0,0,33,1.0454667,-16.093286,69,1,1.1,0.9,27.83,0.11,0,0
33271,1,0,0,0,0,33,1.031619,-12.686522,69,1,1.1,0.9,27.06,0.13,0,0
33272,1,11.71,2.61,0,0,33,1.0315605,-12.693537,69,1,1.1,0.9,27.06,0.14,0,0
33273,1,0,0,0,0,33,1.0316796,-12.679584,69,1,1.1,0.9,27.06,0.13,0,0
33274,1,21.28,3.78,0,0,33,1.0350363,-9.786709,69,1,1.1,0.9,26.17,0.32,0,0
33275,1,0,0,0,0,33,1.0350363,-9.786709,18,1,1.1,0.9,26.17,0.32,0,0
33276,1,0,0,0,0,33,1.0350363,-9.786709,18,1,1.1,0.9,26.17,0.32,0,0
33277,1,0,0,0,0,33,1.0350363,-9.786709,1,1,1.1,0.9,26.17,0.32,0,0
33278,1,20.32,9.41,0,0,33,1.0259226,-16.018969,69,1,1.1,0.9,27.32,0.28,0,0
33279,1,17.83,6.52,0,0,33,1.0264615,-14.047249,69,1,1.1,0.9,26.9,0.36,0,0
33280,1,17.71,6.11,0,0,33,1.033641,-9.965475,69,1,1.1,0.9,26.25,0.35,0,0
33281,1,0,0,0,0,33,1.0337606,-9.955292,69,1,1.1,0.9,26.25,0.35,0,0
33282,1,22.25,9.01,0,0,33,1.0316403,2.5427,69,1,1.1,0.9,25.4,0.38,0,0
33283,1,0,0,0,0,33,1.0144192,-13.337608,138,1,1.1,0.9,26.88,0.46,0,0
33284,1,0,0,0,0,33,1.0398424,-16.968591,69,1,1.1,0.9,26.92,0.45,0,0
33285,1,27.66,7.81,0,0,33,1.0144256,-13.309282,138,1,1.1,0.9,26.88,0.46,0,0
33286,1,0.36,0.06,0,0,33,1.0144177,-13.337833,138,1,1.1,0.9,26.88,0.46,0,0
33287,1,0.67,0.07,0,0,33,1.0277506,-11.307468,69,1,1.1,0.9,26.53,0.39,0,0
33288,1,26.99,5.69,0,0,33,1.0276317,-11.323189,69,1,1.1,0.9,26.54,0.39,0,0
33289,1,0,0,0,-24,33,1.0346507,-0.059719,345,1,1.1,0.9,25.54,0.13,0,0
33290,1,0,0,0,0,33,1.0362718,-1.105568,138,1,1.1,0.9,25.49,0.14,0,0
33291,1,42,16.19,0,0,33,1.0343834,-0.084091,345,1,1.1,0.9,25.54,0.13,0,0
33292,1,17.12,4.22,0,2.5,33,1.0260815,-14.228247,69,1,1.1,0.9,27.69,-0.09,0,0
33293,1,0,0,0,0,33,0.9962851,-7.81756,69,1,1.1,0.9,27.5,0.39,0,0
33294,1,19.08,2.21,0,0,33,0.9962052,-7.830332,69,1,1.1,0.9,27.5,0.39,0,0
33295,1,0,0,0,0,33,1.0275658,-4.826153,138,1,1.1,0.9,25.94,0.25,0,0
33296,1,0,0,0,0,33,1.0154892,-8.291932,69,1,1.1,0.9,26.45,0.3,0,0
33297,1,54.1,19.33,0,0,33,1.0272391,-4.85602,138,1,1.1,0.9,25.94,0.25,0,0
33298,1,51.27,14.18,0,0,33,1.0248492,-9.541378,138,1,1.1,0.9,26.38,0.37,0,0
33299,1,0,0,0,0,33,1.0127412,-4.861773,69,1,1.1,0.9,26.93,0.31,0,0
33300,1,13.25,2.6,0,0,33,1.0126774,-4.868808,69,1,1.1,0.9,26.93,0.31,0,0
33301,1,0,0,0,0,33,1.0128065,-4.854641,69,1,1.1,0.9,26.93,0.31,0,0
33302,1,36.84,10.04,0,0,33,1.0249602,-10.782294,69,1,1.1,0.9,26.58,0.43,0,0
33303,1,0,0,0,0,33,1.0300246,-7.526072,138,1,1.1,0.9,26.12,0.27,0,0
33304,1,0,0,0,0,33,1.0357544,-9.727692,69,1,1.1,0.9,26.15,0.31,0,0
33305,1,50.82,6.45,0,0,33,1.0298329,-7.555049,138,1,1.1,0.9,26.12,0.27,0,0
33306,1,0,0,0,0,33,1.0340132,-10.066196,69,1,1.1,0.9,26.26,0.31,0,0
33307,1,42.5,3.76,0,0,33,1.0338653,-10.092762,69,1,1.1,0.9,26.26,0.31,0,0
33308,1,0,0,0,0,33,1.0195783,-11.230351,69,1,1.1,0.9,26.69,0.49,0,0
33309,1,39.05,11.19,0,0,33,1.019349,-11.251275,69,1,1.1,0.9,26.7,0.49,0,0
33310,1,37.3,8.9,0,0,33,1.0336382,-10.34671,69,1,1.1,0.9,26.27,0.34,0,0
33311,1,37.3,5.21,0,0,33,1.0335632,-10.0868,69,1,1.1,0.9,26.28,0.34,0,0
33312,1,0,0,0,0,33,1.0337033,-10.065163,69,1,1.1,0.9,26.27,0.34,0,0
33313,1,0,0,0,0,33,1.0332736,-7.82417,138,1,1.1,0.9,26.12,0.3,0,0
33314,1,0,0,0,0,33,1.031612,-9.853727,69,1,1.1,0.9,26.09,0.4,0,0
33315,1,53.32,6.2,0,0,33,1.0330747,-7.852199,138,1,1.1,0.9,26.12,0.3,0,0
33316,1,0,0,0,0,33,1.0335365,-7.78116,138,1,1.1,0.9,26.11,0.3,0,0
33317,1,0,0,0,0,33,1.0257526,-8.491738,138,1,1.1,0.9,26.23,0.35,0,0
33318,1,0,0,0,0,33,1.0347868,-10.807763,69,1,1.1,0.9,26.38,0.33,0,0
33319,1,45.81,19.09,0,0,33,1.025435,-8.51702,138,1,1.1,0.9,26.24,0.35,0,0
33320,1,50.12,8.47,0,0,33,1.0307153,-7.965509,138,1,1.1,0.9,26.13,0.31,0,0
33321,1,0,0,0,0,33,1.0309255,-7.939348,138,1,1.1,0.9,26.13,0.31,0,0
33322,1,0,0,0,0,33,1.0308832,-4.053708,345,1,1.1,0.9,25.97,0.23,0,0
33323,1,0,0,0,0,33,1.0355183,-7.539346,138,1,1.1,0.9,26.05,0.29,0,0
33324,1,0,0,0,0,33,1.0469711,-9.675207,69,1,1.1,0.9,26.16,0.34,0,0
33325,1,50.12,11.22,0,0,33,1.0346782,-7.640044,138,1,1.1,0.9,26.08,0.29,0,0
33326,1,0,0,0,0,33,0.9770364,3.070036,138,1,1.1,0.9,25.5,0.23,0,0
33327,1,25.63,19.8,0,0,33,1.0345808,1.828439,69,1,1.1,0.9,25.59,0.28,0,0
33328,1,0,0,0,0,33,0.97737,3.077128,138,1,1.1,0.9,25.5,0.22,0,0
33329,1,0,0,0,0,33,0.9791845,3.491312,138,1,1.1,0.9,25.44,0.21,0,0
33330,1,22.19,9.09,0,0,33,1.0364933,1.883753,69,1,1.1,0.9,25.33,0.05,0,0
33331,1,0,0,0,0,33,0.9792786,3.499877,138,1,1.1,0.9,25.44,0.21,0,0
33332,1,0,0,0,0,33,1.0332709,11.381059,138,1,1.1,0.9,24.54,0.18,0,0
33333,1,0,0,0,0,33,1.0349963,10.999564,69,1,1.1,0.9,24.6,0.16,0,0
33334,1,2.68,0.29,0,0,33,1.0340168,9.909028,18,1,1.1,0.9,24.66,0.15,0,0
33335,1,0,0,0,0,33,1.0366596,10.911254,1,1,1.1,0.9,24.63,0.15,0,0
33336,1,48.03,8.28,0,0,33,1.033081,11.355874,138,1,1.1,0.9,24.54,0.18,0,0
33337,1,0,0,0,0,33,1.0334476,11.412005,138,1,1.1,0.9,24.53,0.18,0,0
33338,1,0,0,0,0,33,1.0332709,11.381059,138,1,1.1,0.9,24.54,0.18,0,0
33339,1,0,0,0,0,33,1.0347818,-17.486032,69,1,1.1,0.9,27.05,0.24,0,0
33340,2,0,0,0,0,33,1.0319083,-17.107681,13.8,1,1.1,0.9,27.03,0.23,0,0
33341,2,0,0,0,0,33,1.0347818,-17.486032,13.8,1,1.1,0.9,27.05,0.24,0,0
33342,1,0,0,0,0,33,1.0347691,-17.487003,69,1,1.1,0.9,27.05,0.24,0,0
33343,1,0,0,0,0,33,1.0430001,-9.568509,345,1,1.1,0.9,26.58,0.03,0,0
33344,1,0,0,0,0,33,1.0383313,-11.102504,138,1,1.1,0.9,26.66,0.08,0,0
33345,1,0,0,0,0,33,1.0387748,-13.195018,69,1,1.1,0.9,26.82,0.11,0,0
33346,2,0,0,0,0,33,1.0430001,-9.568509,24,1,1.1,0.9,26.58,0.03,0,0
33347,2,0,0,0,0,33,1.0158651,-7.605401,13.8,1,1.1,0.9,26.55,0,0,0
33348,2,0,0,0,0,33,1.0383313,-11.102504,13.8,1,1.1,0.9,26.66,0.08,0,0
33349,1,0,0,0,0,33,1.0404464,-9.702507,345,1,1.1,0.9,26.61,0.06,0,0
33350,1,0.32,0.08,0,0,33,1.0429984,-9.56869,345,1,1.1,0.9,26.58,0.03,0,0
33351,1,0,0,0,0,33,1.0373847,-11.140215,138,1,1.1,0.9,26.67,0.09,0,0
33352,2,0,0,0,0,33,1.0420513,-18.096566,69,1,1.1,0.9,27.17,0.27,0,0
33353,1,0,0,0,0,33,1.0420384,-18.099501,69,1,1.1,0.9,27.17,0.27,0,0
33354,1,0,0,0,0,33,1.0420513,-18.096566,69,1,1.1,0.9,27.17,0.27,0,0
33355,1,0,0,0,0,33,1.0475105,4.017791,69,1,1.1,0.9,24.79,0.31,0,0
33356,2,0,0,0,0,33,1.0471717,5.947487,18,1,1.1,0.9,24.67,0.32,0,0
33357,2,0,0,0,0,33,1.0471717,5.947487,18,1,1.1,0.9,24.67,0.32,0,0
33358,1,0,0,0,0,33,1.047451,4.146272,1,1,1.1,0.9,24.78,0.31,0,0
33359,1,0,0,0,0,33,1.0459561,-17.021975,69,1,1.1,0.9,26.82,0.28,0,0
33360,2,0,0,0,0,33,1.0449952,-16.351666,24,1,1.1,0.9,26.78,0.28,0,0
33361,2,0,0,0,0,33,1.0453686,-16.591041,13.8,1,1.1,0.9,26.8,0.28,0,0
33362,1,0,0,0,0,33,1.045961,-17.024509,69,1,1.1,0.9,26.82,0.28,0,0
33363,1,1.25,0.72,0,0,33,1.0459446,-17.022644,69,1,1.1,0.9,26.82,0.28,0,0
33364,1,0,0,0,0,33,1.0458305,-10.804654,69,1,1.1,0.9,26.43,0.35,0,0
33365,2,0,0,0,0,33,1.0264337,-10.318867,13.8,1,1.1,0.9,26.41,0.35,0,0
33366,2,0,0,0,0,33,1.026426,-10.267304,13.8,1,1.1,0.9,26.41,0.35,0,0
33367,2,0,0,0,0,33,1.013131,-8.303317,18,1,1.1,0.9,26.29,0.36,0,0
33368,1,0,0,0,0,33,1.0458147,-10.809293,69,1,1.1,0.9,26.43,0.35,0,0
33369,1,0,0,0,0,33,1.0458305,-10.804654,69,1,1.1,0.9,26.43,0.35,0,0
33370,2,0,0,0,0,33,1.0303709,-7.691896,69,1,1.1,0.9,26.15,0.04,0,0
33371,1,0,0,0,0,33,1.0368663,-2.447916,345,1,1.1,0.9,25.81,0.18,0,0
33372,1,0,0,0,0,33,1.0400983,-6.297038,138,1,1.1,0.9,25.89,0.25,0,0
33373,1,0,0,0,0,33,1.0368807,-10.021528,69,1,1.1,0.9,26.16,0.31,0,0
33374,2,0,0,0,0,33,1.0110697,0.23982,13.8,1,1.1,0.9,25.75,0.15,0,0
33375,2,0,0,0,0,33,1.0147733,-0.010266,13.8,1,1.1,0.9,25.76,0.16,0,0
33376,2,0,0,0,0,33,1.0142347,0.612926,13.8,1,1.1,0.9,25.74,0.15,0,0
33377,2,0,0,0,0,33,1.010923,1.714928,13.8,1,1.1,0.9,25.72,0.14,0,0
33378,1,0,0,0,0,33,1.0359412,-2.328228,345,1,1.1,0.9,25.79,0.19,0,0
33379,1,0,0,0,0,33,1.0368663,-2.447916,345,1,1.1,0.9,25.81,0.18,0,0
33380,1,0,0,0,0,33,1.0598371,-11.421007,345,1,1.1,0.9,26.63,-0.03,0,0
33381,1,0,0,0,0,33,1.0580982,-13.40255,138,1,1.1,0.9,26.59,-0,0,0
33382,1,0,0,0,0,33,1.0593807,-16.531314,69,1,1.1,0.9,26.53,0.04,0,0
33383,2,0,0,0,0,33,1.0072578,-6.759308,18,1,1.1,0.9,26.58,-0.05,0,0
33384,2,0,0,0,0,33,1.0111671,-6.279333,13.8,1,1.1,0.9,26.56,-0.06,0,0
33385,2,0,0,0,0,33,1.0080625,-5.976589,24,1,1.1,0.9,26.54,-0.07,0,0
33386,2,0,0,0,0,33,1.008363,-8.849775,22,1,1.1,0.9,26.6,-0.05,0,0
33387,2,0,0,0,0,33,1.0077791,-6.711204,18,1,1.1,0.9,26.57,-0.06,0,0
33388,2,0,0,0,0,33,1.0055561,-8.472273,22,1,1.1,0.9,26.6,-0.05,0,0
33389,2,0,0,0,0,33,1.0079404,-10.323133,18,1,1.1,0.9,26.51,0.01,0,0
33390,1,0,0,0,0,33,1.0506249,-11.996449,345,1,1.1,0.9,26.81,0.04,0,0
33391,1,0,0,0,0,33,1.0598371,-11.421007,345,1,1.1,0.9,26.63,-0.03,0,0
33392,2,0,0,0,0,33,1.0443306,-17.58828,69,1,1.1,0.9,26.97,0.27,0,0
33393,1,0,0,0,0,33,1.035866,-20.739913,69,1,1.1,0.9,28.17,0.04,0,0
33394,2,0,0,0,0,33,1.0131303,-20.466331,20,1,1.1,0.9,28.15,0.04,0,0
33395,2,0,0,0,0,33,1.0128336,-20.492114,24,1,1.1,0.9,28.16,0.04,0,0
33396,2,0,0,0,0,33,1.035866,-20.739913,13.8,1,1.1,0.9,28.17,0.04,0,0
33397,2,0,0,0,0,33,1.0113508,-19.984351,18,1,1.1,0.9,28.13,0.03,0,0
33398,1,0,0,0,0,33,1.0358262,-20.742948,69,1,1.1,0.9,28.17,0.04,0,0
33399,1,0,0,0,0,33,1.035866,-20.739913,69,1,1.1,0.9,28.17,0.04,0,0
33400,1,0,0,0,0,33,1.035866,-20.739913,69,1,1.1,0.9,28.17,0.04,0,0
33401,1,0,0,0,0,33,1.03547,3.998957,345,1,1.1,0.9,25.21,0.23,0,0
33402,1,0,0,0,0,33,1.0427567,3.444356,138,1,1.1,0.9,25.16,0.21,0,0
33403,1,0.05,0.02,0,0,33,1.0463427,2.98973,69,1,1.1,0.9,25.1,0.22,0,0
33404,2,0,0,0,0,33,1.0386428,6.365396,13.8,1,1.1,0.9,25.16,0.21,0,0
33405,2,0,0,0,0,33,1.0432857,5.104129,18,1,1.1,0.9,25.18,0.22,0,0
33406,2,0,0,0,0,33,1.0435449,5.132051,13.8,1,1.1,0.9,25.18,0.22,0,0
33407,1,0,0,0,0,33,1.0420002,-13.184372,345,1,1.1,0.9,26.97,0.01,0,0
33408,1,0,0,0,0,33,1.0463704,-15.311808,138,1,1.1,0.9,26.97,0.05,0,0
33409,2,0,0,0,0,33,1.0594228,-12.58153,20,1,1.1,0.9,26.96,0,0,0
33410,2,0,0,0,0,33,1.0587387,-11.531413,13.8,1,1.1,0.9,26.94,0,0,0
33411,2,0,0,0,0,33,1.0593855,-12.602252,22,1,1.1,0.9,26.96,0,0,0
33412,2,0,0,0,0,33,1.0532252,-12.369533,24,1,1.1,0.9,26.95,0,0,0
33413,2,0,0,0,0,33,1.0573236,-9.489333,13.8,1,1.1,0.9,26.91,0,0,0
33414,2,0,0,0,0,33,1.0422919,-13.151355,13.8,1,1.1,0.9,26.97,0.01,0,0
33415,1,0,0,0,0,33,1.041164,-13.184764,345,1,1.1,0.9,26.97,0.03,0,0
33416,1,0,0,0,0,33,1.0420002,-13.184372,345,1,1.1,0.9,26.97,0.01,0,0
33417,1,0,0,0,0,33,1.0420002,-13.184372,345,1,1.1,0.9,26.97,0.01,0,0
33418,1,0,0,0,0,33,1.0420002,-13.184372,345,1,1.1,0.9,26.97,0.01,0,0
33419,1,0,0,0,0,33,1.0426698,-20.771116,69,1,1.1,0.9,27.76,0.23,0,0
33420,2,0,0,0,0,33,1.0368761,-19.855691,13.8,1,1.1,0.9,27.71,0.21,0,0
33421,2,0,0,0,0,33,1.0368761,-19.855691,13.8,1,1.1,0.9,27.71,0.21,0,0
33422,1,0,0,0,0,33,1.0309542,-20.618268,1,1,1.1,0.9,27.75,0.22,0,0
33423,2,0,0,0,0,33,1.0343825,-19.374827,13.8,1,1.1,0.9,27.67,0.19,0,0
33424,1,0,0,0,0,33,1.0425096,-20.783206,69,1,1.1,0.9,27.76,0.23,0,0
33425,1,0,0,0,0,33,1.0426698,-20.771116,69,1,1.1,0.9,27.76,0.23,0,0
33426,1,0,0,0,0,33,1.0332533,-17.919573,69,1,1.1,0.9,27.18,0.23,0,0
33427,2,0,0,0,0,33,1.0366214,-17.558138,13.8,1,1.1,0.9,27.16,0.22,0,0
33428,2,0,0,0,0,33,1.039845,-17.51165,13.8,1,1.1,0.9,27.15,0.21,0,0
33429,1,0,0,0,0,33,1.0332188,-17.921556,69,1,1.1,0.9,27.18,0.23,0,0
33430,2,0,0,0,0,33,1.039,2.006042,69,1,1.1,0.9,25.25,0,0,0
33431,2,0,0,0,0,33,1.0403955,2.181407,18,1,1.1,0.9,25.25,-0,0,0
33432,2,0,0,0,0,33,1.0403955,2.181407,18,1,1.1,0.9,25.25,-0,0,0
33433,1,0,0,0,0,33,1.0391299,2.022428,1,1,1.1,0.9,25.25,-0,0,0
33434,1,0,0,0,0,33,1.0389384,1.997319,69,1,1.1,0.9,25.26,0,0,0
33435,1,0,0,0,0,33,1.039,2.006042,69,1,1.1,0.9,25.25,0,0,0
33436,2,0,0,0,0,33,1.0365,-18.732348,69,1,1.1,0.9,27.72,0,0,0
33437,1,0,0,0,0,33,1.0364283,-18.743691,69,1,1.1,0.9,27.72,0,0,0
33438,2,0,0,0,0,33,1.0470452,-18.988893,69,1,1.1,0.9,27.09,0.14,0,0
33439,2,0,0,0,0,33,0.9806029,2.483599,138,1,1.1,0.9,25.57,0.19,0,0
33440,2,0,0,0,0,33,1.0396134,0.562911,69,1,1.1,0.9,25.52,0.16,0,0
33441,1,0,0,0,0,33,0.9804071,2.499621,138,1,1.1,0.9,25.57,0.19,0,0
33442,1,0,0,0,0,33,1.0410626,-20.695422,69,1,1.1,0.9,27.47,0.01,0,0
33443,2,0,0,0,0,33,1.0410737,-20.693699,13.8,1,1.1,0.9,27.47,0.01,0,0
33444,2,0,0,0,0,33,1.0426734,-20.07084,13.8,1,1.1,0.9,27.44,0,0,0
33445,1,0,0,0,0,33,1.0410737,-20.693699,1,1,1.1,0.9,27.47,0.01,0,0
33446,2,0,0,0,0,33,1.0410626,-20.695422,13.8,1,1.1,0.9,27.47,0.01,0,0
33447,1,0,0,0,0,33,1.0410364,-20.700605,69,1,1.1,0.9,27.47,0.01,0,0
33448,1,0,0,0,0,33,1.0410626,-20.695422,69,1,1.1,0.9,27.47,0.01,0,0
33449,1,0,0,0,0,33,1.0333495,-9.237338,69,1,1.1,0.9,26.13,0.3,0,0
33450,2,0,0,0,0,33,1.0161326,-9.00684,13.8,1,1.1,0.9,26.11,0.29,0,0
33451,1,8.78,2.14,0,0,33,1.0333104,-9.24192,69,1,1.1,0.9,26.13,0.3,0,0
33452,1,0,0,0,0,33,1.0333783,-9.233619,69,1,1.1,0.9,26.13,0.3,0,0
33453,2,0,0,0,0,33,1.0322726,-7.491377,69,1,1.1,0.9,26.05,0.01,0,0
33454,1,2.05,0.53,0,0,33,1.0321217,-7.50459,69,1,1.1,0.9,26.05,0.01,0,0
33455,1,0,0,0,0,33,1.0383629,-16.096203,69,1,1.1,0.9,27.06,0.22,0,0
33456,2,0,0,0,0,33,1.0383629,-16.096203,20,1,1.1,0.9,27.06,0.22,0,0
33457,2,0,0,0,0,33,1.0259269,-15.492776,18,1,1.1,0.9,27.03,0.22,0,0
33458,2,0,0,0,0,33,1.0258729,-15.769738,13.8,1,1.1,0.9,27.04,0.22,0,0
33459,2,0,0,0,0,33,1.0260969,-15.503047,20,1,1.1,0.9,27.02,0.22,0,0
33460,1,0,0,0,0,33,1.0383478,-16.09989,69,1,1.1,0.9,27.06,0.22,0,0
33461,1,0,0,0,0,33,1.0383629,-16.096203,69,1,1.1,0.9,27.06,0.22,0,0
33462,2,0,0,0,0,33,1.0309238,-7.638488,69,1,1.1,0.9,26.12,0.03,0,0
33463,2,0,0,0,0,33,1.033416,-6.06455,138,1,1.1,0.9,25.92,0.27,0,0
33464,2,0,0,0,0,33,1.0458835,-7.395403,69,1,1.1,0.9,25.74,0.36,0,0
33465,1,0,0,0,0,33,1.0333533,-6.051554,138,1,1.1,0.9,25.92,0.27,0,0
33466,1,0,0,0,0,33,1.0441617,-18.506762,69,1,1.1,0.9,27.25,0.27,0,0
33467,2,0,0,0,0,33,1.0441617,-18.506762,20,1,1.1,0.9,27.25,0.27,0,0
33468,1,0,0,0,0,33,1.0441617,-18.506762,69,1,1.1,0.9,27.25,0.27,0,0
33469,1,0,0,0,0,33,1.0245835,-8.104401,69,1,1.1,0.9,26.34,0.11,0,0
33470,2,0,0,0,0,33,1.0456642,-6.284064,18,1,1.1,0.9,26.22,0.07,0,0
33471,1,0,0,0,0,33,1.0245158,-8.110018,69,1,1.1,0.9,26.34,0.11,0,0
33472,1,0,0,0,0,33,1.0245835,-8.104401,69,1,1.1,0.9,26.34,0.11,0,0
33473,1,0,0,0,0,33,1.0245835,-8.104401,69,1,1.1,0.9,26.34,0.11,0,0
33474,2,0,0,0,0,33,1.0357288,-17.275098,69,1,1.1,0.9,26.98,0.24,0,0
33475,2,0,0,0,0,33,1.0164264,-17.096013,24,1,1.1,0.9,26.97,0.24,0,0
33476,2,0,0,0,0,33,1.0166497,-17.26295,24,1,1.1,0.9,26.98,0.24,0,0
33477,1,0,0,0,0,33,1.0166497,-17.26295,1,1,1.1,0.9,26.98,0.24,0,0
33478,2,0,0,0,0,33,1.0357288,-17.275098,18,1,1.1,0.9,26.98,0.24,0,0
33479,2,0,0,0,0,33,1.0357288,-17.275098,18,1,1.1,0.9,26.98,0.24,0,0
33480,1,0,0,0,0,33,1.0357288,-17.275098,1,1,1.1,0.9,26.98,0.24,0,0
33481,1,0,0,0,0,33,1.0357252,-17.277497,69,1,1.1,0.9,26.98,0.24,0,0
33482,2,0,0,0,0,33,1.0499231,-19.124502,69,1,1.1,0.9,27.11,0.11,0,0
33483,1,0,0,0,0,33,1.0498947,-19.134139,69,1,1.1,0.9,27.11,0.11,0,0
33484,1,0,0,0,0,33,1.0410001,-8.32259,345,1,1.1,0.9,26.38,-0,0,0
33485,1,0,0,0,0,33,1.0468292,-10.888929,138,1,1.1,0.9,26.37,0.06,0,0
33486,1,0,0,0,0,33,1.0472317,-15.163219,69,1,1.1,0.9,26.31,0.18,0,0
33487,2,0,0,0,0,33,1.026617,-5.934112,13.8,1,1.1,0.9,26.34,0,0,0
33488,2,0,0,0,0,33,1.0261667,-5.281909,20,1,1.1,0.9,26.32,0,0,0
33489,2,0,0,0,0,33,1.025178,-4.737063,13.8,1,1.1,0.9,26.33,0,0,0
33490,2,0,0,0,0,33,1.0254916,-4.968383,13.8,1,1.1,0.9,26.33,0,0,0
33491,1,0,0,0,0,33,1.045123,-11.225754,138,1,1.1,0.9,26.42,0.07,0,0
33492,1,0,0,0,0,33,1.0425865,-8.361762,345,1,1.1,0.9,26.4,0.01,0,0
33493,1,0,0,0,27.5,33,1.0383299,-18.250735,69,1,1.1,0.9,27.59,0.1,0,0
33494,2,0,0,0,0,33,1.03863,-17.894948,13.8,1,1.1,0.9,27.58,0.1,0,0
33495,2,0,0,0,0,33,1.0387112,-17.784955,13.8,1,1.1,0.9,27.57,0.1,0,0
33496,1,0,0,0,0,33,1.0382666,-18.335079,1,1,1.1,0.9,27.6,0.1,0,0
33497,1,0,0,0,0,33,1.0380041,-18.251641,69,1,1.1,0.9,27.59,0.11,0,0
33498,1,0,0,0,0,33,1.0383299,-18.250735,69,1,1.1,0.9,27.59,0.1,0,0
33499,1,0,0,0,0,33,1.0465596,-19.458079,69,1,1.1,0.9,27.18,0.1,0,0
33500,2,0,0,0,0,33,1.0477139,-18.46088,13.8,1,1.1,0.9,27.11,0.1,0,0
33501,1,0,0,0,0,33,1.0465453,-19.461538,69,1,1.1,0.9,27.18,0.1,0,0
33502,1,0,0,0,0,33,1.0465596,-19.458079,69,1,1.1,0.9,27.18,0.1,0,0
33503,2,0,0,0,0,33,1.0339393,-16.991782,69,1,1.1,0.9,26.86,0.29,0,0
33504,1,0,0,0,-19.5,33,1.0334946,12.325065,345,1,1.1,0.9,24.47,0.19,0,0
33505,1,0,0,0,0,33,1.0362034,11.316689,138,1,1.1,0.9,24.51,0.17,0,0
33506,1,0,0,0,0,33,1.0368262,10.765586,69,1,1.1,0.9,24.62,0.14,0,0
33507,2,0,0,0,0,33,1.0501973,14.754769,13.8,1,1.1,0.9,24.42,0.17,0,0
33508,2,0,0,0,0,33,1.0415542,13.436818,13.8,1,1.1,0.9,24.44,0.18,0,0
33509,1,0,0,0,0,33,1.0357275,11.282808,138,1,1.1,0.9,24.52,0.18,0,0
33510,1,0,0,0,0,33,1.0332641,12.27434,345,1,1.1,0.9,24.48,0.19,0,0
33511,1,0,0,0,0,33,1.0434456,-20.318323,69,1,1.1,0.9,27.66,0.25,0,0
33512,2,0,0,0,0,33,1.0309168,-19.730428,13.8,1,1.1,0.9,27.63,0.25,0,0
33513,1,0,0,0,0,33,1.0434324,-20.321477,69,1,1.1,0.9,27.66,0.25,0,0
33514,1,0,0,0,0,33,1.0349883,-11.650434,69,1,1.1,0.9,26.73,0.17,0,0
33515,2,0,0,0,0,33,1.040635,-10.925218,13.2,1,1.1,0.9,26.69,0.16,0,0
33516,2,0,0,0,0,33,1.0415853,-10.826556,13.8,1,1.1,0.9,26.68,0.15,0,0
33517,2,0,0,0,0,33,1.0383896,-11.22271,13.8,1,1.1,0.9,26.71,0.16,0,0
33518,1,0,0,0,0,33,1.0349317,-11.655342,69,1,1.1,0.9,26.73,0.17,0,0
33519,1,0,0,0,0,33,1.0347627,5.309209,345,1,1.1,0.9,25.08,0.23,0,0
33520,1,0,0,0,0,33,1.0412855,3.865932,138,1,1.1,0.9,25.08,0.22,0,0
33521,1,0,0,0,0,33,1.0411227,3.37395,69,1,1.1,0.9,25.02,0.32,0,0
33522,1,0,0,0,0,33,1.0410265,2.405585,13.8,1,1.1,0.9,24.91,0.5,0,0
33523,1,0,0,0,0,33,1.0410265,2.405585,1,1,1.1,0.9,24.91,0.5,0,0
33524,2,0,0,0,0,33,1.0388881,5.879282,22,1,1.1,0.9,25.06,0.22,0,0
33525,2,0,0,0,0,33,1.0398046,6.016867,13.8,1,1.1,0.9,25.06,0.22,0,0
33526,2,0,0,0,0,33,1.0397008,6.005266,13.8,1,1.1,0.9,25.06,0.22,0,0
33527,1,0,0,0,0,33,1.0410563,3.810608,138,1,1.1,0.9,25.1,0.22,0,0
33528,1,0,0,0,0,33,1.0412855,3.865932,138,1,1.1,0.9,25.08,0.22,0,0
33529,2,0,0,0,0,33,1.0382437,-16.265801,69,1,1.1,0.9,27.11,0.19,0,0
33530,1,0,0,0,0,33,1.0428467,-18.055917,69,1,1.1,0.9,27.14,0.26,0,0
33531,2,0,0,0,0,33,1.0428467,-18.055917,13.8,1,1.1,0.9,27.14,0.26,0,0
33532,1,0,0,0,0,33,1.0428467,-18.055917,69,1,1.1,0.9,27.14,0.26,0,0
33533,1,0,0,0,0,33,1.0424976,-17.996472,69,1,1.1,0.9,27.1,0.27,0,0
33534,2,0,0,0,0,33,1.0411841,-16.857574,13.8,1,1.1,0.9,27.03,0.28,0,0
33535,2,0,0,0,0,33,1.0407694,-16.695743,18,1,1.1,0.9,27.03,0.28,0,0
33536,2,0,0,0,0,33,1.0418901,-17.531669,13.8,1,1.1,0.9,27.08,0.27,0,0
33537,1,0,0,0,0,33,1.0424803,-18.004738,69,1,1.1,0.9,27.1,0.27,0,0
33538,1,0,0,0,0,33,1.0424976,-17.996472,69,1,1.1,0.9,27.1,0.27,0,0
33539,1,0,0,0,0,33,1.0424976,-17.996472,69,1,1.1,0.9,27.1,0.27,0,0
35001,1,0,0,0,0,35,1.0354172,-85.826781,69,1,1.1,0.9,34.66,0.12,0,0
35002,1,0,0,0,0,35,1.0354172,-85.826781,18,1,1.1,0.9,34.66,0.12,0,0
35003,1,0,0,0,0,35,1.0354172,-85.826781,18,1,1.1,0.9,34.66,0.12,0,0
35004,1,0,0,0,0,35,1.0354172,-85.826781,1,1,1.1,0.9,34.66,0.12,0,0
35005,1,29.58,5.43,0,0,35,1.0352757,-85.844479,69,1,1.1,0.9,34.66,0.12,0,0
35006,1,0,0,0,0,35,1.0120564,-86.982945,69,1,1.1,0.9,35.31,0.39,0,0
35007,1,11.47,0.46,0,0,35,1.0120211,-86.990345,69,1,1.1,0.9,35.32,0.39,0,0
35008,1,0,0,0,0,35,1.0213634,-86.227989,69,1,1.1,0.9,34.87,0.26,0,0
35009,1,0,0,0,0,35,1.0214193,-86.22196,69,1,1.1,0.9,34.87,0.26,0,0
35010,1,11,2.51,0,0,35,1.0213127,-86.234168,69,1,1.1,0.9,34.87,0.26,0,0
35011,1,28.59,9.86,0,0,35,1.021589,-81.572584,161,1,1.1,0.9,34.16,0.19,0,0
35012,1,0,0,0,0,35,1.0288153,-80.251071,161,1,1.1,0.9,33.77,0.16,0,0
35013,1,0,0,0,0,35,1.028399,-86.554077,100,1,1.1,0.9,34.81,0.06,0,0
35014,1,0,0,0,0,35,1.0308242,-86.914896,69,1,1.1,0.9,34.93,0.03,0,0
35015,1,38.26,4.43,0,0,35,1.0282475,-86.576245,100,1,1.1,0.9,34.82,0.06,0,0
35016,1,0,0,0,0,35,1.028399,-86.554077,100,1,1.1,0.9,34.81,0.06,0,0
35017,1,58.78,11.53,0,0,35,1.0309475,-85.540821,69,1,1.1,0.9,34.41,0.18,0,0
35018,1,0,0,0,0,35,1.016173,-86.532773,69,1,1.1,0.9,35.12,0.29,0,0
35019,1,24.39,4.68,0,0,35,1.016059,-86.546372,69,1,1.1,0.9,35.13,0.29,0,0
35020,1,0,0,0,0,35,1.0155878,-84.648193,69,1,1.1,0.9,34.24,0.54,0,0
35021,1,31.19,15.91,0,0,35,1.0153415,-84.664373,69,1,1.1,0.9,34.24,0.54,0,0
35022,1,7.88,0.23,0,0,35,1.0219538,-86.766383,69,1,1.1,0.9,35.24,0.23,0,0
35023,1,0,0,0,0,35,1.0400802,-85.564574,69,1,1.1,0.9,34.33,0.24,0,0
35024,1,17.68,4.23,0,0,35,1.040002,-85.574035,69,1,1.1,0.9,34.33,0.24,0,0
35025,1,0,0,0,0,35,0.9724959,-84.17564,161,1,1.1,0.9,34.52,0.32,0,0
35026,1,0,0,0,0,35,1.0316925,-86.09421,100,1,1.1,0.9,34.67,0.05,0,0
35027,1,56.3,4.63,0,0,35,1.052782,-86.994399,69,1,1.1,0.9,34.75,-0.06,0,0
35028,1,0,0,0,0,35,1.0316925,-86.09421,100,1,1.1,0.9,34.67,0.05,0,0
35029,1,18.99,5.89,0,0,35,1.0420487,-85.495545,69,1,1.1,0.9,34.27,0.2,0,0
35030,1,0,0,0,0,35,1.0213827,-80.847505,161,1,1.1,0.9,33.91,0.2,0,0
35031,1,0,0,0,0,35,1.0366804,-85.195841,69,1,1.1,0.9,34.25,0.13,0,0
35032,1,55.1,10.15,0,0,35,1.0211232,-80.877124,161,1,1.1,0.9,33.92,0.2,0,0
35033,1,29.3,9.12,0,0,35,1.0334426,-84.38374,69,1,1.1,0.9,33.89,0.38,0,0
35034,1,0,0,0,0,35,1.0335948,-84.368502,69,1,1.1,0.9,33.89,0.38,0,0
35035,1,0,0,0,0,35,1.0241285,-84.999213,69,1,1.1,0.9,34.34,0.47,0,0
35036,1,29.3,12.5,0,0,35,1.0239099,-85.016221,69,1,1.1,0.9,34.34,0.47,0,0
35037,1,43.27,8.18,0,0,35,0.9887305,-82.263792,161,1,1.1,0.9,34.26,0.3,0,0
35038,1,0,0,0,0,35,1.009449,-85.653078,69,1,1.1,0.9,34.8,0.63,0,0
