BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
35039,1,12.96,3.56,0,0,35,1.0093748,-85.660416,69,1,1.1,0.9,34.8,0.63,0,0
35040,1,0,0,0,0,35,0.9758484,-84.787081,161,1,1.1,0.9,34.57,0.29,0,0
35041,1,0,0,0,0,35,1.0361518,-87.17082,100,1,1.1,0.9,34.67,0.11,0,0
35042,1,0,0,0,0,35,1.0509989,-86.761358,69,1,1.1,0.9,34.68,-0.06,0,0
35043,1,33.76,2.85,0,0,35,1.0359524,-87.220086,100,1,1.1,0.9,34.68,0.11,0,0
35044,1,33.76,7.32,0,0,35,1.0374058,-86.752491,69,1,1.1,0.9,34.84,0.16,0,0
35045,1,0,0,0,0,35,1.0375687,-86.733566,69,1,1.1,0.9,34.83,0.15,0,0
35046,1,30.7,12.99,0,0,35,1.0269619,-87.024763,69,1,1.1,0.9,35.21,0.25,0,0
35047,1,30.7,9.86,0,0,35,1.0359643,-86.44438,69,1,1.1,0.9,34.82,0.24,0,0
35048,1,0,0,0,0,35,0.9861769,-82.507104,161,1,1.1,0.9,34.2,0.31,0,0
35049,1,0,0,0,0,35,1.0429961,-84.191096,100,1,1.1,0.9,34.35,0.2,0,0
35050,1,0,0,0,0,35,1.052123,-85.969319,69,1,1.1,0.9,34.56,-0.02,0,0
35051,1,37.3,26.56,0,0,35,0.985751,-82.528208,161,1,1.1,0.9,34.21,0.32,0,0
35052,1,0,0,0,0,35,1.0425374,-86.224316,69,1,1.1,0.9,34.57,0.16,0,0
35053,1,32.72,8.15,0,0,35,1.0423815,-86.241762,69,1,1.1,0.9,34.57,0.16,0,0
35054,1,12.08,4.31,0,0,35,1.015985,-84.845075,69,1,1.1,0.9,34.31,0.47,0,0
35055,1,11.75,1.64,0,0,35,1.0211778,-87.410119,69,1,1.1,0.9,35.56,0.12,0,0
35056,1,29.66,8.9,0,0,35,1.0493381,-87.472498,69,1,1.1,0.9,34.87,-0.02,0,0
35057,1,0,0,0,0,35,1.009961,-86.497357,69,1,1.1,0.9,35.25,0.37,0,0
35058,1,23.36,6.62,0,0,35,1.0098259,-86.510386,69,1,1.1,0.9,35.25,0.38,0,0
35059,1,33.09,18.42,0,90,35,1.0444132,-88.400381,69,1,1.1,0.9,35.4,-0.61,0,0
35060,1,0,0,0,0,35,1.0308439,-87.108319,69,1,1.1,0.9,35.01,0.01,0,0
35061,1,33.09,10.09,0,0,35,1.0306696,-87.127133,69,1,1.1,0.9,35.01,0.01,0,0
35062,1,0,0,0,0,35,1.0328375,-84.58219,69,1,1.1,0.9,34.05,0.29,0,0
35063,1,31.26,15.87,0,0,35,1.0325828,-84.59894,69,1,1.1,0.9,34.06,0.29,0,0
35064,1,0,0,0,0,35,1.0319263,-80.12729,161,1,1.1,0.9,33.76,0.15,0,0
35065,1,35.76,4.97,0,0,35,1.0227216,-84.507964,69,1,1.1,0.9,34.05,0.37,0,0
35066,1,0,0,0,0,35,1.0200812,-87.206661,20,1,1.1,0.9,34.24,0.48,0,0
35067,1,0,0,0,0,35,1.0200812,-87.206661,1,1,1.1,0.9,34.24,0.48,0,0
35068,1,0,0,0,0,35,1.0267882,-84.240657,69,1,1.1,0.9,33.98,0.41,0,0
35069,1,35.76,9.32,0,0,35,1.0266192,-84.260828,69,1,1.1,0.9,33.98,0.41,0,0
35070,1,0,0,0,0,35,1.0384296,-84.531525,69,1,1.1,0.9,33.97,0.27,0,0
35071,1,41.95,5.78,0,0,35,1.0382565,-84.555656,69,1,1.1,0.9,33.98,0.27,0,0
35072,1,0,0,0,0,35,1.0314768,-85.355771,69,1,1.1,0.9,34.3,0.27,0,0
35073,1,41.95,21.96,0,0,35,1.0311497,-85.377865,69,1,1.1,0.9,34.31,0.27,0,0
35074,1,37.72,4.48,0,0,35,1.0322255,-83.940293,69,1,1.1,0.9,33.85,0.38,0,0
35075,1,0,0,0,0,35,1.032369,-83.919303,69,1,1.1,0.9,33.84,0.38,0,0
35076,1,0,0,0,0,35,1.0174215,-85.501459,69,1,1.1,0.9,34.52,0.35,0,0
35077,1,37.72,8.33,0,0,35,1.0172364,-85.522797,69,1,1.1,0.9,34.52,0.35,0,0
35078,1,0,0,0,0,35,1.0175998,-85.481608,69,1,1.1,0.9,34.51,0.35,0,0
35079,1,0,0,0,0,35,1.0174215,-85.501459,69,1,1.1,0.9,34.52,0.35,0,0
35080,1,0,0,0,0,35,1.0174215,-85.501459,69,1,1.1,0.9,34.52,0.35,0,0
35081,1,0,0,0,0,35,1.0174215,-85.501459,69,1,1.1,0.9,34.52,0.35,0,0
35082,1,30.76,12.35,0,0,35,1.0176212,-84.523037,69,1,1.1,0.9,34.16,0.17,0,0
35083,1,0,0,0,0,35,1.0191075,-85.026193,69,1,1.1,0.9,34.31,0.37,0,0
35084,1,23.72,3.4,0,0,35,1.0190235,-85.040487,69,1,1.1,0.9,34.31,0.37,0,0
35085,1,0,0,0,0,35,1.0322064,-80.373361,161,1,1.1,0.9,33.86,0.16,0,0
35086,1,0,0,0,0,35,1.0237289,-83.945368,69,1,1.1,0.9,33.89,0.43,0,0
35087,1,0,0,0,0,35,1.0257738,-82.904381,13.8,1,1.1,0.9,33.88,0.35,0,0
35088,1,0,0,0,0,35,1.0257738,-82.904381,1,1,1.1,0.9,33.88,0.35,0,0
35089,1,48.77,6.47,0,0,35,1.0320149,-80.402224,161,1,1.1,0.9,33.87,0.16,0,0
35090,1,0,0,0,0,35,1.0120908,-90.274788,69,1,1.1,0.9,37.62,-0.31,0,0
35091,1,17.09,3.62,0,0,35,1.0120048,-90.284533,69,1,1.1,0.9,37.63,-0.31,0,0
35092,1,0,0,0,0,35,1.0121701,-90.264581,69,1,1.1,0.9,37.62,-0.31,0,0
35093,1,8.53,1,0,0,35,1.0401545,-92.525017,69,1,1.1,0.9,37.91,-1.18,0,0
35094,1,12.31,1.58,0,0,35,1.0159747,-94.151666,69,1,1.1,0.9,39.65,-0.83,0,0
35095,1,17.63,6.62,0,0,35,0.9977805,-90.28663,69,1,1.1,0.9,39.04,-0.04,0,0
35096,1,0,0,0,0,35,0.9978918,-90.2761,69,1,1.1,0.9,39.04,-0.04,0,0
35097,1,0,0,0,0,35,0.9995478,-86.149637,69,1,1.1,0.9,35.62,0.43,0,0
35098,1,8.42,1.49,0,0,35,0.9995121,-86.154931,69,1,1.1,0.9,35.62,0.43,0,0
35099,1,0,0,0,0,35,0.9995882,-86.144791,69,1,1.1,0.9,35.62,0.43,0,0
35100,1,12.85,2.3,0,0,35,1.0154993,-85.87729,69,1,1.1,0.9,35.13,0.15,0,0
35101,1,10.52,4.58,0,0,35,0.9806727,-85.589203,69,1,1.1,0.9,35.76,0.84,0,0
35102,1,24.66,11.23,0,0,35,1.0027459,-89.908093,69,1,1.1,0.9,37.15,0.21,0,0
35103,1,0,0,0,0,35,1.0029258,-89.893211,69,1,1.1,0.9,37.15,0.21,0,0
35104,1,11.45,2.45,0,0,35,1.0351437,-95.558592,69,1,1.1,0.9,39.73,-1.09,0,0
35105,1,0,0,0,0,35,1.0129623,-87.657328,69,1,1.1,0.9,35.92,0.12,0,0
35106,1,11.12,2.95,0,0,35,1.0129041,-87.663225,69,1,1.1,0.9,35.92,0.12,0,0
35107,1,0,0,0,0,35,1.0124111,-87.96999,69,1,1.1,0.9,36.09,0.09,0,0
35108,1,18.61,6.03,0,0,35,1.0123039,-87.980624,69,1,1.1,0.9,36.1,0.09,0,0
35109,1,36.71,15.96,0,0,35,1.0204389,-82.36571,161,1,1.1,0.9,34.55,0.27,0,0
35110,1,16.36,6.72,0,0,35,1.019908,-90.7974,69,1,1.1,0.9,37.81,-0.58,0,0
35111,1,0,0,0,66,35,1.048365,-91.452222,69,1,1.1,0.9,37.9,-1.4,0,0
35112,1,19.29,4.38,0,0,35,1.0482649,-91.462432,69,1,1.1,0.9,37.9,-1.4,0,0
35113,1,23.73,10.54,0,0,35,1.0030094,-88.303383,69,1,1.1,0.9,37.28,0.19,0,0
35114,1,16.39,2,0,42,35,1.0493036,-95.944334,69,1,1.1,0.9,39.71,-1.38,0,0
35115,1,9.46,1.03,0,0,35,0.9775193,-86.672314,69,1,1.1,0.9,36.2,0.8,0,0
35116,1,0,0,0,0,35,0.9775492,-86.666745,69,1,1.1,0.9,36.2,0.8,0,0
35117,1,26.65,4.75,0,0,35,0.9989254,-93.618052,69,1,1.1,0.9,39.83,-0.39,0,0
35118,1,26.31,9.01,0,0,35,1.0139795,-85.406696,69,1,1.1,0.9,34.5,0.32,0,0
35119,1,0,0,0,0,35,1.0060611,-91.213914,69,1,1.1,0.9,38.01,-0.23,0,0
35120,1,29.66,3.68,0,0,35,1.0059311,-91.233263,69,1,1.1,0.9,38.01,-0.23,0,0
35121,1,7.51,2.18,0,0,35,1.01744,-90.339191,69,1,1.1,0.9,37.29,-0.57,0,0
35122,1,0,0,0,0,35,1.0074891,-85.670026,69,1,1.1,0.9,34.83,0.65,0,0
35123,1,23.82,8.41,0,0,35,1.0073292,-85.684633,69,1,1.1,0.9,34.83,0.65,0,0
35124,1,12.25,2.05,0,0,35,0.9931042,-91.580458,69,1,1.1,0.9,39.58,-0.13,0,0
35125,1,10.88,6.57,0,0,35,0.9876403,-84.716136,69,1,1.1,0.9,35.29,0.79,0,0
35126,1,0,0,0,0,35,0.9877456,-84.710331,69,1,1.1,0.9,35.29,0.79,0,0
35127,1,0,0,0,0,35,1.0278466,-81.399064,161,1,1.1,0.9,34.2,0.14,0,0
35128,1,0,0,0,0,35,1.0252337,-84.435398,69,1,1.1,0.9,34.45,0.13,0,0
35129,1,43.75,11.83,0,0,35,1.0275953,-81.424918,161,1,1.1,0.9,34.21,0.15,0,0
35130,1,0,0,0,0,35,1.0285023,-81.268278,161,1,1.1,0.9,34.16,0.14,0,0
35131,1,0,0,0,0,35,1.0278466,-81.399064,161,1,1.1,0.9,34.2,0.14,0,0
35132,1,0,0,0,0,35,1.0162916,-83.558426,161,1,1.1,0.9,34.97,0.2,0,0
35133,1,0,0,0,0,35,1.0187737,-85.400663,69,1,1.1,0.9,34.93,0.13,0,0
35134,1,37.96,11.45,0,0,35,1.0163346,-83.542682,161,1,1.1,0.9,34.97,0.2,0,0
35135,1,2.93,0.29,0,0,35,1.0162805,-83.560062,161,1,1.1,0.9,34.97,0.2,0,0
35136,1,0,0,0,0,35,1.0173221,-85.786752,69,1,1.1,0.9,35.07,0.13,0,0
35137,1,35.71,5.23,0,0,35,1.0171837,-85.806476,69,1,1.1,0.9,35.07,0.13,0,0
35138,1,0,0,0,0,35,1.0174636,-85.767482,69,1,1.1,0.9,35.06,0.13,0,0
35139,1,17.29,8.61,0,0,35,1.0142019,-85.035502,69,1,1.1,0.9,34.55,0.2,0,0
35140,1,12.27,3.05,0,0,35,1.0137568,-87.020069,69,1,1.1,0.9,35.93,0.05,0,0
35141,1,0,0,0,0,35,1.0047372,-79.772111,161,1,1.1,0.9,33.98,0.24,0,0
35142,1,32.37,4.4,0,0,35,1.0440269,-84.132283,69,1,1.1,0.9,34.27,0.19,0,0
35143,1,0,0,0,0,35,1.0053477,-79.69611,161,1,1.1,0.9,33.96,0.23,0,0
35144,1,0,0,0,0,35,1.0364953,-84.916393,69,1,1.1,0.9,34.65,0.21,0,0
35145,1,31.03,5.52,0,0,35,1.0363773,-84.932706,69,1,1.1,0.9,34.65,0.21,0,0
35146,1,0,0,0,0,35,1.0182176,-86.970014,69,1,1.1,0.9,35.63,0.24,0,0
35147,1,9.62,3.14,0,0,35,1.0181569,-86.975172,69,1,1.1,0.9,35.63,0.24,0,0
35148,1,20.45,4.02,0,0,35,1.0297868,-84.971139,69,1,1.1,0.9,34.82,0.24,0,0
35149,1,5.57,0.5,0,0,35,1.0330469,-87.308687,69,1,1.1,0.9,35.74,-0.29,0,0
35150,1,0,0,0,0,35,1.0253291,-86.133695,69,1,1.1,0.9,35.23,0.25,0,0
35151,1,16.36,3.28,0,0,35,1.0252537,-86.142957,69,1,1.1,0.9,35.23,0.25,0,0
35152,1,0,0,0,0,35,1.0274546,-86.778939,69,1,1.1,0.9,35.6,0.01,0,0
35153,1,0,0,0,0,35,1.0274546,-86.778939,13.8,1,1.1,0.9,35.6,0.01,0,0
35154,1,0,0,0,0,35,1.0274546,-86.778939,13.8,1,1.1,0.9,35.6,0.01,0,0
35155,1,0,0,0,0,35,1.0274546,-86.778939,1,1,1.1,0.9,35.6,0.01,0,0
35156,1,0,0,0,0,35,1.027498,-86.769466,69,1,1.1,0.9,35.6,0.01,0,0
35157,1,15.62,1,0,0,35,1.0274058,-86.787748,69,1,1.1,0.9,35.6,0.01,0,0
35158,1,0,0,0,0,35,1.0290107,-88.043545,69,1,1.1,0.9,36.03,-0.29,0,0
35159,1,15.28,4.79,0,0,35,1.0289176,-88.052209,69,1,1.1,0.9,36.04,-0.28,0,0
35160,1,0,0,0,34,35,1.0361078,-88.15572,69,1,1.1,0.9,35.96,-0.49,0,0
35161,1,13.83,3.46,0,0,35,1.0360398,-88.164087,69,1,1.1,0.9,35.96,-0.49,0,0
35162,1,0,0,0,0,35,1.0316393,-85.501182,69,1,1.1,0.9,35.18,-0.02,0,0
35163,1,11.58,2.29,0,0,35,1.0315849,-85.507597,69,1,1.1,0.9,35.18,-0.02,0,0
35164,1,0,0,0,0,35,1.0431565,-77.842077,69,1,1.1,0.9,33.56,0.48,0,0
35165,1,23.12,3.49,0,0,35,1.0430721,-77.855034,69,1,1.1,0.9,33.57,0.48,0,0
35166,1,0,0,0,0,35,1.0204144,-83.33111,69,1,1.1,0.9,36.64,0.13,0,0
35167,1,13.65,3.21,0,0,35,1.0203454,-83.338432,69,1,1.1,0.9,36.64,0.13,0,0
35168,1,10.33,4.12,0,0,35,1.0314945,-81.576711,69,1,1.1,0.9,34.91,0.53,0,0
35169,1,8.68,0.59,0,0,35,1.0223582,-84.054763,69,1,1.1,0.9,36.26,0.31,0,0
35170,1,0,0,0,0,35,1.0159969,-86.267153,69,1,1.1,0.9,37.36,-0.01,0,0
35171,1,9.48,4.67,0,0,35,1.0159237,-86.271732,69,1,1.1,0.9,37.36,-0.01,0,0
35172,1,20.58,6.96,0,0,35,1.0312703,-95.027025,69,1,1.1,0.9,38.92,-1.11,0,0
35173,1,9.68,2.47,0,10,35,1.0315459,-96.11635,69,1,1.1,0.9,40.46,-1.74,0,0
35174,1,0,0,0,0,35,0.996113,-87.600599,161,1,1.1,0.9,36.97,0.12,0,0
35175,1,3.57,1.04,0,0,35,1.0512326,-92.258914,69,1,1.1,0.9,37.71,-0.14,0,0
35176,1,32.44,6.01,0,0,35,0.9959592,-87.620463,161,1,1.1,0.9,36.98,0.12,0,0
35177,1,10.95,4.55,0,22,35,1.0367415,-95.917101,69,1,1.1,0.9,40.37,-1.78,0,0
35178,1,0,0,0,0,35,1.0365593,-95.908378,69,1,1.1,0.9,40.36,-1.78,0,0
35179,1,14.3,5.2,0,0,35,1.03291,-95.33705,69,1,1.1,0.9,39.55,-0.6,0,0
35180,1,0,0,0,22,35,1.0377025,-96.568069,69,1,1.1,0.9,40.62,-1.97,0,0
35181,1,26.24,3.28,0,0,35,1.0376049,-96.582814,69,1,1.1,0.9,40.63,-1.97,0,0
35182,1,3.28,0.19,0,0,35,1.036042,-95.989583,69,1,1.1,0.9,39.87,-0.99,0,0
35183,1,20.6,3.67,0,0,35,1.0359525,-96.00006,69,1,1.1,0.9,39.87,-0.98,0,0
35184,1,0,0,0,0,35,1.0374882,-94.105599,69,1,1.1,0.9,38.91,-0.34,0,0
35185,1,0,0,0,0,35,1.0375396,-94.094103,69,1,1.1,0.9,38.91,-0.34,0,0
35186,1,19.87,0.63,0,0,35,1.0374267,-94.117399,69,1,1.1,0.9,38.91,-0.34,0,0
35187,1,12.22,2.9,0,25,35,1.0089748,-88.585367,69,1,1.1,0.9,38.34,-0.11,0,0
35188,1,0,0,0,0,35,1.0332783,-76.940372,161,1,1.1,0.9,33.49,0.1,0,0
35189,1,49.52,11.7,0,0,35,1.0330539,-76.965958,161,1,1.1,0.9,33.5,0.1,0,0
35190,1,14.25,2.82,0,0,35,0.9788329,-87.221395,69,1,1.1,0.9,36.38,0.7,0,0
35191,1,0,0,0,0,35,0.9788939,-87.212475,69,1,1.1,0.9,36.37,0.7,0,0
35192,1,15.53,5.51,0,0,35,1.0368741,-88.720449,69,1,1.1,0.9,35.18,-0.02,0,0
35193,1,0,0,0,0,35,1.0226667,-82.250071,161,1,1.1,0.9,34.86,0.46,0,0
35194,1,0,0,0,0,35,1.0411061,-81.996308,69,1,1.1,0.9,34.82,0.36,0,0
35195,1,17.46,1.17,0,0,35,1.0226131,-82.260832,161,1,1.1,0.9,34.86,0.46,0,0
35196,1,12.67,6.64,0,0,35,1.0128915,-84.532281,69,1,1.1,0.9,35.77,0.65,0,0
35197,1,10.07,2.39,0,0,35,1.0081538,-86.015202,69,1,1.1,0.9,35.16,0.41,0,0
35198,1,34.54,7.72,0,0,35,0.9958919,-84.380872,69,1,1.1,0.9,35.06,0.63,0,0
35199,1,34.54,16.75,0,0,35,0.9939488,-84.286687,69,1,1.1,0.9,35.03,0.68,0,0
35200,1,0,0,0,0,35,1.0005241,-80.73406,161,1,1.1,0.9,34.41,0.43,0,0
35201,1,0,0,0,0,35,1.0016055,-83.529927,69,1,1.1,0.9,34.62,0.6,0,0
35202,1,33.67,16.8,0,0,35,1.0002308,-80.75358,161,1,1.1,0.9,34.42,0.44,0,0
35203,1,19.58,4.91,0,0,35,1.0162691,-84.001267,69,1,1.1,0.9,34.81,0.26,0,0
35204,1,0,0,0,0,35,1.0163674,-83.990134,69,1,1.1,0.9,34.81,0.26,0,0
35205,1,0,0,0,0,35,0.9869783,-87.692968,161,1,1.1,0.9,35.02,0.18,0,0
35206,1,0,0,0,0,35,1.0392639,-89.707196,100,1,1.1,0.9,35.22,-0,0,0
35207,1,55.44,25.2,0,0,35,0.9865316,-87.725313,161,1,1.1,0.9,35.04,0.18,0,0
35208,1,0,0,0,0,35,0.9877257,-87.63294,161,1,1.1,0.9,35,0.17,0,0
35209,1,0,0,0,0,35,0.9869783,-87.692968,161,1,1.1,0.9,35.02,0.18,0,0
35210,1,15.61,1.58,0,0,35,0.9895457,-86.882827,69,1,1.1,0.9,36.05,0.54,0,0
35211,1,0,0,0,0,35,0.9896079,-86.872883,69,1,1.1,0.9,36.05,0.54,0,0
35212,1,0,0,0,0,35,1.0001125,-84.379867,69,1,1.1,0.9,35.04,0.55,0,0
35213,1,8.59,0.6,0,0,35,1.0000834,-84.384813,69,1,1.1,0.9,35.05,0.55,0,0
35214,1,0,0,0,0,35,1.0001434,-84.374874,69,1,1.1,0.9,35.04,0.55,0,0
35215,1,12.07,3.64,0,0,35,1.0291533,-82.308263,69,1,1.1,0.9,33.49,0.24,0,0
35216,1,14.57,2.93,0,0,35,1.0170204,-86.773626,69,1,1.1,0.9,35.18,0.24,0,0
35217,1,0,0,0,0,35,1.0170888,-86.764362,69,1,1.1,0.9,35.18,0.24,0,0
35218,1,0,0,0,0,35,1.023644,-83.075334,69,1,1.1,0.9,33.75,0.38,0,0
35219,1,37.83,9.45,0,0,35,1.0234582,-83.097308,69,1,1.1,0.9,33.76,0.38,0,0
35220,1,0,0,0,0,35,1.0264035,-84.46527,69,1,1.1,0.9,34.23,0.25,0,0
35221,1,0,0,0,0,35,1.0264683,-84.458112,69,1,1.1,0.9,34.23,0.25,0,0
35222,1,13.85,3.35,0,0,35,1.0263284,-84.473047,69,1,1.1,0.9,34.23,0.25,0,0
35223,1,21.12,6.33,0,0,35,1.0165006,-81.952251,69,1,1.1,0.9,35.1,0.34,0,0
35224,1,0,0,0,0,35,1.0166243,-81.941398,69,1,1.1,0.9,35.09,0.33,0,0
35225,1,9.6,1.32,0,0,35,1.009057,-87.839901,69,1,1.1,0.9,36.96,-0.09,0,0
35226,1,0,0,0,0,35,1.0105057,-83.590802,69,1,1.1,0.9,34.47,0.41,0,0
35227,1,30.76,7.51,0,0,35,1.0103558,-83.608053,69,1,1.1,0.9,34.48,0.41,0,0
35228,1,5.68,1.55,0,0,35,1.0238758,-86.093763,69,1,1.1,0.9,34.75,0.21,0,0
35229,1,10.59,9.5,0,0,35,1.023748,-86.098258,69,1,1.1,0.9,34.75,0.21,0,0
35230,1,0,0,0,0,35,1.0240198,-86.085749,69,1,1.1,0.9,34.75,0.21,0,0
35231,1,0,0,0,0,35,1.0193772,-83.701085,69,1,1.1,0.9,35.58,0.61,0,0
35232,1,15.87,6.37,0,0,35,1.0192724,-83.709958,69,1,1.1,0.9,35.58,0.61,0,0
35233,1,0,0,0,0,35,1.0194832,-83.691433,69,1,1.1,0.9,35.57,0.61,0,0
35234,1,0,0,0,0,35,1.0305473,-81.692792,69,1,1.1,0.9,33.45,0.13,0,0
35235,1,13.93,3.91,0,0,35,1.0304724,-81.700477,69,1,1.1,0.9,33.45,0.13,0,0
35236,1,0,0,0,0,35,1.0282538,-87.244277,69,1,1.1,0.9,35.13,-0.01,0,0
35237,1,17.5,2.48,0,0,35,1.0281836,-87.253489,69,1,1.1,0.9,35.13,-0.01,0,0
35238,1,0,0,0,0,35,1.0145497,-78.549444,161,1,1.1,0.9,33.93,0.24,0,0
35239,1,3.95,1.92,0,0,35,1.0392658,-83.179978,69,1,1.1,0.9,34.37,-0.04,0,0
35240,1,0,0,0,0,35,1.0155843,-78.479909,161,1,1.1,0.9,33.9,0.24,0,0
35241,1,47.74,4.19,0,0,35,1.014388,-78.579361,161,1,1.1,0.9,33.94,0.24,0,0
35242,1,12.24,1.59,0,0,35,1.0290875,-83.985829,69,1,1.1,0.9,34.94,0.04,0,0
35243,1,0,0,0,0,35,1.0291295,-83.978405,69,1,1.1,0.9,34.94,0.04,0,0
35244,1,0,0,0,0,35,0.991534,-87.467057,69,1,1.1,0.9,37.13,0.67,0,0
35245,1,18.76,6.51,0,0,35,0.9914106,-87.47888,69,1,1.1,0.9,37.14,0.67,0,0
35246,1,13.14,4.18,0,0,35,1.0330101,-85.388635,69,1,1.1,0.9,34.35,0.19,0,0
35247,1,0,0,0,0,35,1.0322562,-82.377372,69,1,1.1,0.9,33.36,0.31,0,0
35248,1,25.33,8.37,0,0,35,1.0321108,-82.391676,69,1,1.1,0.9,33.37,0.31,0,0
35249,1,0,0,0,0,35,1.0194737,-83.835656,69,1,1.1,0.9,34.76,0.21,0,0
35250,1,27.2,5.31,0,0,35,1.0193417,-83.85002,69,1,1.1,0.9,34.77,0.21,0,0
35251,1,16.7,1.62,0,0,35,1.031941,-81.689028,69,1,1.1,0.9,33.4,0.12,0,0
35252,1,0,0,0,0,35,1.0320043,-81.679508,69,1,1.1,0.9,33.39,0.12,0,0
35253,1,15.91,4.61,0,0,35,0.9903544,-88.415152,69,1,1.1,0.9,37.54,0.49,0,0
35254,1,0,0,0,0,35,1.0187684,-84.639272,69,1,1.1,0.9,35.56,0.12,0,0
35255,1,13.87,2.18,0,0,35,1.0187162,-84.647066,69,1,1.1,0.9,35.56,0.12,0,0
35256,1,0,0,0,42,35,1.0539409,-83.853649,69,1,1.1,0.9,37.29,-1.63,0,0
35257,1,0,0,0,0,35,1.0534601,-83.842004,69,1,1.1,0.9,37.29,-1.62,0,0
35258,1,11.47,1.27,0,0,35,1.0539027,-83.859774,69,1,1.1,0.9,37.29,-1.63,0,0
35259,1,0,0,0,0,35,1.0008603,-84.892283,69,1,1.1,0.9,36.09,0.69,0,0
35260,1,19.05,9.51,0,0,35,1.0007097,-84.902131,69,1,1.1,0.9,36.1,0.69,0,0
35261,1,0,0,0,0,35,1.0321092,-81.478618,69,1,1.1,0.9,36.64,-0.81,0,0
35262,1,8.16,2.68,0,0,35,1.0320613,-81.483279,69,1,1.1,0.9,36.64,-0.81,0,0
35263,1,0,0,0,0,35,1.0321587,-81.47464,69,1,1.1,0.9,36.64,-0.81,0,0
35264,1,0,0,0,0,35,1.0210521,-85.334185,69,1,1.1,0.9,35.15,0.31,0,0
35265,1,25.69,5.58,0,0,35,1.0209385,-85.34786,69,1,1.1,0.9,35.15,0.31,0,0
35266,1,0,0,0,0,35,1.0140587,-84.000723,69,1,1.1,0.9,34.82,0.31,0,0
35267,2,0,0,0,0,35,1.0163917,-83.139549,13.8,1,1.1,0.9,34.75,0.28,0,0
35268,2,0,0,0,0,35,1.0160533,-83.184466,22,1,1.1,0.9,34.75,0.27,0,0
35269,2,0,0,0,0,35,1.0188349,-83.516606,13.8,1,1.1,0.9,34.79,0.29,0,0
35270,1,0,0,0,0,35,1.0139915,-84.005712,69,1,1.1,0.9,34.82,0.31,0,0
35271,1,0,0,0,0,35,1.0430491,-80.041594,69,1,1.1,0.9,34.27,0.37,0,0
35272,2,0,0,0,0,35,1.0431193,-79.522729,13.8,1,1.1,0.9,34.23,0.37,0,0
35273,1,1.47,0.88,0,0,35,1.0430359,-80.042394,69,1,1.1,0.9,34.27,0.37,0,0
35274,2,0,0,0,0,35,1.0200586,-85.273427,69,1,1.1,0.9,34.83,0.11,0,0
35275,1,0,0,0,0,35,1.0200586,-85.273427,69,1,1.1,0.9,34.83,0.11,0,0
35276,1,0,0,0,-79,35,1.045,-75.064344,765,1,1.1,0.9,33.36,0,0,0
35277,1,0,0,0,0,35,1.0460001,-78.584149,161,1,1.1,0.9,33.5,0.01,0,0
35278,1,0,0,0,0,35,1.0200005,-84.305794,69,1,1.1,0.9,34.04,0.14,0,0
35279,1,6.34,2.52,0,0,35,0.9838002,-90.784415,13.8,1,1.1,0.9,34.53,0.25,0,0
35280,1,0,0,0,0,35,1.0143613,-87.138077,1,1,1.1,0.9,34.33,0.15,0,0
35281,2,0,0,0,0,35,1.0285464,-73.995814,13.8,1,1.1,0.9,33.34,0,0,0
35282,2,0,0,0,0,35,1.0288014,-73.906798,18,1,1.1,0.9,33.34,0,0,0
35283,2,0,0,0,0,35,1.0028591,-77.147095,13.8,1,1.1,0.9,33.45,0,0,0
35284,2,0,0,0,0,35,1.0200005,-84.305794,13.8,1,1.1,0.9,34.04,0.14,0,0
35285,2,0,0,0,0,35,1.052234,-83.715069,18,1,1.1,0.9,33.99,0.15,0,0
35286,1,0,0,0,0,35,1.0474149,-75.016535,765,1,1.1,0.9,33.33,-0.01,0,0
35287,1,0,0,0,0,35,1.0431254,-78.891984,161,1,1.1,0.9,33.61,0.04,0,0
35288,2,0,0,0,0,35,1.0164367,-83.948757,69,1,1.1,0.9,36.74,0.23,0,0
35289,1,0,0,0,0,35,1.0392899,-85.737085,69,1,1.1,0.9,34.43,0.24,0,0
35290,2,0,0,0,0,35,1.0392939,-85.715245,13.8,1,1.1,0.9,34.42,0.24,0,0
35291,2,0,0,0,0,35,1.0393451,-85.486639,13.8,1,1.1,0.9,34.4,0.24,0,0
35292,1,0,0,0,0,35,1.0392939,-85.715245,1,1,1.1,0.9,34.42,0.24,0,0
35293,1,0,0,0,0,35,1.0392867,-85.737963,69,1,1.1,0.9,34.43,0.24,0,0
35294,1,0,0,0,0,35,1.0532188,-77.824778,69,1,1.1,0.9,33.17,0.5,0,0
35295,2,0,0,0,0,35,1.0531576,-77.14574,13.8,1,1.1,0.9,33.12,0.5,0,0
35296,2,0,0,0,0,35,1.0531021,-76.828686,13.8,1,1.1,0.9,33.1,0.51,0,0
35297,2,0,0,0,0,35,1.0533067,-77.130754,13.8,1,1.1,0.9,33.11,0.5,0,0
35298,2,0,0,0,0,35,1.0532232,-77.576522,13.8,1,1.1,0.9,33.15,0.5,0,0
35299,2,0,0,0,0,35,1.0532202,-77.608332,13.8,1,1.1,0.9,33.16,0.5,0,0
35300,1,0,0,0,0,35,1.0531638,-77.840788,69,1,1.1,0.9,33.18,0.5,0,0
35301,1,0,0,0,0,35,1.0532188,-77.824778,69,1,1.1,0.9,33.17,0.5,0,0
35302,2,7.83,0.9,0,0,35,1.0363492,-82.777659,69,1,1.1,0.9,35.49,0.23,0,0
35303,1,0,0,0,0,35,1.0362497,-82.782532,69,1,1.1,0.9,35.49,0.23,0,0
35304,1,2.58,0.79,0,0,35,1.0134382,-87.697692,69,1,1.1,0.9,36.01,0.13,0,0
35305,2,0,0,0,0,35,1.0144155,-87.571781,13.8,1,1.1,0.9,36,0.13,0,0
35306,2,0,0,0,0,35,1.0673781,-79.820024,18,1,1.1,0.9,35.37,-0.02,0,0
35307,2,0,0,0,0,35,1.0509503,-82.490519,13.8,1,1.1,0.9,35.6,0.02,0,0
35308,1,0,0,0,0,35,1.0134403,-87.697449,69,1,1.1,0.9,36.01,0.13,0,0
35309,1,0,0,0,0,35,1.0085775,-83.242079,69,1,1.1,0.9,34.39,0.48,0,0
35310,2,0,0,0,0,35,1.0197809,-82.11944,20,1,1.1,0.9,34.3,0.43,0,0
35311,1,0,0,0,0,35,1.0085189,-83.246366,69,1,1.1,0.9,34.4,0.48,0,0
35312,1,0,0,0,0,35,1.0085775,-83.242079,69,1,1.1,0.9,34.39,0.48,0,0
35313,1,0,0,0,0,35,1.0085775,-83.242079,69,1,1.1,0.9,34.39,0.48,0,0
35314,1,0,0,0,0,35,1.0413223,-76.113752,161,1,1.1,0.9,33.31,0.05,0,0
35315,1,0,0,0,0,35,1.0413223,-76.113752,100,1,1.1,0.9,33.31,0.05,0,0
35316,2,0,0,0,0,35,1.0413223,-76.113752,18,1,1.1,0.9,33.31,0.05,0,0
35317,1,0,0,0,0,35,1.0413223,-76.113752,161,1,1.1,0.9,33.31,0.05,0,0
35318,1,0,0,0,16,35,1.0340001,-82.072153,161,1,1.1,0.9,36.39,-0.02,0,0
35319,2,0,0,0,0,35,1.0294882,-79.932496,18,1,1.1,0.9,36.3,0,0,0
35320,1,9.06,4.58,0,0,35,1.0339247,-82.077336,161,1,1.1,0.9,36.4,-0.02,0,0
35321,1,0,0,0,0,35,1.0337607,-82.115845,161,1,1.1,0.9,36.4,-0.02,0,0
35322,2,0,0,0,0,35,1.036125,-81.081538,161,1,1.1,0.9,34.59,0.48,0,0
35323,1,0,0,0,0,35,1.0361411,-81.073914,161,1,1.1,0.9,34.59,0.48,0,0
35324,1,0,0,0,0,35,1.0377864,-81.719163,69,1,1.1,0.9,34.8,0.46,0,0
35325,1,1.2,0.12,0,0,35,1.0361208,-81.082284,161,1,1.1,0.9,34.59,0.48,0,0
35326,1,2.42,1.07,0,0,35,1.0361567,-81.066229,161,1,1.1,0.9,34.59,0.48,0,0
35327,2,0,0,0,0,35,1.032642,-82.347583,69,1,1.1,0.9,33.38,0.28,0,0
35328,2,0,0,0,0,35,1.0337699,-82.238292,18,1,1.1,0.9,33.37,0.27,0,0
35329,2,0,0,0,0,35,1.0337699,-82.238292,18,1,1.1,0.9,33.37,0.27,0,0
35330,1,0,0,0,0,35,1.0327682,-82.335321,1,1,1.1,0.9,33.38,0.28,0,0
35331,1,0,0,0,0,35,1.0325725,-82.351812,69,1,1.1,0.9,33.38,0.28,0,0
35332,1,0,0,0,0,35,1.0467647,-74.191429,765,1,1.1,0.9,33.26,0.01,0,0
35333,1,0,0,0,0,35,1.0445189,-75.767109,161,1,1.1,0.9,33.25,0.03,0,0
35334,1,0,0,0,0,35,1.0331569,-81.495906,69,1,1.1,0.9,33.33,0.12,0,0
35335,1,0,0,0,0,35,1.0319973,-82.866488,13.8,1,1.1,0.9,33.35,0.13,0,0
35336,1,0,0,0,0,35,1.0319973,-82.866488,1,1,1.1,0.9,33.35,0.13,0,0
35337,2,0,0,0,0,35,1.0456603,-73.606339,13.8,1,1.1,0.9,33.25,0.01,0,0
35338,2,0,0,0,0,35,1.0453655,-73.45777,20,1,1.1,0.9,33.25,0.01,0,0
35339,2,0,0,0,0,35,1.0453173,-73.422037,13.8,1,1.1,0.9,33.24,0.01,0,0
35340,1,0,0,0,0,35,1.0483282,-74.357951,765,1,1.1,0.9,33.29,-0.01,0,0
35341,1,0,0,0,0,35,1.0430196,-75.917555,161,1,1.1,0.9,33.28,0.04,0,0
35342,1,0,0,0,0,35,1.0223168,-81.385008,161,1,1.1,0.9,34.08,0.09,0,0
35343,1,0,0,0,0,35,1.0429105,-83.602856,69,1,1.1,0.9,34.17,0.09,0,0
35344,2,0,0,0,0,35,1.0214933,-80.623972,13.8,1,1.1,0.9,34.05,0.08,0,0
35345,2,0,0,0,0,35,1.0559583,-82.894557,18,1,1.1,0.9,34.13,0.09,0,0
35346,2,0,0,0,0,35,1.022593,-80.470938,20,1,1.1,0.9,34.04,0.08,0,0
35347,1,3.59,0.9,0,0,35,1.0222971,-81.387196,161,1,1.1,0.9,34.08,0.09,0,0
35348,1,0,0,0,0,35,1.0225089,-81.359308,161,1,1.1,0.9,34.07,0.09,0,0
35349,2,0,0,0,0,35,1.0105161,-84.859652,69,1,1.1,0.9,36.89,0.38,0,0
35350,1,16.98,4.64,0,0,35,1.0104927,-84.861469,69,1,1.1,0.9,36.89,0.38,0,0
35351,2,5.16,1.41,0,0,35,1.022291,-85.289657,69,1,1.1,0.9,36.88,-0.03,0,0
35352,1,0,0,0,0,35,1.0329495,-81.473795,161,1,1.1,0.9,36.38,-0.14,0,0
35353,2,0,0,0,0,35,1.0329495,-81.473795,13.2,1,1.1,0.9,36.38,-0.14,0,0
35354,2,0,0,0,0,35,1.0329495,-81.473795,13.2,1,1.1,0.9,36.38,-0.14,0,0
35355,1,0,0,0,0,35,1.0329495,-81.473795,1,1,1.1,0.9,36.38,-0.14,0,0
35356,1,1.39,0.3,0,0,35,1.0328578,-81.451314,161,1,1.1,0.9,36.38,-0.14,0,0
35357,1,2.92,0.29,0,0,35,1.0329381,-81.475494,161,1,1.1,0.9,36.38,-0.14,0,0
35358,2,0,0,0,0,35,1.0290574,-83.387798,69,1,1.1,0.9,34.5,0.09,0,0
35359,1,0,0,0,0,35,1.0290296,-83.390073,69,1,1.1,0.9,34.5,0.09,0,0
35360,1,0,0,0,0,35,1.0426566,-78.581472,69,1,1.1,0.9,33.81,0.45,0,0
35361,2,0,0,0,0,35,1.0111113,-78.195805,18,1,1.1,0.9,33.78,0.45,0,0
35362,2,0,0,0,0,35,1.0426566,-78.581472,13.8,1,1.1,0.9,33.81,0.45,0,0
35363,1,3.77,0.38,0,0,35,1.0426419,-78.583747,69,1,1.1,0.9,33.82,0.45,0,0
35364,1,0,0,0,0,35,1.0426637,-78.581393,69,1,1.1,0.9,33.81,0.45,0,0
35365,1,0,0,0,0,35,1.0165292,-93.161924,69,1,1.1,0.9,39,-0.58,0,0
35366,2,0,0,0,0,35,1.0101768,-92.635505,13.8,1,1.1,0.9,38.97,-0.58,0,0
35367,2,0,0,0,0,35,1.0099855,-92.196013,13.8,1,1.1,0.9,38.96,-0.58,0,0
35368,2,0,0,0,0,35,0.9765069,-87.685536,13.8,1,1.1,0.9,38.65,-0.53,0,0
35369,1,0,0,0,0,35,1.0165429,-93.161903,69,1,1.1,0.9,39,-0.58,0,0
35370,1,0,0,0,0,35,1.0165292,-93.161924,69,1,1.1,0.9,39,-0.58,0,0
35371,1,7.29,0.65,0,0,35,1.0165047,-93.166029,69,1,1.1,0.9,39,-0.58,0,0
35372,1,0,0,0,0,35,1.0224001,-84.984902,69,1,1.1,0.9,34.68,0.07,0,0
35373,2,0,0,0,0,35,1.007593,-83.160633,13.8,1,1.1,0.9,34.56,0,0,0
35374,1,0,0,0,0,35,1.022303,-84.991739,69,1,1.1,0.9,34.68,0.08,0,0
35375,1,0,0,0,0,35,1.0224001,-84.984902,69,1,1.1,0.9,34.68,0.07,0,0
35376,1,0,0,0,0,35,1.0141383,-85.00415,69,1,1.1,0.9,35.72,0.54,0,0
35377,2,0,0,0,0,35,1.0147934,-81.85339,13.8,1,1.1,0.9,35.51,0.55,0,0
35378,1,0,0,0,0,35,1.0140857,-85.019113,69,1,1.1,0.9,35.73,0.54,0,0
35379,2,1.02,0.32,0,0,35,1.0511758,-77.073692,69,1,1.1,0.9,33.05,0.46,0,0
35380,1,0,0,0,0,35,1.0191612,-84.42971,69,1,1.1,0.9,34.12,0.14,0,0
35381,2,0,0,0,0,35,1.0085848,-84.175883,13.8,1,1.1,0.9,34.1,0.13,0,0
35382,1,0,0,0,0,35,1.0191513,-84.430628,69,1,1.1,0.9,34.12,0.14,0,0
35383,1,0,0,0,0,35,1.0191612,-84.42971,69,1,1.1,0.9,34.12,0.14,0,0
35384,1,0,0,0,0,35,1.0191612,-84.42971,69,1,1.1,0.9,34.12,0.14,0,0
35385,1,0,0,0,0,35,1.0012467,-93.585137,69,1,1.1,0.9,39.74,-0.43,0,0
35386,2,0,0,0,0,35,1.0012467,-93.585137,18,1,1.1,0.9,39.74,-0.43,0,0
35387,1,4.66,2.3,0,0,35,1.0012081,-93.587899,69,1,1.1,0.9,39.74,-0.43,0,0
35388,1,0,0,0,0,35,1.0012841,-93.582471,69,1,1.1,0.9,39.74,-0.43,0,0
35389,1,0,0,0,0,35,1.037,-81.098146,69,1,1.1,0.9,33.17,0.04,0,0
35390,2,0,0,0,0,35,1.0575616,-77.404748,13.8,1,1.1,0.9,32.97,0,0,0
35391,2,0,0,0,0,35,1.0597946,-76.737267,13.8,1,1.1,0.9,32.92,0,0,0
35392,2,0,0,0,0,35,1.0597286,-76.717399,13.8,1,1.1,0.9,32.93,0,0,0
35393,2,0,0,0,0,35,1.0627935,-78.983799,13.8,1,1.1,0.9,33.04,0,0,0
35394,1,0,0,0,0,35,1.0362762,-81.202387,69,1,1.1,0.9,33.2,0.05,0,0
35395,1,0,0,0,0,35,1.037,-81.098146,69,1,1.1,0.9,33.17,0.04,0,0
35396,1,0,0,0,0,35,1.037,-81.098146,69,1,1.1,0.9,33.17,0.04,0,0
35397,1,0,0,0,38,35,1.0582166,-93.599368,69,1,1.1,0.9,38.17,-1.77,0,0
35398,2,0,0,0,0,35,1.0662678,-91.127849,13.8,1,1.1,0.9,38.16,-1.76,0,0
35399,1,0,0,0,0,35,1.0577518,-93.605706,69,1,1.1,0.9,38.17,-1.76,0,0
35400,1,5.22,0.91,0,0,35,1.0581964,-93.602405,69,1,1.1,0.9,38.17,-1.77,0,0
35401,2,0,0,0,0,35,1.0204759,-85.287527,69,1,1.1,0.9,34.83,0.1,0,0
35402,1,0,0,0,0,35,1.0204454,-85.289967,69,1,1.1,0.9,34.83,0.1,0,0
35403,1,0,0,0,42,35,1.0443118,-81.1545,161,1,1.1,0.9,36.23,-0.28,0,0
35404,2,0,0,0,0,35,1.0383753,-81.938906,69,1,1.1,0.9,35.82,-0.18,0,0
35405,1,7.84,4.15,0,0,35,1.0442479,-81.158149,161,1,1.1,0.9,36.23,-0.28,0,0
35406,1,0,0,0,0,35,1.0439773,-81.141157,161,1,1.1,0.9,36.23,-0.27,0,0
35407,1,0,0,0,0,35,1.0443118,-81.1545,161,1,1.1,0.9,36.23,-0.28,0,0
35408,1,0,0,0,0,35,1.0443118,-81.1545,161,1,1.1,0.9,36.23,-0.28,0,0
35409,1,0,0,0,0,35,1.0083125,-91.331693,69,1,1.1,0.9,38.01,-0.19,0,0
35410,2,0,0,0,0,35,1.0083125,-91.331693,13.8,1,1.1,0.9,38.01,-0.19,0,0
35411,2,0,0,0,0,35,1.0083125,-91.331693,13.8,1,1.1,0.9,38.01,-0.19,0,0
35412,1,0,0,0,0,35,1.0083125,-91.331693,1,1,1.1,0.9,38.01,-0.19,0,0
35413,1,2.5,0.22,0,0,35,1.0083036,-91.333129,69,1,1.1,0.9,38.01,-0.19,0,0
35414,1,0,0,0,0,35,1.0083199,-91.330186,69,1,1.1,0.9,38.01,-0.19,0,0
35415,1,0,0,0,0,35,1.0083125,-91.331693,69,1,1.1,0.9,38.01,-0.19,0,0
35416,1,0,0,0,0,35,1.0460001,-75.633959,765,1,1.1,0.9,33.38,-0,0,0
35417,1,0,0,0,0,35,1.034951,-79.332001,161,1,1.1,0.9,33.46,0.12,0,0
35418,1,0,0,0,0,35,1.0393343,-83.499686,69,1,1.1,0.9,33.53,0.32,0,0
35419,2,0,0,0,0,35,1.0447262,-74.072452,13.8,1,1.1,0.9,33.35,0,0,0
35420,2,0,0,0,0,35,1.045244,-74.647956,13.8,1,1.1,0.9,33.37,0,0,0
35421,2,0,0,0,0,35,1.0451386,-74.522561,13.8,1,1.1,0.9,33.36,0,0,0
35422,2,0,0,0,0,35,1.0392452,-78.900216,18,1,1.1,0.9,33.44,0.11,0,0
35423,1,0,0,0,0,35,1.0319771,-79.571926,161,1,1.1,0.9,33.56,0.14,0,0
35424,1,4.2,1.06,0,5,35,1.0472423,-80.480324,69,1,1.1,0.9,34.42,0.21,0,0
35425,2,0,0,0,0,35,1.0472423,-80.480324,18,1,1.1,0.9,34.42,0.21,0,0
35426,1,0,0,0,0,35,1.0472022,-80.477328,69,1,1.1,0.9,34.42,0.21,0,0
35427,2,0,0,0,0,35,1.0337232,-80.715339,161,1,1.1,0.9,36.24,-0.18,0,0
35428,2,0,0,0,0,35,1.0413891,-79.708997,22,1,1.1,0.9,36.19,-0.19,0,0
35429,2,0,0,0,0,35,1.0413891,-79.708997,22,1,1.1,0.9,36.19,-0.19,0,0
35430,1,0,0,0,0,35,1.0339943,-80.6858,1,1,1.1,0.9,36.23,-0.18,0,0
35431,1,0,0,0,-70,35,1.0330238,-80.77347,161,1,1.1,0.9,36.26,-0.17,0,0
35432,1,0,0,0,0,35,1.0337232,-80.715339,161,1,1.1,0.9,36.24,-0.18,0,0
35433,1,0,0,0,0,35,1.007698,-91.070392,69,1,1.1,0.9,37.86,-0.13,0,0
35434,2,0,0,0,0,35,1.0120365,-90.502627,13.8,1,1.1,0.9,37.82,-0.14,0,0
35435,2,0,0,0,0,35,1.0091203,-90.895495,20,1,1.1,0.9,37.84,-0.14,0,0
35436,2,0,0,0,0,35,1.0091735,-90.880009,13.8,1,1.1,0.9,37.85,-0.13,0,0
35437,1,0,0,0,0,35,1.0076692,-91.072799,69,1,1.1,0.9,37.86,-0.13,0,0
35438,1,0,0,0,0,35,1.007698,-91.070392,69,1,1.1,0.9,37.86,-0.13,0,0
35439,2,0,0,0,0,35,1.0203694,-84.756613,69,1,1.1,0.9,34.19,0.38,0,0
35440,2,0,0,0,0,35,1.0316842,-84.117905,22,1,1.1,0.9,34.15,0.37,0,0
35441,2,0,0,0,0,35,1.0271438,-84.709286,22,1,1.1,0.9,34.19,0.38,0,0
35442,1,0,0,0,0,35,1.0271438,-84.709286,1,1,1.1,0.9,34.19,0.38,0,0
35443,1,7.01,1.77,0,0,35,1.0203358,-84.760374,69,1,1.1,0.9,34.2,0.38,0,0
35444,1,0,0,0,0,35,1.0203384,-84.758438,69,1,1.1,0.9,34.19,0.38,0,0
35445,1,0,0,0,0,35,1.0174978,-83.138595,161,1,1.1,0.9,35.1,0.41,0,0
35446,1,0,0,0,0,35,1.0130395,-85.273369,69,1,1.1,0.9,35.82,0.52,0,0
35447,2,0,0,0,0,35,1.036173,-82.644859,24,1,1.1,0.9,35.63,0.44,0,0
35448,1,9.35,5.86,0,0,35,1.0174113,-83.143291,161,1,1.1,0.9,35.1,0.41,0,0
35449,1,0,0,0,0,35,1.0176672,-83.118511,161,1,1.1,0.9,35.08,0.41,0,0
35450,2,0,0,0,0,35,1.0195688,-84.391492,69,1,1.1,0.9,34.09,0.14,0,0
35451,1,0,0,0,0,35,1.0205478,-85.240473,69,1,1.1,0.9,34.81,0.1,0,0
35452,2,0,0,0,0,35,1.0450266,-84.620967,13.8,1,1.1,0.9,34.76,0.08,0,0
35453,1,0,0,0,0,35,1.0205257,-85.242401,69,1,1.1,0.9,34.81,0.1,0,0
35454,1,0,0,0,-300,35,1.0460001,-74.391852,765,1,1.1,0.9,33.22,0.01,0,0
35455,1,0,0,0,0,35,1.0423613,-76.418634,161,1,1.1,0.9,33.2,0.05,0,0
35456,1,0,0,0,0,35,1.0371132,-82.071073,69,1,1.1,0.9,33.17,0.26,0,0
35457,2,0,0,0,0,35,1.0531048,-71.623449,13.8,1,1.1,0.9,33.17,0,0,0
35458,1,0,0,0,0,35,1.0469264,-74.958864,765,1,1.1,0.9,33.34,-0.01,0,0
35459,1,0,0,0,0,35,1.0460001,-74.391852,765,1,1.1,0.9,33.22,0.01,0,0
35460,2,0,0,0,0,35,1.018426,-93.325158,69,1,1.1,0.9,39.13,-0.69,0,0
35461,1,0,0,0,0,35,1.0183793,-93.334901,69,1,1.1,0.9,39.14,-0.69,0,0
35462,1,0,0,0,0,35,1.018426,-93.325158,69,1,1.1,0.9,39.13,-0.69,0,0
35463,2,0,0,0,0,35,1.026175,-81.079189,161,1,1.1,0.9,36.57,-0.23,0,0
35464,2,0,0,0,0,35,1.0278645,-81.361552,161,1,1.1,0.9,36.47,-0.18,0,0
35465,2,0,0,0,0,35,1.0285456,-83.898083,69,1,1.1,0.9,36.3,-0.05,0,0
35466,1,0,0,0,0,35,1.0283326,-81.336554,161,1,1.1,0.9,36.44,-0.18,0,0
35467,1,0,0,0,0,35,1.0398175,-73.483607,161,1,1.1,0.9,33.18,0.24,0,0
35468,1,0,0,0,0,35,1.0511078,-77.036988,69,1,1.1,0.9,33.04,0.46,0,0
35469,2,0,0,0,0,35,1.0398175,-73.483607,13.8,1,1.1,0.9,33.18,0.24,0,0
35470,1,0,0,0,0,35,1.0398911,-73.455581,161,1,1.1,0.9,33.17,0.24,0,0
35471,2,0,0,0,0,35,1.0045991,-85.948912,161,1,1.1,0.9,36.19,0.17,0,0
35472,2,0,0,0,0,35,1.0245,-83.977828,69,1,1.1,0.9,33.89,0.42,0,0
35473,1,0,0,0,0,35,1.0244771,-83.979571,69,1,1.1,0.9,33.9,0.42,0,0
35474,2,0,0,0,0,35,1.0076946,-93.410347,69,1,1.1,0.9,39.52,-0.53,0,0
35475,1,0,0,0,0,35,1.0216305,-84.21337,69,1,1.1,0.9,33.96,0.02,0,0
35476,2,0,0,0,0,35,1.0189698,-83.427405,13.8,1,1.1,0.9,33.92,0,0,0
35477,2,0,0,0,0,35,1.0212002,-83.450984,13.8,1,1.1,0.9,33.91,0,0,0
35478,2,0,0,0,0,35,1.0203435,-83.547962,13.8,1,1.1,0.9,33.92,0.01,0,0
37001,1,30.92,13.93,0,0,37,1.0381677,-93.979157,161,1,1.1,0.9,34.89,0.04,0,0
37002,1,0,0,0,0,37,1.0385363,-94.088818,161,1,1.1,0.9,34.9,0.05,0,0
37003,1,47.56,21.23,0,0,37,1.0381848,-94.11407,161,1,1.1,0.9,34.9,0.05,0,0
37004,1,0,0,0,-21,37,1.0393833,-92.128206,500,1,1.1,0.9,34.82,0.03,0,0
37005,1,0,0,0,0,37,1.0394494,-93.753307,161,1,1.1,0.9,34.82,0.04,0,0
37006,1,54.79,8.66,0,0,37,1.0391409,-92.158478,500,1,1.1,0.9,34.83,0.04,0,0
37007,1,0,0,0,0,37,1.0407948,-91.981401,500,1,1.1,0.9,34.78,0.02,0,0
37008,1,0,0,0,0,37,1.0393833,-92.128206,500,1,1.1,0.9,34.82,0.03,0,0
37009,1,0,0,0,0,37,1.0379468,-93.880517,161,1,1.1,0.9,34.85,0.06,0,0
37010,1,40.78,26.32,0,0,37,1.0375743,-93.898321,161,1,1.1,0.9,34.86,0.06,0,0
37011,1,0,0,0,0,37,1.0383031,-93.861661,161,1,1.1,0.9,34.84,0.05,0,0
37012,1,0,0,0,0,37,1.0379468,-93.880517,161,1,1.1,0.9,34.85,0.06,0,0
37013,1,0,0,0,0,37,1.0379468,-93.880517,161,1,1.1,0.9,34.85,0.06,0,0
37014,1,41.31,6.81,0,0,37,1.0412933,-93.942286,161,1,1.1,0.9,34.86,0.02,0,0
37015,1,46.9,6.11,0,0,37,1.0382136,-93.922668,161,1,1.1,0.9,34.87,0.05,0,0
37016,1,36.39,10.02,0,0,37,1.0310843,-94.233043,161,1,1.1,0.9,34.98,0.1,0,0
37017,1,16.07,2.35,0,0,37,1.0373529,-94.015538,161,1,1.1,0.9,34.87,0.06,0,0
37018,1,0,0,0,0,37,1.0369407,-94.117106,161,1,1.1,0.9,34.89,0.06,0,0
37019,1,39.74,14.82,0,0,37,1.0366821,-94.139327,161,1,1.1,0.9,34.89,0.07,0,0
37020,1,31.12,6.79,0,0,37,1.0421845,-94.154675,161,1,1.1,0.9,34.87,0.02,0,0
37021,1,0,0,0,0,37,1.0423261,-94.136354,161,1,1.1,0.9,34.87,0.02,0,0
37022,1,40.46,8.3,0,0,37,1.038228,-93.94383,161,1,1.1,0.9,34.85,0.05,0,0
37023,1,0,0,0,0,37,1.0384157,-93.919857,161,1,1.1,0.9,34.84,0.05,0,0
37024,1,0,0,0,0,37,1.0372541,-94.008495,161,1,1.1,0.9,34.87,0.06,0,0
37025,1,44.09,6.65,0,0,37,1.0370904,-94.033117,161,1,1.1,0.9,34.88,0.06,0,0
37026,1,28.87,1.91,0,0,37,1.0375306,-93.93291,161,1,1.1,0.9,34.86,0.05,0,0
37027,1,0,0,0,0,37,1.0376072,-93.91669,161,1,1.1,0.9,34.86,0.05,0,0
37028,1,0,0,0,0,37,1.0410019,-91.832479,500,1,1.1,0.9,34.77,0.02,0,0
37029,1,0,0,0,0,37,1.0391225,-93.819728,161,1,1.1,0.9,34.82,0.04,0,0
37030,1,69.93,19.33,0,0,37,1.0406302,-91.868759,500,1,1.1,0.9,34.78,0.03,0,0
37031,1,44.04,3.59,0,0,37,1.0397113,-93.975121,161,1,1.1,0.9,34.86,0.03,0,0
37032,1,0,0,0,0,37,1.03679,-94.11306,161,1,1.1,0.9,34.89,0.06,0,0
37033,1,17.03,0.9,0,0,37,1.0367336,-94.12302,161,1,1.1,0.9,34.89,0.06,0,0
37034,1,38.01,6.6,0,0,37,1.0423493,-93.925538,161,1,1.1,0.9,34.86,0.01,0,0
37035,1,38.01,11.01,0,0,37,1.0420079,-93.795393,161,1,1.1,0.9,34.84,0.03,0,0
37036,1,10.75,1.56,0,0,37,1.0429785,-93.72319,161,1,1.1,0.9,34.82,0.01,0,0
37037,1,0,0,0,0,37,1.0396345,-94.117013,161,1,1.1,0.9,34.89,0.04,0,0
37038,1,17.38,2.74,0,0,37,1.0395565,-94.126337,161,1,1.1,0.9,34.9,0.04,0,0
37039,1,49.84,16.55,0,0,37,1.0425007,-93.821446,161,1,1.1,0.9,34.85,0.02,0,0
37040,1,0,0,0,0,37,1.0392408,-93.935286,161,1,1.1,0.9,34.87,0.05,0,0
37041,1,49.84,44.96,0,0,37,1.0386503,-93.958667,161,1,1.1,0.9,34.88,0.06,0,0
37042,1,0,0,0,0,37,1.0398047,-93.911855,161,1,1.1,0.9,34.87,0.04,0,0
37043,1,31.36,2.56,0,0,37,1.0401567,-94.151814,161,1,1.1,0.9,34.9,0.03,0,0
37044,1,0,0,0,0,37,1.0431048,-93.7046,161,1,1.1,0.9,34.82,0.01,0,0
37045,1,31.36,7.95,0,0,37,1.0429561,-93.72063,161,1,1.1,0.9,34.82,0.01,0,0
37046,1,0,0,0,0,37,1.0432716,-93.686957,161,1,1.1,0.9,34.81,0,0,0
37047,1,0,0,0,0,37,1.0324873,-94.131229,161,1,1.1,0.9,34.96,0.09,0,0
37048,1,31.78,12.11,0,0,37,1.0322717,-94.148144,161,1,1.1,0.9,34.97,0.09,0,0
37049,1,0,0,0,0,37,1.0379821,-94.062598,161,1,1.1,0.9,34.88,0.05,0,0
37050,1,27.75,3.44,0,0,37,1.0378826,-94.078079,161,1,1.1,0.9,34.88,0.05,0,0
37051,1,0,0,0,0,37,1.0414745,-94.024321,161,1,1.1,0.9,34.89,0.02,0,0
37052,1,64.9,6.99,0,0,37,1.0412578,-94.063261,161,1,1.1,0.9,34.9,0.02,0,0
37053,1,0,0,0,0,37,1.0416962,-93.986215,161,1,1.1,0.9,34.89,0.01,0,0
37054,1,0,0,0,0,37,1.0403412,-93.864739,161,1,1.1,0.9,34.85,0.04,0,0
37055,1,64.9,15.33,0,0,37,1.0400309,-93.901711,161,1,1.1,0.9,34.86,0.04,0,0
37056,1,0,0,0,0,37,1.0374837,-94.037449,161,1,1.1,0.9,34.88,0.05,0,0
37057,1,54.32,13.49,0,0,37,1.0372332,-94.066241,161,1,1.1,0.9,34.89,0.06,0,0
37058,1,29.94,5.14,0,0,37,1.0401242,-93.907874,161,1,1.1,0.9,34.86,0.04,0,0
37059,1,0,0,0,0,37,1.0401462,-93.728501,161,1,1.1,0.9,34.81,0.04,0,0
37060,1,29.94,10.11,0,0,37,1.0399598,-93.743842,161,1,1.1,0.9,34.82,0.04,0,0
37061,1,43.85,11.57,0,0,37,1.0417413,-93.978999,161,1,1.1,0.9,34.88,0.02,0,0
37062,1,43.85,10.49,0,0,37,1.0414791,-93.842641,161,1,1.1,0.9,34.86,0.03,0,0
37063,1,17.99,11.26,0,0,37,1.0406196,-93.698246,161,1,1.1,0.9,34.82,0.04,0,0
37064,1,0,0,0,0,37,1.0390151,-94.124196,161,1,1.1,0.9,34.9,0.05,0,0
37065,1,18.8,4.47,0,0,37,1.0389217,-94.135493,161,1,1.1,0.9,34.9,0.05,0,0
37066,1,42.87,7.42,0,0,37,1.0412104,-93.628682,161,1,1.1,0.9,34.81,0.04,0,0
37067,1,42.87,14.36,0,0,37,1.0396747,-93.893135,161,1,1.1,0.9,34.85,0.04,0,0
37068,1,0,0,0,0,37,1.0422051,-94.001545,161,1,1.1,0.9,34.88,0.01,0,0
37069,1,52.13,12.75,0,0,37,1.0419716,-94.028427,161,1,1.1,0.9,34.89,0.01,0,0
37070,1,0,0,0,0,37,1.0412523,-93.81205,161,1,1.1,0.9,34.84,0.03,0,0
37071,1,21.18,5.21,0,0,37,1.0411415,-93.82247,161,1,1.1,0.9,34.84,0.03,0,0
37072,1,40.62,12.49,0,0,37,1.0415244,-93.948238,161,1,1.1,0.9,34.86,0.02,0,0
37073,1,40.62,9.19,0,0,37,1.0401087,-93.817422,161,1,1.1,0.9,34.84,0.04,0,0
37074,1,10.48,0.73,0,0,37,1.038952,-93.960092,161,1,1.1,0.9,34.86,0.04,0,0
37075,1,0,0,0,0,37,1.0389835,-93.954118,161,1,1.1,0.9,34.86,0.04,0,0
37076,1,30.64,2.45,0,0,37,1.0383109,-93.935367,161,1,1.1,0.9,34.84,0.05,0,0
37077,1,35.16,18.67,0,0,37,1.0392429,-93.970706,161,1,1.1,0.9,34.87,0.05,0,0
37078,1,0,0,0,0,37,1.0404961,-93.920258,161,1,1.1,0.9,34.86,0.04,0,0
37079,1,38.38,4.39,0,0,37,1.0403456,-93.941192,161,1,1.1,0.9,34.87,0.04,0,0
37080,1,37.43,8,0,0,37,1.0377065,-94.014158,161,1,1.1,0.9,34.87,0.05,0,0
37081,1,28.38,4.26,0,0,37,1.0393485,-93.896002,161,1,1.1,0.9,34.85,0.04,0,0
37082,1,11.63,0.41,0,0,37,1.0356424,-94.11299,161,1,1.1,0.9,34.92,0.06,0,0
37083,1,0,0,0,0,37,1.0356707,-94.106316,161,1,1.1,0.9,34.92,0.06,0,0
37084,1,0,0,0,0,37,1.0415459,-94.039733,161,1,1.1,0.9,34.89,0.02,0,0
37085,1,50.28,11.11,0,0,37,1.0412859,-94.069685,161,1,1.1,0.9,34.9,0.02,0,0
37086,1,52.63,2.73,0,0,37,1.0415614,-93.994668,161,1,1.1,0.9,34.89,0.02,0,0
37087,1,0,0,0,0,37,1.0417164,-93.96402,161,1,1.1,0.9,34.88,0.02,0,0
37088,1,0,0,0,228,37,1.0453043,-91.83433,500,1,1.1,0.9,34.8,-0.01,0,0
37089,1,0,0,0,0,37,1.0444521,-93.765068,161,1,1.1,0.9,34.83,-0.01,0,0
37090,1,52.63,18.53,0,0,37,1.0449785,-91.861607,500,1,1.1,0.9,34.81,-0.01,0,0
37091,1,0,0,0,0,37,1.0451359,-91.644669,500,1,1.1,0.9,34.75,0,0,0
37092,1,24.1,13.32,0,0,37,1.0426357,-93.836202,161,1,1.1,0.9,34.84,0.01,0,0
37093,1,0,0,0,0,37,1.042848,-93.823614,161,1,1.1,0.9,34.84,0,0,0
37094,1,30.65,8.74,0,0,37,1.0384484,-93.948699,161,1,1.1,0.9,34.86,0.05,0,0
37095,1,69.04,32.07,0,0,37,1.0401537,-93.637968,161,1,1.1,0.9,34.81,0.04,0,0
37096,1,0,0,0,0,37,1.0426838,-93.499777,161,1,1.1,0.9,34.82,0.01,0,0
37097,1,31.18,6.89,0,0,37,1.0425349,-93.516858,161,1,1.1,0.9,34.82,0.01,0,0
37098,1,31.18,5.64,0,0,37,1.0409311,-93.643059,161,1,1.1,0.9,34.85,0.02,0,0
37099,1,33.35,14.27,0,0,37,1.0361397,-93.987187,161,1,1.1,0.9,34.97,0.04,0,0
37100,1,37.75,6.75,0,0,37,1.038072,-93.373273,161,1,1.1,0.9,34.86,0.04,0,0
37101,1,46.26,7.46,0,0,37,1.0394689,-93.826146,161,1,1.1,0.9,34.9,0.02,0,0
37102,1,0,0,0,0,37,1.0408712,-93.656835,161,1,1.1,0.9,34.86,0.02,0,0
37103,1,46.26,13.94,0,0,37,1.0406094,-93.682561,161,1,1.1,0.9,34.86,0.02,0,0
37104,1,0,0,0,0,37,1.0402592,-93.210678,161,1,1.1,0.9,34.84,0.01,0,0
37105,1,18.47,8.93,0,0,37,1.0401215,-93.22045,161,1,1.1,0.9,34.84,0.01,0,0
37106,1,0,0,0,0,37,1.0392821,-93.466547,161,1,1.1,0.9,34.87,0.02,0,0
37107,1,71.92,10.86,0,0,37,1.0389807,-93.506915,161,1,1.1,0.9,34.88,0.02,0,0
37108,1,71.92,7.99,0,0,37,1.0365327,-94.022218,161,1,1.1,0.9,34.98,0.03,0,0
37109,1,0,0,0,0,37,1.0364151,-93.775319,161,1,1.1,0.9,34.9,0.06,0,0
37110,1,0,0,0,0,37,1.0365031,-93.766942,161,1,1.1,0.9,34.9,0.06,0,0
37111,1,15.34,4.93,0,0,37,1.0363284,-93.783211,161,1,1.1,0.9,34.9,0.06,0,0
37112,1,0,0,0,0,37,1.0364151,-93.775319,161,1,1.1,0.9,34.9,0.06,0,0
37113,1,0,0,0,0,37,1.0409608,-93.853563,161,1,1.1,0.9,34.85,0.03,0,0
37114,1,39.67,3.69,0,0,37,1.0408292,-93.877047,161,1,1.1,0.9,34.86,0.03,0,0
37115,1,0,0,0,0,37,1.0425265,-93.712088,161,1,1.1,0.9,34.81,0.02,0,0
37116,1,39.67,2.22,0,0,37,1.0424044,-93.734745,161,1,1.1,0.9,34.82,0.02,0,0
37117,1,23.92,6.94,0,0,37,1.0381592,-93.367767,161,1,1.1,0.9,34.86,0.03,0,0
37118,1,0,0,0,0,37,1.0420097,-93.848151,161,1,1.1,0.9,34.85,0.02,0,0
37119,1,58.83,13.64,0,0,37,1.0417471,-93.878079,161,1,1.1,0.9,34.86,0.02,0,0
37120,1,0,0,0,0,37,1.0422881,-93.814663,161,1,1.1,0.9,34.84,0.02,0,0
37121,1,0,0,0,0,37,1.0420091,-92.706518,161,1,1.1,0.9,34.78,0.02,0,0
37122,1,10.93,2.08,0,0,37,1.0419566,-92.712667,161,1,1.1,0.9,34.78,0.02,0,0
37123,1,0,0,0,0,37,1.0420543,-92.7005,161,1,1.1,0.9,34.78,0.02,0,0
37124,1,24.61,7.5,0,0,37,1.037489,-93.33031,161,1,1.1,0.9,34.86,0.04,0,0
37125,1,0,0,0,0,37,1.0435658,-91.762624,500,1,1.1,0.9,34.78,0.01,0,0
37126,1,0,0,0,0,37,1.0388833,-93.128184,161,1,1.1,0.9,34.82,0.03,0,0
37127,1,0,0,0,0,37,1.0371713,-93.679458,18,1,1.1,0.9,34.84,0.04,0,0
37128,1,0,0,0,0,37,1.0371713,-93.679458,1,1,1.1,0.9,34.84,0.04,0,0
37129,1,76.99,15.63,0,0,37,1.043187,-91.805026,500,1,1.1,0.9,34.79,0.02,0,0
37130,1,0,0,0,0,37,1.0444508,-91.655182,500,1,1.1,0.9,34.75,0.01,0,0
37131,1,0,0,0,-7,37,1.0411001,-92.056268,500,1,1.1,0.9,34.79,0.01,0,0
37132,1,0,0,0,0,37,1.0409642,-93.519774,161,1,1.1,0.9,34.86,0.01,0,0
37133,1,69.86,12.02,0,0,37,1.0408038,-92.091554,500,1,1.1,0.9,34.81,0.01,0,0
37134,1,0,0,0,0,37,1.0387109,-93.253523,161,1,1.1,0.9,34.84,0.03,0,0
37135,1,8.25,3.85,0,0,37,1.0386475,-93.257972,161,1,1.1,0.9,34.84,0.03,0,0
37136,1,33.57,2.66,0,0,37,1.0440213,-92.583916,161,1,1.1,0.9,34.76,0.01,0,0
37137,1,33.57,21.79,0,0,37,1.0404714,-92.618925,161,1,1.1,0.9,34.72,0.02,0,0
37138,1,0,0,0,0,37,1.0373651,-93.767644,161,1,1.1,0.9,34.9,0.05,0,0
37139,1,14.47,3.5,0,0,37,1.0372944,-93.775392,161,1,1.1,0.9,34.9,0.05,0,0
37140,1,40.45,15.76,0,0,37,1.0374454,-93.329163,161,1,1.1,0.9,34.87,0.04,0,0
37141,1,40.45,11.17,0,0,37,1.0390572,-93.489841,161,1,1.1,0.9,34.88,0.02,0,0
37142,1,0,0,0,0,37,1.041278,-93.25387,161,1,1.1,0.9,34.8,0.02,0,0
37143,1,0,0,0,0,37,1.041278,-93.25387,18,1,1.1,0.9,34.8,0.02,0,0
37144,1,0,0,0,0,37,1.041278,-93.25387,18,1,1.1,0.9,34.8,0.02,0,0
37145,1,0,0,0,0,37,1.041278,-93.25387,1,1,1.1,0.9,34.8,0.02,0,0
37146,1,33.52,1.54,0,0,37,1.0411809,-93.274163,161,1,1.1,0.9,34.81,0.02,0,0
37147,1,0,0,0,0,37,1.0413592,-93.235888,161,1,1.1,0.9,34.8,0.02,0,0
37148,1,33.52,8.77,0,0,37,1.0403361,-93.178006,161,1,1.1,0.9,34.8,0.03,0,0
37149,1,0,0,0,0,37,1.0412898,-92.140397,500,1,1.1,0.9,34.82,0.03,0,0
37150,1,0,0,0,0,37,1.0421646,-93.745823,161,1,1.1,0.9,34.84,0.02,0,0
37151,1,45.67,17.43,0,0,37,1.0410123,-92.164278,500,1,1.1,0.9,34.82,0.03,0,0
37152,1,0,0,0,0,37,1.0427257,-92.030543,500,1,1.1,0.9,34.78,0.01,0,0
37153,1,0,0,0,0,37,1.0412898,-92.140397,500,1,1.1,0.9,34.82,0.03,0,0
37154,1,33.38,10.23,0,0,37,1.0439701,-92.626024,161,1,1.1,0.9,34.77,0.01,0,0
37155,1,0,0,0,0,37,1.0423841,-92.814855,161,1,1.1,0.9,34.8,0.01,0,0
37156,1,33.38,4.89,0,0,37,1.0422444,-92.834164,161,1,1.1,0.9,34.81,0.02,0,0
37157,1,0,0,0,0,37,1.0399619,-93.723622,161,1,1.1,0.9,34.89,0.01,0,0
37158,1,32.24,1.33,0,0,37,1.0398539,-93.743375,161,1,1.1,0.9,34.9,0.01,0,0
37159,1,0,0,0,0,37,1.0411052,-93.285558,161,1,1.1,0.9,34.81,0.02,0,0
37160,1,32.24,4.08,0,0,37,1.0409725,-93.304845,161,1,1.1,0.9,34.82,0.02,0,0
37161,1,33.84,7.39,0,0,37,1.0396231,-93.27484,161,1,1.1,0.9,34.84,0.01,0,0
37162,1,34.71,5.68,0,0,37,1.0421893,-92.66169,161,1,1.1,0.9,34.75,0.02,0,0
37163,1,34.71,10.52,0,0,37,1.0417092,-93.098018,161,1,1.1,0.9,34.78,0.03,0,0
37164,1,0,0,0,0,37,1.0361384,-93.836419,161,1,1.1,0.9,34.91,0.06,0,0
37165,1,7.89,1.23,0,0,37,1.0361091,-93.841249,161,1,1.1,0.9,34.91,0.06,0,0
37166,1,0,0,0,0,37,1.0398895,-92.693688,161,1,1.1,0.9,34.77,0.04,0,0
37167,1,50.86,35.13,0,0,37,1.0394256,-92.716098,161,1,1.1,0.9,34.78,0.05,0,0
37168,1,36.91,5.66,0,0,37,1.0418223,-93.608111,161,1,1.1,0.9,34.84,0.01,0,0
37169,1,36.91,4.23,0,0,37,1.0422109,-93.564617,161,1,1.1,0.9,34.84,0.02,0,0
37170,1,0,0,0,0,37,1.0414064,-92.756511,161,1,1.1,0.9,34.78,0.02,0,0
37171,1,40.57,5.24,0,0,37,1.0412405,-92.779472,161,1,1.1,0.9,34.78,0.02,0,0
37172,1,0,0,0,0,37,1.0416188,-92.826028,161,1,1.1,0.9,34.77,0.02,0,0
37173,1,21.74,9.75,0,0,37,1.0414605,-92.836789,161,1,1.1,0.9,34.77,0.03,0,0
37174,1,0,0,0,0,37,1.040563,-92.659415,161,1,1.1,0.9,34.73,0.01,0,0
37175,1,31.8,9.95,0,0,37,1.0403994,-92.675689,161,1,1.1,0.9,34.74,0.01,0,0
37176,1,0,0,0,0,37,1.0392241,-93.209276,161,1,1.1,0.9,34.84,0.02,0,0
37177,1,31.8,17.24,0,0,37,1.0389827,-93.225105,161,1,1.1,0.9,34.84,0.02,0,0
37178,1,0,0,0,0,37,1.0419728,-92.734618,161,1,1.1,0.9,34.79,0.02,0,0
37179,1,30.5,5.51,0,0,37,1.0418338,-92.749985,161,1,1.1,0.9,34.79,0.02,0,0
37180,1,48.56,10.8,0,0,37,1.042087,-93.07682,161,1,1.1,0.9,34.77,0.02,0,0
37181,1,0,0,0,0,37,1.0418463,-93.10442,161,1,1.1,0.9,34.78,0.03,0,0
37182,1,48.56,3.88,0,0,37,1.0416787,-93.129588,161,1,1.1,0.9,34.79,0.03,0,0
37183,1,0,0,0,-58,37,1.042339,-92.08555,500,1,1.1,0.9,34.82,0.02,0,0
37184,1,0,0,0,0,37,1.0442904,-93.420788,161,1,1.1,0.9,34.81,0.01,0,0
37185,1,77.16,6.86,0,0,37,1.0421044,-92.130132,500,1,1.1,0.9,34.83,0.03,0,0
37186,1,0,0,0,0,37,1.0440546,-91.964057,500,1,1.1,0.9,34.77,0.01,0,0
37187,1,0,0,0,0,37,1.0395776,-93.45461,161,1,1.1,0.9,34.83,0.03,0,0
37188,1,77.16,24.62,0,0,37,1.0391129,-93.500101,161,1,1.1,0.9,34.84,0.04,0,0
37189,1,0,0,0,0,37,1.0400562,-93.409128,161,1,1.1,0.9,34.82,0.03,0,0
37190,1,0,0,0,0,37,1.0395776,-93.45461,161,1,1.1,0.9,34.83,0.03,0,0
37191,1,0,0,0,224,37,1.0462548,-91.950641,500,1,1.1,0.9,34.79,-0.02,0,0
37192,1,0,0,0,0,37,1.0432098,-93.483372,161,1,1.1,0.9,34.81,-0,0,0
37193,1,0,0,0,0,37,1.0452756,-91.830775,500,1,1.1,0.9,34.76,0,0,0
37194,1,45.55,5.66,0,0,37,1.0460766,-91.975246,500,1,1.1,0.9,34.8,-0.01,0,0
37195,1,7.69,1.58,0,0,37,1.0396387,-93.161516,161,1,1.1,0.9,34.82,0.01,0,0
37196,1,34.41,19.45,0,0,37,1.0372891,-93.407919,161,1,1.1,0.9,34.87,0.04,0,0
37197,1,0,0,0,0,37,1.0375881,-93.388621,161,1,1.1,0.9,34.87,0.04,0,0
37198,1,21.92,0.9,0,0,37,1.040545,-93.223901,161,1,1.1,0.9,34.83,0.01,0,0
37199,1,0,0,0,0,37,1.0406077,-93.211943,161,1,1.1,0.9,34.83,0.01,0,0
37200,1,27.63,5.4,0,0,37,1.0424912,-93.822492,161,1,1.1,0.9,34.84,0.01,0,0
37201,1,43.6,10.89,0,0,37,1.0436164,-92.6158,161,1,1.1,0.9,34.77,0.02,0,0
37202,1,0,0,0,0,37,1.0438401,-92.592017,161,1,1.1,0.9,34.76,0.01,0,0
37203,1,28.49,7.04,0,0,37,1.0397662,-92.892998,161,1,1.1,0.9,34.78,0.02,0,0
37204,1,55.6,13.56,0,0,37,1.0398432,-93.936424,161,1,1.1,0.9,34.87,0.03,0,0
37205,1,0,0,0,0,37,1.0411863,-93.85865,161,1,1.1,0.9,34.86,0.03,0,0
37206,1,49.21,17.97,0,0,37,1.0408823,-93.88713,161,1,1.1,0.9,34.87,0.03,0,0
37207,1,0,0,0,0,37,1.0415858,-93.467439,161,1,1.1,0.9,34.81,0.02,0,0
37208,1,52.56,7.39,0,0,37,1.0413765,-93.494783,161,1,1.1,0.9,34.82,0.02,0,0
37209,1,52.56,26.75,0,0,37,1.0398088,-93.743961,161,1,1.1,0.9,34.87,0.03,0,0
37210,1,61.87,17.45,0,0,37,1.041861,-93.835326,161,1,1.1,0.9,34.85,0.03,0,0
37211,1,61.87,9.83,0,0,37,1.0413922,-93.887423,161,1,1.1,0.9,34.86,0.03,0,0
37212,1,51.43,6.27,0,0,37,1.0423955,-93.957837,161,1,1.1,0.9,34.88,0.01,0,0
37213,1,32.78,3.06,0,0,37,1.0397316,-92.694424,161,1,1.1,0.9,34.75,0.03,0,0
37214,1,32.78,6.97,0,0,37,1.0398315,-92.776003,161,1,1.1,0.9,34.76,0.01,0,0
37215,1,0,0,0,0,37,1.0399882,-92.756671,161,1,1.1,0.9,34.75,0.01,0,0
37216,1,30.36,14.09,0,0,37,1.0434894,-92.637112,161,1,1.1,0.9,34.77,0.01,0,0
37217,1,29.06,7.53,0,0,37,1.0405593,-93.136336,161,1,1.1,0.9,34.92,0.01,0,0
37218,1,33.42,12.85,0,0,37,1.0399688,-93.109466,161,1,1.1,0.9,34.82,0.01,0,0
37219,1,0,0,0,78,37,1.0449735,-91.687122,500,1,1.1,0.9,34.74,0.01,0,0
37220,1,0,0,0,0,37,1.0425538,-92.499464,161,1,1.1,0.9,34.73,0.02,0,0
37221,1,0,0,0,0,37,1.0451133,-91.555109,500,1,1.1,0.9,34.72,0.01,0,0
37222,1,50.37,24.86,0,0,37,1.0445509,-91.714418,500,1,1.1,0.9,34.75,0.01,0,0
37223,1,0,0,0,0,37,1.0375656,-93.337826,161,1,1.1,0.9,34.88,0.04,0,0
37224,1,21.86,1.75,0,0,37,1.0375003,-93.350202,161,1,1.1,0.9,34.88,0.04,0,0
37225,1,0,0,0,0,37,1.0376485,-93.324188,161,1,1.1,0.9,34.88,0.04,0,0
37226,1,0,0,0,0,37,1.0354136,-93.889882,161,1,1.1,0.9,34.92,0.07,0,0
37227,1,0,0,0,0,37,1.0354136,-93.889882,13.8,1,1.1,0.9,34.92,0.07,0,0
37228,1,0,0,0,0,37,1.0354136,-93.889882,13.8,1,1.1,0.9,34.92,0.07,0,0
37229,1,0,0,0,0,37,1.0354136,-93.889882,1,1,1.1,0.9,34.92,0.07,0,0
37230,1,23.02,4.64,0,0,37,1.0353068,-93.90194,161,1,1.1,0.9,34.92,0.07,0,0
37231,1,0,0,0,0,37,1.0355229,-93.876586,161,1,1.1,0.9,34.91,0.07,0,0
37232,1,51.88,7.2,0,0,37,1.0378852,-93.479762,161,1,1.1,0.9,34.88,0.03,0,0
37233,1,0,0,0,0,37,1.0440135,-91.608698,500,1,1.1,0.9,34.76,0.01,0,0
37234,1,0,0,0,0,37,1.0403485,-92.972099,161,1,1.1,0.9,34.78,0.02,0,0
37235,1,51.56,2.59,0,0,37,1.0438521,-91.639082,500,1,1.1,0.9,34.77,0.01,0,0
