BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
37236,1,0,0,0,0,37,1.0384593,-92.919954,161,1,1.1,0.9,34.8,0.03,0,0
37237,1,55.74,19.53,0,0,37,1.0381167,-92.951534,161,1,1.1,0.9,34.81,0.04,0,0
37238,1,0,0,0,0,37,1.0387922,-92.89065,161,1,1.1,0.9,34.79,0.03,0,0
37239,1,0,0,0,0,37,1.0446879,-92.515764,161,1,1.1,0.9,34.74,0.01,0,0
37240,1,20.63,5.2,0,0,37,1.0445872,-92.526429,161,1,1.1,0.9,34.75,0.01,0,0
37241,1,29.25,3.48,0,0,37,1.0452885,-92.491195,161,1,1.1,0.9,34.75,-0,0,0
37242,1,0,0,0,90,37,1.0420867,-92.013521,500,1,1.1,0.9,34.8,0,0,0
37243,1,0,0,0,0,37,1.0417807,-93.083048,161,1,1.1,0.9,34.81,-0,0,0
37244,1,44.18,9.51,0,0,37,1.0418838,-92.039785,500,1,1.1,0.9,34.81,0,0,0
37245,1,0,0,0,0,37,1.0423624,-91.908524,500,1,1.1,0.9,34.78,0,0,0
37246,1,0,0,0,0,37,1.0420867,-92.013521,500,1,1.1,0.9,34.8,0,0,0
37247,1,0,0,0,0,37,1.0394442,-93.122089,161,1,1.1,0.9,34.86,0.04,0,0
37248,1,44.18,10.32,0,0,37,1.039234,-93.147052,161,1,1.1,0.9,34.87,0.04,0,0
37249,1,35.71,5.97,0,0,37,1.04236,-92.703695,161,1,1.1,0.9,34.78,0.02,0,0
37250,1,36.37,10.17,0,0,37,1.039785,-93.56201,161,1,1.1,0.9,34.88,0.01,0,0
37251,1,0,0,0,0,37,1.0428283,-93.838266,161,1,1.1,0.9,34.85,0.02,0,0
37252,1,48.96,12.35,0,0,37,1.0425846,-93.864504,161,1,1.1,0.9,34.86,0.02,0,0
37253,1,0,0,0,-60,37,1.0440019,-91.497659,500,1,1.1,0.9,34.75,0,0,0
37254,1,0,0,0,0,37,1.0439436,-92.590179,161,1,1.1,0.9,34.75,0,0,0
37255,1,56.71,16.41,0,0,37,1.0437031,-91.528572,500,1,1.1,0.9,34.76,0.01,0,0
37256,1,0,0,0,0,37,1.042848,-92.883199,161,1,1.1,0.9,34.83,0.01,0,0
37257,1,14.59,3.95,0,0,37,1.042768,-92.890415,161,1,1.1,0.9,34.83,0.01,0,0
37258,1,41.14,12.35,0,0,37,1.0372728,-93.375065,161,1,1.1,0.9,34.87,0.04,0,0
37259,1,0,0,0,0,37,1.0384402,-93.079737,161,1,1.1,0.9,34.82,0.03,0,0
37260,1,41.14,4.88,0,0,37,1.0382916,-93.102689,161,1,1.1,0.9,34.83,0.03,0,0
37261,1,0,0,0,0,37,1.0385832,-93.057187,161,1,1.1,0.9,34.81,0.03,0,0
37262,1,38.69,7.13,0,0,37,1.0396883,-92.994908,161,1,1.1,0.9,34.8,0.01,0,0
37263,1,0,0,0,0,37,1.0398729,-92.973136,161,1,1.1,0.9,34.79,0.01,0,0
37264,1,0,0,0,-5.5,37,1.0421434,-92.972206,161,1,1.1,0.9,34.86,0.01,0,0
37265,1,18.16,9.88,0,0,37,1.0419869,-92.981608,161,1,1.1,0.9,34.86,0.01,0,0
37266,1,42.58,9.16,0,0,37,1.0385654,-93.189203,161,1,1.1,0.9,34.87,0.04,0,0
37267,1,0,0,0,0,37,1.042652,-93.757265,161,1,1.1,0.9,34.83,0.01,0,0
37268,1,28.84,8.32,0,0,37,1.0425055,-93.771659,161,1,1.1,0.9,34.83,0.01,0,0
37269,1,28.88,5.36,0,0,37,1.0449165,-93.722835,161,1,1.1,0.9,34.82,-0.01,0,0
37270,1,0,0,0,0,37,1.0450352,-93.705784,161,1,1.1,0.9,34.82,-0.01,0,0
37271,1,0,0,0,0,37,1.0459145,-92.422011,161,1,1.1,0.9,34.74,-0.01,0,0
37272,1,19.6,2.57,0,0,37,1.0458474,-92.433176,161,1,1.1,0.9,34.74,-0.01,0,0
37273,1,0,0,0,0,37,1.0459844,-92.410882,161,1,1.1,0.9,34.74,-0.01,0,0
37274,1,0,0,0,0,37,1.0424819,-93.865323,161,1,1.1,0.9,34.86,0.02,0,0
37275,1,37.14,3.08,0,0,37,1.0423641,-93.886091,161,1,1.1,0.9,34.87,0.02,0,0
37276,1,37.14,9.5,0,0,37,1.0410975,-93.877033,161,1,1.1,0.9,34.87,0.03,0,0
37277,1,29.93,5.48,0,-21.5,37,1.0364597,-93.828793,161,1,1.1,0.9,34.9,0.06,0,0
37278,1,0,0,0,0,37,1.0393894,-93.817033,161,1,1.1,0.9,34.9,0.02,0,0
37279,1,29.93,12.69,0,0,37,1.039193,-93.833312,161,1,1.1,0.9,34.91,0.02,0,0
37280,1,9.33,1.8,0,0,37,1.0389691,-93.224697,161,1,1.1,0.9,34.83,0.03,0,0
37281,1,20.79,2.83,0,0,37,1.0414607,-93.50763,161,1,1.1,0.9,34.82,0.02,0,0
37282,1,35.3,31.57,0,0,37,1.0408596,-93.734734,161,1,1.1,0.9,34.85,0.04,0,0
37283,1,45.49,6.67,0,0,37,1.0391975,-94.023865,161,1,1.1,0.9,34.9,0.03,0,0
37284,1,45.49,9.07,0,0,37,1.0435375,-93.693558,161,1,1.1,0.9,34.85,0.01,0,0
37285,1,32.35,1.39,0,0,37,1.0440991,-93.763296,161,1,1.1,0.9,34.85,0,0,0
37286,1,32.35,4.23,0,0,37,1.0426495,-93.762866,161,1,1.1,0.9,34.86,0.01,0,0
37287,1,0,0,0,0,37,1.0401708,-93.560656,161,1,1.1,0.9,34.85,0.03,0,0
37288,1,18.93,4.83,0,0,37,1.0400681,-93.57162,161,1,1.1,0.9,34.86,0.03,0,0
37289,1,0,0,0,0,37,1.0402718,-93.550122,161,1,1.1,0.9,34.85,0.03,0,0
37290,1,0,0,0,0,37,1.0436235,-92.879922,161,1,1.1,0.9,34.84,-0,0,0
37291,1,31.25,5.99,0,0,37,1.0434973,-92.897584,161,1,1.1,0.9,34.84,0,0,0
37292,1,0,0,0,44,37,1.0451022,-91.543977,500,1,1.1,0.9,34.78,-0.01,0,0
37293,1,0,0,0,0,37,1.0445836,-92.749234,161,1,1.1,0.9,34.81,-0.01,0,0
37294,1,36.44,5.34,0,0,37,1.0449533,-91.565883,500,1,1.1,0.9,34.79,-0.01,0,0
37295,1,0,0,0,0,37,1.0388842,-92.445992,161,1,1.1,0.9,34.87,0.02,0,0
37296,1,5.34,3.37,0,0,37,1.0388312,-92.448879,161,1,1.1,0.9,34.87,0.02,0,0
37297,1,0,0,0,0,37,1.0429505,-92.933819,161,1,1.1,0.9,34.85,0.01,0,0
37298,1,15.74,1.76,0,0,37,1.0428929,-92.942659,161,1,1.1,0.9,34.85,0.01,0,0
37299,1,0,0,0,0,37,1.0422214,-92.927139,161,1,1.1,0.9,34.84,0.01,0,0
37300,1,16.7,3.53,0,0,37,1.0421518,-92.936412,161,1,1.1,0.9,34.84,0.01,0,0
37301,1,0,0,0,0,37,1.0422972,-92.91821,161,1,1.1,0.9,34.83,0.01,0,0
37302,1,0,0,0,0,37,1.0422214,-92.927139,161,1,1.1,0.9,34.84,0.01,0,0
37303,1,0,0,0,0,37,1.0387646,-92.458833,161,1,1.1,0.9,34.87,0.03,0,0
37304,1,7.6,2.4,0,0,37,1.0387174,-92.463053,161,1,1.1,0.9,34.87,0.03,0,0
37305,1,0,0,0,0,37,1.0388064,-92.454483,161,1,1.1,0.9,34.87,0.03,0,0
37306,1,0,0,0,-95,37,1.0385149,-91.519641,500,1,1.1,0.9,34.8,0.02,0,0
37307,1,0,0,0,0,37,1.0399643,-92.006181,161,1,1.1,0.9,34.79,0.02,0,0
37308,1,36.55,8.87,0,0,37,1.0383404,-91.541217,500,1,1.1,0.9,34.8,0.02,0,0
37309,1,0,0,0,0,37,1.0398622,-91.477151,500,1,1.1,0.9,34.78,0.01,0,0
37310,1,0,0,0,0,37,1.0400541,-93.24262,161,1,1.1,0.9,34.91,0.03,0,0
37311,1,0,0,0,0,37,1.0400541,-93.24262,18,1,1.1,0.9,34.91,0.03,0,0
37312,1,0,0,0,0,37,1.0400541,-93.24262,18,1,1.1,0.9,34.91,0.03,0,0
37313,1,0,0,0,0,37,1.0400541,-93.24262,1,1,1.1,0.9,34.91,0.03,0,0
37314,1,11.98,5.97,0,0,37,1.0399592,-93.249327,161,1,1.1,0.9,34.91,0.03,0,0
37315,1,0,0,0,0,37,1.0401359,-93.236852,161,1,1.1,0.9,34.91,0.03,0,0
37316,1,0,0,0,0,37,1.0400541,-93.24262,161,1,1.1,0.9,34.91,0.03,0,0
37317,1,0,0,0,0,37,1.0400541,-93.24262,161,1,1.1,0.9,34.91,0.03,0,0
37318,1,10.59,3.92,0,0,37,1.0389823,-93.088616,161,1,1.1,0.9,34.97,0.01,0,0
37319,1,0,0,0,0,37,1.0390425,-93.083178,161,1,1.1,0.9,34.97,0.01,0,0
37320,1,12.02,2.4,0,0,37,1.0398413,-92.216655,161,1,1.1,0.9,34.82,0.02,0,0
37321,1,2.58,1.38,0,0,37,1.0396383,-93.189693,161,1,1.1,0.9,34.94,0.02,0,0
37322,1,32.36,6.71,0,0,37,1.0394794,-93.206162,161,1,1.1,0.9,34.95,0.02,0,0
37323,1,38.17,4.52,0,0,37,1.0392632,-93.341906,161,1,1.1,0.9,34.93,0.03,0,0
37324,1,0,0,0,0,37,1.0393907,-93.321448,161,1,1.1,0.9,34.92,0.03,0,0
37325,1,0,0,0,0,37,1.0411167,-93.023961,161,1,1.1,0.9,34.85,0.02,0,0
37326,1,37.42,5.84,0,0,37,1.0409806,-93.045877,161,1,1.1,0.9,34.86,0.02,0,0
37327,1,0,0,0,0,37,1.0372911,-93.612748,161,1,1.1,0.9,34.91,0.03,0,0
37328,1,31.46,6.64,0,0,37,1.0371426,-93.629139,161,1,1.1,0.9,34.91,0.04,0,0
37329,1,0,0,0,0,37,1.0387509,-93.0362,161,1,1.1,0.9,34.95,0.02,0,0
37330,1,12.47,6.24,0,0,37,1.0386517,-93.042517,161,1,1.1,0.9,34.95,0.02,0,0
37331,1,31.17,15.54,0,0,37,1.040544,-92.934311,161,1,1.1,0.9,34.83,0.03,0,0
37332,1,0,0,0,0,37,1.0388341,-92.504068,161,1,1.1,0.9,34.88,0.02,0,0
37333,1,7.65,0.68,0,0,37,1.0388072,-92.508646,161,1,1.1,0.9,34.88,0.02,0,0
37334,1,0,0,0,0,37,1.0423274,-92.780887,161,1,1.1,0.9,34.8,0.02,0,0
37335,1,29.52,7.24,0,0,37,1.0421778,-92.796337,161,1,1.1,0.9,34.81,0.02,0,0
37336,1,16.17,5.73,0,0,37,1.0399242,-92.369,161,1,1.1,0.9,34.86,0.02,0,0
37337,1,5.5,1.48,0,0,37,1.0393908,-92.230356,161,1,1.1,0.9,34.84,0.02,0,0
37338,1,38.13,14.64,0,0,37,1.0421654,-92.795481,161,1,1.1,0.9,34.81,0.02,0,0
37339,1,0,0,0,0,37,1.0430268,-92.716638,161,1,1.1,0.9,34.79,0.01,0,0
37340,1,30.57,8.52,0,0,37,1.0428528,-92.733749,161,1,1.1,0.9,34.79,0.01,0,0
37341,1,0,0,0,11,37,1.0385615,-93.400764,161,1,1.1,0.9,35.04,0.01,0,0
37342,1,33.48,8.79,0,0,37,1.0383942,-93.418238,161,1,1.1,0.9,35.04,0.01,0,0
37343,1,14.18,9.97,0,0,37,1.0381366,-92.69553,161,1,1.1,0.9,34.9,0.03,0,0
37344,1,4.57,0.67,0,0,37,1.0397208,-93.245109,161,1,1.1,0.9,34.9,0.03,0,0
37345,1,5.67,0.74,0,0,37,1.0396975,-93.248558,161,1,1.1,0.9,34.9,0.03,0,0
37346,1,0,0,0,0,37,1.0409936,-93.14601,161,1,1.1,0.9,34.9,0.02,0,0
37347,1,7.49,2.25,0,0,37,1.0409507,-93.15016,161,1,1.1,0.9,34.9,0.02,0,0
37348,1,0,0,0,0,37,1.041032,-93.141863,161,1,1.1,0.9,34.9,0.02,0,0
37349,1,0,0,0,0,37,1.0409936,-93.14601,161,1,1.1,0.9,34.9,0.02,0,0
37350,1,11.48,2.49,0,0,37,1.0406969,-93.008698,161,1,1.1,0.9,34.85,0.03,0,0
37351,1,0,0,0,0,37,1.0490001,-88.973746,765,1,1.1,0.9,34.67,0,0,0
37352,1,0,0,0,0,37,1.045917,-91.320435,500,1,1.1,0.9,34.71,0.01,0,0
37353,1,0,0,0,0,37,1.0422846,-93.299543,161,1,1.1,0.9,34.74,0.03,0,0
37354,2,0,0,0,0,37,1.0214925,-88.146987,13.8,1,1.1,0.9,34.65,0,0,0
37355,2,0,0,0,0,37,1.016277,-87.958555,13.8,1,1.1,0.9,34.65,0,0,0
37356,2,0,0,0,0,37,1.0205538,-88.613039,13.8,1,1.1,0.9,34.66,-0,0,0
37357,2,0,0,0,0,37,1.0201017,-88.662443,13.8,1,1.1,0.9,34.66,0,0,0
37358,2,0,0,0,0,37,1.0238338,-88.253104,13.8,1,1.1,0.9,34.66,-0,0,0
37359,2,0,0,0,0,37,1.050963,-90.793783,13.8,1,1.1,0.9,34.7,0.01,0,0
37360,1,0,0,0,0,37,1.0458738,-91.360635,500,1,1.1,0.9,34.73,0.01,0,0
37361,1,0,0,0,0,37,1.0470104,-88.970763,765,1,1.1,0.9,34.66,-0.01,0,0
37362,1,0,0,0,0,37,1.0490001,-88.973746,765,1,1.1,0.9,34.67,0,0,0
37363,1,0,0,0,0,37,1.0444105,-89.275517,765,1,1.1,0.9,34.72,0,0,0
37364,1,0,0,0,0,37,1.0464528,-91.284924,500,1,1.1,0.9,34.72,0,0,0
37365,1,0,0,0,0,37,1.0440959,-93.53037,161,1,1.1,0.9,34.78,0.01,0,0
37366,2,0,0,0,0,37,1.0468297,-89.022888,13.8,1,1.1,0.9,34.72,0,0,0
37367,2,0,0,0,0,37,1.0467511,-89.030367,13.8,1,1.1,0.9,34.72,0,0,0
37368,1,0,0,0,0,37,1.0458589,-91.404524,500,1,1.1,0.9,34.74,0.01,0,0
37369,1,0,0,0,0,37,1.0465572,-89.026952,765,1,1.1,0.9,34.66,-0.01,0,0
37370,1,0,0,0,0,37,1.0444105,-89.275517,765,1,1.1,0.9,34.72,0,0,0
37371,2,0,0,0,0,37,1.0421881,-93.336572,161,1,1.1,0.9,34.78,0.02,0,0
37372,1,0,0,0,-90,37,1.0453777,-89.201027,765,1,1.1,0.9,34.67,-0.01,0,0
37373,1,0,0,0,0,37,1.045454,-91.600971,500,1,1.1,0.9,34.72,0.01,0,0
37374,1,0,0,0,0,37,1.0422711,-93.322729,161,1,1.1,0.9,34.78,0.02,0,0
37375,2,0,0,0,0,37,1.0485863,-88.863377,20,1,1.1,0.9,34.67,-0.01,0,0
37376,1,0,0,0,0,37,1.0453219,-91.742928,500,1,1.1,0.9,34.76,0,0,0
37377,1,0,0,0,0,37,1.045454,-91.600971,500,1,1.1,0.9,34.72,0.01,0,0
37378,1,0,0,0,0,37,1.0406607,-92.669563,161,1,1.1,0.9,34.77,0.04,0,0
37379,2,0,0,0,0,37,1.0396524,-91.97897,13.8,1,1.1,0.9,34.73,0.04,0,0
37380,1,0,0,0,0,37,1.0405887,-92.697618,161,1,1.1,0.9,34.77,0.04,0,0
37381,2,0,0,0,0,37,1.0380801,-93.815798,161,1,1.1,0.9,34.85,0.05,0,0
37382,1,0,0,0,0,37,1.0452487,-89.330951,765,1,1.1,0.9,34.71,-0.02,0,0
37383,1,0,0,0,0,37,1.0452072,-91.522031,500,1,1.1,0.9,34.71,0.01,0,0
37384,1,0,0,0,0,37,1.042519,-92.937689,161,1,1.1,0.9,34.74,0.01,0,0
37385,1,0,0,0,0,37,1.0443925,-91.916612,13.8,1,1.1,0.9,34.72,0.01,0,0
37386,1,0,0,0,0,37,1.0443925,-91.916612,1,1,1.1,0.9,34.72,0.01,0,0
37387,2,0,0,0,0,37,1.0472635,-89.119826,18,1,1.1,0.9,34.71,-0.02,0,0
37388,2,0,0,0,0,37,1.0481983,-89.020787,13.8,1,1.1,0.9,34.71,-0.02,0,0
37389,1,0,0,0,0,37,1.0448776,-91.642012,500,1,1.1,0.9,34.75,0,0,0
37390,1,0,0,0,0,37,1.045497,-89.170864,765,1,1.1,0.9,34.67,-0.01,0,0
37391,1,0,0,0,0,37,1.0452487,-89.330951,765,1,1.1,0.9,34.71,-0.02,0,0
37392,1,0,0,0,0,37,1.0438412,-88.230372,765,1,1.1,0.9,34.5,0.03,0,0
37393,1,0,0,0,0,37,1.0452007,-91.243007,500,1,1.1,0.9,34.67,0.02,0,0
37394,1,0,0,0,0,37,1.0436004,-92.870646,161,1,1.1,0.9,34.72,0.02,0,0
37395,2,0,0,0,0,37,1.0413442,-86.944672,13.8,1,1.1,0.9,34.48,0.03,0,0
37396,2,0,0,0,0,37,1.0415602,-87.078925,13.8,1,1.1,0.9,34.48,0.03,0,0
37397,2,0,0,0,0,37,1.039975,-86.362188,13.8,1,1.1,0.9,34.47,0.04,0,0
37398,2,0,0,0,0,37,1.0412286,-86.935509,13.8,1,1.1,0.9,34.48,0.03,0,0
37399,2,0,0,0,0,37,1.0437396,-88.172098,13.8,1,1.1,0.9,34.5,0.03,0,0
37400,1,0,0,0,0,37,1.0443989,-88.900058,765,1,1.1,0.9,34.66,-0.01,0,0
37401,1,0,0,0,-178.5,37,1.0390001,-89.668199,765,1,1.1,0.9,34.67,0,0,0
37402,1,0,0,0,0,37,1.0450117,-91.218564,500,1,1.1,0.9,34.7,0.01,0,0
37403,1,0,0,0,0,37,1.0424021,-92.610071,161,1,1.1,0.9,34.76,0.02,0,0
37404,2,0,0,0,0,37,1.0437963,-88.608697,13.8,1,1.1,0.9,34.65,0,0,0
37405,2,0,0,0,0,37,1.0429898,-88.789557,13.8,1,1.1,0.9,34.65,0,0,0
37406,1,0,0,0,0,37,1.0403358,-89.676695,765,1,1.1,0.9,34.66,-0.01,0,0
37407,1,0,0,0,0,37,1.0446316,-91.342517,500,1,1.1,0.9,34.74,0,0,0
37408,2,0,0,0,0,37,1.040267,-92.345262,161,1,1.1,0.9,34.67,0.03,0,0
37409,1,0,0,0,0,37,1.0400203,-92.450624,161,1,1.1,0.9,34.7,0.03,0,0
37410,1,0,0,0,0,37,1.040267,-92.345262,161,1,1.1,0.9,34.67,0.03,0,0
37411,2,0,0,0,0,37,1.0407219,-93.824081,161,1,1.1,0.9,34.84,0.03,0,0
37412,1,0,0,0,0,37,1.0404552,-93.842217,161,1,1.1,0.9,34.84,0.04,0,0
37413,1,0,0,0,0,37,1.0431538,-89.317106,765,1,1.1,0.9,34.64,-0,0,0
37414,1,0,0,0,0,37,1.0450315,-91.233159,500,1,1.1,0.9,34.7,0,0,0
37415,1,0,0,0,0,37,1.0459914,-92.337429,161,1,1.1,0.9,34.71,0,0,0
37416,2,0,0,0,0,37,1.0114919,-88.556842,13.8,1,1.1,0.9,34.63,0,0,0
37417,2,0,0,0,0,37,1.0115131,-88.749078,18,1,1.1,0.9,34.63,0,0,0
37418,2,0,0,0,0,37,1.0114017,-89.03251,18,1,1.1,0.9,34.64,0,0,0
37419,2,0,0,0,0,37,1.0113712,-88.968826,13.2,1,1.1,0.9,34.63,0,0,0
37420,2,0,0,0,0,37,1.0175625,-89.231906,13.8,1,1.1,0.9,34.64,-0,0,0
37421,1,0,0,0,0,37,1.0434444,-89.430719,765,1,1.1,0.9,34.66,-0.01,0,0
37422,1,0,0,0,0,37,1.0431538,-89.317106,765,1,1.1,0.9,34.64,-0,0,0
37423,1,0,0,0,0,37,1.0445862,-91.339013,500,1,1.1,0.9,34.74,0,0,0
37424,2,0,0,0,0,37,1.043,-93.711052,161,1,1.1,0.9,34.82,0,0,0
37425,2,0,0,0,0,37,1.0413052,-91.867736,161,1,1.1,0.9,34.75,0.01,0,0
37426,1,0,0,0,0,37,1.0413052,-91.867736,161,1,1.1,0.9,34.75,0.01,0,0
37427,2,2.81,0.41,0,0,37,1.04,-92.871914,161,1,1.1,0.9,34.77,0,0,0
37428,1,0,0,0,0,37,1.0405013,-92.643798,161,1,1.1,0.9,34.89,0.01,0,0
37429,2,0,0,0,0,37,1.0465417,-91.993063,13.8,1,1.1,0.9,34.86,-0.01,0,0
37430,1,0,0,0,0,37,1.0404228,-92.649895,161,1,1.1,0.9,34.89,0.01,0,0
37431,1,0,0,0,0,37,1.0405013,-92.643798,161,1,1.1,0.9,34.89,0.01,0,0
37432,1,0,0,0,0,37,1.0391419,-93.292878,161,1,1.1,0.9,34.85,0.02,0,0
37433,2,0,0,0,0,37,1.0392681,-93.064709,13.8,1,1.1,0.9,34.84,0.02,0,0
37434,2,0,0,0,0,37,1.0391419,-93.292878,13.8,1,1.1,0.9,34.85,0.02,0,0
37435,2,0,0,0,0,37,1.0392301,-93.119279,13.8,1,1.1,0.9,34.84,0.02,0,0
37436,1,0,0,0,0,37,1.0391354,-93.294572,161,1,1.1,0.9,34.85,0.02,0,0
37437,2,0,0,0,0,37,1.0458822,-88.900727,765,1,1.1,0.9,34.66,-0.02,0,0
37438,2,0,0,0,0,37,1.0429856,-91.390485,500,1,1.1,0.9,34.73,0.01,0,0
37439,1,0,0,0,0,37,1.0366416,-90.68771,230,1,1.1,0.9,34.77,0.01,0,0
37440,1,0,0,0,0,37,1.0380825,-93.789472,161,1,1.1,0.9,34.84,0.05,0,0
37441,1,0,0,0,0,37,1.0367062,-90.557351,230,1,1.1,0.9,34.74,0.01,0,0
37442,2,0,0,0,0,37,1.0392843,-93.304788,161,1,1.1,0.9,34.85,0.02,0,0
37443,1,0,0,0,0,37,1.0368548,-76.108113,161,1,1.1,0.9,33.15,0.07,0,0
37444,2,0,0,0,0,37,1.0415894,-78.973497,100,1,1.1,0.9,33.39,0.11,0,0
37445,1,0,0,0,0,37,1.0372132,-76.089246,161,1,1.1,0.9,33.14,0.06,0,0
37446,2,0,0,0,0,37,1.0428199,-93.482184,161,1,1.1,0.9,34.81,0,0,0
37447,2,0,0,0,0,37,1.0406706,-92.977059,161,1,1.1,0.9,34.84,0.03,0,0
37448,1,0,0,0,0,37,1.0406693,-92.977809,161,1,1.1,0.9,34.84,0.03,0,0
37449,1,0,0,0,0,37,1.0406706,-92.977059,161,1,1.1,0.9,34.84,0.03,0,0
37450,1,0,0,0,0,37,1.0413906,-91.844553,161,1,1.1,0.9,34.75,0.01,0,0
37451,2,0,0,0,0,37,1.021833,-91.614547,13.8,1,1.1,0.9,34.74,0.01,0,0
37452,2,0,0,0,0,37,1.0220304,-91.724827,13.8,1,1.1,0.9,34.74,0.01,0,0
37453,2,0,0,0,0,37,1.0219032,-91.644115,20,1,1.1,0.9,34.74,0.01,0,0
37454,1,0,0,0,0,37,1.0413856,-91.848195,161,1,1.1,0.9,34.75,0.01,0,0
37455,1,0,0,0,0,37,1.0413906,-91.844553,161,1,1.1,0.9,34.75,0.01,0,0
37456,1,0,0,0,0,37,1.0410566,-93.37229,161,1,1.1,0.9,34.8,0.02,0,0
37457,2,0,0,0,0,37,1.0410566,-93.37229,24,1,1.1,0.9,34.8,0.02,0,0
37458,2,0,0,0,0,37,1.0410566,-93.37229,24,1,1.1,0.9,34.8,0.02,0,0
37459,1,0,0,0,0,37,1.0410566,-93.37229,1,1,1.1,0.9,34.8,0.02,0,0
37460,2,0,0,0,0,37,1.0543157,-93.215251,13.8,1,1.1,0.9,34.8,0.02,0,0
37461,1,0,0,0,0,37,1.0410517,-93.37343,161,1,1.1,0.9,34.8,0.02,0,0
37462,1,0,0,0,0,37,1.0410566,-93.37229,161,1,1.1,0.9,34.8,0.02,0,0
37463,1,0,0,0,0,37,1.0410566,-93.37229,161,1,1.1,0.9,34.8,0.02,0,0
37464,2,0,0,0,0,37,1.0402739,-92.227487,161,1,1.1,0.9,34.82,0.02,0,0
37465,2,0,0,0,0,37,1.0402739,-92.227487,13.8,1,1.1,0.9,34.82,0.02,0,0
37466,2,0,0,0,0,37,1.0402739,-92.227487,13.8,1,1.1,0.9,34.82,0.02,0,0
37467,1,0,0,0,0,37,1.0402739,-92.227487,1,1,1.1,0.9,34.82,0.02,0,0
37468,1,0,0,0,0,37,1.0431531,-91.736671,500,1,1.1,0.9,34.77,0.01,0,0
37469,1,0,0,0,0,37,1.043472,-93.619381,161,1,1.1,0.9,34.8,0.01,0,0
37470,2,0,0,0,0,37,1.0099912,-90.90578,13.8,1,1.1,0.9,34.76,0.02,0,0
37471,2,0,0,0,0,37,1.0301578,-93.336696,13.8,1,1.1,0.9,34.79,0.01,0,0
37472,1,0,0,0,0,37,1.0441881,-91.62942,500,1,1.1,0.9,34.75,0.01,0,0
37473,1,0,0,0,0,37,1.046317,-92.34189,161,1,1.1,0.9,34.72,-0.01,0,0
37474,2,0,0,0,0,37,1.046317,-92.34189,13.8,1,1.1,0.9,34.72,-0.01,0,0
37475,1,0,0,0,0,37,1.046317,-92.34189,161,1,1.1,0.9,34.72,-0.01,0,0
37476,2,0,0,0,0,37,1.0428172,-89.227896,765,1,1.1,0.9,34.71,0.01,0,0
37477,2,0,0,0,0,37,1.0469502,-91.67388,500,1,1.1,0.9,34.74,-0.01,0,0
37478,1,0,0,0,0,37,1.0457632,-93.63905,161,1,1.1,0.9,34.8,-0.01,0,0
37479,2,0,0,0,0,37,1.0383078,-89.028166,13.8,1,1.1,0.9,34.7,0.01,0,0
37480,2,0,0,0,0,37,1.0383078,-89.028166,13.8,1,1.1,0.9,34.7,0.01,0,0
37481,1,0,0,0,0,37,1.0366061,-89.208294,1,1,1.1,0.9,34.7,0.01,0,0
37482,2,0,0,0,0,37,1.03733,-89.134434,13.8,1,1.1,0.9,34.7,0.01,0,0
37483,2,0,0,0,0,37,1.03733,-89.134434,13.8,1,1.1,0.9,34.7,0.01,0,0
37484,1,0,0,0,0,37,1.0363128,-89.24038,1,1,1.1,0.9,34.7,0.01,0,0
37485,1,0,0,0,0,37,1.0454785,-91.78952,500,1,1.1,0.9,34.76,0,0,0
37486,1,0,0,0,-60,37,1.045413,-89.105353,765,1,1.1,0.9,34.67,-0.01,0,0
37487,1,0,0,0,0,37,1.0423112,-92.870744,161,1,1.1,0.9,34.77,0.02,0,0
37488,2,0,0,0,0,37,1.0578667,-91.25256,13.8,1,1.1,0.9,34.71,-0.01,0,0
37489,1,0,0,0,0,37,1.042104,-92.885679,161,1,1.1,0.9,34.77,0.02,0,0
37490,1,0,0,0,0,37,1.0423112,-92.870744,161,1,1.1,0.9,34.77,0.02,0,0
37491,1,0,0,0,0,37,1.0423112,-92.870744,161,1,1.1,0.9,34.77,0.02,0,0
37492,1,0,0,0,0,37,1.0423112,-92.870744,161,1,1.1,0.9,34.77,0.02,0,0
37493,1,0,0,0,-213.5,37,1.0390001,-89.852799,765,1,1.1,0.9,34.71,0,0,0
37494,1,0,0,0,0,37,1.0443212,-91.358339,500,1,1.1,0.9,34.7,0.01,0,0
37495,1,0,0,0,0,37,1.0412111,-92.510491,161,1,1.1,0.9,34.7,0.01,0,0
37496,2,0,0,0,0,37,1.0390001,-89.852799,20,1,1.1,0.9,34.71,0,0,0
37497,2,0,0,0,0,37,1.0116413,-89.333891,13.8,1,1.1,0.9,34.7,0,0,0
37498,2,0,0,0,0,37,1.0121172,-89.275666,13.8,1,1.1,0.9,34.7,0,0,0
37499,2,0,0,0,0,37,1.0390001,-89.852799,22,1,1.1,0.9,34.71,0,0,0
37500,2,0,0,0,0,37,1.01079,-89.442585,13.8,1,1.1,0.9,34.7,0,0,0
37501,2,0,0,0,0,37,1.0390001,-89.852799,13.8,1,1.1,0.9,34.71,0,0,0
37502,1,0,0,0,0,37,1.0436444,-91.578845,500,1,1.1,0.9,34.76,0,0,0
37503,1,0,0,0,0,37,1.0443212,-91.358339,500,1,1.1,0.9,34.7,0.01,0,0
37504,1,0,0,0,0,37,1.0411863,-89.674171,765,1,1.1,0.9,34.66,-0.01,0,0
37505,2,0,0,0,0,37,1.0427148,-92.950383,161,1,1.1,0.9,34.74,0.01,0,0
37506,1,0,0,0,0,37,1.0423366,-92.97398,161,1,1.1,0.9,34.75,0.01,0,0
37507,1,0,0,0,0,37,1.0423332,-92.862823,161,1,1.1,0.9,34.82,0.01,0,0
37508,2,0,0,0,0,37,1.043041,-91.285823,20,1,1.1,0.9,34.75,0.02,0,0
37509,1,0,0,0,0,37,1.0422644,-92.879699,161,1,1.1,0.9,34.83,0.01,0,0
37510,1,0,0,0,0,37,1.0462439,-92.32375,161,1,1.1,0.9,34.72,-0,0,0
37511,2,0,0,0,0,37,1.0462439,-92.32375,13.8,1,1.1,0.9,34.72,-0,0,0
37512,2,0,0,0,0,37,1.0077775,-91.187151,13.8,1,1.1,0.9,34.67,0,0,0
37513,1,0,0,0,0,37,1.0461503,-92.354965,161,1,1.1,0.9,34.72,-0.01,0,0
37514,1,0,0,0,0,37,1.0462439,-92.32375,161,1,1.1,0.9,34.72,-0,0,0
37515,2,0,0,0,0,37,1.0405727,-90.325343,765,1,1.1,0.9,34.76,-0.01,0,0
37516,1,0,0,0,0,37,1.0424977,-91.242195,500,1,1.1,0.9,34.74,0,0,0
37517,1,0,0,0,0,37,1.0417153,-91.770321,161,1,1.1,0.9,34.74,0.01,0,0
37518,1,0,0,0,0,37,1.0452754,-92.382242,13.8,1,1.1,0.9,34.73,0.02,0,0
37519,1,0,0,0,0,37,1.0452754,-92.382242,1,1,1.1,0.9,34.73,0.02,0,0
37520,1,0,0,0,-184,37,1.0407403,-90.224144,765,1,1.1,0.9,34.74,-0.01,0,0
37521,1,0,0,0,0,37,1.042378,-91.341248,500,1,1.1,0.9,34.77,-0,0,0
37522,1,0,0,0,206,37,1.0434792,-90.013848,765,1,1.1,0.9,34.73,-0.02,0,0
37523,1,0,0,0,0,37,1.048126,-91.175597,500,1,1.1,0.9,34.72,-0.02,0,0
37524,1,0,0,0,0,37,1.046838,-92.298158,161,1,1.1,0.9,34.71,-0.01,0,0
37525,2,0,0,0,0,37,1.0434792,-90.013848,13.8,1,1.1,0.9,34.73,-0.02,0,0
37526,2,0,0,0,0,37,1.0434792,-90.013848,18,1,1.1,0.9,34.73,-0.02,0,0
37527,2,0,0,0,0,37,1.0348478,-89.517233,24,1,1.1,0.9,34.73,-0.02,0,0
37528,1,0,0,0,0,37,1.0441602,-89.737287,765,1,1.1,0.9,34.66,-0.01,0,0
37529,1,0,0,0,0,37,1.0464171,-91.322365,500,1,1.1,0.9,34.76,-0.01,0,0
37530,1,0,0,0,0,37,1.0434792,-90.013848,765,1,1.1,0.9,34.73,-0.02,0,0
37531,2,0,0,0,0,37,1.0414362,-93.71187,161,1,1.1,0.9,34.82,0.03,0,0
37532,2,0,0,0,0,37,1.0433971,-93.578371,161,1,1.1,0.9,34.79,0.02,0,0
39001,1,0,0,0,0,39,1.0348412,-37.030107,138,1,1.1,0.9,29.59,0.12,0,0
39002,1,0,0,0,0,39,1.0348412,-37.030107,13.8,1,1.1,0.9,29.59,0.12,0,0
39003,1,0,0,0,0,39,1.0348412,-37.030107,13.8,1,1.1,0.9,29.59,0.12,0,0
39004,1,0,0,0,0,39,1.0348412,-37.030107,1,1,1.1,0.9,29.59,0.12,0,0
39005,1,45.68,9.83,0,0,39,1.0346216,-37.057254,138,1,1.1,0.9,29.6,0.13,0,0
39006,1,0,0,0,0,39,1.0350555,-37.00609,138,1,1.1,0.9,29.59,0.12,0,0
39007,1,0,0,0,0,39,1.0348412,-37.030107,138,1,1.1,0.9,29.59,0.12,0,0
39008,1,40.08,4.6,0,0,39,1.0191795,-40.945487,69,1,1.1,0.9,30.46,0.26,0,0
39009,1,37.87,6.74,0,0,39,1.052829,-37.770915,69,1,1.1,0.9,29.69,0.07,0,0
39010,1,0,0,0,0,39,1.0479024,-40.312715,69,1,1.1,0.9,29.8,0.12,0,0
39011,1,5.02,1.63,0,0,39,1.0478702,-40.315551,69,1,1.1,0.9,29.8,0.12,0,0
39012,1,26.43,9.16,0,0,39,1.0202966,-42.690877,69,1,1.1,0.9,30.52,0.41,0,0
39013,1,0,0,0,0,39,1.0204708,-42.675936,69,1,1.1,0.9,30.51,0.41,0,0
39014,1,0,0,0,0,39,1.0176987,-42.830737,69,1,1.1,0.9,30.84,0.23,0,0
39015,1,41.64,5.16,0,0,39,1.0175464,-42.854904,69,1,1.1,0.9,30.84,0.23,0,0
39016,1,0,0,0,0,39,1.0264677,-39.55526,138,1,1.1,0.9,29.96,0.2,0,0
39017,1,41.64,18.41,0,0,39,1.0261772,-39.57801,138,1,1.1,0.9,29.96,0.2,0,0
39018,1,0,0,0,0,39,1.0288718,-38.993262,138,1,1.1,0.9,29.87,0.16,0,0
39019,1,52.98,16.44,0,0,39,1.0285658,-39.021199,138,1,1.1,0.9,29.88,0.17,0,0
39020,1,0,0,0,68,39,1.0406748,-42.656788,69,1,1.1,0.9,30.53,-0.13,0,0
39021,1,52.98,22,0,0,39,1.0402763,-42.686495,69,1,1.1,0.9,30.54,-0.12,0,0
39022,1,0,0,0,0,39,1.0402296,-42.615831,69,1,1.1,0.9,30.52,-0.12,0,0
39023,1,0,0,0,0,39,1.01903,-35.359452,345,1,1.1,0.9,29.39,0.17,0,0
39024,1,0,0,0,0,39,1.0243323,-37.893755,138,1,1.1,0.9,29.61,0.25,0,0
39025,1,0,0,0,0,39,1.0345668,-40.505282,69,1,1.1,0.9,29.74,0.28,0,0
39026,1,60.7,30.05,0,0,39,1.0185709,-35.391239,345,1,1.1,0.9,29.4,0.17,0,0
39027,1,51.04,15.03,0,0,39,1.0084386,-40.834855,69,1,1.1,0.9,30.39,0.44,0,0
39028,1,0,0,0,46,39,1.0322881,-38.23402,138,1,1.1,0.9,29.78,0.13,0,0
39029,1,0,0,0,0,39,1.0356903,-40.568124,69,1,1.1,0.9,30.3,0.08,0,0
39030,1,50.93,7.61,0,0,39,1.0090989,-46.479304,18,1,1.1,0.9,30.63,0.16,0,0
39031,1,0,0,0,0,39,1.0326135,-41.132345,18,1,1.1,0.9,30.33,0.09,0,0
39032,1,0,0,0,0,39,1.0326135,-41.132345,1,1,1.1,0.9,30.33,0.09,0,0
39033,1,0,0,0,0,39,1.03208,-38.217525,138,1,1.1,0.9,29.77,0.13,0,0
39034,1,0,0,0,0,39,1.0322881,-38.23402,138,1,1.1,0.9,29.78,0.13,0,0
39035,1,0,0,0,0,39,1.0322881,-38.23402,138,1,1.1,0.9,29.78,0.13,0,0
39036,1,50.93,23.41,0,0,39,1.0142181,-40.666416,69,1,1.1,0.9,30.32,0.38,0,0
39037,1,0,0,0,0,39,1.0178875,-38.800857,138,1,1.1,0.9,29.58,0.23,0,0
39038,1,0,0,0,0,39,1.0416199,-39.937711,69,1,1.1,0.9,29.62,0.11,0,0
39039,1,47.26,2.17,0,0,39,1.0177375,-38.827081,138,1,1.1,0.9,29.59,0.23,0,0
39040,1,0,0,0,0,39,1.0303308,-34.813794,345,1,1.1,0.9,29.39,0.09,0,0
39041,1,0,0,0,0,39,1.02168,-38.160225,138,1,1.1,0.9,29.46,0.21,0,0
39042,1,0,0,0,0,39,1.0290006,-39.492062,69,1,1.1,0.9,29.42,0.33,0,0
39043,1,47.26,1.83,0,0,39,1.0301741,-34.843823,345,1,1.1,0.9,29.39,0.09,0,0
39044,1,0,0,0,0,39,1.0312224,-34.681917,345,1,1.1,0.9,29.35,0.09,0,0
39045,1,0,0,0,0,39,1.0447779,-39.556692,69,1,1.1,0.9,30.16,0.2,0,0
39046,1,15.69,1.7,0,0,39,1.0447251,-39.565856,69,1,1.1,0.9,30.16,0.2,0,0
39047,1,0,0,0,0,39,1.0372637,-42.928294,69,1,1.1,0.9,30.31,0.19,0,0
39048,1,32.07,6.29,0,0,39,1.0371407,-42.944792,69,1,1.1,0.9,30.31,0.19,0,0
39049,1,0,0,0,0,39,1.0343733,-40.224811,69,1,1.1,0.9,30.01,0.11,0,0
39050,1,24.84,3.77,0,0,39,1.0342649,-40.239503,69,1,1.1,0.9,30.02,0.11,0,0
39051,1,32.08,11.71,0,0,39,1.0202027,-37.534215,138,1,1.1,0.9,29.52,0.26,0,0
39052,1,34.68,11.81,0,0,39,1.0177976,-44.42342,69,1,1.1,0.9,31.02,0.44,0,0
39053,1,0,0,0,0,39,1.0299438,-37.667812,138,1,1.1,0.9,29.65,0.14,0,0
39054,1,0,0,0,0,39,1.0266692,-39.169665,69,1,1.1,0.9,29.64,0.23,0,0
39055,1,0,0,0,0,39,1.0234135,-41.180747,22,1,1.1,0.9,29.63,0.34,0,0
39056,1,0,0,0,0,39,1.0234135,-41.180747,1,1,1.1,0.9,29.63,0.34,0,0
39057,1,50.56,3.78,0,0,39,1.0298062,-37.695278,138,1,1.1,0.9,29.66,0.14,0,0
39058,1,0,0,0,0,39,1.0205966,-38.42542,138,1,1.1,0.9,29.84,0.22,0,0
39059,1,0,0,0,0,39,1.0228343,-39.309562,69,1,1.1,0.9,29.78,0.27,0,0
39060,1,0,0,0,0,39,1.0281138,-41.089303,13.8,1,1.1,0.9,29.65,0.39,0,0
39061,1,0,0,0,0,39,1.0281138,-41.089303,1,1,1.1,0.9,29.65,0.39,0,0
39062,1,50.56,33.59,0,0,39,1.0200921,-38.453571,138,1,1.1,0.9,29.85,0.22,0,0
39063,1,0,0,0,0,39,1.0211487,-38.388258,138,1,1.1,0.9,29.83,0.21,0,0
39064,1,0,0,0,0,39,1.0205966,-38.42542,138,1,1.1,0.9,29.84,0.22,0,0
39065,1,47.36,22.25,0,0,39,1.0191019,-39.524649,138,1,1.1,0.9,29.73,0.21,0,0
39066,1,54.77,8.51,0,0,39,1.0284967,-38.243481,138,1,1.1,0.9,29.66,0.17,0,0
39067,1,0,0,0,0,39,1.0213534,-38.245712,138,1,1.1,0.9,29.7,0.22,0,0
39068,1,0,0,0,0,39,1.0481608,-40.001567,69,1,1.1,0.9,30,0.22,0,0
39069,1,54.77,37.51,0,0,39,1.0208335,-38.271158,138,1,1.1,0.9,29.71,0.23,0,0
39070,1,0,0,0,0,39,1.0312906,-37.583149,138,1,1.1,0.9,29.36,0.12,0,0
39071,1,0,0,0,0,39,1.0407772,-40.201676,69,1,1.1,0.9,29.59,0.2,0,0
39072,1,0,0,0,0,39,1.031805,-37.523475,138,1,1.1,0.9,29.35,0.12,0,0
39073,1,52.15,3.66,0,0,39,1.0311133,-37.612337,138,1,1.1,0.9,29.37,0.12,0,0
39074,1,0,0,0,0,39,1.0312906,-37.583149,138,1,1.1,0.9,29.36,0.12,0,0
39075,1,0,0,0,0,39,1.0331179,-37.499595,138,1,1.1,0.9,29.29,0.11,0,0
39076,1,1.25,0.26,0,0,39,1.0450292,-38.976966,69,1,1.1,0.9,29.18,0.17,0,0
39077,1,52.15,18.78,0,0,39,1.0327883,-37.527201,138,1,1.1,0.9,29.29,0.12,0,0
39078,1,0,0,0,0,39,1.036711,-40.564603,69,1,1.1,0.9,29.74,0.25,0,0
39079,1,40.77,9.71,0,0,39,1.0365175,-40.586336,69,1,1.1,0.9,29.74,0.25,0,0
39080,1,40.77,13.93,0,0,39,1.0338178,-37.235923,138,1,1.1,0.9,29.29,0.11,0,0
39081,1,0,0,0,0,39,1.0481903,-39.841456,138,1,1.1,0.9,29.71,0.12,0,0
39082,1,0,0,0,0,39,1.0580953,-42.211576,69,1,1.1,0.9,29.62,0.27,0,0
39083,1,52.59,15.15,0,0,39,1.0479282,-39.868496,138,1,1.1,0.9,29.72,0.12,0,0
39084,1,0,0,0,90,39,1.0450205,-37.789344,345,1,1.1,0.9,29.63,0.09,0,0
39085,1,0,0,0,0,39,1.0511198,-38.781847,138,1,1.1,0.9,29.6,0.1,0,0
39086,1,0,0,0,0,39,1.057436,-39.145941,69,1,1.1,0.9,29.55,0.09,0,0
39087,1,0,0,0,0,39,1.0447724,-37.666427,345,1,1.1,0.9,29.61,0.1,0,0
39088,1,63.98,22.14,0,0,39,1.0446209,-37.822897,345,1,1.1,0.9,29.64,0.09,0,0
39089,1,0,0,0,0,39,1.028953,-39.353304,138,1,1.1,0.9,29.91,0.17,0,0
39090,1,48.6,3.21,0,0,39,1.0287853,-39.380932,138,1,1.1,0.9,29.92,0.17,0,0
39091,1,0,0,0,0,39,1.0201736,-38.759762,138,1,1.1,0.9,29.94,0.21,0,0
39092,1,0,0,0,0,39,1.0508124,-39.043282,69,1,1.1,0.9,29.94,0.19,0,0
39093,1,38.17,3.41,0,0,39,1.0200307,-38.783942,138,1,1.1,0.9,29.95,0.21,0,0
39094,1,43.21,15.43,0,0,39,1.0392553,-39.972217,69,1,1.1,0.9,29.95,0.07,0,0
39095,1,0,0,0,0,39,1.0395184,-39.946522,69,1,1.1,0.9,29.94,0.07,0,0
39096,1,24.89,3.68,0,0,39,1.0217316,-41.776357,69,1,1.1,0.9,30.14,0.35,0,0
39097,1,11.57,1.24,0,0,39,1.0561689,-39.297922,69,1,1.1,0.9,29.58,0.1,0,0
39098,1,0,0,0,0,39,1.0562082,-39.291992,69,1,1.1,0.9,29.58,0.09,0,0
39099,1,0,0,0,0,39,1.036276,-39.12944,138,1,1.1,0.9,29.77,0.12,0,0
39100,1,0,0,0,0,39,1.0488071,-39.06786,69,1,1.1,0.9,29.75,0.12,0,0
39101,1,0,0,0,0,39,1.0465757,-39.078718,13.8,1,1.1,0.9,29.76,0.12,0,0
39102,1,0,0,0,0,39,1.0465757,-39.078718,1,1,1.1,0.9,29.76,0.12,0,0
39103,1,59.82,30.77,0,0,39,1.035775,-39.162956,138,1,1.1,0.9,29.78,0.12,0,0
39104,1,50.62,13.3,0,0,39,1.0218388,-38.52092,138,1,1.1,0.9,29.92,0.21,0,0
39105,1,0,0,0,0,39,1.034808,-42.80499,138,1,1.1,0.9,30.33,0.15,0,0
39106,1,0,0,0,0,39,1.034808,-42.80499,69,1,1.1,0.9,30.33,0.15,0,0
39107,1,0,0,0,0,39,1.034808,-42.80499,13.8,1,1.1,0.9,30.33,0.15,0,0
39108,1,0,0,0,0,39,1.034808,-42.80499,1,1,1.1,0.9,30.33,0.15,0,0
39109,1,62.69,7.6,0,0,39,1.0345679,-42.842492,138,1,1.1,0.9,30.34,0.15,0,0
39110,1,0,0,0,0,39,1.035028,-42.766943,138,1,1.1,0.9,30.33,0.14,0,0
39111,1,0,0,0,0,39,1.0376002,-46.467011,69,1,1.1,0.9,31.29,0.28,0,0
39112,1,0,0,0,0,39,1.0376188,-46.464362,69,1,1.1,0.9,31.28,0.28,0,0
39113,1,5.1,0.72,0,0,39,1.0375824,-46.469866,69,1,1.1,0.9,31.29,0.28,0,0
39114,1,19.52,4.76,0,0,39,1.0218886,-42.404415,69,1,1.1,0.9,30.4,0.32,0,0
39115,1,0,0,0,0,39,1.0263303,-38.20844,138,1,1.1,0.9,29.71,0.25,0,0
39116,1,58.82,24,0,0,39,1.0354503,-42.083121,69,1,1.1,0.9,30.36,0.06,0,0
39117,1,0,0,0,0,39,1.0270034,-38.189062,138,1,1.1,0.9,29.7,0.25,0,0
39118,1,13.02,4.94,0,0,39,1.0540466,-45.535077,69,1,1.1,0.9,30.68,0.18,0,0
39119,1,0,0,0,0,39,1.0198755,-39.175399,138,1,1.1,0.9,29.82,0.33,0,0
39120,1,0,0,0,0,39,1.0453724,-39.175399,69,1,1.1,0.9,29.82,0.33,0,0
39121,1,32.83,24.21,0,0,39,1.0195119,-39.19369,138,1,1.1,0.9,29.83,0.33,0,0
39122,1,0,0,0,0,39,1.0202301,-39.158426,138,1,1.1,0.9,29.82,0.33,0,0
39123,1,0,0,0,0,39,1.0198755,-39.175399,138,1,1.1,0.9,29.82,0.33,0,0
39124,1,40.76,7.76,0,0,39,1.0157285,-39.509346,138,1,1.1,0.9,29.92,0.34,0,0
39125,1,0,0,0,0,39,1.017315,-40.48557,69,1,1.1,0.9,30.15,0.32,0,0
39126,1,20.86,8.14,0,0,39,1.0171787,-40.498055,69,1,1.1,0.9,30.15,0.32,0,0
39127,1,0,0,0,0,39,1.0380299,-43.020889,69,1,1.1,0.9,30.36,0.18,0,0
39128,1,10.12,3.8,0,0,39,1.0379649,-43.026728,69,1,1.1,0.9,30.36,0.18,0,0
39129,1,0,0,0,0,39,1.0182887,-41.367732,69,1,1.1,0.9,30.34,0.47,0,0
39130,1,17.02,5.08,0,0,39,1.0181969,-41.377798,69,1,1.1,0.9,30.34,0.47,0,0
39131,1,29.68,3.17,0,0,39,1.022474,-41.142706,69,1,1.1,0.9,30.23,0.42,0,0
39132,1,37.37,10.22,0,0,39,1.041264,-40.020035,69,1,1.1,0.9,29.68,0.23,0,0
39133,1,0,0,0,0,39,1.0414673,-39.998832,69,1,1.1,0.9,29.67,0.22,0,0
39134,1,0,0,0,0,39,1.0177546,-39.202223,138,1,1.1,0.9,29.6,0.27,0,0
39135,1,0,0,0,0,39,1.0283446,-39.92108,69,1,1.1,0.9,29.58,0.32,0,0
39136,1,0,0,0,0,39,1.0250111,-39.697572,13.8,1,1.1,0.9,29.59,0.31,0,0
39137,1,0,0,0,0,39,1.0250111,-39.697572,1,1,1.1,0.9,29.59,0.31,0,0
39138,1,44.44,30.09,0,0,39,1.0173089,-39.22787,138,1,1.1,0.9,29.61,0.27,0,0
39139,1,59.57,6.82,0,0,39,1.0352719,-37.374526,138,1,1.1,0.9,29.28,0.09,0,0
39140,1,17.99,1.84,0,0,39,1.0171788,-41.48715,69,1,1.1,0.9,30.32,0.49,0,0
39141,1,0,0,0,0,39,1.0332851,-40.412721,138,1,1.1,0.9,29.99,0.15,0,0
39142,1,0,0,0,0,39,1.0444375,-42.584714,69,1,1.1,0.9,30.19,0.11,0,0
39143,1,69,10.24,0,0,39,1.0330275,-40.449395,138,1,1.1,0.9,30,0.15,0,0
39144,1,0,0,0,0,39,1.0240595,-37.812361,345,1,1.1,0.9,29.7,0.11,0,0
39145,1,0,0,0,0,39,1.0420594,-40.078565,138,1,1.1,0.9,29.88,0.1,0,0
39146,1,0,0,0,0,39,1.0424383,-42.498883,69,1,1.1,0.9,30.14,0.15,0,0
39147,1,0,0,0,0,39,1.042349,-42.324968,18,1,1.1,0.9,30.12,0.15,0,0
39148,1,0,0,0,0,39,1.042349,-42.324968,1,1,1.1,0.9,30.12,0.15,0,0
39149,1,0,0,0,0,39,1.0408172,-40.115196,138,1,1.1,0.9,29.9,0.11,0,0
39150,1,69,8.1,0,0,39,1.0417947,-40.116752,138,1,1.1,0.9,29.89,0.1,0,0
39151,1,0,0,0,0,39,1.0460632,-41.621012,138,1,1.1,0.9,29.88,0.1,0,0
39152,1,0,0,0,0,39,1.0461884,-41.608452,138,1,1.1,0.9,29.88,0.1,0,0
39153,1,21.76,6.04,0,0,39,1.0459451,-41.633889,138,1,1.1,0.9,29.88,0.1,0,0
39154,1,0,0,0,0,39,1.0460632,-41.621012,138,1,1.1,0.9,29.88,0.1,0,0
39155,1,0,0,0,0,39,1.0261588,-41.369004,138,1,1.1,0.9,30.19,0.19,0,0
39156,1,0,0,0,0,39,1.0271221,-42.123783,69,1,1.1,0.9,30.26,0.27,0,0
39157,1,0,0,0,0,39,1.0271968,-42.177023,13.8,1,1.1,0.9,30.26,0.28,0,0
39158,1,0,0,0,0,39,1.0271968,-42.177023,1,1,1.1,0.9,30.26,0.28,0,0
39159,1,50.93,12.06,0,0,39,1.0259038,-41.398297,138,1,1.1,0.9,30.2,0.2,0,0
39160,1,39.63,5.89,0,0,39,1.0397592,-40.53598,69,1,1.1,0.9,30.37,0.27,0,0
39161,1,0,0,0,0,39,1.0339852,-41.767474,138,1,1.1,0.9,30.2,0.14,0,0
39162,1,45.95,12.32,0,0,39,1.0264657,-43.681039,69,1,1.1,0.9,30.6,0.31,0,0
39163,1,0,0,0,0,39,1.0340729,-41.756,138,1,1.1,0.9,30.2,0.14,0,0
39164,1,0,0,0,0,39,1.0397424,-38.991109,345,1,1.1,0.9,29.81,0.05,0,0
39165,1,0,0,0,0,39,1.0367646,-40.474168,138,1,1.1,0.9,29.88,0.09,0,0
39166,1,0,0,0,0,39,1.0358709,-41.005194,13.8,1,1.1,0.9,29.91,0.11,0,0
39167,1,0,0,0,0,39,1.0358709,-41.005194,1,1,1.1,0.9,29.91,0.11,0,0
39168,1,57.67,15.99,0,0,39,1.0394618,-39.020707,345,1,1.1,0.9,29.81,0.05,0,0
39169,1,24.57,4.5,0,0,39,1.0228952,-40.608804,69,1,1.1,0.9,29.99,0.26,0,0
39170,1,61.14,7.94,0,0,39,1.0285346,-37.481997,138,1,1.1,0.9,29.57,0.17,0,0
39171,1,0,0,0,0,39,1.028762,-37.446388,138,1,1.1,0.9,29.56,0.16,0,0
39172,1,0,0,0,0,39,1.0285346,-37.481997,138,1,1.1,0.9,29.57,0.17,0,0
39173,1,0,0,0,0,39,1.030779,-35.162104,345,1,1.1,0.9,29.39,0.09,0,0
39174,1,0,0,0,0,39,1.0301249,-36.888169,138,1,1.1,0.9,29.42,0.16,0,0
39175,1,61.14,25.59,0,0,39,1.0257005,-38.955161,69,1,1.1,0.9,29.44,0.26,0,0
39176,1,0,0,0,0,39,1.0293584,-37.219755,138,1,1.1,0.9,29.48,0.16,0,0
39177,1,54.87,4.53,0,0,39,1.0399044,-39.214337,138,1,1.1,0.9,29.76,0.1,0,0
39178,1,0,0,0,0,39,1.0343911,-39.848225,138,1,1.1,0.9,29.93,0.14,0,0
39179,1,54.87,5.16,0,0,39,1.0341912,-39.88163,138,1,1.1,0.9,29.94,0.14,0,0
39180,1,0,0,0,0,39,1.0289257,-37.601696,138,1,1.1,0.9,29.67,0.18,0,0
39181,1,56.17,20.15,0,0,39,1.0134406,-40.218625,69,1,1.1,0.9,30.05,0.39,0,0
39182,1,0,0,0,0,39,1.0291684,-37.576189,138,1,1.1,0.9,29.66,0.18,0,0
39183,1,0,0,0,0,39,1.0276032,-37.785016,138,1,1.1,0.9,29.61,0.18,0,0
39184,1,0,0,0,0,39,1.0262053,-39.895175,69,1,1.1,0.9,29.68,0.26,0,0
39185,1,0,0,0,0,39,1.0261862,-39.954342,13.8,1,1.1,0.9,29.68,0.26,0,0
39186,1,0,0,0,0,39,1.0261862,-39.954342,1,1,1.1,0.9,29.68,0.26,0,0
39187,1,0,0,0,0,39,1.0280632,-37.736595,138,1,1.1,0.9,29.6,0.17,0,0
39188,1,67.86,20.73,0,0,39,1.0272072,-37.819133,138,1,1.1,0.9,29.63,0.18,0,0
39189,1,32.74,5.11,0,0,39,1.0235691,-41.02867,69,1,1.1,0.9,30.08,0.25,0,0
39190,1,0,0,0,0,39,1.0237136,-41.010046,69,1,1.1,0.9,30.08,0.25,0,0
39191,1,32.74,0.15,0,0,39,1.0264961,-41.768578,69,1,1.1,0.9,30.38,0.18,0,0
39192,1,29.84,5.06,0,0,39,1.020555,-41.995137,69,1,1.1,0.9,30.51,0.23,0,0
39193,1,0,0,0,0,39,1.0206923,-41.979324,69,1,1.1,0.9,30.51,0.23,0,0
39194,1,0,0,0,0,39,1.0306099,-39.298074,138,1,1.1,0.9,29.87,0.17,0,0
39195,1,0,0,0,0,39,1.0245484,-40.641697,69,1,1.1,0.9,29.96,0.25,0,0
39196,1,0,0,0,0,39,1.0252343,-40.482315,18,1,1.1,0.9,29.95,0.24,0,0
39197,1,0,0,0,0,39,1.0252343,-40.482315,1,1,1.1,0.9,29.95,0.24,0,0
39198,1,42.85,6.49,0,0,39,1.0304504,-39.325098,138,1,1.1,0.9,29.87,0.17,0,0
39199,1,0,0,0,0,39,1.0308744,-39.26667,138,1,1.1,0.9,29.86,0.17,0,0
39200,1,0,0,0,0,39,1.0306099,-39.298074,138,1,1.1,0.9,29.87,0.17,0,0
39201,1,0,0,0,0,39,1.0306099,-39.298074,138,1,1.1,0.9,29.87,0.17,0,0
39202,1,0,0,0,0,39,1.0397098,-41.72017,69,1,1.1,0.9,30.13,0.23,0,0
39203,1,42.85,5.54,0,0,39,1.0395364,-41.746377,69,1,1.1,0.9,30.14,0.23,0,0
39204,1,0,0,0,83.5,39,1.0450874,-39.41365,138,1,1.1,0.9,29.79,0.05,0,0
39205,1,0,0,0,0,39,1.0513992,-39.124981,69,1,1.1,0.9,29.76,0.07,0,0
39206,1,0,0,0,0,39,1.0448225,-39.365249,138,1,1.1,0.9,29.78,0.05,0,0
39207,1,85.34,39.82,0,0,39,1.0444015,-39.459717,138,1,1.1,0.9,29.81,0.05,0,0
39208,1,0,0,0,0,39,1.0300913,-36.195217,345,1,1.1,0.9,29.5,0.1,0,0
39209,1,0,0,0,0,39,1.046181,-38.788832,138,1,1.1,0.9,29.67,0.08,0,0
39210,1,0,0,0,0,39,1.0526005,-39.077139,69,1,1.1,0.9,29.73,0.06,0,0
39211,1,85.34,24.08,0,0,39,1.0296017,-36.245973,345,1,1.1,0.9,29.52,0.1,0,0
39212,1,45.54,22.11,0,0,39,1.0319698,-39.532727,138,1,1.1,0.9,29.89,0.18,0,0
39213,1,0,0,0,0,39,1.0323177,-39.506118,138,1,1.1,0.9,29.89,0.18,0,0
39214,1,0,0,0,0,39,1.0326968,-39.464759,138,1,1.1,0.9,29.89,0.16,0,0
39215,1,0,0,0,0,39,1.024908,-40.950885,69,1,1.1,0.9,30.05,0.24,0,0
39216,1,45.54,9.18,0,0,39,1.0325084,-39.491251,138,1,1.1,0.9,29.9,0.16,0,0
39217,1,0,0,0,0,39,1.032973,-39.429349,138,1,1.1,0.9,29.89,0.16,0,0
39218,1,0,0,0,0,39,1.0396487,-40.106869,138,1,1.1,0.9,29.91,0.13,0,0
39219,1,0,0,0,0,39,1.0337892,-42.358627,69,1,1.1,0.9,30.17,0.26,0,0
39220,1,0,0,0,0,39,1.0312231,-43.623207,13.8,1,1.1,0.9,30.32,0.32,0,0
39221,1,0,0,0,0,39,1.0312231,-43.623207,1,1,1.1,0.9,30.32,0.32,0,0
39222,1,55.5,6.92,0,0,39,1.0394573,-40.135493,138,1,1.1,0.9,29.92,0.13,0,0
39223,1,0,0,0,0,39,1.0117314,-37.08451,345,1,1.1,0.9,29.66,0.18,0,0
39224,1,0,0,0,0,39,1.0427498,-38.970366,138,1,1.1,0.9,29.73,0.12,0,0
39225,1,55.5,10.8,0,0,39,1.0561034,-40.67782,69,1,1.1,0.9,29.74,0.06,0,0
39226,1,0,0,0,0,39,1.0167966,-36.781744,345,1,1.1,0.9,29.57,0.14,0,0
39227,1,0,0,0,0,39,1.0278541,-40.45268,138,1,1.1,0.9,30.02,0.2,0,0
39228,1,40.97,19.19,0,0,39,1.0396115,-43.362904,69,1,1.1,0.9,30.43,0.13,0,0
39229,1,0,0,0,0,39,1.0283006,-40.441059,138,1,1.1,0.9,30.02,0.19,0,0
39230,1,40.97,11.15,0,0,39,1.0443131,-41.404808,69,1,1.1,0.9,30.03,0.19,0,0
39231,1,0,0,0,0,39,1.0445397,-41.381308,69,1,1.1,0.9,30.02,0.19,0,0
39232,1,0,0,0,0,39,1.0368915,-39.761911,138,1,1.1,0.9,29.91,0.14,0,0
39233,1,54.82,21.88,0,0,39,1.0385713,-41.572594,69,1,1.1,0.9,30.16,0.28,0,0
39234,1,0,0,0,0,39,1.0420918,-43.808582,13.8,1,1.1,0.9,30.47,0.44,0,0
39235,1,0,0,0,0,39,1.0420918,-43.808582,1,1,1.1,0.9,30.47,0.44,0,0
39236,1,0,0,0,0,39,1.0369191,-39.751695,138,1,1.1,0.9,29.91,0.14,0,0
39237,1,0,0,0,0,39,1.0393054,-39.532056,138,1,1.1,0.9,29.87,0.13,0,0
39238,1,54.82,20.3,0,0,39,1.0340817,-41.757766,69,1,1.1,0.9,30.25,0.35,0,0
39239,1,0,0,0,0,39,1.0393858,-39.51888,138,1,1.1,0.9,29.86,0.13,0,0
39240,1,0,0,0,282,39,1.0423497,-38.594616,345,1,1.1,0.9,29.79,0.02,0,0
39241,1,0,0,0,0,39,1.0354768,-40.031255,138,1,1.1,0.9,29.91,0.12,0,0
39242,1,54.98,20.03,0,0,39,1.0411101,-41.710651,69,1,1.1,0.9,30.11,0.22,0,0
39243,1,0,0,0,0,39,1.035028,-40.07672,138,1,1.1,0.9,29.93,0.12,0,0
39244,1,0,0,0,0,39,1.0397831,-38.51358,345,1,1.1,0.9,29.77,0.05,0,0
39245,1,0,0,0,0,39,1.0371436,-39.843821,138,1,1.1,0.9,29.92,0.15,0,0
39246,1,0,0,0,0,39,1.0409713,-41.451026,69,1,1.1,0.9,30,0.24,0,0
39247,1,54.98,13.28,0,0,39,1.0368483,-39.874072,138,1,1.1,0.9,29.93,0.15,0,0
39248,1,0,0,0,0,39,1.0374058,-39.797675,138,1,1.1,0.9,29.91,0.15,0,0
39249,1,39.52,15.67,0,0,39,1.030498,-42.14316,69,1,1.1,0.9,30.45,0.12,0,0
39250,1,0,0,0,0,39,1.030747,-42.121492,69,1,1.1,0.9,30.44,0.12,0,0
39251,1,0,0,0,0,39,1.0271241,-38.830548,138,1,1.1,0.9,29.8,0.24,0,0
39252,1,55.35,12.25,0,0,39,1.0268513,-38.8597,138,1,1.1,0.9,29.81,0.24,0,0
39253,1,0,0,0,0,39,1.027414,-38.797553,138,1,1.1,0.9,29.79,0.24,0,0
39254,1,0,0,0,0,39,1.0353614,-42.341431,69,1,1.1,0.9,30.42,0.17,0,0
39255,1,0,0,0,0,39,1.0356483,-42.31263,69,1,1.1,0.9,30.42,0.17,0,0
39256,1,54.52,15.12,0,0,39,1.0350593,-42.372063,69,1,1.1,0.9,30.43,0.17,0,0
39257,1,0,0,0,0,39,1.0353614,-42.341431,69,1,1.1,0.9,30.42,0.17,0,0
39258,1,0,0,0,0,39,1.0353614,-42.341431,69,1,1.1,0.9,30.42,0.17,0,0
39259,1,0,0,0,0,39,1.0307881,-41.961005,69,1,1.1,0.9,30.39,0.11,0,0
39260,1,54.52,22.76,0,0,39,1.0304182,-41.9929,69,1,1.1,0.9,30.39,0.11,0,0
39261,1,0,0,0,0,39,1.0169159,-42.329193,69,1,1.1,0.9,30.55,0.45,0,0
39262,1,44.87,10.71,0,0,39,1.0166988,-42.353659,69,1,1.1,0.9,30.55,0.45,0,0
39263,1,0,0,0,0,39,1.0117247,-39.096408,138,1,1.1,0.9,29.94,0.33,0,0
39264,1,53.9,18.52,0,0,39,1.0113937,-39.127912,138,1,1.1,0.9,29.95,0.33,0,0
39265,1,0,0,0,0,39,1.0118383,-38.049983,138,1,1.1,0.9,29.74,0.33,0,0
39266,1,0,0,0,0,39,1.0387102,-41.299931,69,1,1.1,0.9,29.99,0.21,0,0
39267,1,60.17,12.27,0,0,39,1.0115729,-38.083964,138,1,1.1,0.9,29.74,0.33,0,0
39268,1,0,0,0,0,39,1.0132999,-37.958572,138,1,1.1,0.9,29.71,0.32,0,0
39269,1,0,0,0,0,39,1.022254,-41.627853,69,1,1.1,0.9,30.3,0.44,0,0
39270,1,60.17,22.75,0,0,39,1.0218884,-41.658015,69,1,1.1,0.9,30.31,0.44,0,0
39271,1,0,0,0,0,39,1.022636,-41.591429,69,1,1.1,0.9,30.29,0.44,0,0
39272,1,58.53,14.75,0,0,39,1.0247995,-41.26758,69,1,1.1,0.9,30.2,0.14,0,0
39273,1,58.53,19.12,0,0,39,1.0277376,-37.711768,138,1,1.1,0.9,29.62,0.25,0,0
39274,1,0,0,0,0,39,1.0204215,-42.280999,69,1,1.1,0.9,30.49,0.4,0,0
39275,1,52.09,11.67,0,0,39,1.0201494,-42.308917,69,1,1.1,0.9,30.5,0.4,0,0
39276,1,0,0,0,0,39,1.0206906,-42.251042,69,1,1.1,0.9,30.48,0.4,0,0
39277,1,60.66,20.2,0,88,39,1.0447701,-42.833248,69,1,1.1,0.9,30.55,-0.2,0,0
39278,1,0,0,0,0,39,1.0441092,-42.788815,69,1,1.1,0.9,30.54,-0.19,0,0
39279,1,0,0,0,0,39,1.0169628,-39.322366,138,1,1.1,0.9,30.02,0.28,0,0
39280,1,0,0,0,0,39,1.0385745,-42.125065,69,1,1.1,0.9,30.34,0.03,0,0
39281,1,60.66,23.77,0,0,39,1.0165296,-39.354956,138,1,1.1,0.9,30.03,0.28,0,0
39282,1,0,0,0,156,39,1.0414314,-38.735632,345,1,1.1,0.9,29.75,0.03,0,0
39283,1,0,0,0,0,39,1.0456082,-40.492379,138,1,1.1,0.9,29.8,0.05,0,0
39284,1,56.52,2.68,0,0,39,1.0425852,-44.744459,69,1,1.1,0.9,30.38,0.06,0,0
39285,1,0,0,0,0,39,1.0446186,-40.575199,138,1,1.1,0.9,29.82,0.05,0,0
39286,1,0,0,0,0,39,1.0304202,-41.653815,138,1,1.1,0.9,30.03,0.14,0,0
39287,1,0,0,0,0,39,1.046955,-44.607482,69,1,1.1,0.9,30.26,0.05,0,0
39288,1,0,0,0,0,39,1.0311606,-41.60292,138,1,1.1,0.9,30.02,0.13,0,0
39289,1,55.19,28.27,0,0,39,1.029984,-41.684863,138,1,1.1,0.9,30.04,0.14,0,0
39290,1,37.78,5.76,0,0,39,1.0360403,-44.881292,69,1,1.1,0.9,30.5,0.13,0,0
39291,1,0,0,0,0,39,1.0420347,-41.218086,138,1,1.1,0.9,29.89,0.09,0,0
39292,1,0,0,0,0,39,1.0558082,-43.002832,69,1,1.1,0.9,29.73,0.09,0,0
39293,1,37.78,11.67,0,0,39,1.0418084,-41.239464,138,1,1.1,0.9,29.9,0.1,0,0
39294,1,10.38,4.03,0,0,39,1.0425789,-47.440806,69,1,1.1,0.9,30.31,0.42,0,0
39295,1,0,0,0,0,39,1.0266551,-41.266718,138,1,1.1,0.9,30.05,0.13,0,0
39296,1,8.59,1.37,0,0,39,1.0448985,-41.805261,69,1,1.1,0.9,30.06,0.09,0,0
39297,1,0,0,0,0,39,1.0268594,-41.25228,138,1,1.1,0.9,30.04,0.13,0,0
39298,1,17.24,5.93,0,0,39,1.0265442,-41.275891,138,1,1.1,0.9,30.05,0.14,0,0
39299,1,0,0,0,0,39,1.0457531,-44.444465,69,1,1.1,0.9,30.22,0.11,0,0
39300,1,13.24,4.57,0,0,39,1.0456834,-44.450923,69,1,1.1,0.9,30.22,0.11,0,0
39301,1,0,0,0,7,39,1.03647,-52.480201,69,1,1.1,0.9,33.8,-0.64,0,0
39302,1,17.89,2.84,0,0,39,1.03639,-52.489979,69,1,1.1,0.9,33.8,-0.64,0,0
39303,1,6.54,0.96,0,0,39,1.0394462,-45.62957,69,1,1.1,0.9,30.33,0.19,0,0
39304,1,0,0,0,0,39,1.03947,-45.626073,69,1,1.1,0.9,30.33,0.19,0,0
39305,1,0,0,0,0,39,1.0394462,-45.62957,69,1,1.1,0.9,30.33,0.19,0,0
39306,1,0,0,0,0,39,1.0366496,-46.889894,69,1,1.1,0.9,31.47,0.26,0,0
39307,1,23.49,6.77,0,0,39,1.0365304,-46.901622,69,1,1.1,0.9,31.47,0.26,0,0
39308,1,0,0,0,0,39,1.0448505,-45.636408,138,1,1.1,0.9,30.29,0.12,0,0
39309,1,0,0,0,0,39,1.0448505,-45.636408,69,1,1.1,0.9,30.29,0.12,0,0
39310,1,21.89,5,0,0,39,1.0447518,-45.648163,138,1,1.1,0.9,30.29,0.12,0,0
39311,1,26.19,2.23,0,0,39,1.0325719,-43.397077,69,1,1.1,0.9,30.18,0.22,0,0
39312,1,0,0,0,0,39,1.0378428,-43.204355,138,1,1.1,0.9,30.09,0.16,0,0
39313,1,0,0,0,0,39,1.0496387,-44.904193,69,1,1.1,0.9,30.08,0.14,0,0
39314,1,21.32,10.63,0,0,39,1.0376666,-43.215892,138,1,1.1,0.9,30.1,0.16,0,0
39315,1,0,0,0,0,39,1.0381224,-43.181766,138,1,1.1,0.9,30.09,0.15,0,0
39316,1,0,0,0,7,39,1.0417794,-54.610539,69,1,1.1,0.9,34.49,-1.04,0,0
39317,1,9.98,2.9,0,0,39,1.0417235,-54.615392,69,1,1.1,0.9,34.49,-1.04,0,0
39318,1,23.67,1.52,0,0,39,0.9991159,-47.582736,69,1,1.1,0.9,31.72,0.42,0,0
39319,1,0,0,0,0,39,0.9991846,-47.566714,69,1,1.1,0.9,31.72,0.42,0,0
39320,1,12.36,3.66,0,0,39,1.0080618,-43.240107,69,1,1.1,0.9,30.41,0.43,0,0
39321,1,22.32,2.54,0,0,39,1.0460469,-45.342304,69,1,1.1,0.9,29.98,0.12,0,0
39322,1,3.88,0.53,0,0,39,1.0496353,-44.232323,69,1,1.1,0.9,29.74,0.09,0,0
39323,1,7.4,0.31,0,0,39,1.0496166,-44.23651,69,1,1.1,0.9,29.74,0.09,0,0
39324,1,68.79,16.91,0,0,39,1.0086604,-44.524364,138,1,1.1,0.9,30.51,0.34,0,0
39325,1,0,0,0,0,39,1.0382811,-40.870383,345,1,1.1,0.9,30.04,0.17,0,0
39326,1,0,0,0,0,39,1.0160265,-43.995456,138,1,1.1,0.9,30.35,0.29,0,0
39327,1,0,0,0,0,39,1.0115195,-45.625982,69,1,1.1,0.9,30.74,0.38,0,0
39328,1,0,0,0,0,39,1.0155609,-44.034671,138,1,1.1,0.9,30.36,0.3,0,0
39329,1,68.79,28.52,0,0,39,1.0155333,-44.030572,138,1,1.1,0.9,30.36,0.3,0,0
39330,1,0,0,0,0,39,1.0484913,-45.608159,69,1,1.1,0.9,30.54,0.26,0,0
39331,1,15.35,4.87,0,0,39,1.0484007,-45.616144,69,1,1.1,0.9,30.54,0.26,0,0
39332,1,0,0,0,0,39,1.0472745,-45.601267,69,1,1.1,0.9,30.11,0.23,0,0
39333,1,10.4,2.12,0,0,39,1.0472318,-45.607042,69,1,1.1,0.9,30.12,0.23,0,0
39334,1,0,0,0,0,39,1.0473223,-45.595426,69,1,1.1,0.9,30.11,0.23,0,0
39335,1,0,0,0,0,39,1.044589,-45.303813,69,1,1.1,0.9,30.24,0.17,0,0
39336,1,7.67,1.93,0,0,39,1.0445528,-45.307913,69,1,1.1,0.9,30.24,0.17,0,0
39337,1,7.77,1.41,0,0,39,1.033343,-48.728535,69,1,1.1,0.9,30.86,0.4,0,0
39338,1,0,0,0,0,39,1.0333809,-48.723774,69,1,1.1,0.9,30.86,0.4,0,0
39339,1,0,0,0,0,39,1.033343,-48.728535,69,1,1.1,0.9,30.86,0.4,0,0
39340,1,0,0,0,0,39,1.039495,-45.497173,69,1,1.1,0.9,30.23,0.19,0,0
39341,1,0,0,0,0,39,1.0395925,-45.48711,69,1,1.1,0.9,30.23,0.19,0,0
39342,1,18.84,5.88,0,0,39,1.0393887,-45.506351,69,1,1.1,0.9,30.23,0.19,0,0
39343,1,0,0,0,0,39,1.0258998,-42.713614,69,1,1.1,0.9,30.21,0.31,0,0
39344,1,13.7,4.9,0,0,39,1.0258193,-42.720851,69,1,1.1,0.9,30.21,0.31,0,0
39345,1,0,0,0,0,39,1.0259839,-42.706128,69,1,1.1,0.9,30.21,0.31,0,0
39346,1,12.76,2.31,0,0,39,1.007525,-47.104228,69,1,1.1,0.9,31.52,0.38,0,0
39347,1,0,0,0,0,39,1.0417571,-47.509813,138,1,1.1,0.9,30.56,0.15,0,0
39348,1,20.28,6.58,0,0,39,1.0416479,-47.52021,138,1,1.1,0.9,30.56,0.16,0,0
39349,1,0,0,0,0,39,1.0255508,-42.159684,138,1,1.1,0.9,30.15,0.17,0,0
39350,1,0,0,0,0,39,1.045643,-43.465565,69,1,1.1,0.9,30.26,0.18,0,0
39351,1,44.57,10.56,0,0,39,1.0253328,-42.184385,138,1,1.1,0.9,30.16,0.17,0,0
39352,1,0,0,0,0,39,1.0154851,-45.086782,138,1,1.1,0.9,30.57,0.34,0,0
39353,1,0,0,0,0,39,1.0442937,-44.996309,69,1,1.1,0.9,30.4,0.35,0,0
39354,1,73.32,24.57,0,0,39,1.0150004,-45.128097,138,1,1.1,0.9,30.58,0.34,0,0
39355,1,0,0,0,180,39,1.0420025,-41.318718,345,1,1.1,0.9,30.05,0.16,0,0
39356,1,0,0,0,0,39,1.0486128,-42.592256,138,1,1.1,0.9,30.13,0.17,0,0
39357,1,0,0,0,0,39,1.0536036,-45.115513,69,1,1.1,0.9,30.34,0.21,0,0
39358,1,72.52,29.62,0,0,39,1.04148,-41.358531,345,1,1.1,0.9,30.06,0.16,0,0
39359,1,0,0,0,0,39,1.0348552,-37.425936,138,1,1.1,0.9,29.27,0.11,0,0
39360,1,0,0,0,0,39,1.0320025,-39.742502,69,1,1.1,0.9,29.18,0.21,0,0
39361,1,30.51,10.45,0,0,39,1.0346603,-37.442132,138,1,1.1,0.9,29.27,0.12,0,0
39362,1,12.43,4.32,0,0,39,1.0219571,-46.121283,69,1,1.1,0.9,31.07,0.29,0,0
39363,1,0,0,0,0,39,1.0220322,-46.114913,69,1,1.1,0.9,31.06,0.29,0,0
39364,1,0,0,0,0,39,1.0470282,-42.804307,138,1,1.1,0.9,29.94,0.07,0,0
39365,1,0,0,0,0,39,1.0474829,-44.676086,69,1,1.1,0.9,29.9,0.12,0,0
39366,1,35.41,2.4,0,0,39,1.0469227,-42.825828,138,1,1.1,0.9,29.94,0.07,0,0
39367,1,0,0,0,0,39,1.047193,-42.771185,138,1,1.1,0.9,29.93,0.07,0,0
39368,1,0,0,0,0,39,1.0470282,-42.804307,138,1,1.1,0.9,29.94,0.07,0,0
39369,1,35.41,3.81,0,0,39,1.0473644,-44.114149,69,1,1.1,0.9,29.79,0.11,0,0
39370,1,19.02,3.25,0,0,39,1.0034534,-46.905872,69,1,1.1,0.9,31.39,0.42,0,0
39371,1,0,0,0,0,39,1.0449989,-45.101937,138,1,1.1,0.9,30.23,0.12,0,0
39372,1,27.03,2.85,0,0,39,1.0454696,-47.201117,69,1,1.1,0.9,30.31,0.14,0,0
39373,1,0,0,0,0,39,1.0451004,-45.086675,138,1,1.1,0.9,30.23,0.12,0,0
39374,1,19.27,5.4,0,0,39,1.033766,-44.085006,69,1,1.1,0.9,30.62,0.31,0,0
39375,1,15.92,1.29,0,0,39,1.004851,-44.833395,69,1,1.1,0.9,30.79,0.43,0,0
39376,1,0,0,0,87,39,1.0438273,-41.464916,345,1,1.1,0.9,30.05,0.13,0,0
39377,1,3.01,0.92,0,0,39,1.0467193,-43.180623,138,1,1.1,0.9,30,0.14,0,0
39378,1,56.14,39.78,0,0,39,1.0433026,-41.491711,345,1,1.1,0.9,30.05,0.14,0,0
39379,1,0,0,0,0,39,1.0350377,-43.686531,138,1,1.1,0.9,30.4,0.27,0,0
39380,1,0,0,0,0,39,1.0488478,-45.932504,69,1,1.1,0.9,30.57,0.24,0,0
39381,1,35.71,9.11,0,0,39,1.0348393,-43.706294,138,1,1.1,0.9,30.41,0.27,0,0
39382,1,0,0,0,0,39,1.0407325,-46.449079,69,1,1.1,0.9,30.83,0.33,0,0
39383,1,35.71,9.71,0,0,39,1.0289249,-48.243395,13.8,1,1.1,0.9,30.99,0.38,0,0
39384,1,0,0,0,0,39,1.0417327,-46.3056,13.8,1,1.1,0.9,30.82,0.33,0,0
39385,1,0,0,0,0,39,1.0417327,-46.3056,1,1,1.1,0.9,30.82,0.33,0,0
39386,1,0,0,0,0,39,1.0409251,-46.430487,69,1,1.1,0.9,30.82,0.33,0,0
