BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
39387,1,0,0,0,0,39,1.0407325,-46.449079,69,1,1.1,0.9,30.83,0.33,0,0
39388,1,0,0,0,0,39,1.0407325,-46.449079,69,1,1.1,0.9,30.83,0.33,0,0
39389,1,13.59,2.35,0,0,39,1.0465386,-44.787066,69,1,1.1,0.9,30.19,0.15,0,0
39390,1,0,0,0,0,39,1.022981,-49.441976,138,1,1.1,0.9,31.01,0.36,0,0
39391,1,0,0,0,0,39,1.0281836,-48.285211,69,1,1.1,0.9,31.04,0.42,0,0
39392,1,0,0,0,0,39,1.0339638,-47.108751,13.8,1,1.1,0.9,31.07,0.48,0,0
39393,1,0,0,0,0,39,1.0339638,-47.108751,1,1,1.1,0.9,31.07,0.48,0,0
39394,1,0,0,0,0,39,1.0230611,-49.429437,138,1,1.1,0.9,31,0.36,0,0
39395,1,39.47,6.75,0,0,39,1.0228232,-49.466456,138,1,1.1,0.9,31.01,0.37,0,0
39396,1,0,0,0,0,39,1.0345516,-37.58034,345,1,1.1,0.9,29.64,0.06,0,0
39397,1,0,0,0,0,39,1.0408822,-39.499436,138,1,1.1,0.9,29.68,0.08,0,0
39398,1,54.61,6.91,0,0,39,1.0343422,-37.612824,345,1,1.1,0.9,29.65,0.06,0,0
39399,1,0,0,0,0,39,1.0358238,-37.454406,345,1,1.1,0.9,29.61,0.05,0,0
39400,1,0,0,0,0,39,1.03508,-40.110931,138,1,1.1,0.9,29.8,0.12,0,0
39401,1,0,0,0,0,39,1.0358479,-42.691504,69,1,1.1,0.9,29.94,0.21,0,0
39402,1,0,0,0,0,39,1.035436,-40.066678,138,1,1.1,0.9,29.79,0.12,0,0
39403,1,51.64,19.35,0,0,39,1.0347733,-40.136171,138,1,1.1,0.9,29.81,0.12,0,0
39404,1,0,0,0,0,39,1.0275465,-41.842813,138,1,1.1,0.9,30.11,0.16,0,0
39405,1,0,0,0,0,39,1.0376601,-43.977621,69,1,1.1,0.9,30.22,0.17,0,0
39406,1,0,0,0,0,39,1.0366925,-43.787457,24,1,1.1,0.9,30.21,0.17,0,0
39407,1,0,0,0,0,39,1.0366925,-43.787457,1,1,1.1,0.9,30.21,0.17,0,0
39408,1,52.34,9.65,0,0,39,1.0273014,-41.871643,138,1,1.1,0.9,30.12,0.16,0,0
39409,1,0,0,0,0,39,1.0277697,-41.79639,138,1,1.1,0.9,30.1,0.16,0,0
39410,1,0,0,0,0,39,1.0327638,-49.689942,345,1,1.1,0.9,30.93,0.18,0,0
39411,1,53.64,19.19,0,0,39,1.0510733,-52.021469,138,1,1.1,0.9,30.97,0.18,0,0
39412,1,0,0,0,0,39,1.0345477,-49.438991,345,1,1.1,0.9,30.87,0.18,0,0
39413,1,52.91,7.59,0,0,39,1.0489728,-52.458617,138,1,1.1,0.9,31.05,0.18,0,0
39414,1,0,0,0,0,39,1.0085085,-50.71557,138,1,1.1,0.9,31.3,0.34,0,0
39415,1,31.22,3.95,0,0,39,1.041231,-52.949604,69,1,1.1,0.9,31.49,0.27,0,0
39416,1,0,0,0,0,39,1.0088068,-50.689363,138,1,1.1,0.9,31.29,0.34,0,0
39417,1,10.06,0.35,0,0,39,1.033179,-60.959978,69,1,1.1,0.9,32.76,0.01,0,0
39418,1,0,0,0,8.5,39,1.0422646,-63.842503,69,1,1.1,0.9,33.6,-0.38,0,0
39419,1,13.38,3.29,0,0,39,1.0421992,-63.850565,69,1,1.1,0.9,33.6,-0.38,0,0
39420,1,14.14,2.91,0,0,39,1.0337481,-52.331237,69,1,1.1,0.9,31.57,0.34,0,0
39421,1,10.96,1.12,0,0,39,1.026237,-51.373587,69,1,1.1,0.9,31.81,0.37,0,0
39422,1,0,0,0,0,39,1.0240889,-60.074193,69,1,1.1,0.9,32.25,0.31,0,0
39423,1,12.59,2.11,0,0,39,1.0240288,-60.081642,69,1,1.1,0.9,32.26,0.31,0,0
39424,1,0,0,0,0,39,1.0333031,-51.086022,138,1,1.1,0.9,31.08,0.26,0,0
39425,1,36.19,4.1,0,0,39,1.0331688,-51.106722,138,1,1.1,0.9,31.08,0.26,0,0
39426,1,0,0,0,0,39,1.0216386,-55.521961,69,1,1.1,0.9,31.89,0.4,0,0
39427,1,11.27,1.71,0,0,39,1.0215947,-55.528329,69,1,1.1,0.9,31.89,0.4,0,0
39428,1,19.56,6.45,0,14,39,1.0423777,-64.251575,69,1,1.1,0.9,33.72,-0.38,0,0
39429,1,36.64,3.43,0,0,39,1.0449352,-52.147481,138,1,1.1,0.9,31.07,0.2,0,0
39430,1,0,0,0,0,39,1.0316777,-58.576218,138,1,1.1,0.9,32.12,0.18,0,0
39431,1,0,0,0,0,39,1.0479774,-61.285787,69,1,1.1,0.9,32.34,0.15,0,0
39432,1,31.05,3.71,0,0,39,1.0315631,-58.595695,138,1,1.1,0.9,32.12,0.18,0,0
39433,1,0,0,0,0,39,1.0318994,-58.53832,138,1,1.1,0.9,32.11,0.18,0,0
39434,1,2.74,0.98,0,0,39,1.039246,-62.34365,69,1,1.1,0.9,32.97,0.1,0,0
39435,1,18.06,4.24,0,0,39,1.0391665,-62.353517,69,1,1.1,0.9,32.97,0.1,0,0
39436,1,0,0,0,0,39,1.0310831,-59.627338,138,1,1.1,0.9,32.33,0.15,0,0
39437,1,0,0,0,0,39,1.0445037,-60.545092,69,1,1.1,0.9,32.31,0.18,0,0
39438,1,19.13,7.75,0,0,39,1.0309694,-59.63698,138,1,1.1,0.9,32.33,0.15,0,0
39439,1,39.62,4.49,0,0,39,1.0335497,-57.215355,138,1,1.1,0.9,31.77,0.19,0,0
39440,1,0,0,0,0,39,1.0399838,-61.490245,69,1,1.1,0.9,32.6,0.21,0,0
39441,1,15.17,2.62,0,0,39,1.0399192,-61.498765,69,1,1.1,0.9,32.6,0.21,0,0
39442,1,0,0,0,0,39,1.0279904,-48.410583,138,1,1.1,0.9,30.69,0.29,0,0
39443,1,0,0,0,0,39,1.0490728,-49.425068,69,1,1.1,0.9,30.77,0.22,0,0
39444,1,0,0,0,0,39,1.0281847,-48.38619,138,1,1.1,0.9,30.68,0.29,0,0
39445,1,31.11,4.07,0,0,39,1.0278828,-48.429579,138,1,1.1,0.9,30.69,0.29,0,0
39446,1,0,0,0,0,39,1.0279904,-48.410583,138,1,1.1,0.9,30.69,0.29,0,0
39447,1,8.86,0.93,0,0,39,1.0418017,-49.673713,69,1,1.1,0.9,30.99,0.3,0,0
39448,1,0,0,0,0,39,1.0219796,-61.212682,69,1,1.1,0.9,32.72,0.27,0,0
39449,1,8.97,5.11,0,0,39,1.0219079,-61.217233,69,1,1.1,0.9,32.72,0.27,0,0
39450,1,0,0,0,0,39,1.02621,-49.020381,138,1,1.1,0.9,30.91,0.29,0,0
39451,1,27.08,10.59,0,0,39,1.0260307,-49.036124,138,1,1.1,0.9,30.91,0.29,0,0
39452,1,14.65,2.85,0,0,39,1.0260823,-54.286518,69,1,1.1,0.9,32.04,0.4,0,0
39453,1,0,0,0,0,39,1.0261534,-54.278436,69,1,1.1,0.9,32.04,0.4,0,0
39454,1,0,0,0,0,39,1.037686,-34.089993,138,1,1.1,0.9,29.25,0.09,0,0
39455,1,0,0,0,0,39,1.0383959,-37.886029,69,1,1.1,0.9,29.95,0.03,0,0
39456,1,0,0,0,0,39,1.0409508,-40.119844,18,1,1.1,0.9,30.36,-0.04,0,0
39457,1,0,0,0,0,39,1.0409508,-40.119844,1,1,1.1,0.9,30.36,-0.04,0,0
39458,1,44.63,10.21,0,0,39,1.0374866,-34.112621,138,1,1.1,0.9,29.26,0.09,0,0
39459,1,0,0,0,0,39,1.0379645,-34.044391,138,1,1.1,0.9,29.24,0.09,0,0
39460,1,40.18,8.38,0,0,39,1.0333131,-38.042176,69,1,1.1,0.9,30.08,0.09,0,0
39461,1,0,0,0,44,39,1.0479668,-38.477465,69,1,1.1,0.9,30.29,-0.67,0,0
39462,1,40.18,7.88,0,0,39,1.0477815,-38.499519,69,1,1.1,0.9,30.29,-0.67,0,0
39463,1,0,0,0,0,39,1.0335024,-32.948112,138,1,1.1,0.9,29.07,0.12,0,0
39464,1,48.29,21.47,0,0,39,1.0331542,-32.974532,138,1,1.1,0.9,29.08,0.12,0,0
39465,1,0,0,0,0,39,1.0380242,-36.937161,69,1,1.1,0.9,29.8,0.07,0,0
39466,1,0,0,0,0,39,1.0380242,-36.937161,18,1,1.1,0.9,29.8,0.07,0,0
39467,1,0,0,0,0,39,1.0380242,-36.937161,18,1,1.1,0.9,29.8,0.07,0,0
39468,1,0,0,0,0,39,1.0380242,-36.937161,1,1,1.1,0.9,29.8,0.07,0,0
39469,1,48.29,12.43,0,0,39,1.0377788,-36.962514,69,1,1.1,0.9,29.81,0.07,0,0
39470,1,15.79,2.45,0,0,39,1.0402577,-37.547643,69,1,1.1,0.9,29.88,0.05,0,0
39471,1,0,0,0,0,39,1.0311105,-35.306895,138,1,1.1,0.9,29.53,0.12,0,0
39472,1,61.26,9.34,0,0,39,1.0308408,-35.343821,138,1,1.1,0.9,29.54,0.12,0,0
39473,1,0,0,0,0,39,1.0347989,-34.625649,138,1,1.1,0.9,29.4,0.1,0,0
39474,1,51.59,6.91,0,0,39,1.0236739,-37.532402,69,1,1.1,0.9,29.99,0.25,0,0
39475,1,0,0,0,0,39,1.015242,-40.493262,18,1,1.1,0.9,30.6,0.33,0,0
39476,1,0,0,0,0,39,1.015242,-40.493262,1,1,1.1,0.9,30.6,0.33,0,0
39477,1,0,0,0,0,39,1.0349856,-34.601463,138,1,1.1,0.9,29.39,0.1,0,0
39478,1,44.94,14.03,0,0,39,1.0263051,-33.156592,138,1,1.1,0.9,29.15,0.15,0,0
39479,1,0,0,0,0,39,1.0236208,-33.322534,138,1,1.1,0.9,29.16,0.17,0,0
39480,1,0,0,0,0,39,1.053475,-35.099419,69,1,1.1,0.9,28.94,0.23,0,0
39481,1,44.94,23.48,0,0,39,1.0232548,-33.349035,138,1,1.1,0.9,29.17,0.17,0,0
39482,1,48.2,10.26,0,0,39,1.0271437,-36.214789,138,1,1.1,0.9,29.72,0.15,0,0
39483,1,0,0,0,0,39,1.0266339,-29.083704,345,1,1.1,0.9,28.78,0.06,0,0
39484,1,0,0,0,0,39,1.0396971,-33.812054,138,1,1.1,0.9,29.22,0.06,0,0
39485,1,70.88,16.21,0,0,39,1.0479094,-36.557421,69,1,1.1,0.9,29.56,-0.04,0,0
39486,1,0,0,0,0,39,1.0387782,-33.863498,138,1,1.1,0.9,29.24,0.07,0,0
39487,1,0,0,0,0,39,1.017501,-33.564881,138,1,1.1,0.9,29.09,0.12,0,0
39488,1,0,0,0,0,39,1.0442968,-36.162168,69,1,1.1,0.9,29.12,0.01,0,0
39489,1,20.91,9.4,0,0,39,1.017345,-33.575326,138,1,1.1,0.9,29.1,0.13,0,0
39490,1,0,0,0,0,39,1.0178521,-33.533495,138,1,1.1,0.9,29.08,0.12,0,0
39491,1,0,0,0,0,39,1.0357982,-34.187892,69,1,1.1,0.9,29.37,0.15,0,0
39492,1,24,5.14,0,0,39,1.035676,-34.202206,69,1,1.1,0.9,29.37,0.15,0,0
39493,1,8.27,3.24,0,0,39,1.0498549,-37.057606,69,1,1.1,0.9,29.57,0.09,0,0
39494,1,0,0,0,0,39,1.0499092,-37.053485,69,1,1.1,0.9,29.57,0.09,0,0
39495,1,0,0,0,0,39,1.0498549,-37.057606,69,1,1.1,0.9,29.57,0.09,0,0
39496,1,0,0,0,0,39,1.0141526,-33.316366,345,1,1.1,0.9,29.11,0.14,0,0
39497,1,0,0,0,0,39,1.0437227,-34.038669,138,1,1.1,0.9,29.1,0.15,0,0
39498,1,0,0,0,0,39,1.0437227,-34.038669,13.8,1,1.1,0.9,29.1,0.15,0,0
39499,1,0,0,0,0,39,1.0437227,-34.038669,13.8,1,1.1,0.9,29.1,0.15,0,0
39500,1,0,0,0,0,39,1.0437227,-34.038669,1,1,1.1,0.9,29.1,0.15,0,0
39501,1,40.37,14.5,0,0,39,1.0139046,-33.339226,345,1,1.1,0.9,29.11,0.14,0,0
39502,1,0,0,0,0,39,1.0156871,-33.126782,345,1,1.1,0.9,29.06,0.13,0,0
39503,1,35.15,19.07,0,0,39,1.0304228,-35.640654,138,1,1.1,0.9,29.31,0.22,0,0
39504,1,30.76,11.14,0,0,39,1.0334916,-40.408669,69,1,1.1,0.9,29.75,0.28,0,0
39505,1,0,0,0,0,39,1.0281282,-33.043204,345,1,1.1,0.9,29.16,0.09,0,0
39506,1,0,0,0,0,39,1.0460444,-35.694128,138,1,1.1,0.9,29.36,0.05,0,0
39507,1,64.76,10.95,0,0,39,1.0596436,-37.352195,69,1,1.1,0.9,29.48,0.02,0,0
39508,1,0,0,0,0,39,1.045218,-35.721265,138,1,1.1,0.9,29.37,0.05,0,0
39509,1,0,0,0,0,39,1.0360288,-34.601585,138,1,1.1,0.9,29.44,0.11,0,0
39510,1,37.31,6.38,0,0,39,1.0358913,-34.621495,138,1,1.1,0.9,29.45,0.11,0,0
39511,1,17.55,3.95,0,0,39,1.0505392,-37.781265,69,1,1.1,0.9,29.73,0.09,0,0
39512,1,0,0,0,0,39,1.039323,-40.430401,69,1,1.1,0.9,29.67,0.27,0,0
39513,1,11.07,3.33,0,0,39,1.0392546,-40.436583,69,1,1.1,0.9,29.67,0.27,0,0
39514,1,0,0,0,0,39,1.0393848,-40.424425,69,1,1.1,0.9,29.67,0.27,0,0
39515,1,43.3,6.98,0,0,39,1.0263866,-37.244172,69,1,1.1,0.9,30.02,0.21,0,0
39516,1,0,0,0,0,39,1.0255188,-36.596342,138,1,1.1,0.9,29.78,0.16,0,0
39517,1,0,0,0,0,39,1.0322551,-36.156955,69,1,1.1,0.9,29.71,0.17,0,0
39518,1,51.42,12.52,0,0,39,1.0252845,-36.625346,138,1,1.1,0.9,29.78,0.16,0,0
39519,1,0,0,0,0,39,1.0257279,-36.569962,138,1,1.1,0.9,29.77,0.15,0,0
39520,1,0,0,0,0,39,1.0255188,-36.596342,138,1,1.1,0.9,29.78,0.16,0,0
39521,1,0,0,0,0,39,1.0453944,-39.517305,69,1,1.1,0.9,29.99,0.19,0,0
39522,1,9.68,5.14,0,0,39,1.0453137,-39.522733,69,1,1.1,0.9,29.99,0.19,0,0
39523,1,13.05,2.76,0,0,39,1.0499453,-37.354601,69,1,1.1,0.9,29.6,0.12,0,0
39524,1,0,0,0,0,39,1.0500089,-37.347395,69,1,1.1,0.9,29.6,0.12,0,0
39525,1,50.36,13.28,0,0,39,1.0300792,-30.921462,138,1,1.1,0.9,28.88,0.06,0,0
39526,1,0,0,0,0,39,1.0379208,-31.136161,138,1,1.1,0.9,28.85,0.01,0,0
39527,1,0,0,0,0,39,1.0456102,-32.66297,69,1,1.1,0.9,28.7,0.06,0,0
39528,1,50.36,6.51,0,0,39,1.0377465,-31.163736,138,1,1.1,0.9,28.85,0.01,0,0
39529,1,0,0,0,0,39,1.0243347,-37.157778,138,1,1.1,0.9,29.65,0.27,0,0
39530,1,0,0,0,0,39,1.0436282,-40.026967,69,1,1.1,0.9,29.52,0.23,0,0
39531,1,45.9,13.02,0,0,39,1.0240901,-37.181828,138,1,1.1,0.9,29.66,0.27,0,0
39532,1,0,0,0,0,39,1.02471,-37.11541,138,1,1.1,0.9,29.64,0.27,0,0
39533,1,21.03,10,0,0,39,1.0152231,-38.788881,69,1,1.1,0.9,29.86,0.35,0,0
39534,1,16.95,4.54,0,0,39,1.0369842,-35.44799,69,1,1.1,0.9,29.49,0.13,0,0
39535,1,0,0,0,0,39,1.0341145,-37.286707,69,1,1.1,0.9,29.69,0.1,0,0
39536,1,18.35,2.96,0,0,39,1.0340352,-37.29742,69,1,1.1,0.9,29.69,0.1,0,0
39537,1,31.45,3.23,0,0,39,1.0352622,-35.788723,69,1,1.1,0.9,29.62,0.12,0,0
39538,1,0,0,0,0,39,1.0353857,-35.771437,69,1,1.1,0.9,29.62,0.12,0,0
39539,1,0,0,0,0,39,1.0352622,-35.788723,69,1,1.1,0.9,29.62,0.12,0,0
39540,1,19.96,6.31,0,0,39,1.0330154,-37.453501,69,1,1.1,0.9,29.94,0.12,0,0
39541,1,0,0,0,0,39,1.0365046,-35.591605,138,1,1.1,0.9,29.38,0.19,0,0
39542,1,0,0,0,0,39,1.0531315,-37.386321,69,1,1.1,0.9,29.34,0.22,0,0
39543,1,21.09,4.77,0,0,39,1.0364157,-35.602731,138,1,1.1,0.9,29.38,0.19,0,0
39544,1,0,0,0,0,39,1.0244476,-26.841411,345,1,1.1,0.9,28.6,0.1,0,0
39545,1,0,0,0,0,39,1.0398436,-27.978377,138,1,1.1,0.9,28.57,0.13,0,0
39546,1,0,0,0,0,39,1.0397107,-30.756686,69,1,1.1,0.9,28.68,0.3,0,0
39547,1,0,0,0,0,39,1.0407665,-32.38101,13.8,1,1.1,0.9,28.76,0.4,0,0
39548,1,0,0,0,0,39,1.0407665,-32.38101,1,1,1.1,0.9,28.76,0.4,0,0
39549,1,57.44,36.67,0,0,39,1.0239145,-26.871021,345,1,1.1,0.9,28.6,0.11,0,0
39550,1,0,0,0,0,39,1.0278476,-26.419489,345,1,1.1,0.9,28.52,0.07,0,0
39551,1,0,0,0,0,39,1.0310098,-30.555342,138,1,1.1,0.9,28.96,0.2,0,0
39552,1,46.88,11.49,0,0,39,1.0307847,-30.581285,138,1,1.1,0.9,28.96,0.2,0,0
39553,1,0,0,0,0,39,1.0270453,-29.390851,138,1,1.1,0.9,28.79,0.22,0,0
39554,1,0,0,0,0,39,1.0460969,-31.181992,69,1,1.1,0.9,28.79,0.22,0,0
39555,1,46.88,7.1,0,0,39,1.0268694,-29.419416,138,1,1.1,0.9,28.79,0.22,0,0
39556,1,0,0,0,0,39,1.0278378,-29.308957,138,1,1.1,0.9,28.77,0.22,0,0
39557,1,0,0,0,0,39,1.0270453,-29.390851,138,1,1.1,0.9,28.79,0.22,0,0
39558,1,0,0,0,0,39,1.0274828,-31.606214,138,1,1.1,0.9,29.12,0.24,0,0
39559,1,0,0,0,0,39,1.032463,-35.254754,69,1,1.1,0.9,29.82,0.23,0,0
39560,1,37.9,3.91,0,0,39,1.0273675,-31.627347,138,1,1.1,0.9,29.13,0.24,0,0
39561,1,37.9,9.7,0,0,39,1.0217976,-35.624213,69,1,1.1,0.9,30.18,0.34,0,0
39562,1,0,0,0,0,39,1.0262922,-30.170555,138,1,1.1,0.9,28.91,0.23,0,0
39563,1,40.68,6.81,0,0,39,1.02611,-30.191707,138,1,1.1,0.9,28.92,0.23,0,0
39564,1,40.68,6.18,0,0,39,1.0358068,-31.307416,69,1,1.1,0.9,28.97,0.3,0,0
39565,1,0,0,0,0,39,1.0286204,-30.74878,138,1,1.1,0.9,28.95,0.22,0,0
39566,1,47.98,18.07,0,0,39,1.0283075,-30.774023,138,1,1.1,0.9,28.96,0.22,0,0
39567,1,41.55,23.71,0,0,39,1.0222778,-34.454197,69,1,1.1,0.9,29.83,0.43,0,0
39568,1,0,0,0,0,39,1.0355678,-29.362901,138,1,1.1,0.9,28.76,0.16,0,0
39569,1,0,0,0,0,39,1.0406484,-31.738453,69,1,1.1,0.9,28.93,0.28,0,0
39570,1,0,0,0,0,39,1.0543492,-35.97137,18,1,1.1,0.9,29.27,0.45,0,0
39571,1,0,0,0,0,39,1.0543492,-35.97137,1,1,1.1,0.9,29.27,0.45,0,0
39572,1,46.24,1.78,0,0,39,1.0354496,-29.392338,138,1,1.1,0.9,28.76,0.17,0,0
39573,1,0,0,0,0,39,1.0357435,-29.314129,138,1,1.1,0.9,28.75,0.16,0,0
39574,1,0,0,0,0,39,1.0270819,-28.487562,138,1,1.1,0.9,28.58,0.25,0,0
39575,1,50.64,17.31,0,0,39,1.0388324,-30.687456,69,1,1.1,0.9,28.73,0.3,0,0
39576,1,0,0,0,0,39,1.0276286,-28.438528,138,1,1.1,0.9,28.56,0.25,0,0
39577,1,17.27,3.49,0,0,39,1.0333291,-30.773428,69,1,1.1,0.9,28.83,0.37,0,0
39578,1,9.41,4.25,0,0,39,1.0281809,-35.829041,69,1,1.1,0.9,30,0.32,0,0
39579,1,28.36,2.17,0,0,39,1.0085872,-37.639747,69,1,1.1,0.9,31.39,0.29,0,0
39580,1,15.69,3.23,0,0,39,1.0369576,-30.762818,69,1,1.1,0.9,28.79,0.31,0,0
39581,1,20.87,7.54,0,0,39,1.0190625,-35.320921,69,1,1.1,0.9,30.2,0.36,0,0
39582,1,0,0,0,0,39,1.0185785,-34.576395,69,1,1.1,0.9,29.79,0.25,0,0
39583,1,9.09,4.49,0,0,39,1.0185063,-34.581029,69,1,1.1,0.9,29.8,0.25,0,0
39584,1,18.47,0.98,0,0,39,1.0439778,-34.775701,69,1,1.1,0.9,29.48,0.09,0,0
39585,1,13.13,3.07,0,0,39,1.0280329,-35.89117,69,1,1.1,0.9,30.04,0.29,0,0
39586,1,9.71,2.99,0,0,39,1.0320654,-31.844778,69,1,1.1,0.9,29.27,0.47,0,0
39587,1,0,0,0,0,39,1.0321209,-31.839764,69,1,1.1,0.9,29.27,0.47,0,0
39588,1,45.53,17.88,0,0,39,1.0247635,-35.13763,138,1,1.1,0.9,29.61,0.29,0,0
39589,1,0,0,0,0,39,1.0250675,-35.11215,138,1,1.1,0.9,29.6,0.28,0,0
39590,1,0,0,0,0,39,1.0324387,-31.509129,69,1,1.1,0.9,29.2,0.48,0,0
39591,1,9.04,2.44,0,0,39,1.0323968,-31.513876,69,1,1.1,0.9,29.21,0.48,0,0
39592,1,0,0,0,0,39,1.0324831,-31.504128,69,1,1.1,0.9,29.2,0.48,0,0
39593,1,14.76,2.41,0,0,39,1.0054671,-39.158673,69,1,1.1,0.9,31.06,0.4,0,0
39594,1,10.62,3.88,0,0,39,1.0523998,-34.386291,69,1,1.1,0.9,29.27,0.08,0,0
39595,1,0,0,0,0,39,1.0111571,-29.999349,138,1,1.1,0.9,28.96,0.36,0,0
39596,1,35.25,29.88,0,0,39,1.0322606,-31.553181,69,1,1.1,0.9,29.19,0.33,0,0
39597,1,0,0,0,0,39,1.0116109,-29.99394,138,1,1.1,0.9,28.95,0.35,0,0
39598,1,0,0,0,0,39,1.0315407,-29.756966,138,1,1.1,0.9,28.86,0.25,0,0
39599,1,0,0,0,0,39,1.0360701,-30.841006,69,1,1.1,0.9,28.82,0.34,0,0
39600,1,0,0,0,0,39,1.0433782,-32.413303,13.8,1,1.1,0.9,28.78,0.48,0,0
39601,1,0,0,0,0,39,1.0433782,-32.413303,1,1,1.1,0.9,28.78,0.48,0,0
39602,1,35.25,7.41,0,0,39,1.0313937,-29.776878,138,1,1.1,0.9,28.86,0.25,0,0
39603,1,0,0,0,0,39,1.0317205,-29.727131,138,1,1.1,0.9,28.85,0.25,0,0
39604,1,0,0,0,0,39,1.0361945,-40.483978,69,1,1.1,0.9,30.51,0.16,0,0
39605,1,9.96,3.21,0,0,39,1.0361304,-40.4896,69,1,1.1,0.9,30.51,0.16,0,0
39606,1,0,0,0,0,39,1.0362568,-40.478288,69,1,1.1,0.9,30.51,0.16,0,0
39607,1,0,0,0,0,39,1.0361945,-40.483978,69,1,1.1,0.9,30.51,0.16,0,0
39608,1,0,0,0,0,39,1.0337297,-41.77899,69,1,1.1,0.9,30.61,0.21,0,0
39609,1,6.62,2.03,0,0,39,1.033692,-41.782403,69,1,1.1,0.9,30.61,0.21,0,0
39610,1,15.24,2.02,0,0,39,1.0406725,-30.530032,69,1,1.1,0.9,28.83,0.42,0,0
39611,1,25.75,15.34,0,42,39,1.0323409,-37.64153,69,1,1.1,0.9,30.97,-0.09,0,0
39612,1,23.14,10.29,0,18,39,1.0365556,-40.728655,69,1,1.1,0.9,30.61,0.09,0,0
39613,1,0,0,0,22,39,1.0386574,-44.076674,69,1,1.1,0.9,31.33,-0.16,0,0
39614,1,19.9,5.26,0,0,39,1.0385418,-44.088467,69,1,1.1,0.9,31.34,-0.16,0,0
39615,1,0,0,0,0,39,1.0287266,-28.275404,138,1,1.1,0.9,28.55,0.24,0,0
39616,1,0,0,0,0,39,1.0287266,-28.275404,69,1,1.1,0.9,28.55,0.24,0,0
39617,1,41.93,12.98,0,0,39,1.0284734,-28.298736,138,1,1.1,0.9,28.55,0.24,0,0
39618,1,0,0,0,0,39,1.0289879,-28.250125,138,1,1.1,0.9,28.54,0.23,0,0
39619,1,0,0,0,0,39,1.0062491,-32.521651,138,1,1.1,0.9,29.35,0.36,0,0
39620,1,40.47,8.14,0,0,39,1.0060646,-32.544268,138,1,1.1,0.9,29.35,0.36,0,0
39621,1,0,0,0,0,39,1.0264454,-33.538881,138,1,1.1,0.9,29.45,0.15,0,0
39622,1,36.1,10.48,0,0,39,1.0460468,-35.1309,69,1,1.1,0.9,29.57,0.15,0,0
39623,1,0,0,0,0,39,1.0265922,-33.527167,138,1,1.1,0.9,29.45,0.15,0,0
39624,1,16.98,4.11,0,0,39,1.032664,-29.879479,69,1,1.1,0.9,28.66,0.4,0,0
39625,1,0,0,0,0,39,1.0285044,-36.690983,138,1,1.1,0.9,29.76,0.25,0,0
39626,1,0,0,0,0,39,1.0378771,-38.456256,69,1,1.1,0.9,29.79,0.3,0,0
39627,1,32.21,2.23,0,0,39,1.0284104,-36.709208,138,1,1.1,0.9,29.76,0.25,0,0
39628,1,0,0,0,0,39,1.0267263,-33.410596,138,1,1.1,0.9,29.44,0.13,0,0
39629,1,22.63,2.22,0,0,39,1.0285277,-34.904833,69,1,1.1,0.9,29.46,0.2,0,0
39630,1,0,0,0,0,39,1.0302023,-35.946503,13.8,1,1.1,0.9,29.48,0.25,0,0
39631,1,0,0,0,0,39,1.0302023,-35.946503,1,1,1.1,0.9,29.48,0.25,0,0
39632,1,0,0,0,0,39,1.0267708,-33.395153,138,1,1.1,0.9,29.43,0.13,0,0
39633,1,0,0,0,0,39,1.0267263,-33.410596,138,1,1.1,0.9,29.44,0.13,0,0
39634,1,0,0,0,0,39,1.0442824,-37.827284,69,1,1.1,0.9,30.16,0.15,0,0
39635,1,0,0,0,0,39,1.0442824,-37.827284,13.8,1,1.1,0.9,30.16,0.15,0,0
39636,1,0,0,0,0,39,1.0442824,-37.827284,13.8,1,1.1,0.9,30.16,0.15,0,0
39637,1,0,0,0,0,39,1.0442824,-37.827284,1,1,1.1,0.9,30.16,0.15,0,0
39638,1,13.18,2.15,0,0,39,1.0442238,-37.834946,69,1,1.1,0.9,30.16,0.15,0,0
39639,1,0,0,0,0,39,1.0468963,-36.710921,69,1,1.1,0.9,29.8,0.27,0,0
39640,1,15.18,2.69,0,0,39,1.0420922,-37.830922,13.8,1,1.1,0.9,29.86,0.28,0,0
39641,1,0,0,0,0,39,1.0470473,-36.677319,13.8,1,1.1,0.9,29.79,0.27,0,0
39642,1,0,0,0,0,39,1.0470473,-36.677319,1,1,1.1,0.9,29.79,0.27,0,0
39643,1,0,0,0,0,39,1.0469619,-36.702677,69,1,1.1,0.9,29.79,0.27,0,0
39644,1,0,0,0,0,39,1.0069589,-33.960661,138,1,1.1,0.9,29.59,0.31,0,0
39645,1,0,0,0,0,39,1.0490232,-36.422517,69,1,1.1,0.9,29.68,0.28,0,0
39646,1,27.67,8.08,0,0,39,1.0068172,-33.976119,138,1,1.1,0.9,29.6,0.31,0,0
39647,1,0,0,0,0,39,1.0321531,-29.256605,345,1,1.1,0.9,28.84,0.03,0,0
39648,1,0,0,0,0,39,1.0515838,-31.601179,138,1,1.1,0.9,28.95,0.03,0,0
39649,1,0,0,0,0,39,1.0595428,-34.010809,69,1,1.1,0.9,29.05,0.01,0,0
39650,1,0,0,0,0,39,1.0595428,-34.010809,13.8,1,1.1,0.9,29.05,0.01,0,0
39651,1,0,0,0,0,39,1.0595428,-34.010809,13.8,1,1.1,0.9,29.05,0.01,0,0
39652,1,0,0,0,0,39,1.0595428,-34.010809,1,1,1.1,0.9,29.05,0.01,0,0
39653,1,51.11,14.3,0,0,39,1.0331543,-29.162556,345,1,1.1,0.9,28.81,0.02,0,0
39654,1,0.33,0.13,0,0,39,1.0321507,-29.256784,345,1,1.1,0.9,28.84,0.03,0,0
39655,1,15.88,2.35,0,0,39,1.0137104,-34.716219,69,1,1.1,0.9,30.5,0.48,0,0
39656,1,0,0,0,0,39,1.0402223,-31.63724,69,1,1.1,0.9,28.93,0.28,0,0
39657,1,12.75,0.65,0,0,39,1.04019,-31.644256,69,1,1.1,0.9,28.94,0.28,0,0
39658,1,0,0,0,0,39,1.0262735,-40.651812,138,1,1.1,0.9,29.96,0.24,0,0
39659,1,0,0,0,0,39,1.0282716,-42.109319,69,1,1.1,0.9,29.85,0.37,0,0
39660,1,53.01,5.13,0,0,39,1.0260762,-40.684127,138,1,1.1,0.9,29.97,0.24,0,0
39661,1,0,0,0,0,39,1.0342606,-38.524422,345,1,1.1,0.9,29.79,0.17,0,0
39662,1,0,0,0,0,39,1.0300846,-39.807626,138,1,1.1,0.9,29.81,0.2,0,0
39663,1,56.27,13.64,0,0,39,1.0219691,-42.937357,69,1,1.1,0.9,30.05,0.44,0,0
39664,1,0,0,0,0,39,1.029472,-39.889099,138,1,1.1,0.9,29.83,0.21,0,0
39665,1,15.14,3.97,0,0,39,1.0420666,-44.187632,69,1,1.1,0.9,30.71,0.4,0,0
39666,1,26.9,8.3,0,0,39,1.0084731,-45.39966,69,1,1.1,0.9,31.27,0.62,0,0
39667,1,0,0,0,0,39,1.0438097,-46.018627,69,1,1.1,0.9,31.23,0.28,0,0
39668,1,16.55,0.58,0,0,39,1.0437601,-46.028623,69,1,1.1,0.9,31.23,0.28,0,0
39669,1,0,0,0,0,39,1.0345945,-43.146582,138,1,1.1,0.9,30.36,0.35,0,0
39670,1,0,0,0,0,39,1.046372,-43.760544,69,1,1.1,0.9,30.45,0.38,0,0
39671,1,35.86,9.1,0,0,39,1.0344133,-43.166384,138,1,1.1,0.9,30.37,0.35,0,0
39672,1,20.56,4.14,0,0,39,1.0416711,-40.368341,69,1,1.1,0.9,30.3,0.16,0,0
39673,1,0,0,0,10,39,1.0442085,-42.124429,69,1,1.1,0.9,30.79,-0.11,0,0
39674,1,8.14,2.66,0,0,39,1.0441624,-42.128741,69,1,1.1,0.9,30.79,-0.11,0,0
39675,1,0,0,0,0,39,1.0225283,-44.526998,138,1,1.1,0.9,30.5,0.32,0,0
39676,1,31.92,4.38,0,0,39,1.02239,-44.545613,138,1,1.1,0.9,30.5,0.32,0,0
39677,1,0,0,0,0,39,0.9936612,-38.764951,345,1,1.1,0.9,29.96,0.3,0,0
39678,1,0,0,0,0,39,1.0412672,-42.065268,138,1,1.1,0.9,30.17,0.3,0,0
39679,1,72.21,13.8,0,0,39,0.9933217,-38.812231,345,1,1.1,0.9,29.97,0.3,0,0
39680,1,0,0,0,0,39,1.0210006,-42.281687,138,1,1.1,0.9,30.61,0.34,0,0
39681,1,0,0,0,0,39,1.0330756,-43.148301,69,1,1.1,0.9,30.87,0.23,0,0
39682,1,0,0,0,0,39,1.0423352,-43.788479,18,1,1.1,0.9,31.07,0.14,0,0
39683,1,0,0,0,0,39,1.0423352,-43.788479,1,1,1.1,0.9,31.07,0.14,0,0
39684,1,40.22,18.82,0,0,39,1.0207042,-42.303168,138,1,1.1,0.9,30.62,0.34,0,0
39685,1,0,0,0,0,39,1.0212309,-42.254359,138,1,1.1,0.9,30.6,0.34,0,0
39686,1,0,0,0,0,39,1.0187956,-35.141624,345,1,1.1,0.9,29.54,0.22,0,0
39687,1,0,0,0,0,39,1.0415982,-38.257367,138,1,1.1,0.9,29.8,0.24,0,0
39688,1,64.03,9.04,0,0,39,1.0185094,-35.18241,345,1,1.1,0.9,29.55,0.22,0,0
39689,1,0,0,0,0,39,1.0201526,-35.006353,345,1,1.1,0.9,29.49,0.21,0,0
39690,1,0,0,0,0,39,1.0187956,-35.141624,345,1,1.1,0.9,29.54,0.22,0,0
39691,1,0,0,0,0,39,1.0280344,-37.739702,138,1,1.1,0.9,29.89,0.3,0,0
39692,1,0,0,0,0,39,1.0386987,-39.747105,69,1,1.1,0.9,29.79,0.37,0,0
39693,1,0,0,0,0,39,1.0603414,-43.154586,13.8,1,1.1,0.9,29.63,0.52,0,0
39694,1,0,0,0,0,39,1.0603414,-43.154586,1,1,1.1,0.9,29.63,0.52,0,0
39695,1,64.03,5.29,0,0,39,1.0278363,-37.774683,138,1,1.1,0.9,29.9,0.3,0,0
39696,1,12.22,3.27,0,5,39,1.0345194,-43.600443,69,1,1.1,0.9,31.28,-0.08,0,0
39697,1,13.96,2.24,0,0,39,1.0470282,-42.078529,69,1,1.1,0.9,30.44,0.33,0,0
39698,1,0,0,0,0,39,1.0249557,-40.851744,138,1,1.1,0.9,30.37,0.32,0,0
39699,1,0,0,0,0,39,1.0499682,-41.883246,69,1,1.1,0.9,30.36,0.3,0,0
39700,1,55.5,10.06,0,0,39,1.0247199,-40.885636,138,1,1.1,0.9,30.38,0.32,0,0
39701,1,0,0,0,0,39,1.0252927,-40.812583,138,1,1.1,0.9,30.36,0.31,0,0
39702,1,0,0,0,0,39,1.0302359,-39.373931,138,1,1.1,0.9,30.14,0.28,0,0
39703,1,0,0,0,0,39,1.0489254,-41.353031,69,1,1.1,0.9,29.99,0.41,0,0
39704,1,55.5,12.09,0,0,39,1.0299451,-39.406245,138,1,1.1,0.9,30.15,0.28,0,0
39705,1,0,0,0,0,39,1.0225509,-41.330118,138,1,1.1,0.9,30.58,0.31,0,0
39706,1,0,0,0,0,39,1.0125762,-40.630567,69,1,1.1,0.9,30.97,0.28,0,0
39707,1,56.9,4.54,0,0,39,1.022348,-41.362707,138,1,1.1,0.9,30.59,0.31,0,0
39708,1,0,0,0,0,39,1.0192472,-39.565221,138,1,1.1,0.9,29.8,0.25,0,0
39709,1,36.64,7.57,0,0,39,1.0420587,-41.854873,69,1,1.1,0.9,29.86,0.2,0,0
39710,1,0,0,0,0,39,1.0195443,-39.543718,138,1,1.1,0.9,29.8,0.25,0,0
39711,1,13.46,4.2,0,0,39,1.0425377,-41.996356,69,1,1.1,0.9,30.36,0.44,0,0
39712,1,0,0,0,0,39,1.0216855,-43.684638,138,1,1.1,0.9,30.69,0.37,0,0
39713,1,0,0,0,0,39,1.0207563,-43.045062,69,1,1.1,0.9,30.76,0.35,0,0
39714,1,38.34,11.18,0,0,39,1.0214813,-43.707035,138,1,1.1,0.9,30.69,0.37,0,0
39715,1,0,0,0,0,39,1.0218928,-43.667688,138,1,1.1,0.9,30.68,0.37,0,0
39716,1,38.65,15.17,0,0,39,1.0364287,-42.909964,138,1,1.1,0.9,30.31,0.32,0,0
39717,1,0,0,0,0,39,1.0367017,-42.889553,138,1,1.1,0.9,30.3,0.32,0,0
39718,1,0,0,0,0,39,1.034499,-42.864393,138,1,1.1,0.9,30.32,0.35,0,0
39719,1,43.3,34.16,0,0,39,1.0340129,-42.884268,138,1,1.1,0.9,30.33,0.36,0,0
39720,1,0,0,0,0,39,1.0360645,-43.343371,138,1,1.1,0.9,30.38,0.3,0,0
39721,1,5.66,2.14,0,0,39,1.0559666,-43.189568,69,1,1.1,0.9,30.36,0.24,0,0
39722,1,47.03,4.33,0,0,39,1.0359155,-43.368634,138,1,1.1,0.9,30.38,0.3,0,0
39723,1,0,0,0,0,39,0.9841997,-39.990133,345,1,1.1,0.9,30.09,0.32,0,0
39724,1,0,0,0,0,39,1.042367,-42.553204,138,1,1.1,0.9,30.22,0.28,0,0
39725,1,0,0,0,0,39,1.0584114,-44.473886,69,1,1.1,0.9,30.52,0.2,0,0
39726,1,47.03,9.08,0,0,39,0.9839763,-40.017616,345,1,1.1,0.9,30.1,0.32,0,0
39727,1,0,0,0,0,39,1.024079,-43.434415,138,1,1.1,0.9,30.64,0.36,0,0
39728,1,0,0,0,0,39,1.0475763,-43.783511,69,1,1.1,0.9,30.61,0.35,0,0
39729,1,59.85,7.23,0,0,39,1.023862,-43.471743,138,1,1.1,0.9,30.64,0.36,0,0
39730,1,0,0,0,0,39,1.0243123,-43.396783,138,1,1.1,0.9,30.63,0.36,0,0
39731,1,0,0,0,0,39,1.024079,-43.434415,138,1,1.1,0.9,30.64,0.36,0,0
39732,1,0,0,0,0,39,1.0442741,-45.728567,69,1,1.1,0.9,31.15,0.3,0,0
39733,1,9.96,4.07,0,0,39,1.044212,-45.733776,69,1,1.1,0.9,31.15,0.3,0,0
39734,1,0,0,0,0,39,1.0443366,-45.723407,69,1,1.1,0.9,31.15,0.3,0,0
39735,1,24.1,6.05,0,23,39,1.0432525,-42.575361,69,1,1.1,0.9,31.01,-0.17,0,0
39736,1,0,0,0,20,39,1.0337625,-39.799671,138,1,1.1,0.9,30.27,0.23,0,0
39737,1,39.27,14.32,0,0,39,1.0317633,-42.655297,69,1,1.1,0.9,30.83,0.19,0,0
39738,1,0,0,0,0,39,1.0324985,-41.147102,13.8,1,1.1,0.9,30.53,0.22,0,0
39739,1,0,0,0,0,39,1.0324985,-41.147102,1,1,1.1,0.9,30.53,0.22,0,0
39740,1,0,0,0,0,39,1.0376495,-41.646145,69,1,1.1,0.9,29.93,0.25,0,0
39741,1,16.54,3.35,0,0,39,1.0375686,-41.65487,69,1,1.1,0.9,29.94,0.25,0,0
39742,1,5.65,4.19,0,0,39,1.0156417,-41.556061,138,1,1.1,0.9,30.15,0.29,0,0
39743,1,0,0,0,0,39,1.0156417,-41.556061,13.8,1,1.1,0.9,30.15,0.29,0,0
39744,1,0,0,0,0,39,1.0156417,-41.556061,13.8,1,1.1,0.9,30.15,0.29,0,0
39745,1,0,0,0,0,39,1.0156417,-41.556061,1,1,1.1,0.9,30.15,0.29,0,0
39746,1,32.91,8.2,0,0,39,1.0154678,-41.574957,138,1,1.1,0.9,30.15,0.29,0,0
39747,1,0,0,0,0,39,1.0158595,-41.532693,138,1,1.1,0.9,30.14,0.29,0,0
39748,1,0,0,0,0,39,1.0282318,-40.475916,138,1,1.1,0.9,30.32,0.3,0,0
39749,1,0,0,0,0,39,1.0284596,-41.63944,69,1,1.1,0.9,30.29,0.32,0,0
39750,1,0,0,0,0,39,1.0284089,-40.448583,138,1,1.1,0.9,30.31,0.3,0,0
39751,1,0,0,0,0,39,1.0282318,-40.475916,138,1,1.1,0.9,30.32,0.3,0,0
39752,1,29.63,4.82,0,0,39,1.0280967,-40.492747,138,1,1.1,0.9,30.32,0.3,0,0
39753,1,10.25,3.45,0,11,39,1.04072,-42.834266,69,1,1.1,0.9,30.95,-0.09,0,0
39754,1,0,0,0,0,39,1.04072,-42.834266,13.8,1,1.1,0.9,30.95,-0.09,0,0
39755,1,0,0,0,0,39,1.04072,-42.834266,13.8,1,1.1,0.9,30.95,-0.09,0,0
39756,1,0,0,0,0,39,1.04072,-42.834266,1,1,1.1,0.9,30.95,-0.09,0,0
39757,1,0,0,0,0,39,1.0235387,-46.310084,69,1,1.1,0.9,31.29,0.46,0,0
39758,1,0,0,0,0,39,1.0235387,-46.310084,13.8,1,1.1,0.9,31.29,0.46,0,0
39759,1,0,0,0,0,39,1.0235387,-46.310084,13.8,1,1.1,0.9,31.29,0.46,0,0
39760,1,0,0,0,0,39,1.0235387,-46.310084,1,1,1.1,0.9,31.29,0.46,0,0
39761,1,0,0,0,0,39,1.0236451,-46.297077,69,1,1.1,0.9,31.29,0.46,0,0
39762,1,21.37,4.32,0,0,39,1.0234395,-46.32233,69,1,1.1,0.9,31.29,0.46,0,0
39763,1,0,0,0,0,39,1.0235387,-46.310084,69,1,1.1,0.9,31.29,0.46,0,0
39764,1,0,0,0,0,39,1.0091015,-43.745812,138,1,1.1,0.9,30.44,0.34,0,0
39765,1,0,0,0,0,39,1.0469428,-43.745812,69,1,1.1,0.9,30.44,0.34,0,0
39766,1,61.49,18.12,0,0,39,1.0087391,-43.781944,138,1,1.1,0.9,30.45,0.34,0,0
39767,1,0,0,0,0,39,1.0094399,-43.709703,138,1,1.1,0.9,30.43,0.34,0,0
39768,1,9.5,0.77,0,0,39,1.0243561,-42.23968,69,1,1.1,0.9,30.53,0.33,0,0
39769,2,0,0,0,0,39,1.0368709,-41.999052,69,1,1.1,0.9,29.8,0.27,0,0
39770,1,0,0,0,0,39,1.0368489,-42.004532,69,1,1.1,0.9,29.8,0.27,0,0
39771,2,0,0,0,0,39,1.0421292,-39.564747,345,1,1.1,0.9,29.84,0.12,0,0
39772,2,0,0,0,0,39,1.0451423,-40.981561,138,1,1.1,0.9,29.82,0.11,0,0
39773,1,0,0,0,0,39,1.042426,-39.546477,345,1,1.1,0.9,29.83,0.11,0,0
39774,1,0,0,0,0,39,1.0421292,-39.564747,345,1,1.1,0.9,29.84,0.12,0,0
39775,1,0,0,0,0,39,1.0417532,-48.553786,69,1,1.1,0.9,32.11,-0.06,0,0
39776,2,0,0,0,0,39,1.0422517,-47.95357,22,1,1.1,0.9,32.08,-0.06,0,0
39777,1,0,0,0,0,39,1.0417664,-48.553508,69,1,1.1,0.9,32.11,-0.06,0,0
39778,1,5.78,1.12,0,0,39,1.0417257,-48.556734,69,1,1.1,0.9,32.11,-0.06,0,0
39779,1,0,0,0,0,39,1.0337524,-27.126447,138,1,1.1,0.9,28.25,0.22,0,0
39780,1,0,0,0,0,39,1.0397232,-26.737026,69,1,1.1,0.9,27.84,0.36,0,0
39781,1,0,0,0,0,39,1.0451096,-26.392136,13.8,1,1.1,0.9,27.48,0.48,0,0
39782,1,0,0,0,0,39,1.0451096,-26.392136,1,1,1.1,0.9,27.48,0.48,0,0
39783,2,0,0,0,0,39,1.0337524,-27.126447,13.8,1,1.1,0.9,28.25,0.22,0,0
39784,2,0,0,0,0,39,1.0473932,-25.033576,18,1,1.1,0.9,28.17,0.23,0,0
39785,1,0,0,0,0,39,1.0335586,-27.168491,138,1,1.1,0.9,28.27,0.22,0,0
39786,2,0,0,0,0,39,1.045814,-34.650231,69,1,1.1,0.9,29.44,0.16,0,0
39787,1,0,0,0,0,39,1.0458041,-34.653322,69,1,1.1,0.9,29.44,0.16,0,0
39788,2,0,0,0,0,39,1.0358063,-43.283555,138,1,1.1,0.9,30.37,0.29,0,0
39789,1,0,0,0,0,39,1.0358063,-43.283555,138,1,1.1,0.9,30.37,0.29,0,0
39790,1,0,0,0,0,39,1.0358063,-43.283555,138,1,1.1,0.9,30.37,0.29,0,0
39791,1,0,0,0,0,39,1.0461066,-45.979479,69,1,1.1,0.9,30.65,0.27,0,0
39792,2,0,0,0,0,39,1.0532993,-45.369159,13.8,1,1.1,0.9,30.61,0.27,0,0
39793,1,0,0,0,0,39,1.0460964,-45.982507,69,1,1.1,0.9,30.65,0.27,0,0
39794,1,0,0,0,0,39,1.0461066,-45.979479,69,1,1.1,0.9,30.65,0.27,0,0
39795,1,0,0,0,0,39,1.0525074,-43.572281,69,1,1.1,0.9,29.53,0.1,0,0
39796,2,0,0,0,0,39,1.0532749,-40.932226,13.8,1,1.1,0.9,29.42,0.11,0,0
39797,2,0,0,0,0,39,1.0531494,-42.983834,13.8,1,1.1,0.9,29.49,0.1,0,0
39798,1,0,0,0,0,39,1.0524419,-43.587948,69,1,1.1,0.9,29.54,0.1,0,0
39799,1,0,0,0,0,39,1.0525074,-43.572281,69,1,1.1,0.9,29.53,0.1,0,0
39800,1,0,0,0,0,39,1.0364237,-37.4054,69,1,1.1,0.9,29.87,0.08,0,0
39801,2,0,0,0,0,39,1.0368458,-36.710928,18,1,1.1,0.9,29.84,0.08,0,0
39802,1,0,0,0,0,39,1.0364108,-37.408538,69,1,1.1,0.9,29.87,0.08,0,0
39803,1,0,0,0,0,39,1.0364237,-37.4054,69,1,1.1,0.9,29.87,0.08,0,0
39804,1,0,0,0,0,39,1.0364237,-37.4054,69,1,1.1,0.9,29.87,0.08,0,0
39805,2,0,0,0,0,39,1.0439166,-34.687112,69,1,1.1,0.9,29.45,0.09,0,0
39806,1,0,0,0,0,39,1.0439034,-34.689858,69,1,1.1,0.9,29.45,0.09,0,0
39807,1,0,0,0,0,39,1.0558395,-37.964525,69,1,1.1,0.9,29.63,0.09,0,0
39808,2,0,0,0,0,39,1.0563897,-37.075893,22,1,1.1,0.9,29.58,0.09,0,0
39809,1,0.77,0.23,0,0,39,1.0558351,-37.964947,69,1,1.1,0.9,29.63,0.09,0,0
39810,2,0,0,0,0,39,1.0070485,-46.797413,69,1,1.1,0.9,31.34,0.39,0,0
39811,1,1.26,0.46,0,0,39,1.00704,-46.798183,69,1,1.1,0.9,31.34,0.39,0,0
39812,2,0,0,0,0,39,1.04232,-26.625661,69,1,1.1,0.9,27.69,0.41,0,0
39813,1,0,0,0,0,39,1.0422484,-26.659438,69,1,1.1,0.9,27.7,0.41,0,0
39814,1,0,0,0,0,39,1.04232,-26.625661,69,1,1.1,0.9,27.69,0.41,0,0
39815,2,0,0,0,0,39,1.0415522,-49.148082,69,1,1.1,0.9,30.76,0.34,0,0
39816,1,0,0,0,0,39,1.0415522,-49.148082,69,1,1.1,0.9,30.76,0.34,0,0
39817,1,0,0,0,0,39,1.0337996,-43.132398,69,1,1.1,0.9,30.1,0.21,0,0
39818,2,0,0,0,0,39,1.034211,-42.581258,13.8,1,1.1,0.9,30.07,0.21,0,0
39819,1,0,0,0,0,39,1.0337875,-43.135503,69,1,1.1,0.9,30.1,0.21,0,0
39820,1,0,0,0,0,39,1.0335041,-43.136402,69,1,1.1,0.9,30.11,0.21,0,0
39821,2,0,0,0,0,39,1.033911,-42.555403,13.8,1,1.1,0.9,30.08,0.21,0,0
39822,1,0,0,0,0,39,1.0334918,-43.139362,69,1,1.1,0.9,30.11,0.21,0,0
39823,1,0,0,0,0,39,1.0335041,-43.136402,69,1,1.1,0.9,30.11,0.21,0,0
39824,1,3.77,1.01,0,0,39,1.0517451,-45.995635,69,1,1.1,0.9,29.87,0.33,0,0
39825,2,0,0,0,0,39,1.052255,-45.399013,13.8,1,1.1,0.9,29.83,0.33,0,0
39826,1,0,0,0,0,39,1.0517545,-45.996514,69,1,1.1,0.9,29.87,0.33,0,0
39827,1,0,0,0,0,39,1.0374795,-42.880588,138,1,1.1,0.9,30.24,0.28,0,0
39828,2,0,0,0,0,39,1.0374795,-42.880588,13.8,1,1.1,0.9,30.24,0.28,0,0
39829,1,0,0,0,0,39,1.0374795,-42.880588,138,1,1.1,0.9,30.24,0.28,0,0
39830,1,0,0,0,0,39,1.0374795,-42.880588,138,1,1.1,0.9,30.24,0.28,0,0
39831,1,0,0,0,0,39,1.0374795,-42.880588,138,1,1.1,0.9,30.24,0.28,0,0
39832,1,0,0,0,0,39,1.0374795,-42.880588,138,1,1.1,0.9,30.24,0.28,0,0
39833,1,0,0,0,322,39,1.0360002,-33.497846,345,1,1.1,0.9,29.23,0.01,0,0
39834,1,0,0,0,0,39,1.0369559,-36.880866,138,1,1.1,0.9,29.52,0.07,0,0
39835,1,0,0,0,0,39,1.0445968,-39.723407,69,1,1.1,0.9,29.78,0.01,0,0
39836,2,0,0,0,0,39,1.050965,-28.452324,18,1,1.1,0.9,29.15,0,0,0
39837,1,0,0,0,0,39,1.0358347,-36.922054,138,1,1.1,0.9,29.54,0.08,0,0
39838,2,0,0,0,0,39,1.0312033,-48.338801,69,1,1.1,0.9,30.91,0.4,0,0
39839,1,0,0,0,0,39,1.0311912,-48.341918,69,1,1.1,0.9,30.91,0.4,0,0
39840,1,0,0,0,0,39,1.0312033,-48.338801,69,1,1.1,0.9,30.91,0.4,0,0
39841,1,0,0,0,0,39,1.0420002,-22.920097,345,1,1.1,0.9,28.1,0.01,0,0
39842,1,0,0,0,0,39,1.0335026,-27.188717,138,1,1.1,0.9,28.27,0.21,0,0
39843,2,0,0,0,0,39,1.0525002,-18.946967,13.8,1,1.1,0.9,28.03,0,0,0
39844,2,0,0,0,0,39,1.052307,-19.225014,13.8,1,1.1,0.9,28.01,0,0,0
39845,1,0,0,0,0,39,1.0358663,-24.036073,345,1,1.1,0.9,28.34,0.04,0,0
39846,1,0,0,0,0,39,1.0420002,-22.920097,345,1,1.1,0.9,28.1,0.01,0,0
39847,2,0,0,0,0,39,1.0288035,-42.500362,69,1,1.1,0.9,29.93,0.36,0,0
39848,1,0,0,0,0,39,1.0288035,-42.500362,18,1,1.1,0.9,29.93,0.36,0,0
39849,1,0,0,0,0,39,1.0288035,-42.500362,18,1,1.1,0.9,29.93,0.36,0,0
39850,1,0,0,0,0,39,1.0288035,-42.500362,1,1,1.1,0.9,29.93,0.36,0,0
39851,1,0,0,0,0,39,1.028769,-42.502784,69,1,1.1,0.9,29.93,0.36,0,0
39852,1,0,0,0,0,39,1.0288035,-42.500362,69,1,1.1,0.9,29.93,0.36,0,0
39853,2,2.28,1.77,0,0,39,1.0250681,-54.492028,69,1,1.1,0.9,31.94,0.42,0,0
39854,1,0,0,0,0,39,1.0337371,-44.020211,69,1,1.1,0.9,30.61,0.31,0,0
39855,1,0,0,0,0,39,1.0337371,-44.020211,13.8,1,1.1,0.9,30.61,0.31,0,0
39856,1,0,0,0,0,39,1.0337371,-44.020211,13.8,1,1.1,0.9,30.61,0.31,0,0
39857,1,0,0,0,0,39,1.0337371,-44.020211,1,1,1.1,0.9,30.61,0.31,0,0
39858,2,0,0,0,0,39,1.0089497,-43.350135,13.8,1,1.1,0.9,30.57,0.31,0,0
39859,1,0,0,0,0,39,1.0337246,-44.023431,69,1,1.1,0.9,30.61,0.31,0,0
39860,1,0,0,0,0,39,1.0337371,-44.020211,69,1,1.1,0.9,30.61,0.31,0,0
39861,1,0,0,0,0,39,1.0300001,-25.984434,345,1,1.1,0.9,28.44,0,0,0
39862,1,0,0,0,0,39,1.0415488,-28.72051,138,1,1.1,0.9,28.51,0.11,0,0
39863,2,0,0,0,0,39,1.0322444,-20.538678,13.8,1,1.1,0.9,28.34,0,0,0
39864,2,0,0,0,0,39,1.0320643,-21.274204,13.8,1,1.1,0.9,28.38,0,0,0
39865,2,0,0,0,0,39,1.032234,-21.138242,13.8,1,1.1,0.9,28.36,0,0,0
39866,2,0,0,0,0,39,1.0337507,-25.009797,18,1,1.1,0.9,28.43,0,0,0
39867,2,0,0,0,0,39,1.0378034,-24.959663,13.8,1,1.1,0.9,28.42,0,0,0
39868,1,0,0,0,0,39,1.0285444,-26.333805,345,1,1.1,0.9,28.55,0.03,0,0
39869,1,0,0,0,0,39,1.0300001,-25.984434,345,1,1.1,0.9,28.44,0,0,0
39870,1,0,0,0,0,39,1.0300001,-25.984434,345,1,1.1,0.9,28.44,0,0,0
39871,1,0,0,0,0,39,1.0343717,-29.044897,138,1,1.1,0.9,28.73,0.22,0,0
39872,1,0,0,0,0,39,1.0441922,-30.002638,69,1,1.1,0.9,28.66,0.39,0,0
39873,2,0,0,0,0,39,1.0317714,-26.160471,13.8,1,1.1,0.9,28.45,0.41,0,0
39874,2,0,0,0,0,39,1.0324666,-27.16657,24,1,1.1,0.9,28.49,0.4,0,0
39875,1,0,0,0,0,39,1.0344885,-29.037114,138,1,1.1,0.9,28.73,0.22,0,0
39876,1,0,0,0,0,39,1.0563273,-34.169565,69,1,1.1,0.9,29.14,0.04,0,0
39877,2,0,0,0,0,39,1.0568537,-33.438443,24,1,1.1,0.9,29.11,0.04,0,0
39878,2,0,0,0,0,39,1.0563273,-34.169565,13.8,1,1.1,0.9,29.14,0.04,0,0
39879,1,0,0,0,0,39,1.0563145,-34.172178,69,1,1.1,0.9,29.14,0.04,0,0
39880,1,0,0,0,0,39,1.0481197,-40.619621,345,1,1.1,0.9,29.91,0.08,0,0
39881,1,0,0,0,0,39,1.0500035,-42.225624,138,1,1.1,0.9,29.82,0.06,0,0
39882,1,0,0,0,0,39,1.0492908,-43.83919,69,1,1.1,0.9,29.7,0.1,0,0
39883,2,0,0,0,0,39,1.0437861,-39.976457,13.8,1,1.1,0.9,29.89,0.09,0,0
39884,2,0,0,0,0,39,1.0450016,-40.47477,18,1,1.1,0.9,29.9,0.09,0,0
39885,2,0,0,0,0,39,1.0101486,-40.572975,24,1,1.1,0.9,29.91,0.08,0,0
39886,2,0,0,0,0,39,1.0480502,-40.536381,345,1,1.1,0.9,29.89,0.09,0,0
39887,1,0,0,0,0,39,1.0496411,-42.603508,138,1,1.1,0.9,29.86,0.05,0,0
39888,1,0,0,0,0,39,1.0542013,-45.50518,13.8,1,1.1,0.9,29.82,-0.01,0,0
39889,1,0,0,0,0,39,1.0542013,-45.50518,1,1,1.1,0.9,29.82,-0.01,0,0
39890,1,0,0,0,0,39,1.048022,-40.573053,345,1,1.1,0.9,29.9,0.08,0,0
39891,2,0,0,0,0,39,1.0303515,-43.961194,69,1,1.1,0.9,30.67,0.35,0,0
39892,1,0,0,0,0,39,1.0303515,-43.961194,69,1,1.1,0.9,30.67,0.35,0,0
39893,2,0,0,0,0,39,1.0082467,-46.420129,69,1,1.1,0.9,31.12,0.38,0,0
39894,1,3.33,0.71,0,0,39,1.0082306,-46.422019,69,1,1.1,0.9,31.12,0.38,0,0
39895,2,0,0,0,0,39,1.0504108,-43.873318,69,1,1.1,0.9,29.99,0.11,0,0
39896,1,0,0,0,0,39,1.0397571,-41.804574,69,1,1.1,0.9,30.07,0.14,0,0
39897,2,0,0,0,0,39,1.0403101,-41.095807,20,1,1.1,0.9,30.03,0.14,0,0
39898,1,0,0,0,0,39,1.0397462,-41.8073,69,1,1.1,0.9,30.07,0.14,0,0
39899,1,0,0,0,0,39,1.0397571,-41.804574,69,1,1.1,0.9,30.07,0.14,0,0
39900,2,0,0,0,0,39,1.0243512,-42.848475,69,1,1.1,0.9,30.11,0.44,0,0
39901,2,0,0,0,0,39,1.0109386,-46.150186,69,1,1.1,0.9,30.98,0.36,0,0
39902,1,0,0,0,0,39,1.0189677,-41.14524,69,1,1.1,0.9,30.17,0.5,0,0
39903,2,0,0,0,0,39,1.0192067,-40.835389,13.8,1,1.1,0.9,30.15,0.5,0,0
39904,2,0,0,0,0,39,1.0189677,-41.14524,13.8,1,1.1,0.9,30.17,0.5,0,0
39905,1,0,0,0,0,39,1.0189616,-41.146625,69,1,1.1,0.9,30.17,0.5,0,0
39906,1,0,0,0,0,39,1.0189677,-41.14524,69,1,1.1,0.9,30.17,0.5,0,0
39907,1,0,0,0,0,39,1.0189677,-41.14524,69,1,1.1,0.9,30.17,0.5,0,0
39908,1,0,0,0,0,39,1.0459691,-32.753339,69,1,1.1,0.9,28.7,0.04,0,0
39909,2,0,0,0,0,39,1.0272094,-32.033341,13.8,1,1.1,0.9,28.67,0.04,0,0
39910,2,0,0,0,0,39,1.0271567,-32.104042,24,1,1.1,0.9,28.68,0.04,0,0
39911,1,0,0,0,0,39,1.0459558,-32.756677,69,1,1.1,0.9,28.71,0.04,0,0
39912,1,0,0,0,0,39,1.0459691,-32.753339,69,1,1.1,0.9,28.7,0.04,0,0
39913,2,0,0,0,0,39,1.0489095,-39.178861,69,1,1.1,0.9,30,0.19,0,0
39914,1,0,0,0,0,39,1.0489017,-39.180803,69,1,1.1,0.9,30,0.19,0,0
39915,1,0,0,0,0,39,1.0337426,-43.321244,69,1,1.1,0.9,30.14,0.21,0,0
39916,2,0,0,0,0,39,1.0338709,-43.200653,18,1,1.1,0.9,30.13,0.21,0,0
39917,2,0,0,0,0,39,1.033751,-43.313163,18,1,1.1,0.9,30.14,0.21,0,0
39918,1,0,0,0,0,39,1.033751,-43.313163,1,1,1.1,0.9,30.14,0.21,0,0
39919,1,0,0,0,0,39,1.0337391,-43.321981,69,1,1.1,0.9,30.14,0.21,0,0
39920,1,0,0,0,0,39,1.0337426,-43.321244,69,1,1.1,0.9,30.14,0.21,0,0
39921,1,0,0,0,0,39,1.0620312,-44.502108,69,1,1.1,0.9,30.47,0.13,0,0
39922,2,0,0,0,0,39,1.00976,-44.082463,13.8,1,1.1,0.9,30.44,0.11,0,0
39923,2,0,0,0,0,39,1.0113024,-43.296953,13.2,1,1.1,0.9,30.4,0.1,0,0
39924,2,0,0,0,0,39,1.0079161,-43.011213,13.8,1,1.1,0.9,30.4,0.09,0,0
39925,2,0,0,0,0,39,1.0077246,-43.71023,13.8,1,1.1,0.9,30.41,0.1,0,0
39926,2,0,0,0,0,39,1.0086607,-42.946574,13.8,1,1.1,0.9,30.39,0.09,0,0
39927,1,0,0,0,0,39,1.0619733,-44.505924,69,1,1.1,0.9,30.47,0.13,0,0
39928,1,0,0,0,0,39,1.0620312,-44.502108,69,1,1.1,0.9,30.47,0.13,0,0
39929,2,2.94,0.67,0,0,39,1.0421171,-62.02652,69,1,1.1,0.9,32.87,-0.13,0,0
39930,1,0,0,0,0,39,1.0380002,-36.596073,69,1,1.1,0.9,29.21,0,0,0
39931,2,0,0,0,0,39,1.0512282,-35.934491,13.8,1,1.1,0.9,29.19,0,0,0
39932,2,0,0,0,0,39,1.0450365,-35.735415,18,1,1.1,0.9,29.17,0,0,0
39933,2,0,0,0,0,39,1.0514458,-35.928051,18,1,1.1,0.9,29.18,0,0,0
39934,2,0,0,0,0,39,1.0446758,-36.008252,13.8,1,1.1,0.9,29.18,0,0,0
39935,1,0,0,0,0,39,1.0379824,-36.601916,69,1,1.1,0.9,29.21,0.01,0,0
39936,1,0,0,0,0,39,1.0380002,-36.596073,69,1,1.1,0.9,29.21,0,0,0
39937,1,0,0,0,0,39,1.0579539,-39.070397,69,1,1.1,0.9,29.45,0.09,0,0
39938,2,0,0,0,0,39,1.0201347,-38.525772,13.8,1,1.1,0.9,29.42,0.09,0,0
39939,1,0,0,0,0,39,1.0579463,-39.0727,69,1,1.1,0.9,29.45,0.09,0,0
39940,1,0,0,0,0,39,1.0579539,-39.070397,69,1,1.1,0.9,29.45,0.09,0,0
39941,1,0.9,0.28,0,0,39,1.0579485,-39.070874,69,1,1.1,0.9,29.45,0.09,0,0
39942,1,0,0,0,0,39,1.0579539,-39.070397,69,1,1.1,0.9,29.45,0.09,0,0
39943,1,4.46,0.23,0,0,39,1.0417186,-40.037574,69,1,1.1,0.9,29.69,0.22,0,0
39944,2,0,0,0,0,39,1.0294942,-39.350589,13.8,1,1.1,0.9,29.64,0.22,0,0
39945,1,0,0,0,0,39,1.0417205,-40.037919,69,1,1.1,0.9,29.69,0.22,0,0
39946,2,0,0,0,0,39,1.0360178,-35.647222,69,1,1.1,0.9,29.57,0.13,0,0
39947,1,0,0,0,0,39,1.0360042,-35.650105,69,1,1.1,0.9,29.57,0.13,0,0
39948,1,0,0,0,0,39,1.0550914,-44.957157,69,1,1.1,0.9,30.68,0.2,0,0
39949,2,0,0,0,0,39,1.055655,-44.034286,18,1,1.1,0.9,30.63,0.21,0,0
39950,1,2.96,0.64,0,0,39,1.0550776,-44.958594,69,1,1.1,0.9,30.68,0.21,0,0
39951,1,0,0,0,0,39,1.0484318,-44.612882,69,1,1.1,0.9,29.84,0.11,0,0
39952,2,0,0,0,0,39,1.049273,-42.888607,18,1,1.1,0.9,29.75,0.11,0,0
39953,1,0,0,0,0,39,1.0483891,-44.624879,69,1,1.1,0.9,29.84,0.11,0,0
39954,1,0,0,0,0,39,1.0484318,-44.612882,69,1,1.1,0.9,29.84,0.11,0,0
39955,1,0,0,0,0,39,1.0484318,-44.612882,69,1,1.1,0.9,29.84,0.11,0,0
39956,1,1.54,0.1,0,0,39,1.0207245,-41.269584,69,1,1.1,0.9,29.73,0.32,0,0
39957,2,0,0,0,0,39,1.0207245,-41.269584,13.8,1,1.1,0.9,29.73,0.32,0,0
39958,2,0,0,0,0,39,1.0207245,-41.269584,13.8,1,1.1,0.9,29.73,0.32,0,0
39959,1,0,0,0,0,39,1.0207293,-41.268683,69,1,1.1,0.9,29.73,0.32,0,0
39960,2,0,0,0,0,39,1.0227789,-43.098631,69,1,1.1,0.9,30.08,0.47,0,0
39961,2,0,0,0,0,39,1.0433158,-34.696061,69,1,1.1,0.9,29.46,0.09,0,0
39962,2,0,0,0,0,39,1.0414777,-45.933675,69,1,1.1,0.9,30.84,0.29,0,0
39963,1,0,0,0,0,39,1.0414777,-45.933675,69,1,1.1,0.9,30.84,0.29,0,0
39964,1,0,0,0,0,39,1.0501067,-38.205891,69,1,1.1,0.9,29.6,0.21,0,0
39965,2,0,0,0,0,39,1.0069457,-37.155389,13.8,1,1.1,0.9,29.53,0.21,0,0
39966,2,0,0,0,0,39,1.0066493,-37.355285,13.8,1,1.1,0.9,29.55,0.21,0,0
39967,1,0,0,0,0,39,1.0500853,-38.211875,69,1,1.1,0.9,29.6,0.21,0,0
39968,2,0,0,0,0,39,1.0418087,-48.25655,69,1,1.1,0.9,32,-0.02,0,0
39969,1,0,0,0,0,39,1.0417974,-48.259524,69,1,1.1,0.9,32,-0.02,0,0
39970,1,0,0,0,0,39,1.030543,-30.069347,345,1,1.1,0.9,28.83,0.02,0,0
39971,1,0,0,0,0,39,1.0320687,-31.923438,138,1,1.1,0.9,28.81,0.08,0,0
39972,2,0,0,0,0,39,1.0316412,-29.951328,13.8,1,1.1,0.9,28.83,0.02,0,0
39973,2,0,0,0,0,39,1.0389071,-29.178626,13.8,1,1.1,0.9,28.82,0.01,0,0
39974,1,0,0,0,0,39,1.0313744,-29.979325,1,1,1.1,0.9,28.83,0.02,0,0
39975,2,0,0,0,0,39,1.0347842,-29.629333,18,1,1.1,0.9,28.82,0.01,0,0
39976,2,0,0,0,0,39,1.0367089,-29.421904,18,1,1.1,0.9,28.82,0.01,0,0
39977,1,0,0,0,0,39,1.030145,-30.123412,1,1,1.1,0.9,28.83,0.01,0,0
39978,2,0,0,0,0,39,1.0479243,-27.74093,13.8,1,1.1,0.9,28.78,0,0,0
39979,2,0,0,0,0,39,1.0598716,-28.996624,13.8,1,1.1,0.9,28.7,0.03,0,0
39980,2,0,0,0,0,39,1.0370056,-29.224282,13.8,1,1.1,0.9,28.82,0,0,0
39981,1,0,0,0,0,39,1.0288042,-30.143287,345,1,1.1,0.9,28.86,0.05,0,0
39982,1,0,0,0,0,39,1.030543,-30.069347,345,1,1.1,0.9,28.83,0.02,0,0
39983,1,0,0,0,0,39,1.030543,-30.069347,345,1,1.1,0.9,28.83,0.02,0,0
39984,1,0,0,0,0,39,1.030543,-30.069347,345,1,1.1,0.9,28.83,0.02,0,0
39985,2,0,0,0,0,39,1.040938,-39.839628,69,1,1.1,0.9,29.63,0.24,0,0
39986,1,0,0,0,0,39,1.040938,-39.839628,69,1,1.1,0.9,29.63,0.24,0,0
39987,1,0,0,0,0,39,1.040938,-39.839628,69,1,1.1,0.9,29.63,0.24,0,0
39988,2,0,0,0,0,39,1.0394315,-59.78421,138,1,1.1,0.9,32.34,0.02,0,0
39989,2,0,0,0,0,39,1.04,-59.959746,69,1,1.1,0.9,32.35,0,0,0
39990,1,0,0,0,0,39,1.0394109,-59.783316,138,1,1.1,0.9,32.34,0.02,0,0
39991,2,0,0,0,0,39,1.039,-30.931946,138,1,1.1,0.9,28.82,0,0,0
39992,1,0,0,0,0,39,1.0389402,-30.937031,138,1,1.1,0.9,28.82,0,0,0
39993,1,0,0,0,0,39,1.0407316,-34.905875,345,1,1.1,0.9,29.36,0.06,0,0
39994,1,0,0,0,0,39,1.0483072,-37.848701,138,1,1.1,0.9,29.43,0.11,0,0
39995,1,0,0,0,0,39,1.0505284,-39.626497,69,1,1.1,0.9,29.49,0.12,0,0
39996,2,0,0,0,0,39,1.0407316,-34.905875,18,1,1.1,0.9,29.36,0.06,0,0
39997,1,0,0,0,0,39,1.0418177,-34.823106,345,1,1.1,0.9,29.34,0.05,0,0
39998,1,0,0,0,0,39,1.0407316,-34.905875,345,1,1.1,0.9,29.36,0.06,0,0
39999,1,0,0,0,0,39,1.0407863,-34.966112,69,1,1.1,0.9,29.58,0.14,0,0
40000,2,0,0,0,0,39,1.0542871,-34.502613,13.8,1,1.1,0.9,29.56,0.14,0,0
40001,1,0,0,0,0,39,1.0407762,-34.96911,69,1,1.1,0.9,29.58,0.14,0,0
40002,1,0,0,0,0,39,1.0407863,-34.966112,69,1,1.1,0.9,29.58,0.14,0,0
40003,1,0,0,0,0,39,1.0407863,-34.966112,69,1,1.1,0.9,29.58,0.14,0,0
40004,1,0,0,0,0,39,1.0399519,-44.603829,345,1,1.1,0.9,30.38,0.18,0,0
40005,1,0,0,0,0,39,1.0355789,-47.092832,138,1,1.1,0.9,30.42,0.25,0,0
40006,1,0,0,0,0,39,1.0400896,-48.602129,69,1,1.1,0.9,30.59,0.37,0,0
40007,2,0,0,0,0,39,1.0465291,-42.729319,13.8,1,1.1,0.9,30.33,0.19,0,0
40008,2,0,0,0,0,39,1.0297464,-43.825726,18,1,1.1,0.9,30.26,0.26,0,0
40009,2,0,0,0,0,39,1.0466139,-43.918537,13.8,1,1.1,0.9,30.36,0.18,0,0
40010,1,0,0,0,0,39,1.0350271,-47.208624,138,1,1.1,0.9,30.44,0.25,0,0
40011,1,0,0,0,0,39,1.0403261,-44.561517,345,1,1.1,0.9,30.37,0.18,0,0
40012,1,0,0,0,0,39,1.0554211,-44.023815,69,1,1.1,0.9,30.15,0.26,0,0
40013,2,0,0,0,0,39,1.0696438,-43.215351,13.8,1,1.1,0.9,30.09,0.26,0,0
40014,1,0,0,0,0,39,1.0554009,-44.029119,69,1,1.1,0.9,30.15,0.26,0,0
40015,1,0,0,0,0,39,1.0554211,-44.023815,69,1,1.1,0.9,30.15,0.26,0,0
40016,1,0,0,0,0,39,1.0554211,-44.023815,69,1,1.1,0.9,30.15,0.26,0,0
40017,1,0,0,0,0,39,1.0410002,-33.275708,345,1,1.1,0.9,29.13,0,0,0
40018,1,0,0,0,0,39,1.0400166,-36.476806,138,1,1.1,0.9,29.15,0.07,0,0
40019,2,0,0,0,0,39,1.0434997,-30.824661,13.8,1,1.1,0.9,29.09,0,0,0
40020,2,0,0,0,0,39,1.0439571,-29.80021,13.8,1,1.1,0.9,29.08,0,0,0
40021,2,0,0,0,0,39,1.0428216,-31.743565,13.8,1,1.1,0.9,29.1,0,0,0
40022,2,0,0,0,0,39,1.0439821,-29.697647,18,1,1.1,0.9,29.08,0,0,0
40023,2,0,0,0,0,39,1.0443646,-29.177506,13.8,1,1.1,0.9,29.05,0,0,0
40024,2,0,0,0,0,39,0.9766011,-31.917784,13.8,1,1.1,0.9,28.92,0.11,0,0
40025,1,0,0,0,0,39,1.0392611,-33.772214,345,1,1.1,0.9,29.27,0.02,0,0
40026,1,0,0,0,0,39,1.0410002,-33.275708,345,1,1.1,0.9,29.13,0,0,0
40027,1,0,0,0,0,39,1.0410002,-33.275708,345,1,1.1,0.9,29.13,0,0,0
40028,1,0,0,0,0,39,1.0410002,-33.275708,345,1,1.1,0.9,29.13,0,0,0
40029,1,0,0,0,0,39,1.0347947,-41.808281,69,1,1.1,0.9,30.28,0.09,0,0
40030,2,0,0,0,0,39,1.0347947,-41.808281,13.8,1,1.1,0.9,30.28,0.09,0,0
40031,2,0,0,0,0,39,1.0480156,-37.648495,13.8,1,1.1,0.9,30.1,0.1,0,0
40032,2,0,0,0,0,39,1.0546875,-41.639933,13.8,1,1.1,0.9,30.27,0.09,0,0
40033,1,0,0,0,0,39,1.0402754,-41.68761,69,1,1.1,0.9,29.88,0.22,0,0
40034,2,0,0,0,0,39,1.0408001,-40.841281,13.8,1,1.1,0.9,29.83,0.22,0,0
40035,1,0,0,0,0,39,1.0402656,-41.690404,69,1,1.1,0.9,29.88,0.22,0,0
40036,2,0,0,0,0,39,1.0420009,-40.206109,69,1,1.1,0.9,29.58,0.24,0,0
40037,1,0,0,0,0,39,1.0345698,-47.343275,69,1,1.1,0.9,30.9,0.38,0,0
40038,2,0,0,0,0,39,1.0349673,-46.80174,13.8,1,1.1,0.9,30.86,0.38,0,0
40039,1,0,0,0,0,39,1.0345568,-47.346239,69,1,1.1,0.9,30.9,0.38,0,0
40040,2,0,0,0,0,39,1.0494014,-40.753214,345,1,1.1,0.9,29.94,0.08,0,0
40041,2,0,0,0,0,39,1.051719,-41.801426,138,1,1.1,0.9,29.75,0.06,0,0
40042,1,0,0,0,0,39,1.0508041,-44.068032,69,1,1.1,0.9,29.68,0.08,0,0
40043,2,0,0,0,0,39,1.0492532,-40.411497,13.8,1,1.1,0.9,29.93,0.09,0,0
40044,2,0,0,0,0,39,1.0492532,-40.411497,13.8,1,1.1,0.9,29.93,0.09,0,0
40045,1,0,0,0,0,39,1.0494586,-40.725663,1,1,1.1,0.9,29.93,0.08,0,0
40046,1,0,0,0,0,39,1.0516442,-41.84657,138,1,1.1,0.9,29.76,0.06,0,0
40047,1,0,0,0,0,39,1.0492898,-40.771255,345,1,1.1,0.9,29.95,0.08,0,0
40048,2,0,0,0,0,39,1.0543535,-45.660816,69,1,1.1,0.9,29.74,0.3,0,0
40049,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40050,2,0,0,0,0,39,1.0240813,-41.45175,13.8,1,1.1,0.9,30.01,0.34,0,0
40051,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40052,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40053,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40054,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40055,1,0,0,0,0,39,1.0240813,-41.45175,69,1,1.1,0.9,30.01,0.34,0,0
40056,2,0,0,0,0,39,1.0387104,-37.943504,138,1,1.1,0.9,29.51,0.21,0,0
40057,1,0,0,0,0,39,1.0405711,-39.594472,69,1,1.1,0.9,29.54,0.27,0,0
40058,1,0,0,0,0,39,1.0404475,-39.504638,13.8,1,1.1,0.9,29.54,0.27,0,0
40059,1,0,0,0,0,39,1.0404475,-39.504638,1,1,1.1,0.9,29.54,0.27,0,0
40060,1,0,0,0,0,39,1.0385775,-37.970398,138,1,1.1,0.9,29.51,0.21,0,0
40061,1,0,0,0,0,39,1.0387104,-37.943504,138,1,1.1,0.9,29.51,0.21,0,0
40062,1,0,0,0,0,39,1.0198123,-43.862004,69,1,1.1,0.9,30.42,0.53,0,0
40063,2,0,0,0,0,39,1.0078123,-43.031778,13.8,1,1.1,0.9,30.36,0.53,0,0
40064,1,0,0,0,0,39,1.0198028,-43.86491,69,1,1.1,0.9,30.42,0.53,0,0
40065,1,0,0,0,0,39,1.0198123,-43.862004,69,1,1.1,0.9,30.42,0.53,0,0
40066,1,0,0,0,0,39,1.0410002,-33.242763,345,1,1.1,0.9,29.17,0.02,0,0
40067,1,0,0,0,0,39,1.0412122,-36.285279,138,1,1.1,0.9,29.13,0.06,0,0
40068,2,0,0,0,0,39,1.0101364,-30.567324,24,1,1.1,0.9,29.12,0.03,0,0
40069,2,0,0,0,0,39,1.0391132,-29.77701,22,1,1.1,0.9,29.12,0,0,0
40070,2,0,0,0,0,39,1.0393975,-29.775722,13.8,1,1.1,0.9,29.11,0,0,0
40071,2,0,0,0,0,39,1.0057694,-28.940107,13.8,1,1.1,0.9,29.08,0.04,0,0
40072,2,0,0,0,0,39,1.0353549,-33.156395,13.8,1,1.1,0.9,29.17,0.02,0,0
40073,2,0,0,0,0,39,1.0344668,-33.203401,13.8,1,1.1,0.9,29.17,0.02,0,0
40074,1,0,0,0,0,39,1.0393519,-33.653039,345,1,1.1,0.9,29.26,0.02,0,0
40075,1,0,0,0,0,39,1.0410002,-33.242763,345,1,1.1,0.9,29.17,0.02,0,0
