BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
40076,1,0,0,0,0,39,1.0400639,-48.916696,69,1,1.1,0.9,30.68,0.37,0,0
40077,2,0,0,0,0,39,1.0406988,-48.195152,13.8,1,1.1,0.9,30.63,0.37,0,0
40078,1,0,0,0,0,39,1.0400548,-48.919656,69,1,1.1,0.9,30.68,0.37,0,0
40079,1,0,0,0,0,39,1.0400639,-48.916696,69,1,1.1,0.9,30.68,0.37,0,0
40080,2,0,0,0,0,39,1.0338547,-36.078553,138,1,1.1,0.9,29.53,0.21,0,0
40081,1,0,0,0,0,39,1.0338547,-36.078553,138,1,1.1,0.9,29.53,0.21,0,0
40082,1,0,0,0,0,39,1.0343637,-43.363323,69,1,1.1,0.9,30.14,0.2,0,0
40083,2,0,0,0,0,39,1.0159346,-42.430066,13.8,1,1.1,0.9,30.09,0.2,0,0
40084,1,0,0,0,0,39,1.0343511,-43.366175,69,1,1.1,0.9,30.14,0.2,0,0
40085,1,0,0,0,0,39,1.0343637,-43.363323,69,1,1.1,0.9,30.14,0.2,0,0
40086,2,0,0,0,0,39,1.0268931,-43.924634,69,1,1.1,0.9,30.72,0.38,0,0
40087,1,0,0,0,0,39,1.0268815,-43.927525,69,1,1.1,0.9,30.72,0.38,0,0
40088,1,0,0,0,0,39,1.0116891,-45.971352,69,1,1.1,0.9,30.88,0.37,0,0
40089,2,0,0,0,0,39,1.0121994,-45.272309,13.8,1,1.1,0.9,30.84,0.37,0,0
40090,1,0,0,0,0,39,1.0116765,-45.974444,69,1,1.1,0.9,30.89,0.37,0,0
40091,1,0,0,0,0,39,1.0116891,-45.971352,69,1,1.1,0.9,30.88,0.37,0,0
40092,1,0,0,0,0,39,1.0214497,-39.64725,69,1,1.1,0.9,29.89,0.29,0,0
40093,2,0,0,0,0,39,1.0182927,-39.340522,18,1,1.1,0.9,29.87,0.28,0,0
40094,2,0,0,0,0,39,1.0144067,-39.086186,13.8,1,1.1,0.9,29.86,0.27,0,0
40095,2,0,0,0,0,39,1.0175156,-38.775216,20,1,1.1,0.9,29.84,0.26,0,0
40096,2,0,0,0,0,39,1.0155611,-38.979937,24,1,1.1,0.9,29.84,0.27,0,0
40097,2,0,0,0,0,39,1.0185801,-39.302015,13.8,1,1.1,0.9,29.87,0.28,0,0
40098,1,0,0,0,0,39,1.0213754,-39.651882,69,1,1.1,0.9,29.89,0.29,0,0
40099,1,0,0,0,0,39,1.0214497,-39.64725,69,1,1.1,0.9,29.89,0.29,0,0
40100,2,0,0,0,0,39,1.0408873,-33.438345,69,1,1.1,0.9,29.03,0.11,0,0
40101,1,0,0,0,0,39,1.0497437,-42.971654,138,1,1.1,0.9,29.9,0.02,0,0
40102,1,0,0,0,0,39,1.0509466,-43.912326,69,1,1.1,0.9,29.65,0.09,0,0
40103,1,0,0,0,0,39,1.0513781,-44.20424,13.8,1,1.1,0.9,29.57,0.12,0,0
40104,1,0,0,0,0,39,1.0513781,-44.20424,1,1,1.1,0.9,29.57,0.12,0,0
40105,2,0,0,0,0,39,1.0446028,-39.796058,13.8,1,1.1,0.9,29.79,0,0,0
40106,2,0,0,0,0,39,1.0477746,-40.339982,13.8,1,1.1,0.9,29.87,0,0,0
40107,2,0,0,0,0,39,0.9999659,-42.941205,13.8,1,1.1,0.9,29.89,0.02,0,0
40108,2,0,0,0,0,39,1.0002715,-42.912887,24,1,1.1,0.9,29.89,0.01,0,0
40109,1,0,0,0,0,39,1.0493634,-43.017641,138,1,1.1,0.9,29.91,0.03,0,0
40110,1,0,0,0,0,39,1.0497437,-42.971654,138,1,1.1,0.9,29.9,0.02,0,0
40111,1,0,0,0,0,39,1.0422093,-48.369828,69,1,1.1,0.9,32.04,-0.04,0,0
40112,2,0,0,0,0,39,1.0430662,-46.849503,22,1,1.1,0.9,31.97,-0.04,0,0
40113,1,0,0,0,0,39,1.0421793,-48.377501,69,1,1.1,0.9,32.04,-0.04,0,0
40114,1,0,0,0,0,39,1.0422093,-48.369828,69,1,1.1,0.9,32.04,-0.04,0,0
40115,1,0,0,0,0,39,1.0422093,-48.369828,69,1,1.1,0.9,32.04,-0.04,0,0
40116,2,0,0,0,0,39,1.0440521,-45.883572,69,1,1.1,0.9,30.73,0.28,0,0
40117,1,0,0,0,0,39,1.0440414,-45.886631,69,1,1.1,0.9,30.73,0.28,0,0
40118,1,0,0,0,0,39,1.0396851,-40.092717,69,1,1.1,0.9,30.31,0.17,0,0
40119,2,0,0,0,0,39,1.0396851,-40.092717,13.8,1,1.1,0.9,30.31,0.17,0,0
40120,2,0,0,0,0,39,1.0400881,-39.720592,13.8,1,1.1,0.9,30.28,0.17,0,0
40121,2,0,0,0,0,39,1.0407361,-36.056199,24,1,1.1,0.9,30.08,0.19,0,0
40122,2,0,0,0,0,39,1.0399801,-39.678889,13.8,1,1.1,0.9,30.29,0.17,0,0
40123,2,0,0,0,0,39,1.0399593,-39.805264,13.8,1,1.1,0.9,30.29,0.17,0,0
40124,1,0,0,0,0,39,1.0396733,-40.095276,69,1,1.1,0.9,30.31,0.17,0,0
40125,1,0,0,0,146,39,1.0410362,-29.393714,345,1,1.1,0.9,28.8,-0.01,0,0
40126,2,0,0,0,0,39,1.039,-30.509015,138,1,1.1,0.9,28.76,0,0,0
40127,1,0,0,0,0,39,1.0493296,-32.623181,69,1,1.1,0.9,28.63,-0.01,0,0
40128,1,0,0,0,0,39,1.0375761,-31.462959,13.8,1,1.1,0.9,28.72,0.01,0,0
40129,1,0,0,0,0,39,1.0375761,-31.462959,1,1,1.1,0.9,28.72,0.01,0,0
40130,1,0,0,0,0,39,1.038267,-30.581132,138,1,1.1,0.9,28.78,0.01,0,0
40131,1,0,0,0,0,39,1.039,-30.509015,138,1,1.1,0.9,28.76,0,0,0
40132,2,0,0,0,0,39,1.0181712,-39.442504,69,1,1.1,0.9,29.91,0.32,0,0
40133,1,0,0,0,0,39,1.0181604,-39.445702,69,1,1.1,0.9,29.91,0.32,0,0
40134,1,0,0,0,0,39,1.0581443,-39.059871,69,1,1.1,0.9,29.42,0.09,0,0
40135,2,0,0,0,0,39,1.032643,-38.759727,13.8,1,1.1,0.9,29.4,0.09,0,0
40136,2,0,0,0,0,39,1.0326966,-38.704841,13.8,1,1.1,0.9,29.4,0.09,0,0
40137,1,0,0,0,0,39,1.0323609,-39.034239,1,1,1.1,0.9,29.42,0.09,0,0
40138,2,0,0,0,0,39,1.0329294,-38.400883,13.2,1,1.1,0.9,29.38,0.09,0,0
40139,1,0,0,0,0,39,1.0581216,-39.0653,69,1,1.1,0.9,29.42,0.09,0,0
40140,1,0,0,0,0,39,1.0581443,-39.059871,69,1,1.1,0.9,29.42,0.09,0,0
40141,2,0,0,0,0,39,1.0559341,-43.609195,69,1,1.1,0.9,30.04,0.26,0,0
40142,1,0,0,0,0,39,1.0418196,-40.257911,69,1,1.1,0.9,29.59,0.24,0,0
40143,2,0,0,0,0,39,1.055643,-39.397704,13.8,1,1.1,0.9,29.54,0.24,0,0
40144,1,0,0,0,0,39,1.0418082,-40.260869,69,1,1.1,0.9,29.59,0.24,0,0
40145,2,0,0,0,0,39,1.0335394,-43.10638,138,1,1.1,0.9,30.26,0.3,0,0
40146,1,0,0,0,0,39,1.0454694,-33.105641,138,1,1.1,0.9,29.15,0.06,0,0
40147,2,0,0,0,0,39,1.0454694,-33.105641,69,1,1.1,0.9,29.15,0.06,0,0
40148,1,0,0,0,0,39,1.0454694,-33.105641,138,1,1.1,0.9,29.15,0.06,0,0
41001,1,48.53,9.84,0,0,41,1.0330233,-94.35539,161,1,1.1,0.9,34.94,0.08,0,0
41002,1,0,0,0,0,41,1.0398703,-94.28203,161,1,1.1,0.9,34.89,0.02,0,0
41003,1,0,0,0,0,41,1.0430522,-96.073229,100,1,1.1,0.9,35.01,0.07,0,0
41004,1,57.4,2.41,0,0,41,1.0397236,-94.31512,161,1,1.1,0.9,34.9,0.02,0,0
41005,1,0,0,0,0,41,1.0401042,-94.227735,161,1,1.1,0.9,34.87,0.02,0,0
41006,1,0,0,0,0,41,1.0328631,-94.429336,161,1,1.1,0.9,34.96,0.08,0,0
41007,1,70.15,15.7,0,0,41,1.0324919,-94.471943,161,1,1.1,0.9,34.97,0.09,0,0
41008,1,0,0,0,0,41,1.0303901,-95.007719,161,1,1.1,0.9,35.08,0.09,0,0
41009,1,0,0,0,0,41,1.0414583,-96.212278,100,1,1.1,0.9,35.07,0.08,0,0
41010,1,0,0,0,0,41,1.0501279,-97.106011,13.8,1,1.1,0.9,35.06,0.07,0,0
41011,1,0,0,0,0,41,1.0501279,-97.106011,1,1,1.1,0.9,35.06,0.07,0,0
41012,1,68.18,5.73,0,0,41,1.0301371,-95.049235,161,1,1.1,0.9,35.1,0.09,0,0
41013,1,0,0,0,0,41,1.0305723,-94.959781,161,1,1.1,0.9,35.07,0.09,0,0
41014,1,0,0,0,0,41,1.0303901,-95.007719,161,1,1.1,0.9,35.08,0.09,0,0
41015,1,0,0,0,0,41,1.0362593,-94.897862,161,1,1.1,0.9,35.06,0.05,0,0
41016,1,72.53,5.96,0,0,41,1.0359942,-94.938529,161,1,1.1,0.9,35.08,0.05,0,0
41017,1,0,0,0,0,41,1.0364925,-94.857607,161,1,1.1,0.9,35.05,0.05,0,0
41018,1,39.1,10.77,0,0,41,1.0331587,-94.299182,161,1,1.1,0.9,34.93,0.09,0,0
41019,1,0,0,0,0,41,1.0333587,-94.275954,161,1,1.1,0.9,34.93,0.09,0,0
41020,1,0,0,0,42,41,1.0391722,-95.116227,161,1,1.1,0.9,35.05,0.02,0,0
41021,1,68.66,18.32,0,0,41,1.0418838,-96.185727,100,1,1.1,0.9,35.12,0.05,0,0
41022,1,0,0,0,0,41,1.039037,-95.104584,161,1,1.1,0.9,35.04,0.02,0,0
41023,1,0,0,0,0,41,1.0352235,-93.959368,161,1,1.1,0.9,34.86,0.07,0,0
41024,1,0,0,0,0,41,1.0428169,-95.93939,100,1,1.1,0.9,34.98,0.07,0,0
41025,1,51.91,21.55,0,0,41,1.034831,-93.988783,161,1,1.1,0.9,34.87,0.08,0,0
41026,1,58.27,14.19,0,0,41,1.0311064,-94.749539,161,1,1.1,0.9,35.03,0.09,0,0
41027,1,0,0,0,0,41,1.0348551,-94.385372,161,1,1.1,0.9,34.92,0.07,0,0
41028,1,0,0,0,0,41,1.043799,-95.991892,100,1,1.1,0.9,34.99,0.06,0,0
41029,1,31.05,3.85,0,0,41,1.0347513,-94.403349,161,1,1.1,0.9,34.92,0.07,0,0
41030,1,31.05,5.2,0,0,41,1.0344701,-95.285921,161,1,1.1,0.9,35.1,0.06,0,0
41031,1,0,0,0,0,41,1.0345907,-95.268984,161,1,1.1,0.9,35.09,0.06,0,0
41032,1,0,0,0,0,41,1.0323456,-94.40994,161,1,1.1,0.9,34.96,0.09,0,0
41033,1,64.9,18.15,0,0,41,1.031969,-94.448996,161,1,1.1,0.9,34.98,0.1,0,0
41034,1,0,0,0,0,41,1.0336199,-94.662705,161,1,1.1,0.9,35.03,0.07,0,0
41035,1,64.9,23.29,0,0,41,1.0331947,-94.699181,161,1,1.1,0.9,35.05,0.07,0,0
41036,1,0,0,0,0,41,1.0316876,-94.637609,161,1,1.1,0.9,35,0.1,0,0
41037,1,0,0,0,0,41,1.0316017,-96.016301,100,1,1.1,0.9,35.02,0.15,0,0
41038,1,65.93,16.25,0,0,41,1.0313531,-94.673733,161,1,1.1,0.9,35.01,0.1,0,0
41039,1,0,0,0,0,41,1.0318561,-94.839246,161,1,1.1,0.9,35.02,0.09,0,0
41040,1,0,0,0,0,41,1.0428678,-96.436473,100,1,1.1,0.9,35.11,0.06,0,0
41041,1,65.93,18.75,0,0,41,1.0315284,-94.875125,161,1,1.1,0.9,35.03,0.09,0,0
41042,1,44.74,3.22,0,0,41,1.0405242,-94.076309,161,1,1.1,0.9,34.84,0.02,0,0
41043,1,0,0,0,0,41,1.0347548,-94.16179,161,1,1.1,0.9,34.89,0.01,0,0
41044,1,44.74,6.76,0,0,41,1.0345724,-94.187179,161,1,1.1,0.9,34.9,0.01,0,0
41045,1,0,0,0,0,41,1.0349572,-94.134403,161,1,1.1,0.9,34.89,0.01,0,0
41046,1,0,0,0,0,41,1.0347548,-94.16179,161,1,1.1,0.9,34.89,0.01,0,0
41047,1,0,0,0,0,41,1.0324921,-94.850119,161,1,1.1,0.9,35.02,0.08,0,0
41048,1,39.06,7.6,0,0,41,1.0428193,-96.470328,100,1,1.1,0.9,35.12,0.06,0,0
41049,1,0,0,0,0,41,1.0326561,-94.838727,161,1,1.1,0.9,35.02,0.08,0,0
41050,1,0,0,0,0,41,1.0327467,-94.221049,161,1,1.1,0.9,34.9,0.03,0,0
41051,1,56.41,44.31,0,0,41,1.0321352,-94.249445,161,1,1.1,0.9,34.91,0.04,0,0
41052,1,48.19,11.68,0,0,41,1.0317458,-94.646654,161,1,1.1,0.9,34.99,0.07,0,0
41053,1,0,0,0,0,41,1.0376391,-94.639594,161,1,1.1,0.9,35.01,0.05,0,0
41054,1,30.04,5.18,0,0,41,1.0375151,-94.655057,161,1,1.1,0.9,35.01,0.05,0,0
41055,1,52.57,14.71,0,0,41,1.036984,-94.955117,161,1,1.1,0.9,35.07,0.04,0,0
41056,1,52.57,16.96,0,0,41,1.0346741,-94.629178,161,1,1.1,0.9,35.02,0.06,0,0
41057,1,57.78,3.82,0,0,41,1.0332577,-94.352644,161,1,1.1,0.9,34.94,0.08,0,0
41058,1,57.78,30.59,0,0,41,1.0322423,-94.380049,161,1,1.1,0.9,34.94,0.08,0,0
41059,1,0,0,0,0,41,1.0341675,-95.520918,161,1,1.1,0.9,35.14,0.06,0,0
41060,1,57.78,15.5,0,0,41,1.0456134,-96.278868,100,1,1.1,0.9,35.1,0.04,0,0
41061,1,0,0,0,0,41,1.0616949,-97.297325,13.8,1,1.1,0.9,35.05,0.01,0,0
41062,1,0,0,0,0,41,1.0616949,-97.297325,1,1,1.1,0.9,35.05,0.01,0,0
41063,1,0,0,0,0,41,1.0304885,-94.704098,161,1,1.1,0.9,35.02,0.09,0,0
41064,1,60.04,18.7,0,0,41,1.0301311,-94.739482,161,1,1.1,0.9,35.03,0.1,0,0
41065,1,60.04,18.9,0,0,41,1.0363963,-94.566809,161,1,1.1,0.9,34.99,0.04,0,0
41066,1,0,0,0,-160,41,1.0382218,-91.574217,500,1,1.1,0.9,34.84,0.05,0,0
41067,1,0,0,0,0,41,1.0353137,-93.909887,161,1,1.1,0.9,34.85,0.07,0,0
41068,1,0,0,0,0,41,1.0428033,-95.896803,100,1,1.1,0.9,34.97,0.08,0,0
41069,1,0,0,0,0,41,1.0341089,-96.539405,13.8,1,1.1,0.9,34.86,0.09,0,0
41070,1,0,0,0,0,41,1.0341089,-96.539405,1,1,1.1,0.9,34.86,0.09,0,0
41071,1,0,0,0,0,41,1.0420389,-91.288925,500,1,1.1,0.9,34.74,0.01,0,0
41072,1,60.04,1.69,0,0,41,1.0380398,-91.610113,500,1,1.1,0.9,34.85,0.05,0,0
41073,1,0,0,0,0,41,1.0382218,-91.574217,500,1,1.1,0.9,34.84,0.05,0,0
41074,1,0,0,0,0,41,1.0288329,-94.841447,161,1,1.1,0.9,35.04,0.08,0,0
41075,1,0,0,0,0,41,1.041843,-96.102123,100,1,1.1,0.9,35.1,0.05,0,0
41076,1,42.94,21.71,0,0,41,1.0284956,-94.865995,161,1,1.1,0.9,35.05,0.08,0,0
41077,1,0,0,0,0,41,1.0291223,-94.804385,161,1,1.1,0.9,35.03,0.08,0,0
41078,1,0,0,0,0,41,1.0351974,-95.410745,161,1,1.1,0.9,35.11,0.05,0,0
41079,1,45.61,13.37,0,0,41,1.0349586,-95.43377,161,1,1.1,0.9,35.12,0.05,0,0
41080,1,66.35,32.61,0,216,41,1.040698,-95.059956,161,1,1.1,0.9,35.06,-0.05,0,0
41081,1,0,0,0,0,41,1.0386985,-94.997448,161,1,1.1,0.9,35.05,-0.02,0,0
41082,1,0,0,0,0,41,1.040698,-95.059956,161,1,1.1,0.9,35.06,-0.05,0,0
41083,1,0,0,0,0,41,1.0323559,-94.413816,161,1,1.1,0.9,34.96,0.09,0,0
41084,1,0,0,0,0,41,1.0323559,-94.413816,13.8,1,1.1,0.9,34.96,0.09,0,0
41085,1,0,0,0,0,41,1.0323559,-94.413816,13.8,1,1.1,0.9,34.96,0.09,0,0
41086,1,0,0,0,0,41,1.0323559,-94.413816,1,1,1.1,0.9,34.96,0.09,0,0
41087,1,66.35,20.53,0,0,41,1.0319897,-94.45166,161,1,1.1,0.9,34.97,0.09,0,0
41088,1,0,0,0,0,41,1.0327607,-94.375243,161,1,1.1,0.9,34.95,0.08,0,0
41089,1,0,0,0,1168.5,41,1.0469524,-88.060272,765,1,1.1,0.9,34.6,-0.03,0,0
41090,1,0,0,0,0,41,1.0474206,-91.297929,500,1,1.1,0.9,34.78,0.01,0,0
41091,1,0,0,0,0,41,1.0449138,-94.642997,161,1,1.1,0.9,34.93,-0.01,0,0
41092,1,81.07,7.57,0,0,41,1.0504033,-96.120028,100,1,1.1,0.9,35.04,-0.01,0,0
41093,1,81.07,13.23,0,0,41,1.0307292,-94.684077,161,1,1.1,0.9,35.01,0.09,0,0
41094,1,60.94,21.84,0,0,41,1.0334225,-94.343731,161,1,1.1,0.9,34.94,0.08,0,0
41095,1,0,0,0,0,41,1.0353686,-94.94903,161,1,1.1,0.9,35.02,0.05,0,0
41096,1,54.4,3.58,0,0,41,1.0351797,-94.981172,161,1,1.1,0.9,35.03,0.06,0,0
41097,1,0,0,0,0,41,1.0314031,-94.551664,161,1,1.1,0.9,34.99,0.09,0,0
41098,1,65.91,25.31,0,0,41,1.0309484,-94.586753,161,1,1.1,0.9,35,0.1,0,0
41099,1,0,0,0,0,41,1.0402038,-95.085578,161,1,1.1,0.9,35.03,0.02,0,0
41100,1,65.91,11.43,0,0,41,1.0399049,-95.120848,161,1,1.1,0.9,35.05,0.02,0,0
41101,1,0,0,0,0,41,1.0322308,-94.249433,161,1,1.1,0.9,34.93,0.09,0,0
41102,1,58.1,10.21,0,0,41,1.0319595,-94.282217,161,1,1.1,0.9,34.94,0.09,0,0
41103,1,0,0,0,-54,41,1.039002,-91.624511,500,1,1.1,0.9,34.84,0.05,0,0
41104,1,78.17,18.89,0,0,41,1.0362016,-94.154631,161,1,1.1,0.9,34.9,0.06,0,0
41105,1,0,0,0,0,41,1.0413211,-91.515455,500,1,1.1,0.9,34.8,0.02,0,0
41106,1,78.17,20,0,0,41,1.0346473,-94.806769,161,1,1.1,0.9,35.01,0.04,0,0
41107,1,0,0,0,0,41,1.0350302,-94.760483,161,1,1.1,0.9,35,0.04,0,0
41108,1,10.43,4.24,0,0,41,1.0308336,-94.435812,161,1,1.1,0.9,34.98,0.09,0,0
41109,1,0,0,0,0,41,1.041676,-94.959219,161,1,1.1,0.9,35.01,0.01,0,0
41110,1,48.56,9.23,0,0,41,1.041454,-94.987505,161,1,1.1,0.9,35.01,0.01,0,0
41111,1,0,0,0,0,41,1.0349447,-94.928585,161,1,1.1,0.9,35.04,0.03,0,0
41112,1,48.56,22.33,0,0,41,1.0345737,-94.954781,161,1,1.1,0.9,35.04,0.03,0,0
41113,1,77.98,7.66,0,0,41,1.0359032,-94.859118,161,1,1.1,0.9,35.04,0.04,0,0
41114,1,0,0,0,0,41,1.0361762,-94.816008,161,1,1.1,0.9,35.03,0.04,0,0
41115,1,0,0,0,0,41,1.04337,-94.773486,161,1,1.1,0.9,34.96,0,0,0
41116,1,77.98,15.2,0,0,41,1.043032,-94.816052,161,1,1.1,0.9,34.97,0,0,0
41117,1,0,0,0,0,41,1.0331091,-93.921696,161,1,1.1,0.9,34.85,0.08,0,0
41118,1,74.41,14.11,0,0,41,1.0328166,-93.962784,161,1,1.1,0.9,34.86,0.09,0,0
41119,1,0,0,0,-37.5,41,1.0409917,-91.607941,500,1,1.1,0.9,34.85,0.04,0,0
41120,1,0,0,0,0,41,1.0339543,-94.413406,161,1,1.1,0.9,34.94,0.06,0,0
41121,1,0,0,0,0,41,1.037357,-92.928618,22,1,1.1,0.9,34.89,0.05,0,0
41122,1,0,0,0,0,41,1.037357,-92.928618,1,1,1.1,0.9,34.89,0.05,0,0
41123,1,0,0,0,0,41,1.0429976,-91.403305,500,1,1.1,0.9,34.79,0.02,0,0
41124,1,74.41,13.62,0,0,41,1.0406719,-91.650917,500,1,1.1,0.9,34.87,0.04,0,0
41125,1,0,0,0,12,41,1.0467698,-91.470667,500,1,1.1,0.9,34.8,0.02,0,0
41126,1,0,0,0,0,41,1.03714,-94.427504,161,1,1.1,0.9,34.95,0.04,0,0
41127,1,74.41,15.94,0,0,41,1.0463943,-91.514143,500,1,1.1,0.9,34.81,0.02,0,0
41128,1,58.35,10.94,0,0,41,1.033386,-95.491111,161,1,1.1,0.9,35.15,0.06,0,0
41129,1,0,0,0,0,41,1.0326633,-94.496614,161,1,1.1,0.9,34.96,0.07,0,0
41130,1,0,0,0,0,41,1.0326633,-94.496614,18,1,1.1,0.9,34.96,0.07,0,0
41131,1,0,0,0,0,41,1.0326633,-94.496614,18,1,1.1,0.9,34.96,0.07,0,0
41132,1,0,0,0,0,41,1.0326633,-94.496614,1,1,1.1,0.9,34.96,0.07,0,0
41133,1,0,0,0,0,41,1.0328943,-94.461326,161,1,1.1,0.9,34.95,0.07,0,0
41134,1,58.35,9.35,0,0,41,1.0324162,-94.531038,161,1,1.1,0.9,34.97,0.07,0,0
41135,1,0,0,0,68,41,1.0450011,-88.82782,765,1,1.1,0.9,34.72,-0.02,0,0
41136,1,0,0,0,0,41,1.0403857,-91.381146,500,1,1.1,0.9,34.76,0.02,0,0
41137,1,76.63,21.38,0,0,41,1.0347913,-93.912077,161,1,1.1,0.9,34.83,0.08,0,0
41138,1,0,0,0,0,41,1.0457981,-88.581758,765,1,1.1,0.9,34.65,-0.02,0,0
41139,1,0,0,0,409,41,1.0471339,-91.630165,500,1,1.1,0.9,34.81,-0.05,0,0
41140,1,0,0,0,0,41,1.0346763,-94.050669,161,1,1.1,0.9,34.87,0.01,0,0
41141,1,0,0,0,0,41,1.0337944,-94.239459,20,1,1.1,0.9,34.87,0.02,0,0
41142,1,0,0,0,0,41,1.0337944,-94.239459,1,1,1.1,0.9,34.87,0.02,0,0
41143,1,0,0,0,0,41,1.0444292,-91.371599,500,1,1.1,0.9,34.75,0,0,0
41144,1,76.63,27.56,0,0,41,1.04663,-91.670462,500,1,1.1,0.9,34.82,-0.04,0,0
41145,1,35.17,17.51,0,0,41,1.0337613,-95.428797,161,1,1.1,0.9,35.13,0.06,0,0
41146,1,0,0,0,0,41,1.0348294,-95.216535,161,1,1.1,0.9,35.08,0.06,0,0
41147,1,76.31,16.24,0,0,41,1.0344629,-95.256631,161,1,1.1,0.9,35.09,0.06,0,0
41148,1,0,0,0,0,41,1.0337118,-95.524771,161,1,1.1,0.9,35.14,0.06,0,0
41149,1,67.3,12.4,0,0,41,1.033435,-95.564095,161,1,1.1,0.9,35.15,0.06,0,0
41150,1,0,0,0,0,41,1.0378007,-95.200356,161,1,1.1,0.9,35.07,0.04,0,0
41151,1,0,0,0,0,41,1.0442368,-96.067204,100,1,1.1,0.9,35.09,0.06,0,0
41152,1,67.3,15.09,0,0,41,1.0374796,-95.237559,161,1,1.1,0.9,35.08,0.04,0,0
41153,1,0,0,0,0,41,1.038113,-95.150257,161,1,1.1,0.9,35.05,0.03,0,0
41154,1,28.25,11.85,0,0,41,1.03533,-94.213541,161,1,1.1,0.9,34.91,0.06,0,0
41155,1,0,0,0,0,41,1.032074,-94.793227,161,1,1.1,0.9,35.03,0.06,0,0
41156,1,47.07,8.4,0,0,41,1.0318885,-94.82064,161,1,1.1,0.9,35.04,0.06,0,0
41157,1,47.07,12.7,0,0,41,1.035098,-94.613889,161,1,1.1,0.9,34.95,0.06,0,0
41158,1,0,0,0,0,41,1.0375564,-92.937371,161,1,1.1,0.9,34.85,0.04,0,0
41159,1,12.62,5.12,0,0,41,1.0374696,-92.944041,161,1,1.1,0.9,34.86,0.04,0,0
41160,1,0,0,0,0,41,1.0285339,-91.589041,161,1,1.1,0.9,35.09,0.11,0,0
41161,1,0,0,0,0,41,1.0271297,-94.161466,100,1,1.1,0.9,35.17,0.17,0,0
41162,1,18.37,2.57,0,0,41,1.0141534,-101.26853,13.8,1,1.1,0.9,35.46,0.27,0,0
41163,1,0,0,0,0,41,1.042877,-94.36549,1,1,1.1,0.9,35.17,0.19,0,0
41164,1,0,0,0,0,41,1.0285208,-91.575833,161,1,1.1,0.9,35.08,0.11,0,0
41165,1,0,0,0,0,41,1.0285339,-91.589041,161,1,1.1,0.9,35.09,0.11,0,0
41166,1,0,0,0,0,41,1.0277159,-91.787902,161,1,1.1,0.9,35.13,0.12,0,0
41167,1,0,0,0,0,41,1.0299091,-94.09185,100,1,1.1,0.9,35.14,0.14,0,0
41168,1,13.32,2.28,0,0,41,1.0276664,-91.795124,161,1,1.1,0.9,35.14,0.12,0,0
41169,1,0,0,0,0,41,1.0411088,-91.711701,161,1,1.1,0.9,34.69,0.02,0,0
41170,1,14.74,5.11,0,0,41,1.0410224,-91.718964,161,1,1.1,0.9,34.7,0.02,0,0
41171,1,0,0,0,261,41,1.0529855,-86.393648,500,1,1.1,0.9,34.32,-0.04,0,0
41172,1,0,0,0,0,41,1.0497718,-87.055556,230,1,1.1,0.9,34.37,-0.03,0,0
41173,1,0,0,0,0,41,1.0484199,-90.288593,161,1,1.1,0.9,34.51,-0,0,0
41174,1,0,0,0,0,41,1.0487716,-90.837656,100,1,1.1,0.9,34.54,-0.02,0,0
41175,1,44.87,23.95,0,0,41,1.0526223,-86.415374,500,1,1.1,0.9,34.33,-0.03,0,0
41176,1,0,0,0,0,41,1.0523371,-86.3049,500,1,1.1,0.9,34.29,-0.02,0,0
41177,1,0,0,0,0,41,1.0481553,-90.31908,161,1,1.1,0.9,34.51,-0,0,0
41178,1,22.97,4.1,0,0,41,1.0384969,-92.493722,161,1,1.1,0.9,34.81,0.03,0,0
41179,1,0,0,0,0,41,1.0480929,-86.112559,500,1,1.1,0.9,34.29,0,0,0
41180,1,0,0,0,0,41,1.0462098,-86.618594,230,1,1.1,0.9,34.31,0,0,0
41181,1,0,0,0,0,41,1.0475103,-88.454334,161,1,1.1,0.9,34.43,0,0,0
41182,1,0,0,0,0,41,1.0459074,-86.702129,13.8,1,1.1,0.9,34.31,0,0,0
41183,1,0,0,0,0,41,1.0459074,-86.702129,1,1,1.1,0.9,34.31,0,0,0
41184,1,29.43,5.18,0,0,41,1.0461911,-86.658946,230,1,1.1,0.9,34.32,0,0,0
41185,1,0,0,0,0,41,1.0486818,-86.040481,500,1,1.1,0.9,34.26,-0,0,0
41186,1,29.43,16.29,0,0,41,1.0328082,-89.541444,161,1,1.1,0.9,34.72,0.1,0,0
41187,1,0,0,0,0,41,1.0416007,-91.909012,161,1,1.1,0.9,34.7,0.02,0,0
41188,1,27.48,9.05,0,0,41,1.0414435,-91.924686,161,1,1.1,0.9,34.7,0.02,0,0
41189,1,14.12,3.44,0,0,41,1.0338246,-87.438091,161,1,1.1,0.9,34.44,0.07,0,0
41190,1,0,0,0,0,41,1.0398306,-91.697339,161,1,1.1,0.9,34.86,0,0,0
41191,1,34.71,4.23,0,0,41,1.0396938,-91.716125,161,1,1.1,0.9,34.87,0,0,0
41192,1,0,0,0,0,41,1.033458,-93.770233,161,1,1.1,0.9,34.82,0.08,0,0
41193,1,0,0,0,0,41,1.033458,-93.770233,18,1,1.1,0.9,34.82,0.08,0,0
41194,1,0,0,0,0,41,1.033458,-93.770233,18,1,1.1,0.9,34.82,0.08,0,0
41195,1,0,0,0,0,41,1.033458,-93.770233,1,1,1.1,0.9,34.82,0.08,0,0
41196,1,25.01,7.44,0,0,41,1.0333004,-93.785,161,1,1.1,0.9,34.83,0.08,0,0
41197,1,0,0,0,0,41,1.0336032,-93.755667,161,1,1.1,0.9,34.82,0.08,0,0
41198,1,17.45,3.87,0,0,41,1.0340135,-91.79907,161,1,1.1,0.9,34.86,0.05,0,0
41199,1,0,0,0,0,41,1.0388,-88.055436,161,1,1.1,0.9,34.32,0.04,0,0
41200,1,10.17,1.26,0,0,41,1.0387619,-88.061256,161,1,1.1,0.9,34.32,0.04,0,0
41201,1,4.16,0.69,0,0,41,1.0390357,-91.63134,161,1,1.1,0.9,34.83,0.04,0,0
41202,1,30.07,13.97,0,0,41,1.0343251,-94.5347,161,1,1.1,0.9,34.95,0.06,0,0
41203,1,28.99,10.47,0,0,41,1.0313684,-94.044982,161,1,1.1,0.9,34.94,0.1,0,0
41204,1,0,0,0,0,41,1.0342241,-93.226093,161,1,1.1,0.9,34.83,0.09,0,0
41205,1,11.34,3.09,0,0,41,1.0321056,-93.593231,13.8,1,1.1,0.9,34.85,0.09,0,0
41206,1,0,0,0,0,41,1.0341445,-93.239557,13.8,1,1.1,0.9,34.83,0.09,0,0
41207,1,0,0,0,0,41,1.0341445,-93.239557,1,1,1.1,0.9,34.83,0.09,0,0
41208,1,0,0,0,0,41,1.03428,-93.220136,161,1,1.1,0.9,34.83,0.09,0,0
41209,1,22.25,6.04,0,0,41,1.0354734,-92.947189,161,1,1.1,0.9,34.8,0.08,0,0
41210,1,0,0,0,0,41,1.0378923,-92.105823,161,1,1.1,0.9,34.8,0.03,0,0
41211,1,24.7,7.36,0,0,41,1.0377684,-92.118563,161,1,1.1,0.9,34.8,0.03,0,0
41212,1,0,0,0,0,41,1.0355524,-94.105989,161,1,1.1,0.9,34.86,0.06,0,0
41213,1,38.17,5.56,0,0,41,1.0354173,-94.125919,161,1,1.1,0.9,34.86,0.06,0,0
41214,1,0,0,0,0,41,1.0342216,-87.47938,161,1,1.1,0.9,34.43,0.06,0,0
41215,1,33.94,6.05,0,0,41,1.0340715,-87.499588,161,1,1.1,0.9,34.44,0.06,0,0
41216,1,0,0,0,0,41,1.0338399,-89.482993,161,1,1.1,0.9,34.7,0.09,0,0
41217,1,30.29,9.43,0,0,41,1.0336724,-89.499265,161,1,1.1,0.9,34.7,0.09,0,0
41218,1,0,0,0,0,41,1.0429879,-86.915274,765,1,1.1,0.9,34.44,-0.02,0,0
41219,1,0,0,0,0,41,1.0434613,-88.759305,500,1,1.1,0.9,34.47,0.01,0,0
41220,1,0,0,0,0,41,1.0417846,-90.115829,230,1,1.1,0.9,34.56,0.03,0,0
41221,1,0,0,0,0,41,1.0378971,-93.765515,161,1,1.1,0.9,34.78,0.05,0,0
41222,1,46.31,4.02,0,0,41,1.0407755,-90.154675,230,1,1.1,0.9,34.58,0.04,0,0
41223,1,0,0,0,0,41,1.0417367,-88.950243,500,1,1.1,0.9,34.53,0.03,0,0
41224,1,33.13,9.33,0,0,41,1.0373107,-86.760731,161,1,1.1,0.9,34.27,0.04,0,0
41225,1,8.02,1.85,0,0,41,1.0401224,-85.655452,161,1,1.1,0.9,34.09,0.01,0,0
41226,1,0,0,0,0,41,1.0401582,-85.651184,161,1,1.1,0.9,34.08,0.01,0,0
41227,1,0,0,0,240,41,1.0456978,-88.604221,500,1,1.1,0.9,34.51,-0.01,0,0
41228,1,2.94,0.18,0,0,41,1.0453063,-91.275359,161,1,1.1,0.9,34.59,-0,0,0
41229,1,0,0,0,0,41,1.0453063,-91.275359,18,1,1.1,0.9,34.59,-0,0,0
41230,1,0,0,0,0,41,1.0453063,-91.275359,18,1,1.1,0.9,34.59,-0,0,0
41231,1,0,0,0,0,41,1.0453063,-91.275359,1,1,1.1,0.9,34.59,-0,0,0
41232,1,0,0,0,0,41,1.044549,-88.394452,500,1,1.1,0.9,34.46,0.02,0,0
41233,1,38.27,19.79,0,0,41,1.0453892,-88.62499,500,1,1.1,0.9,34.52,-0,0,0
41234,1,0,0,0,0,41,1.034621,-94.678285,161,1,1.1,0.9,34.98,0.05,0,0
41235,1,42.72,8.14,0,0,41,1.0344172,-94.704101,161,1,1.1,0.9,34.98,0.05,0,0
41236,1,0,0,0,0,41,1.0312556,-94.615123,161,1,1.1,0.9,35,0.09,0,0
41237,1,42.72,12.07,0,0,41,1.031022,-94.638064,161,1,1.1,0.9,35.01,0.09,0,0
41238,1,0,0,0,0,41,1.0296569,-94.563906,161,1,1.1,0.9,34.98,0.06,0,0
41239,1,0,0,0,0,41,1.0437301,-95.867246,100,1,1.1,0.9,35.02,0.04,0,0
41240,1,45.51,17.24,0,0,41,1.0293511,-94.587779,161,1,1.1,0.9,34.99,0.06,0,0
41241,1,23.39,3.44,0,0,41,1.0359036,-94.384835,161,1,1.1,0.9,34.93,0.06,0,0
41242,1,0,0,0,0,41,1.040172,-91.44182,161,1,1.1,0.9,34.77,0.05,0,0
41243,1,0,0,0,0,41,1.0372758,-92.604172,100,1,1.1,0.9,34.89,0.07,0,0
41244,1,0,0,0,0,41,1.040436,-91.413761,161,1,1.1,0.9,34.76,0.04,0,0
41245,1,0,0,0,0,41,1.040172,-91.44182,161,1,1.1,0.9,34.77,0.05,0,0
41246,1,16.76,9.62,0,0,41,1.040043,-91.45001,161,1,1.1,0.9,34.77,0.05,0,0
41247,1,0,0,0,0,41,1.0370472,-88.281444,500,1,1.1,0.9,34.49,0.06,0,0
41248,1,0,0,0,0,41,1.0372521,-91.493981,161,1,1.1,0.9,34.54,0.1,0,0
41249,1,0,0,0,0,41,1.0345799,-93.586544,100,1,1.1,0.9,34.57,0.15,0,0
41250,1,45.14,13.83,0,0,41,1.0367973,-88.305583,500,1,1.1,0.9,34.49,0.07,0,0
41251,1,0,0,0,0,41,1.038264,-88.007454,500,1,1.1,0.9,34.42,0.06,0,0
41252,1,36.57,9.83,0,64,41,1.0417769,-91.45976,161,1,1.1,0.9,34.82,-0.02,0,0
41253,1,0,0,0,-30,41,1.0426035,-87.494831,500,1,1.1,0.9,34.37,0.04,0,0
41254,1,0,0,0,0,41,1.0371796,-87.231386,161,1,1.1,0.9,34.37,0.04,0,0
41255,1,0,0,0,0,41,1.0360504,-87.176053,13.8,1,1.1,0.9,34.37,0.04,0,0
41256,1,0,0,0,0,41,1.0360504,-87.176053,1,1,1.1,0.9,34.37,0.04,0,0
41257,1,55.49,18.84,0,0,41,1.042298,-87.52336,500,1,1.1,0.9,34.38,0.04,0,0
41258,1,0,0,0,0,41,1.0434754,-87.489454,500,1,1.1,0.9,34.37,0.03,0,0
41259,1,0,0,0,0,41,1.0417415,-85.083033,161,1,1.1,0.9,33.97,0,0,0
41260,1,0,0,0,0,41,1.0419743,-85.055646,161,1,1.1,0.9,33.96,-0,0,0
41261,1,49.81,11.31,0,0,41,1.0414805,-85.111391,161,1,1.1,0.9,33.98,0,0,0
41262,1,29.41,7.73,0,0,41,1.034888,-94.118195,161,1,1.1,0.9,34.99,0.05,0,0
41263,1,0,0,0,0,41,1.0332735,-92.297256,161,1,1.1,0.9,34.91,0.05,0,0
41264,1,0,0,0,0,41,1.0474439,-94.414044,100,1,1.1,0.9,34.93,0.06,0,0
41265,1,44.1,6.91,0,0,41,1.033109,-92.321981,161,1,1.1,0.9,34.91,0.05,0,0
41266,1,0,0,0,-166,41,1.0387366,-88.817604,500,1,1.1,0.9,34.52,0.06,0,0
41267,1,0,0,0,0,41,1.0411386,-89.637084,230,1,1.1,0.9,34.54,0.05,0,0
41268,1,44.1,32.12,0,0,41,1.0363248,-92.254787,161,1,1.1,0.9,34.83,0.05,0,0
41269,1,0,0,0,0,41,1.0413022,-88.755269,500,1,1.1,0.9,34.5,0.03,0,0
41270,1,0,0,0,0,41,1.0379829,-90.617892,161,1,1.1,0.9,34.63,0.04,0,0
41271,1,0,0,0,0,41,1.0509578,-90.617892,100,1,1.1,0.9,34.63,0.04,0,0
41272,1,11.77,5.11,0,0,41,1.0378947,-90.624404,161,1,1.1,0.9,34.63,0.04,0,0
41273,1,0,0,0,0,41,1.0380659,-90.611513,161,1,1.1,0.9,34.63,0.03,0,0
41274,1,0,0,0,0,41,1.0379829,-90.617892,161,1,1.1,0.9,34.63,0.04,0,0
41275,1,15.07,3.14,0,0,41,1.0341482,-92.258681,161,1,1.1,0.9,34.9,0.05,0,0
41276,1,0,0,0,0,41,1.03421,-92.250577,161,1,1.1,0.9,34.89,0.05,0,0
41277,1,19.95,3.75,0,0,41,1.0360002,-87.318736,161,1,1.1,0.9,34.38,0.05,0,0
41278,1,0,0,0,0,41,1.0360952,-87.307284,161,1,1.1,0.9,34.38,0.05,0,0
41279,1,39.58,5.58,0,0,41,1.0329175,-94.186874,161,1,1.1,0.9,34.97,0.07,0,0
41280,1,0,0,0,0,41,1.0330813,-94.164534,161,1,1.1,0.9,34.97,0.07,0,0
41281,1,44.83,21.86,0,0,41,1.0338325,-94.580495,161,1,1.1,0.9,34.97,0.06,0,0
41282,1,44.83,7.75,0,0,41,1.0346266,-94.076609,161,1,1.1,0.9,34.86,0.07,0,0
41283,1,2.8,1.13,0,0,41,1.0347055,-87.870557,161,1,1.1,0.9,34.45,0.07,0,0
41284,1,19.49,11.22,0,0,41,1.0345311,-87.88153,161,1,1.1,0.9,34.45,0.07,0,0
41285,1,0,0,0,0,41,1.0288433,-91.282783,161,1,1.1,0.9,35.03,0.11,0,0
41286,1,0,0,0,0,41,1.0337138,-93.987801,100,1,1.1,0.9,35.08,0.09,0,0
41287,1,0,0,0,0,41,1.038993,-96.040744,13.8,1,1.1,0.9,35.12,0.07,0,0
41288,1,0,0,0,0,41,1.038993,-96.040744,1,1,1.1,0.9,35.12,0.07,0,0
41289,1,15.56,8.43,0,0,41,1.0287112,-91.291345,161,1,1.1,0.9,35.04,0.11,0,0
41290,1,0,0,0,0,41,1.0358143,-93.835844,161,1,1.1,0.9,34.96,0.04,0,0
41291,1,51.84,17.13,0,0,41,1.0354959,-93.86584,161,1,1.1,0.9,34.97,0.05,0,0
41292,1,0,0,0,0,41,1.0361495,-93.807108,161,1,1.1,0.9,34.95,0.04,0,0
41293,1,0,0,0,0,41,1.0348895,-92.258104,161,1,1.1,0.9,34.87,0.05,0,0
41294,1,11.77,3.46,0,0,41,1.034821,-92.264956,161,1,1.1,0.9,34.87,0.05,0,0
41295,1,0,0,0,0,41,1.0376585,-91.824954,161,1,1.1,0.9,34.89,0.03,0,0
41296,1,32.94,14.4,0,0,41,1.0374166,-91.842699,161,1,1.1,0.9,34.89,0.04,0,0
41297,1,39.74,7.88,0,0,41,1.0379302,-86.258274,161,1,1.1,0.9,34.19,0.03,0,0
41298,1,0,0,0,0,41,1.0380915,-86.237255,161,1,1.1,0.9,34.18,0.03,0,0
41299,1,0,0,0,110,41,1.0383785,-93.733037,161,1,1.1,0.9,34.94,0.02,0,0
41300,1,26.16,10.31,0,0,41,1.0382035,-93.745517,161,1,1.1,0.9,34.95,0.02,0,0
41301,1,0,0,0,0,41,1.0370631,-92.104308,161,1,1.1,0.9,34.81,0.05,0,0
41302,1,39.2,9.91,0,0,41,1.0368863,-92.124706,161,1,1.1,0.9,34.82,0.05,0,0
41303,1,0,0,0,0,41,1.0337903,-92.337716,161,1,1.1,0.9,34.92,0.05,0,0
41304,1,25.87,10.72,0,0,41,1.0359311,-94.376355,100,1,1.1,0.9,35.14,0.02,0,0
41305,1,0,0,0,0,41,1.0362973,-94.635061,18,1,1.1,0.9,35.17,0.01,0,0
41306,1,0,0,0,0,41,1.0362973,-94.635061,1,1,1.1,0.9,35.17,0.01,0,0
41307,1,0,0,0,0,41,1.033852,-92.316897,161,1,1.1,0.9,34.91,0.05,0,0
41308,1,0,0,0,0,41,1.0361836,-92.27936,161,1,1.1,0.9,34.84,0.05,0,0
41309,1,41.69,11.7,0,0,41,1.0359309,-92.303625,161,1,1.1,0.9,34.85,0.05,0,0
41310,1,37.95,15.23,0,0,41,1.0355523,-92.241455,161,1,1.1,0.9,34.85,0.05,0,0
41311,1,15.7,4.27,0,0,41,1.0361406,-92.81991,161,1,1.1,0.9,34.77,0.08,0,0
41312,1,0,0,0,0,41,1.0315763,-94.25776,161,1,1.1,0.9,34.95,0.09,0,0
41313,1,72.9,24.83,0,0,41,1.0311251,-94.294245,161,1,1.1,0.9,34.97,0.09,0,0
41314,1,0,0,0,0,41,1.0320385,-94.219816,161,1,1.1,0.9,34.94,0.08,0,0
41315,1,0,0,0,0,41,1.0315763,-94.25776,161,1,1.1,0.9,34.95,0.09,0,0
41316,1,0,0,0,0,41,1.0391779,-91.717404,500,1,1.1,0.9,34.86,0.03,0,0
41317,1,0,0,0,0,41,1.0349607,-93.96575,161,1,1.1,0.9,34.87,0.07,0,0
41318,1,72.9,19.55,0,0,41,1.0388409,-91.755512,500,1,1.1,0.9,34.87,0.03,0,0
41319,1,0,0,0,0,41,1.0416543,-91.346122,500,1,1.1,0.9,34.76,0.01,0,0
41320,1,0,0,0,0,41,1.0350323,-94.208392,161,1,1.1,0.9,34.91,0.07,0,0
41321,1,46.69,12.2,0,0,41,1.0347984,-94.233787,161,1,1.1,0.9,34.91,0.07,0,0
41322,1,34.69,8.49,0,0,41,1.0339558,-94.266575,161,1,1.1,0.9,34.93,0.07,0,0
41323,1,34.69,11.74,0,59,41,1.0364302,-95.079883,161,1,1.1,0.9,35.08,0.03,0,0
41324,1,44.59,19.61,0,0,41,1.0344539,-94.175466,161,1,1.1,0.9,34.9,0.08,0,0
41325,1,44.59,7.94,0,0,41,1.0322944,-95.47393,161,1,1.1,0.9,35.16,0.07,0,0
41326,1,0,0,0,0,41,1.0324858,-95.449493,161,1,1.1,0.9,35.15,0.07,0,0
41327,1,19.96,7.42,0,0,41,1.0341649,-94.445011,161,1,1.1,0.9,35.03,0.06,0,0
41328,1,0,0,0,0,41,1.0376099,-93.640363,161,1,1.1,0.9,34.93,0.03,0,0
41329,1,23.22,8.34,0,0,41,1.0374691,-93.653075,161,1,1.1,0.9,34.93,0.03,0,0
41330,1,0,0,0,0,41,1.0352158,-94.430271,161,1,1.1,0.9,34.92,0.06,0,0
41331,1,48.82,8.91,0,0,41,1.0350035,-94.456587,161,1,1.1,0.9,34.93,0.06,0,0
41332,1,0,0,0,0,41,1.0354135,-94.401899,161,1,1.1,0.9,34.91,0.06,0,0
41333,1,0,0,0,0,41,1.0352158,-94.430271,161,1,1.1,0.9,34.92,0.06,0,0
41334,1,0,0,0,0,41,1.0339879,-95.505311,161,1,1.1,0.9,35.14,0.06,0,0
41335,1,0,0,0,0,41,1.0473719,-96.19231,100,1,1.1,0.9,35.07,0.02,0,0
41336,1,21.37,8.28,0,0,41,1.0338435,-95.516551,161,1,1.1,0.9,35.14,0.06,0,0
41337,1,47.74,16.14,0,0,41,1.0372099,-93.756953,161,1,1.1,0.9,34.95,0.03,0,0
41338,1,28.89,13.32,0,0,41,1.0346091,-94.58725,161,1,1.1,0.9,35.02,0.06,0,0
41339,1,0,0,0,0,41,1.033764,-95.025362,161,1,1.1,0.9,35.06,0.04,0,0
41340,1,46.95,20.5,0,0,41,1.0334019,-95.051625,161,1,1.1,0.9,35.07,0.04,0,0
41341,1,0,0,0,0,41,1.0339495,-93.694057,161,1,1.1,0.9,34.8,0.08,0,0
41342,1,46.95,7.9,0,0,41,1.0337472,-93.71929,161,1,1.1,0.9,34.81,0.08,0,0
41343,1,0,0,0,0,41,1.0350188,-93.081278,161,1,1.1,0.9,34.82,0.09,0,0
41344,1,0,0,0,0,41,1.0417081,-93.566739,100,1,1.1,0.9,34.78,0.12,0,0
41345,1,0,0,0,0,41,1.0530782,-94.366015,13.8,1,1.1,0.9,34.7,0.19,0,0
41346,1,0,0,0,0,41,1.0530782,-94.366015,1,1,1.1,0.9,34.7,0.19,0,0
41347,1,32.54,7.63,0,0,41,1.0348653,-93.097675,161,1,1.1,0.9,34.83,0.09,0,0
41348,1,0,0,0,-5.5,41,1.0384008,-89.801588,500,1,1.1,0.9,34.66,0.05,0,0
41349,1,0,0,0,0,41,1.0341368,-93.599834,161,1,1.1,0.9,34.78,0.08,0,0
41350,1,0,0,0,0,41,1.0347556,-97.83057,13.8,1,1.1,0.9,34.92,0.1,0,0
41351,1,0,0,0,0,41,1.0347556,-97.83057,1,1,1.1,0.9,34.92,0.1,0,0
41352,1,0,0,0,0,41,1.0403248,-89.475953,500,1,1.1,0.9,34.57,0.04,0,0
41353,1,42.35,9.17,0,0,41,1.0382115,-89.824644,500,1,1.1,0.9,34.67,0.05,0,0
41354,1,0,0,0,0,41,1.0393983,-87.871287,500,1,1.1,0.9,34.44,0.05,0,0
41355,1,56.32,2.73,0,0,41,1.0400131,-88.516626,161,1,1.1,0.9,34.43,0.05,0,0
41356,1,0,0,0,0,41,1.0396354,-87.812179,500,1,1.1,0.9,34.42,0.05,0,0
41357,1,12.72,2.3,0,0,41,1.0412495,-89.98418,161,1,1.1,0.9,34.57,0.02,0,0
41358,1,10.44,0.61,0,0,41,1.041207,-87.47097,161,1,1.1,0.9,34.34,0.02,0,0
41359,1,0,0,0,0,41,1.039101,-87.290033,161,1,1.1,0.9,34.42,0.04,0,0
41360,1,5.48,0.8,0,0,41,1.0390801,-87.292851,161,1,1.1,0.9,34.42,0.04,0,0
41361,1,26.79,6.73,0,0,41,1.0391284,-87.845711,161,1,1.1,0.9,34.46,0.04,0,0
41362,1,0,0,0,0,41,1.0366714,-92.202155,161,1,1.1,0.9,34.68,0.08,0,0
41363,1,19.67,5.93,0,0,41,1.0365621,-92.213335,161,1,1.1,0.9,34.68,0.08,0,0
41364,1,9.51,2.86,0,0,41,1.0395217,-87.488287,161,1,1.1,0.9,34.41,0.04,0,0
41365,1,0,0,0,0,41,1.0395792,-87.483079,161,1,1.1,0.9,34.41,0.04,0,0
41366,1,26.62,11.98,0,0,41,1.0389845,-91.024647,161,1,1.1,0.9,34.74,0.02,0,0
41367,1,0,0,0,0,41,1.0444316,-87.143211,161,1,1.1,0.9,34.31,-0,0,0
41368,1,30.45,4.99,0,0,41,1.0443118,-87.161501,161,1,1.1,0.9,34.31,-0,0,0
41369,1,10.98,3.38,0,0,41,1.0406859,-87.498182,161,1,1.1,0.9,34.41,0.04,0,0
41370,1,0.05,0.01,0,0,41,1.0395179,-86.964674,161,1,1.1,0.9,34.32,0.03,0,0
41371,1,7.37,1.55,0,0,41,1.0394841,-86.968952,161,1,1.1,0.9,34.32,0.03,0,0
41372,1,0,0,0,0,41,1.0395553,-86.960668,161,1,1.1,0.9,34.32,0.03,0,0
41373,1,27.39,18.37,0,0,41,1.038109,-88.551107,161,1,1.1,0.9,34.42,0.06,0,0
41374,1,0,0,0,0,41,1.0403901,-85.622166,161,1,1.1,0.9,34.08,0.01,0,0
41375,1,9.6,2.98,0,0,41,1.0403343,-85.627125,161,1,1.1,0.9,34.08,0.01,0,0
41376,1,20.6,3.04,0,0,41,1.0392586,-86.48594,161,1,1.1,0.9,34.25,0.02,0,0
41377,1,0,0,0,0,41,1.0380356,-88.054906,161,1,1.1,0.9,34.52,0.04,0,0
41378,1,55.68,12.32,0,0,41,1.0377869,-88.088216,161,1,1.1,0.9,34.53,0.04,0,0
41379,1,0,0,0,0,41,1.0471294,-85.298987,765,1,1.1,0.9,34.31,-0.01,0,0
41380,1,0,0,0,0,41,1.0444384,-85.777133,500,1,1.1,0.9,34.28,0.01,0,0
41381,1,0,0,0,0,41,1.0456985,-87.005927,161,1,1.1,0.9,34.29,-0.01,0,0
41382,1,0,0,0,0,41,1.0424973,-86.13193,13.8,1,1.1,0.9,34.25,0.02,0,0
41383,1,0,0,0,0,41,1.0424973,-86.13193,1,1,1.1,0.9,34.25,0.02,0,0
41384,1,55.68,10.77,0,0,41,1.0445049,-85.759096,500,1,1.1,0.9,34.27,0.02,0,0
41385,1,0,0,0,0,41,1.0478955,-85.225748,765,1,1.1,0.9,34.3,-0.02,0,0
41386,1,34.92,10.37,0,0,41,1.0362576,-86.363146,161,1,1.1,0.9,34.45,0.07,0,0
41387,1,0,0,0,0,41,1.0364721,-86.342819,161,1,1.1,0.9,34.44,0.07,0,0
41388,1,0,0,0,-25,41,1.0410014,-86.740971,500,1,1.1,0.9,34.35,0.04,0,0
41389,1,54.31,3.09,0,0,41,1.0398816,-87.366278,161,1,1.1,0.9,34.38,0.04,0,0
41390,1,0,0,0,0,41,1.0415469,-86.691237,500,1,1.1,0.9,34.34,0.03,0,0
41391,1,0,0,0,0,41,1.0395208,-87.529465,161,1,1.1,0.9,34.42,0.04,0,0
41392,1,54.31,2.82,0,0,41,1.0393513,-87.562194,161,1,1.1,0.9,34.43,0.04,0,0
41393,1,0.65,0.14,0,0,41,1.0383998,-87.627261,161,1,1.1,0.9,34.35,0.04,0,0
41394,1,44.75,1.78,0,0,41,1.0382655,-87.654266,161,1,1.1,0.9,34.36,0.04,0,0
41395,1,44.75,3.84,0,0,41,1.041068,-88.182819,161,1,1.1,0.9,34.49,0.04,0,0
41396,1,53,12.95,0,0,41,1.0395905,-91.430618,161,1,1.1,0.9,34.61,0.05,0,0
41397,1,0,0,0,0,41,1.0393554,-89.438829,161,1,1.1,0.9,34.55,0.03,0,0
41398,1,36.25,11.21,0,0,41,1.0391585,-89.459361,161,1,1.1,0.9,34.56,0.03,0,0
41399,1,41.41,3.11,0,0,41,1.0367889,-90.885488,161,1,1.1,0.9,34.75,0.03,0,0
41400,1,0,0,0,0,41,1.0369095,-90.863539,161,1,1.1,0.9,34.74,0.03,0,0
41401,1,0,0,0,0,41,1.0432225,-87.262157,161,1,1.1,0.9,34.32,0,0,0
41402,1,7.57,1.9,0,0,41,1.0431869,-87.266358,161,1,1.1,0.9,34.32,0,0,0
41403,1,34.71,12.46,0,0,41,1.0342036,-91.614199,161,1,1.1,0.9,34.84,0.05,0,0
41404,1,13.68,1.64,0,0,41,1.0324409,-95.230957,161,1,1.1,0.9,35.13,0.07,0,0
41405,1,9.89,3.67,0,0,41,1.0443914,-87.197705,161,1,1.1,0.9,34.32,-0,0,0
41406,1,34.02,6.32,0,0,41,1.0406787,-90.211135,161,1,1.1,0.9,34.61,0.02,0,0
41407,1,22.98,0.82,0,0,41,1.0399617,-88.847351,161,1,1.1,0.9,34.49,0.04,0,0
41408,1,0,0,0,0,41,1.0400216,-88.833492,161,1,1.1,0.9,34.49,0.04,0,0
41409,1,0,0,0,-630,41,1.0390278,-87.349463,500,1,1.1,0.9,34.38,0.05,0,0
41410,1,0,0,0,0,41,1.0383383,-88.150817,161,1,1.1,0.9,34.38,0.05,0,0
41411,1,67.91,11.47,0,0,41,1.0387677,-87.388312,500,1,1.1,0.9,34.39,0.05,0,0
41412,1,67.91,15.96,0,0,41,1.0376687,-87.955284,161,1,1.1,0.9,34.38,0.05,0,0
41413,1,34.37,9.28,0,0,41,1.0384058,-87.025646,161,1,1.1,0.9,34.27,0.04,0,0
41414,1,0,0,0,0,41,1.0335342,-94.192072,161,1,1.1,0.9,34.96,0.08,0,0
41415,1,12.72,4.98,0,0,41,1.0334567,-94.198422,161,1,1.1,0.9,34.97,0.08,0,0
41416,1,15.06,2.95,0,0,41,1.0398625,-88.074335,161,1,1.1,0.9,34.48,0.04,0,0
41417,1,21.37,1.08,0,0,41,1.0361102,-92.514695,161,1,1.1,0.9,34.73,0.08,0,0
41418,1,0,0,0,0,41,1.0408606,-86.965741,500,1,1.1,0.9,34.4,0.06,0,0
41419,1,0,0,0,0,41,1.0418806,-87.375078,161,1,1.1,0.9,34.38,0.05,0,0
41420,1,47.45,8.98,0,0,41,1.0406449,-86.993537,500,1,1.1,0.9,34.41,0.06,0,0
41421,1,26.79,3.44,0,0,41,1.039096,-87.521677,161,1,1.1,0.9,34.44,0.04,0,0
41422,1,10.97,1.07,0,0,41,1.0337748,-93.854296,161,1,1.1,0.9,34.91,0.08,0,0
41423,1,0,0,0,0,41,1.03298,-94.646624,161,1,1.1,0.9,35.03,0.08,0,0
41424,1,16.3,7.01,0,0,41,1.032865,-94.655644,161,1,1.1,0.9,35.03,0.08,0,0
41425,1,11.18,2.04,0,0,41,1.0417485,-87.586912,161,1,1.1,0.9,34.41,0.01,0,0
41426,1,0,0,0,0,41,1.0336117,-94.404441,161,1,1.1,0.9,34.95,0.07,0,0
41427,1,13.6,2.22,0,0,41,1.033554,-94.411845,161,1,1.1,0.9,34.95,0.07,0,0
41428,1,34.7,7.12,0,0,41,1.0364003,-95.024961,161,1,1.1,0.9,35.06,0.01,0,0
41429,1,0,0,0,0,41,1.0365602,-95.006257,161,1,1.1,0.9,35.05,0.01,0,0
41430,1,29.31,7.02,0,0,41,1.0387901,-94.494481,161,1,1.1,0.9,34.98,0.04,0,0
41431,1,33.18,7.66,0,0,41,1.0368914,-95.072969,161,1,1.1,0.9,35.04,0.04,0,0
41432,1,0,0,0,0,41,1.0410518,-91.563653,500,1,1.1,0.9,34.82,0.03,0,0
41433,1,0,0,0,0,41,1.0388617,-93.726336,161,1,1.1,0.9,34.82,0.04,0,0
41434,1,44.6,11.22,0,0,41,1.0408359,-91.586931,500,1,1.1,0.9,34.83,0.03,0,0
41435,1,0,0,0,0,41,1.0438099,-91.244137,500,1,1.1,0.9,34.74,0,0,0
41436,1,42.47,17.59,0,0,41,1.0344865,-94.794469,161,1,1.1,0.9,35,0.06,0,0
41437,1,0,0,0,0,41,1.0289002,-94.700414,161,1,1.1,0.9,35.01,0.07,0,0
41438,1,65.83,23.45,0,0,41,1.0285291,-94.735639,161,1,1.1,0.9,35.01,0.07,0,0
41439,1,0,0,0,-102.5,41,1.0382403,-91.602021,500,1,1.1,0.9,34.77,0.03,0,0
41440,1,0,0,0,0,41,1.0361424,-94.280938,161,1,1.1,0.9,34.89,0.06,0,0
41441,1,65.83,15,0,0,41,1.0378942,-91.640408,500,1,1.1,0.9,34.79,0.03,0,0
41442,1,53.91,5.13,0,0,41,1.0352052,-94.198073,161,1,1.1,0.9,34.91,0.07,0,0
41443,1,45.02,10.17,0,0,41,1.0354369,-94.398737,161,1,1.1,0.9,34.92,0.06,0,0
41444,1,0,0,0,0,41,1.035658,-94.374493,161,1,1.1,0.9,34.91,0.06,0,0
41445,1,43.18,6.09,0,0,41,1.0347307,-94.701089,161,1,1.1,0.9,34.98,0.06,0,0
41446,1,77.3,4.23,0,0,41,1.0342645,-94.049832,161,1,1.1,0.9,34.86,0.09,0,0
41447,1,54.26,14.89,0,0,41,1.0349387,-94.382462,161,1,1.1,0.9,34.92,0.07,0,0
41448,1,0,0,0,0,41,1.0261122,-94.32203,161,1,1.1,0.9,35.01,0.14,0,0
41449,1,0,0,0,0,41,1.0388765,-94.805485,100,1,1.1,0.9,35.05,0.03,0,0
41450,1,14.87,6.95,0,0,41,1.0260125,-94.329488,161,1,1.1,0.9,35.01,0.14,0,0
41451,1,0,0,0,0,41,1.044558,-76.106483,161,1,1.1,0.9,33.25,0.04,0,0
41452,1,16.48,4.44,0,0,41,1.0444682,-76.115179,161,1,1.1,0.9,33.25,0.04,0,0
41453,1,0,0,0,0,41,1.0446439,-76.097591,161,1,1.1,0.9,33.25,0.04,0,0
41454,1,33.87,7.81,0,0,41,1.0461193,-75.404131,161,1,1.1,0.9,33.18,0.05,0,0
41455,1,0,0,0,0,41,1.0471395,-74.347993,500,1,1.1,0.9,33.15,0.04,0,0
41456,1,0,0,0,0,41,1.0476812,-75.247274,161,1,1.1,0.9,33.15,0.04,0,0
41457,1,33.28,4.02,0,0,41,1.0477432,-74.302158,500,1,1.1,0.9,33.14,0.04,0,0
41458,1,3.24,0.89,0,0,41,1.0471219,-74.349886,500,1,1.1,0.9,33.15,0.04,0,0
41459,1,6.92,0.76,0,0,41,1.0447644,-78.319388,161,1,1.1,0.9,33.46,0.04,0,0
41460,1,0,0,0,0,41,1.0418755,-75.992118,161,1,1.1,0.9,33.23,0.06,0,0
41461,1,18.24,2.28,0,0,41,1.0418082,-76.002525,161,1,1.1,0.9,33.24,0.06,0,0
41462,1,33.9,2.32,0,0,41,1.0436435,-75.557197,161,1,1.1,0.9,33.25,0.05,0,0
41463,1,0,0,0,0,41,1.0437654,-75.537756,161,1,1.1,0.9,33.25,0.05,0,0
41464,1,0,0,0,0,41,1.0498115,-74.370347,500,1,1.1,0.9,33.14,0.03,0,0
41465,1,0,0,0,0,41,1.0476434,-74.864948,161,1,1.1,0.9,33.14,0.03,0,0
41466,1,37.1,9.66,0,0,41,1.0496354,-74.388537,500,1,1.1,0.9,33.15,0.03,0,0
41467,1,0,0,0,0,41,1.0435728,-75.165746,161,1,1.1,0.9,33.24,0.06,0,0
41468,1,35.87,9.96,0,0,41,1.0433705,-75.186486,161,1,1.1,0.9,33.25,0.06,0,0
41469,1,0,0,0,0,41,1.0437723,-75.146407,161,1,1.1,0.9,33.23,0.06,0,0
41470,1,0,0,0,0,41,1.0435728,-75.165746,161,1,1.1,0.9,33.24,0.06,0,0
41471,1,5.05,1.36,0,0,41,1.0439966,-76.664374,161,1,1.1,0.9,33.36,0.05,0,0
41472,1,0,0,0,-8,41,1.0463671,-74.700012,161,1,1.1,0.9,33.19,0.04,0,0
41473,1,12.66,3.73,0,0,41,1.0462977,-74.706176,161,1,1.1,0.9,33.19,0.04,0,0
41474,1,10.56,3.69,0,0,41,1.043125,-75.645567,161,1,1.1,0.9,33.25,0.05,0,0
41475,1,0,0,0,0,41,1.0437453,-76.449529,161,1,1.1,0.9,33.26,0.06,0,0
41476,1,19.45,11.06,0,0,41,1.0435896,-76.458958,161,1,1.1,0.9,33.26,0.06,0,0
41477,1,9.23,2.61,0,0,41,1.0438085,-77.647939,161,1,1.1,0.9,33.43,0.04,0,0
41478,1,26.53,5.55,0,7.5,41,1.0417349,-76.040226,161,1,1.1,0.9,33.56,0.03,0,0
41479,1,45.23,3.49,0,0,41,1.0424008,-75.976072,161,1,1.1,0.9,33.25,0.06,0,0
41480,1,0,0,0,0,41,1.0425351,-75.947914,161,1,1.1,0.9,33.24,0.05,0,0
41481,1,21.91,5.84,0,0,41,1.0439849,-77.718958,161,1,1.1,0.9,33.41,0.05,0,0
41482,1,12.72,5.02,0,0,41,1.040858,-76.167551,161,1,1.1,0.9,33.59,0.04,0,0
41483,1,40.88,9.39,0,0,41,1.0442156,-76.55003,161,1,1.1,0.9,33.27,0.05,0,0
41484,1,9.17,1.83,0,0,41,1.0433599,-76.047341,161,1,1.1,0.9,33.26,0.05,0,0
41485,1,0,0,0,-10,41,1.0396976,-75.829106,161,1,1.1,0.9,33.31,0.1,0,0
41486,1,4.22,0.21,0,0,41,1.0396863,-75.831595,161,1,1.1,0.9,33.31,0.1,0,0
41487,1,1.69,0.53,0,0,41,1.0396874,-75.830035,161,1,1.1,0.9,33.31,0.1,0,0
41488,1,4.9,2.27,0,0,41,1.045126,-75.94936,161,1,1.1,0.9,33.21,0.04,0,0
41489,1,0,0,0,0,41,1.0451942,-75.944421,161,1,1.1,0.9,33.2,0.04,0,0
41490,1,0,0,0,0,41,1.0438037,-77.68773,161,1,1.1,0.9,33.44,0.04,0,0
41491,1,3.47,0.98,0,0,41,1.0437846,-77.689763,161,1,1.1,0.9,33.44,0.04,0,0
41492,1,0.78,0.13,0,0,41,1.0438005,-77.688133,161,1,1.1,0.9,33.44,0.04,0,0
41493,1,20.81,1.95,0,0,41,1.0426913,-75.823931,161,1,1.1,0.9,33.19,0.06,0,0
41494,1,4.08,0.49,0,0,41,1.0426324,-76.507832,161,1,1.1,0.9,33.26,0.05,0,0
41495,1,0,0,0,0,41,1.042648,-76.505365,161,1,1.1,0.9,33.26,0.05,0,0
41496,1,48.04,7.8,0,0,41,1.0417726,-76.051013,161,1,1.1,0.9,33.27,0.06,0,0
41497,1,0,0,0,0,41,1.0419897,-76.025065,161,1,1.1,0.9,33.26,0.06,0,0
41498,1,0,0,0,0,41,1.0492181,-74.526054,500,1,1.1,0.9,33.16,0.03,0,0
41499,1,48.04,17.75,0,0,41,1.0433557,-75.703521,161,1,1.1,0.9,33.22,0.05,0,0
41500,1,0,0,0,0,41,1.0366714,-77.189374,13.8,1,1.1,0.9,33.29,0.07,0,0
41501,1,0,0,0,0,41,1.0366714,-77.189374,1,1,1.1,0.9,33.29,0.07,0,0
41502,1,16.42,4.1,0,0,41,1.0414675,-75.527689,161,1,1.1,0.9,33.46,0.05,0,0
41503,1,7.36,3.2,0,0,41,1.0418327,-75.238604,161,1,1.1,0.9,33.37,0.07,0,0
41504,1,6.65,1.79,0,0,41,1.0413403,-75.756757,161,1,1.1,0.9,33.51,0.05,0,0
41505,1,4.29,1.52,0,0,41,1.0451182,-75.709793,161,1,1.1,0.9,33.22,0.05,0,0
41506,1,6.81,1.13,0,0,41,1.0450923,-75.713383,161,1,1.1,0.9,33.22,0.05,0,0
41507,1,0,0,0,0,41,1.0431016,-77.705373,161,1,1.1,0.9,33.44,0.05,0,0
41508,1,16.74,1.81,0,0,41,1.0430491,-77.715414,161,1,1.1,0.9,33.44,0.05,0,0
41509,1,0,0,0,0,41,1.0444908,-76.541529,161,1,1.1,0.9,33.35,0.05,0,0
41510,1,0,0,0,0,41,1.0445055,-76.539187,161,1,1.1,0.9,33.35,0.05,0,0
41511,1,0,0,0,0,41,1.0444908,-76.541529,161,1,1.1,0.9,33.35,0.05,0,0
41512,1,4.07,0.62,0,0,41,1.0444734,-76.543689,161,1,1.1,0.9,33.35,0.05,0,0
41513,1,0,0,0,0,41,1.0468011,-75.770485,161,1,1.1,0.9,33.15,0.03,0,0
41514,1,14.37,1.25,0,0,41,1.0467576,-75.779144,161,1,1.1,0.9,33.16,0.03,0,0
41515,1,0,0,0,-420,41,1.0404405,-72.546388,765,1,1.1,0.9,33.06,0.04,0,0
41516,1,0,0,0,0,41,1.0492942,-73.538896,500,1,1.1,0.9,33.09,0.03,0,0
41517,1,0,0,0,0,41,1.0481338,-74.180401,161,1,1.1,0.9,33.11,0.04,0,0
41518,1,54.68,8.77,0,0,41,1.0402123,-72.574251,765,1,1.1,0.9,33.07,0.04,0,0
41519,1,8.73,1.18,0,0,41,1.0445615,-76.530641,161,1,1.1,0.9,33.3,0.04,0,0
41520,1,9.82,1.83,0,0,41,1.0439609,-76.151634,161,1,1.1,0.9,33.26,0.05,0,0
41521,1,0,0,0,0,41,1.0440024,-76.1462,161,1,1.1,0.9,33.26,0.05,0,0
41522,1,0,0,0,0,41,1.0439137,-76.074409,161,1,1.1,0.9,33.29,0.09,0,0
41523,1,20.86,9.56,0,0,41,1.0437581,-76.085544,161,1,1.1,0.9,33.29,0.09,0,0
41524,1,4.9,1.07,0,0,41,1.0416364,-75.674978,161,1,1.1,0.9,33.47,0.05,0,0
41525,1,0,0,0,0,41,1.041833,-76.044006,161,1,1.1,0.9,33.31,0.07,0,0
41526,1,5.22,0.16,0,0,41,1.0418181,-76.047065,161,1,1.1,0.9,33.31,0.07,0,0
41527,1,28.99,8.76,0,0,41,1.04211,-75.163478,161,1,1.1,0.9,33.35,0.07,0,0
41528,1,0,0,0,0,41,1.0437944,-76.934488,161,1,1.1,0.9,33.31,0.05,0,0
41529,1,9.86,1.3,0,0,41,1.0437563,-76.940087,161,1,1.1,0.9,33.31,0.05,0,0
41530,1,50.39,6.95,0,0,41,1.0428541,-75.801788,161,1,1.1,0.9,33.19,0.06,0,0
41531,1,9.16,3.03,0,0,41,1.0469557,-74.540534,161,1,1.1,0.9,33.17,0.04,0,0
41532,1,0,0,0,0,41,1.0470094,-74.535483,161,1,1.1,0.9,33.16,0.04,0,0
41533,1,31.96,1.28,0,0,41,1.0422541,-76.053975,161,1,1.1,0.9,33.28,0.06,0,0
41534,1,0,0,0,0,41,1.0445295,-76.432675,161,1,1.1,0.9,33.34,0.06,0,0
41535,1,13.11,5.47,0,0,41,1.0444366,-76.43984,161,1,1.1,0.9,33.35,0.06,0,0
41536,1,0,0,0,0,41,1.0446231,-76.425778,161,1,1.1,0.9,33.34,0.06,0,0
41537,1,0,0,0,0,41,1.0437592,-76.209028,161,1,1.1,0.9,33.22,0.04,0,0
41538,1,12.65,4.84,0,0,41,1.0436768,-76.216128,161,1,1.1,0.9,33.22,0.04,0,0
41539,1,0,0,0,0,41,1.0468214,-74.594164,161,1,1.1,0.9,33.18,0.04,0,0
41540,1,9.64,0.67,0,0,41,1.0467866,-74.599987,161,1,1.1,0.9,33.18,0.04,0,0
41541,1,0,0,0,0,41,1.0410394,-76.552696,161,1,1.1,0.9,33.37,0.12,0,0
41542,1,11.3,4.68,0,0,41,1.0409591,-76.558842,161,1,1.1,0.9,33.37,0.12,0,0
41543,1,3.91,0.84,0,-22,41,1.0443654,-75.18256,161,1,1.1,0.9,33.14,0.09,0,0
41544,1,0,0,0,0,41,1.0448711,-76.353805,161,1,1.1,0.9,33.27,0.04,0,0
41545,1,11.82,3.58,0,0,41,1.0448086,-76.360158,161,1,1.1,0.9,33.27,0.04,0,0
41546,1,0,0,0,-145.5,41,1.0461337,-74.397678,500,1,1.1,0.9,33.18,0.06,0,0
41547,1,0,0,0,0,41,1.0430246,-75.765968,161,1,1.1,0.9,33.18,0.06,0,0
41548,1,47.28,14.98,0,0,41,1.0458637,-74.423779,500,1,1.1,0.9,33.18,0.06,0,0
41549,1,0,0,0,0,41,1.0486512,-74.304802,500,1,1.1,0.9,33.14,0.03,0,0
41550,1,0,0,0,0,41,1.0444715,-76.135333,161,1,1.1,0.9,33.25,0.04,0,0
41551,1,10.51,2.6,0,0,41,1.0444171,-76.141032,161,1,1.1,0.9,33.26,0.04,0,0
41552,1,7.21,2.33,0,0,41,1.0416248,-75.728817,161,1,1.1,0.9,33.5,0.05,0,0
41553,1,11.69,1.09,0,0,41,1.04212,-74.771224,161,1,1.1,0.9,33.27,0.08,0,0
41554,1,10.94,2.22,0,7,41,1.0419316,-76.214368,161,1,1.1,0.9,33.6,0.03,0,0
41555,1,20.22,3.88,0,0,41,1.0459957,-76.037225,161,1,1.1,0.9,33.19,0.04,0,0
41556,1,0,0,0,0,41,1.0460873,-76.025812,161,1,1.1,0.9,33.19,0.04,0,0
41557,1,19.27,2.17,0,0,41,1.0467358,-75.80317,161,1,1.1,0.9,33.16,0.03,0,0
41558,1,12.69,3.87,0,-17,41,1.0416386,-76.637143,161,1,1.1,0.9,33.43,0.08,0,0
41559,1,0,0,0,0,41,1.0377465,-77.958439,161,1,1.1,0.9,33.48,0.05,0,0
41560,1,5.19,2.2,0,0,41,1.0377101,-77.961267,161,1,1.1,0.9,33.48,0.05,0,0
41561,1,0,0,0,0,41,1.0377802,-77.955931,161,1,1.1,0.9,33.48,0.05,0,0
41562,1,12.49,0.94,0,0,41,1.0433953,-75.256272,161,1,1.1,0.9,33.24,0.06,0,0
41563,1,0,0,0,0,41,1.0438417,-77.392205,161,1,1.1,0.9,33.37,0.05,0,0
41564,1,4.83,1.74,0,0,41,1.0438096,-77.394836,161,1,1.1,0.9,33.37,0.05,0,0
41565,1,61.65,13.31,0,0,41,1.0416557,-76.129442,161,1,1.1,0.9,33.24,0.06,0,0
41566,1,0,0,0,137.5,41,1.0455264,-73.3333,765,1,1.1,0.9,33.14,-0,0,0
41567,1,0,0,0,0,41,1.0510015,-74.303637,500,1,1.1,0.9,33.14,0.02,0,0
41568,1,4.41,1.62,0,0,41,1.0501528,-75.180089,161,1,1.1,0.9,33.13,0.04,0,0
41569,1,61.65,14.08,0,0,41,1.0503435,-74.360399,500,1,1.1,0.9,33.15,0.02,0,0
41570,1,33.89,11.06,0,0,41,1.0422411,-75.889707,161,1,1.1,0.9,33.21,0.06,0,0
41571,1,0,0,0,0,41,1.0433387,-75.825891,161,1,1.1,0.9,33.23,0.05,0,0
41572,1,6.03,1.62,0,0,41,1.0433074,-75.829317,161,1,1.1,0.9,33.24,0.05,0,0
41573,1,0,0,0,0,41,1.0433709,-75.822888,161,1,1.1,0.9,33.23,0.05,0,0
41574,1,18.71,2.61,0,0,41,1.0440272,-77.747433,161,1,1.1,0.9,33.43,0.04,0,0
41575,1,0,0,0,0,41,1.0454949,-76.025181,161,1,1.1,0.9,33.22,0.04,0,0
41576,1,14.44,1.17,0,0,41,1.0454547,-76.033089,161,1,1.1,0.9,33.22,0.04,0,0
41577,1,25.25,8.63,0,0,41,1.0418212,-76.013086,161,1,1.1,0.9,33.28,0.06,0,0
41578,1,40.41,5.58,0,0,41,1.0433404,-75.796264,161,1,1.1,0.9,33.22,0.05,0,0
41579,1,12.23,4.78,0,0,41,1.0436895,-76.682597,161,1,1.1,0.9,33.35,0.05,0,0
41580,1,6.97,2.16,0,0,41,1.041304,-76.42043,161,1,1.1,0.9,33.28,0.06,0,0
41581,1,0,0,0,0,41,1.0419371,-75.466836,161,1,1.1,0.9,33.39,0.06,0,0
41582,1,0,0,0,0,41,1.0419839,-75.456002,161,1,1.1,0.9,33.39,0.06,0,0
41583,1,8.06,2.07,0,0,41,1.0418951,-75.470975,161,1,1.1,0.9,33.39,0.06,0,0
41584,1,18.18,1.08,0,0,41,1.0433788,-75.776045,161,1,1.1,0.9,33.18,0.06,0,0
41585,1,0,0,0,0,41,1.0444853,-75.860042,161,1,1.1,0.9,33.17,0.05,0,0
41586,1,26.62,8.96,0,0,41,1.0443134,-75.875039,161,1,1.1,0.9,33.17,0.05,0,0
41587,1,34.44,7.77,0,0,41,1.0451716,-75.990285,161,1,1.1,0.9,33.22,0.04,0,0
41588,1,34.44,5.8,0,0,41,1.0451479,-75.969409,161,1,1.1,0.9,33.22,0.04,0,0
41589,1,0,0,0,0,41,1.0452992,-75.949265,161,1,1.1,0.9,33.21,0.04,0,0
41590,1,16.9,3.99,0,0,41,1.0425831,-75.837802,161,1,1.1,0.9,33.2,0.06,0,0
41591,1,31.02,9.73,0,0,41,1.0420176,-75.920047,161,1,1.1,0.9,33.22,0.06,0,0
41592,1,0,0,0,0,41,1.0422018,-75.901706,161,1,1.1,0.9,33.22,0.06,0,0
41593,1,0,0,0,0,41,1.0444492,-76.151737,161,1,1.1,0.9,33.25,0.04,0,0
41594,1,31.02,7.05,0,0,41,1.044319,-76.167646,161,1,1.1,0.9,33.26,0.04,0,0
41595,1,0,0,0,0,41,1.0446102,-76.134845,161,1,1.1,0.9,33.25,0.04,0,0
41596,1,37.71,15.97,0,0,41,1.0431092,-75.767472,161,1,1.1,0.9,33.17,0.06,0,0
41597,1,47.61,11.55,0,0,41,1.0434846,-75.720965,161,1,1.1,0.9,33.17,0.06,0,0
41598,1,0,0,0,0,41,1.0458492,-75.664088,161,1,1.1,0.9,33.14,0.04,0,0
