BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
41599,1,23.28,9.99,0,0,41,1.0456843,-75.675968,161,1,1.1,0.9,33.14,0.04,0,0
41600,1,0,0,0,0,41,1.0449883,-76.005676,161,1,1.1,0.9,33.23,0.04,0,0
41601,1,23.36,3.91,0,0,41,1.0448835,-76.019299,161,1,1.1,0.9,33.23,0.04,0,0
41602,1,0,0,0,0,41,1.0450945,-75.993206,161,1,1.1,0.9,33.22,0.04,0,0
41603,1,0,0,0,0,41,1.0437909,-75.753813,161,1,1.1,0.9,33.16,0.06,0,0
41604,1,26,8.88,0,0,41,1.0436214,-75.768946,161,1,1.1,0.9,33.17,0.06,0,0
41605,1,0,0,0,0,41,1.0439594,-75.738725,161,1,1.1,0.9,33.16,0.06,0,0
41606,1,0,0,0,0,41,1.0423433,-75.893391,161,1,1.1,0.9,33.22,0.06,0,0
41607,1,14.92,8.3,0,0,41,1.0422245,-75.900458,161,1,1.1,0.9,33.22,0.06,0,0
41608,1,0,0,0,0,41,1.0421452,-75.73853,161,1,1.1,0.9,33.28,0.06,0,0
41609,1,31.72,10.05,0,0,41,1.0419563,-75.756053,161,1,1.1,0.9,33.28,0.06,0,0
41610,1,0,0,0,0,41,1.0423218,-75.720829,161,1,1.1,0.9,33.27,0.06,0,0
41611,1,0,0,0,0,41,1.0428198,-75.996921,161,1,1.1,0.9,33.26,0.06,0,0
41612,1,31.72,9.72,0,0,41,1.0426274,-76.015004,161,1,1.1,0.9,33.27,0.06,0,0
41613,1,0,0,0,0,41,1.0446437,-76.118251,161,1,1.1,0.9,33.25,0.04,0,0
41614,1,34.34,6.37,0,0,41,1.0445094,-76.135655,161,1,1.1,0.9,33.25,0.04,0,0
41615,1,35.48,7.97,0,0,41,1.0433285,-76.173559,161,1,1.1,0.9,33.28,0.05,0,0
41616,1,0,0,0,0,41,1.0435069,-76.155299,161,1,1.1,0.9,33.27,0.05,0,0
41617,1,0,0,0,0,41,1.0454836,-75.030423,500,1,1.1,0.9,33.19,0.04,0,0
41618,1,0,0,0,0,41,1.0461747,-75.912102,161,1,1.1,0.9,33.21,0.03,0,0
41619,1,49.41,11.07,0,0,41,1.0452318,-75.055648,500,1,1.1,0.9,33.2,0.04,0,0
41620,1,0,0,0,0,41,1.0442705,-75.718742,161,1,1.1,0.9,33.21,0.05,0,0
41621,1,13.15,3.38,0,0,41,1.0442036,-75.726384,161,1,1.1,0.9,33.21,0.05,0,0
41622,1,0,0,0,0,41,1.0443394,-75.71178,161,1,1.1,0.9,33.21,0.05,0,0
41623,1,29.48,12.89,0,-11,41,1.0426801,-75.522291,161,1,1.1,0.9,33.21,0.09,0,0
41624,1,0,0,0,0,41,1.0429048,-75.511551,161,1,1.1,0.9,33.21,0.08,0,0
41625,1,29.48,7,0,0,41,1.0434366,-75.85357,161,1,1.1,0.9,33.24,0.06,0,0
41626,1,19.79,5.96,0,0,41,1.0435321,-75.940337,161,1,1.1,0.9,33.25,0.05,0,0
41627,1,0,0,0,0,41,1.043648,-75.930088,161,1,1.1,0.9,33.25,0.05,0,0
41628,1,0,0,0,0,41,1.0460726,-74.880677,500,1,1.1,0.9,33.19,0.04,0,0
41629,1,0,0,0,0,41,1.0448478,-75.590027,161,1,1.1,0.9,33.19,0.05,0,0
41630,1,0,0,0,0,41,1.0466099,-74.803663,500,1,1.1,0.9,33.17,0.04,0,0
41631,1,35.27,6.87,0,0,41,1.045906,-74.899402,500,1,1.1,0.9,33.2,0.04,0,0
41632,1,33.74,5.31,0,0,41,1.04171,-76.036216,161,1,1.1,0.9,33.27,0.06,0,0
41633,1,0,0,0,0,41,1.0411732,-76.045369,161,1,1.1,0.9,33.28,0.06,0,0
41634,1,33.74,10.05,0,0,41,1.0410023,-76.062817,161,1,1.1,0.9,33.28,0.07,0,0
41635,1,0,0,0,0,41,1.0413763,-76.027066,161,1,1.1,0.9,33.27,0.06,0,0
41636,1,41.11,4.26,0,0,41,1.0385962,-83.11424,161,1,1.1,0.9,33.92,0.11,0,0
41637,1,0,0,0,0,41,1.0440645,-80.726902,500,1,1.1,0.9,33.73,0.07,0,0
41638,1,3.5,0.54,0,0,41,1.0451584,-82.168067,161,1,1.1,0.9,33.72,0.08,0,0
41639,1,0,0,0,0,41,1.0449707,-80.614478,500,1,1.1,0.9,33.7,0.07,0,0
41640,1,40.3,4.29,0,0,41,1.0439391,-80.748813,500,1,1.1,0.9,33.73,0.07,0,0
41641,1,10.89,1.16,0,0,41,1.0378329,-86.296182,161,1,1.1,0.9,34.43,0.04,0,0
41642,1,0,0,0,5,41,1.0446579,-76.66889,161,1,1.1,0.9,33.33,0.04,0,0
41643,1,9.95,4.52,0,0,41,1.0445802,-76.674126,161,1,1.1,0.9,33.33,0.04,0,0
41644,1,0,0,0,0,41,1.0430307,-78.91155,161,1,1.1,0.9,33.55,0.06,0,0
41645,1,34.21,6.91,0,0,41,1.0428737,-78.931962,161,1,1.1,0.9,33.55,0.06,0,0
41646,1,0,0,0,-38,41,1.0328745,-84.740172,161,1,1.1,0.9,34.21,0.13,0,0
41647,1,15.18,1.6,0,0,41,1.0328183,-84.749307,161,1,1.1,0.9,34.21,0.13,0,0
41648,1,6.02,2.71,0,17,41,1.0459011,-76.897242,161,1,1.1,0.9,33.52,0.01,0,0
41649,1,8.31,2.66,0,0,41,1.0399971,-82.58785,161,1,1.1,0.9,33.8,0.12,0,0
41650,1,0,0,0,0,41,1.0400464,-82.583692,161,1,1.1,0.9,33.8,0.12,0,0
41651,1,0,0,0,0,41,1.0432004,-82.31872,161,1,1.1,0.9,33.75,0.09,0,0
41652,1,8.8,4.08,0,0,41,1.043141,-82.322876,161,1,1.1,0.9,33.75,0.09,0,0
41653,1,14.51,3.62,0,26,41,1.0424065,-85.576246,161,1,1.1,0.9,34.33,0,0,0
41654,1,0,0,0,0,41,1.0421846,-82.903296,161,1,1.1,0.9,33.84,0.09,0,0
41655,1,7.74,2.05,0,0,41,1.0421455,-82.907828,161,1,1.1,0.9,33.84,0.09,0,0
41656,1,11.32,3.86,0,0,41,1.0432106,-76.84299,161,1,1.1,0.9,33.56,0.03,0,0
41657,1,8.07,4.45,0,0,41,1.0384766,-84.52979,161,1,1.1,0.9,34.17,0.06,0,0
41658,1,8.93,2.53,0,0,41,1.0389231,-82.55942,161,1,1.1,0.9,33.81,0.12,0,0
41659,1,9.05,0.48,0,-17,41,1.0364759,-83.298966,161,1,1.1,0.9,33.94,0.13,0,0
41660,1,6.44,1.61,0,0,41,1.0382956,-84.077669,161,1,1.1,0.9,34.09,0.09,0,0
41661,1,0,0,0,-117.5,41,1.0406423,-79.791276,500,1,1.1,0.9,33.64,0.11,0,0
41662,1,0,0,0,0,41,1.0415639,-81.594127,161,1,1.1,0.9,33.64,0.12,0,0
41663,1,49.73,10.67,0,0,41,1.040435,-79.817974,500,1,1.1,0.9,33.65,0.11,0,0
41664,1,0,0,0,0,41,1.0429309,-79.63069,500,1,1.1,0.9,33.59,0.08,0,0
41665,1,0,0,0,0,41,1.0398001,-85.992191,161,1,1.1,0.9,34.39,0.02,0,0
41666,1,6.29,2.28,0,0,41,1.0397648,-85.995439,161,1,1.1,0.9,34.39,0.02,0,0
41667,1,11.13,2.81,0,0,41,1.0402717,-83.351094,161,1,1.1,0.9,33.92,0.1,0,0
41668,1,0,0,0,0,41,1.04086,-82.218047,161,1,1.1,0.9,33.74,0.12,0,0
41669,1,0,0,0,0,41,1.0408812,-82.215532,161,1,1.1,0.9,33.74,0.12,0,0
41670,1,4.98,1.09,0,0,41,1.0408384,-82.220842,161,1,1.1,0.9,33.74,0.12,0,0
41671,1,0,0,0,0,41,1.0448029,-76.937605,161,1,1.1,0.9,33.55,0.02,0,0
41672,1,9.37,2.31,0,0,41,1.0447543,-76.942367,161,1,1.1,0.9,33.55,0.02,0,0
41673,1,0,0,0,14,41,1.0389426,-82.695569,161,1,1.1,0.9,33.83,0.12,0,0
41674,1,16.76,3.15,0,0,41,1.0388623,-82.704692,161,1,1.1,0.9,33.83,0.12,0,0
41675,1,0,0,0,0,41,1.0371805,-84.993885,161,1,1.1,0.9,34.21,0.07,0,0
41676,1,5.65,3.22,0,0,41,1.0371303,-84.996875,161,1,1.1,0.9,34.21,0.08,0,0
41677,1,0.58,0.07,0,0,41,1.044581,-86.593698,161,1,1.1,0.9,34.31,0.03,0,0
41678,1,45.72,2.44,0,0,41,1.0444474,-86.619013,161,1,1.1,0.9,34.31,0.03,0,0
41679,1,0,0,0,0,41,1.0377369,-84.247214,161,1,1.1,0.9,34.16,0.07,0,0
41680,1,6.76,0.64,0,0,41,1.0377142,-84.251427,161,1,1.1,0.9,34.16,0.07,0,0
41681,1,5.55,2.42,0,0,41,1.0377007,-84.249871,161,1,1.1,0.9,34.16,0.07,0,0
41682,1,0,0,0,0,41,1.0429579,-77.981116,161,1,1.1,0.9,33.48,0.05,0,0
41683,1,4.22,1.32,0,0,41,1.0429343,-77.983156,161,1,1.1,0.9,33.48,0.05,0,0
41684,1,0,0,0,0,41,1.0429796,-77.978976,161,1,1.1,0.9,33.48,0.05,0,0
41685,1,13.5,2.52,0,0,41,1.044576,-86.484177,161,1,1.1,0.9,34.27,0.03,0,0
41686,1,0,0,0,0,41,1.0442177,-86.549319,161,1,1.1,0.9,34.29,0.03,0,0
41687,1,7.15,2.16,0,0,41,1.0430954,-86.733136,13.8,1,1.1,0.9,34.3,0.03,0,0
41688,1,0,0,0,0,41,1.0442056,-86.550165,13.8,1,1.1,0.9,34.29,0.03,0,0
41689,1,0,0,0,0,41,1.0442056,-86.550165,1,1,1.1,0.9,34.29,0.03,0,0
41690,1,0,0,0,0,41,1.0442579,-86.54581,161,1,1.1,0.9,34.29,0.03,0,0
41691,1,4.07,1.17,0,0,41,1.0427006,-78.035604,161,1,1.1,0.9,33.48,0.05,0,0
41692,1,0,0,0,0,41,1.0427252,-78.033213,161,1,1.1,0.9,33.48,0.05,0,0
41693,1,11.9,1.95,0,0,41,1.0391934,-85.595478,161,1,1.1,0.9,34.19,0.06,0,0
41694,1,0,0,0,0,41,1.0340893,-86.833734,161,1,1.1,0.9,34.38,0.08,0,0
41695,1,35.88,12.68,0,0,41,1.0338672,-86.85358,161,1,1.1,0.9,34.38,0.09,0,0
41696,1,0,0,0,0,41,1.0387447,-85.907114,161,1,1.1,0.9,34.26,0.06,0,0
41697,1,7.62,3.4,0,0,41,1.0386886,-85.911022,161,1,1.1,0.9,34.27,0.06,0,0
41698,1,8.48,2.52,0,0,41,1.0396082,-80.58823,161,1,1.1,0.9,33.78,0.07,0,0
41699,1,30.69,7.33,0,43.5,41,1.0405661,-84.946383,161,1,1.1,0.9,34.2,0.05,0,0
41700,1,10.54,1.63,0,0,41,1.0431958,-77.908557,161,1,1.1,0.9,33.47,0.04,0,0
41701,1,8.28,3.77,0,0,41,1.0420888,-88.892596,161,1,1.1,0.9,34.52,0.03,0,0
41702,1,29.1,8.57,0,0,41,1.0355445,-86.664336,161,1,1.1,0.9,34.34,0.07,0,0
41703,1,0,0,0,0,41,1.0394274,-87.15188,161,1,1.1,0.9,34.4,0.05,0,0
41704,1,29.1,3.78,0,0,41,1.0393275,-87.167548,161,1,1.1,0.9,34.4,0.05,0,0
41705,1,0,0,0,0,41,1.0395361,-87.134686,161,1,1.1,0.9,34.39,0.05,0,0
41706,1,0,0,0,0,41,1.0394274,-87.15188,161,1,1.1,0.9,34.4,0.05,0,0
41707,1,0,0,0,0,41,1.0418519,-78.416501,161,1,1.1,0.9,33.53,0.06,0,0
41708,1,44.7,8.89,0,0,41,1.0416705,-78.440559,161,1,1.1,0.9,33.54,0.06,0,0
41709,1,0,0,0,0,41,1.0420513,-78.390953,161,1,1.1,0.9,33.53,0.06,0,0
41710,1,0,0,0,82.5,41,1.0445506,-82.934672,500,1,1.1,0.9,33.98,0.05,0,0
41711,1,0,0,0,0,41,1.0421573,-85.377427,161,1,1.1,0.9,34.08,0.05,0,0
41712,1,0,0,0,0,41,1.0421573,-85.377427,13.8,1,1.1,0.9,34.08,0.05,0,0
41713,1,0,0,0,0,41,1.0421573,-85.377427,13.8,1,1.1,0.9,34.08,0.05,0,0
41714,1,0,0,0,0,41,1.0421573,-85.377427,1,1,1.1,0.9,34.08,0.05,0,0
41715,1,33.53,4.37,0,0,41,1.0444143,-82.951913,500,1,1.1,0.9,33.99,0.05,0,0
41716,1,0,0,0,0,41,1.0448779,-82.750286,500,1,1.1,0.9,33.93,0.05,0,0
41717,1,0,0,0,0,41,1.0445506,-82.934672,500,1,1.1,0.9,33.98,0.05,0,0
41718,1,17.94,4.76,0,0,41,1.0355723,-86.642994,161,1,1.1,0.9,34.31,0.08,0,0
41719,1,13.6,3.98,0,0,41,1.0439172,-86.319824,161,1,1.1,0.9,34.25,0.03,0,0
41720,1,10.95,1.82,0,0,41,1.0386479,-85.609229,161,1,1.1,0.9,34.21,0.07,0,0
41721,1,0,0,0,0,41,1.0371883,-85.538379,161,1,1.1,0.9,34.25,0.07,0,0
41722,1,10.41,2.66,0,0,41,1.0371363,-85.543914,161,1,1.1,0.9,34.25,0.07,0,0
41723,1,0,0,0,0,41,1.0377421,-85.799539,161,1,1.1,0.9,34.27,0.07,0,0
41724,1,10.21,2.49,0,0,41,1.03769,-85.804799,161,1,1.1,0.9,34.27,0.07,0,0
41725,1,23.46,2.19,0,0,41,1.0360897,-86.58445,161,1,1.1,0.9,34.45,0.07,0,0
41726,1,62.61,19.25,0,0,41,1.0334546,-86.672186,161,1,1.1,0.9,34.38,0.09,0,0
41727,1,62.61,8.29,0,0,41,1.0431263,-86.779383,161,1,1.1,0.9,34.33,0.03,0,0
41728,1,0,0,0,0,41,1.043792,-85.450604,500,1,1.1,0.9,34.21,0.03,0,0
41729,1,56.21,11.15,0,0,41,1.0451312,-86.367491,161,1,1.1,0.9,34.25,0.02,0,0
41730,1,0,0,0,0,41,1.0444438,-85.386647,500,1,1.1,0.9,34.19,0.03,0,0
41731,1,47.83,11.42,0,0,41,1.038297,-83.3764,161,1,1.1,0.9,33.94,0.12,0,0
41732,1,0,0,0,0,41,1.0385419,-83.351191,161,1,1.1,0.9,33.94,0.12,0,0
41733,1,0,0,0,0,41,1.0374516,-87.795953,161,1,1.1,0.9,34.49,0.05,0,0
41734,1,18.59,0.91,0,0,41,1.0473767,-90.40566,100,1,1.1,0.9,34.47,0.02,0,0
41735,1,0,0,0,0,41,1.0375788,-87.768577,161,1,1.1,0.9,34.48,0.05,0,0
41736,1,0,0,0,0,41,1.0282599,-87.128129,161,1,1.1,0.9,34.45,0.12,0,0
41737,1,16.88,1.81,0,0,41,1.0433666,-88.679584,100,1,1.1,0.9,34.58,0.08,0,0
41738,1,0,0,0,0,41,1.0284975,-87.118364,161,1,1.1,0.9,34.44,0.12,0,0
41739,1,24.73,13.33,0,0,41,1.0364279,-86.602762,161,1,1.1,0.9,34.43,0.07,0,0
41740,1,0,0,0,0,41,1.0363567,-85.621811,161,1,1.1,0.9,34.26,0.08,0,0
41741,1,9.52,4.26,0,0,41,1.036288,-85.627154,161,1,1.1,0.9,34.27,0.08,0,0
41742,1,22.6,4.78,0,0,41,1.0388786,-85.909385,161,1,1.1,0.9,34.2,0.07,0,0
41743,1,19.74,7.68,0,0,41,1.0364074,-86.890699,161,1,1.1,0.9,34.36,0.07,0,0
41744,1,22.81,5.54,0,10,41,1.03816,-83.62476,161,1,1.1,0.9,34.11,0.07,0,0
41745,1,0,0,0,0,41,1.0385965,-84.528195,161,1,1.1,0.9,34.16,0.07,0,0
41746,1,20.98,7.25,0,0,41,1.0384695,-84.540713,161,1,1.1,0.9,34.16,0.07,0,0
41747,1,5.19,0.89,0,0,41,1.0391076,-86.896214,161,1,1.1,0.9,34.38,0.05,0,0
41748,1,0,0,0,0,41,1.0378318,-84.389812,161,1,1.1,0.9,34.17,0.07,0,0
41749,1,10.12,2.2,0,0,41,1.0377837,-84.395093,161,1,1.1,0.9,34.17,0.07,0,0
41750,1,5.17,0.17,0,0,41,1.0374019,-84.768783,161,1,1.1,0.9,34.19,0.07,0,0
41751,1,14.24,1.53,0,0,41,1.0338372,-87.270497,161,1,1.1,0.9,34.43,0.07,0,0
41752,1,11,3.61,0,0,41,1.0383206,-82.40173,161,1,1.1,0.9,33.97,0.08,0,0
41753,1,0,0,0,0,41,1.0356281,-86.567493,161,1,1.1,0.9,34.46,0.07,0,0
41754,1,28.84,13.59,0,0,41,1.0354131,-86.582521,161,1,1.1,0.9,34.47,0.07,0,0
41755,1,0,0,0,0,41,1.0444231,-85.285933,500,1,1.1,0.9,34.18,0.03,0,0
41756,1,0,0,0,0,41,1.0414639,-86.07479,161,1,1.1,0.9,34.25,0.04,0,0
41757,1,39.62,25.34,0,0,41,1.0440933,-85.30468,500,1,1.1,0.9,34.19,0.03,0,0
41758,1,40.37,7.01,0,0,41,1.0340124,-86.718729,161,1,1.1,0.9,34.37,0.09,0,0
41759,1,0,0,0,0,41,1.0341882,-86.693692,161,1,1.1,0.9,34.36,0.09,0,0
41760,1,40.71,19.2,0,0,41,1.0376247,-86.417254,161,1,1.1,0.9,34.29,0.05,0,0
41761,1,0,0,0,0,41,1.0311187,-86.989034,161,1,1.1,0.9,34.41,0.11,0,0
41762,1,0,0,0,0,41,1.0434826,-88.050932,100,1,1.1,0.9,34.43,0.09,0,0
41763,1,9.83,1.19,0,0,41,1.031079,-86.995189,161,1,1.1,0.9,34.41,0.11,0,0
41764,1,0,0,0,0,41,1.0313344,-86.967272,161,1,1.1,0.9,34.4,0.11,0,0
41765,1,0,0,0,0,41,1.0311187,-86.989034,161,1,1.1,0.9,34.41,0.11,0,0
41766,1,0,0,0,0,41,1.0386556,-85.05,161,1,1.1,0.9,34.19,0.07,0,0
41767,1,49.91,14.66,0,0,41,1.0383824,-85.077433,161,1,1.1,0.9,34.2,0.07,0,0
41768,1,0,0,0,0,41,1.0331944,-86.737567,161,1,1.1,0.9,34.38,0.1,0,0
41769,1,49.91,25.44,0,0,41,1.0327967,-86.763311,161,1,1.1,0.9,34.39,0.1,0,0
41770,1,0,0,0,0,41,1.0453396,-85.683214,500,1,1.1,0.9,34.23,0.02,0,0
41771,1,0,0,0,0,41,1.0403604,-86.190448,161,1,1.1,0.9,34.25,0.03,0,0
41772,1,49.23,7.64,0,0,41,1.0460558,-85.636185,500,1,1.1,0.9,34.22,0.02,0,0
41773,1,1.35,0.2,0,0,41,1.0453337,-85.683964,500,1,1.1,0.9,34.23,0.02,0,0
41774,1,49.52,11.39,0,0,41,1.0335906,-86.692989,161,1,1.1,0.9,34.38,0.09,0,0
41775,1,0,0,0,254,41,1.0473586,-84.441572,500,1,1.1,0.9,34.16,0.01,0,0
41776,1,0,0,0,0,41,1.0493013,-84.7874,161,1,1.1,0.9,34.19,-0,0,0
41777,1,26.05,8.98,0,0,41,1.0472101,-84.456112,500,1,1.1,0.9,34.16,0.01,0,0
41778,1,0,0,0,0,41,1.0434331,-84.143252,161,1,1.1,0.9,34.19,0.04,0,0
41779,1,2.78,0.56,0,0,41,1.0434198,-84.144679,161,1,1.1,0.9,34.19,0.04,0,0
41780,1,15.24,1.13,0,0,41,1.0436684,-87.317953,161,1,1.1,0.9,34.35,0,0,0
41781,1,0,0,0,0,41,1.0392939,-82.971031,161,1,1.1,0.9,34.16,0.03,0,0
41782,1,10.64,3.81,0,0,41,1.039231,-82.977035,161,1,1.1,0.9,34.16,0.03,0,0
41783,1,0,0,0,0,41,1.0448149,-84.884834,161,1,1.1,0.9,34.27,0.02,0,0
41784,1,0,0,0,0,41,1.0492583,-85.390543,115,1,1.1,0.9,34.28,0.01,0,0
41785,1,4.39,1.28,0,0,41,1.0447932,-84.887113,161,1,1.1,0.9,34.27,0.02,0,0
41786,1,0,0,0,0,41,1.0448853,-84.876282,161,1,1.1,0.9,34.26,0.02,0,0
41787,1,0,0,0,18,41,1.0394504,-84.277959,161,1,1.1,0.9,34.13,0.06,0,0
41788,1,6.37,1.6,0,0,41,1.0394214,-84.28137,161,1,1.1,0.9,34.13,0.06,0,0
41789,1,9.58,1.69,0,0,41,1.038995,-83.952495,161,1,1.1,0.9,34.2,0.04,0,0
41790,1,0,0,0,0,41,1.0397646,-84.077882,161,1,1.1,0.9,34.32,0.02,0,0
41791,1,0,0,0,0,41,1.0451347,-85.01973,115,1,1.1,0.9,34.27,0.04,0,0
41792,1,0.69,0.13,0,0,41,1.0395403,-84.357768,13.2,1,1.1,0.9,34.32,0.02,0,0
41793,1,0,0,0,0,41,1.0402771,-84.175377,1,1,1.1,0.9,34.31,0.02,0,0
41794,1,4.77,2.29,0,0,41,1.0397286,-84.08031,161,1,1.1,0.9,34.32,0.02,0,0
41795,1,0,0,0,0,41,1.039773,-84.063602,161,1,1.1,0.9,34.32,0.02,0,0
41796,1,0,0,0,0,41,1.0384427,-84.687301,161,1,1.1,0.9,34.24,0.05,0,0
41797,1,16.61,4.37,0,0,41,1.0383554,-84.696555,161,1,1.1,0.9,34.25,0.05,0,0
41798,1,0,0,0,0,41,1.0387672,-84.64803,161,1,1.1,0.9,34.23,0.05,0,0
41799,1,9.3,2.1,0,0,41,1.0387225,-84.653677,161,1,1.1,0.9,34.24,0.05,0,0
41800,1,7.4,3.11,0,0,41,1.0425605,-84.279492,161,1,1.1,0.9,34.22,0.04,0,0
41801,1,0,0,0,0,41,1.042611,-84.275767,161,1,1.1,0.9,34.21,0.04,0,0
41802,1,0,0,0,0,41,1.0384708,-87.9564,161,1,1.1,0.9,34.5,0.03,0,0
41803,1,0,0,0,0,41,1.0464914,-86.475402,115,1,1.1,0.9,34.52,0.02,0,0
41804,1,37.59,8.87,0,0,41,1.0382865,-87.97772,161,1,1.1,0.9,34.51,0.04,0,0
41805,1,0,0,0,0,41,1.047222,-84.981062,161,1,1.1,0.9,34.22,0.01,0,0
41806,1,9.81,4.28,0,0,41,1.0471534,-84.986579,161,1,1.1,0.9,34.22,0.01,0,0
41807,1,7.73,2.49,0,0,41,1.0390884,-83.574906,161,1,1.1,0.9,34.26,0.03,0,0
41808,1,0,0,0,0,41,1.0455738,-84.581565,161,1,1.1,0.9,34.22,0.02,0,0
41809,1,5.32,0.93,0,0,41,1.0476419,-85.221072,115,1,1.1,0.9,34.27,0.02,0,0
41810,1,0,0,0,0,41,1.0455771,-84.576974,161,1,1.1,0.9,34.22,0.02,0,0
41811,1,10.36,4.25,0,0,41,1.0474531,-84.77802,161,1,1.1,0.9,34.21,0.01,0,0
41812,1,14.06,3.07,0,0,41,1.0404715,-85.305382,161,1,1.1,0.9,34.27,0.04,0,0
41813,1,14.1,2.54,0,0,41,1.0409078,-85.537105,161,1,1.1,0.9,34.31,0.04,0,0
41814,1,0,0,0,0,41,1.0427537,-87.456137,161,1,1.1,0.9,34.38,0.01,0,0
41815,1,10.53,0.64,0,0,41,1.0427213,-87.462299,161,1,1.1,0.9,34.39,0.01,0,0
41816,1,33.83,12.94,0,0,41,1.038155,-75.147302,161,1,1.1,0.9,33.27,0.1,0,0
41817,1,0,0,0,0,41,1.0427574,-74.25824,161,1,1.1,0.9,33.12,0.09,0,0
41818,1,17.4,10.24,0,0,41,1.0426091,-74.267252,161,1,1.1,0.9,33.12,0.09,0,0
41819,1,0,0,0,0,41,1.0382425,-74.869401,161,1,1.1,0.9,33.24,0.1,0,0
41820,1,30.52,6.01,0,0,41,1.0381136,-74.887393,161,1,1.1,0.9,33.25,0.1,0,0
41821,1,0,0,0,0,41,1.0383931,-74.850858,161,1,1.1,0.9,33.24,0.1,0,0
41822,1,30.52,6.04,0,0,41,1.0386891,-74.867954,161,1,1.1,0.9,33.24,0.1,0,0
41823,1,8.11,4.41,0,0,41,1.0387076,-75.190749,161,1,1.1,0.9,33.29,0.09,0,0
41824,1,10.6,1.36,0,0,41,1.0416539,-75.793934,161,1,1.1,0.9,33.3,0.08,0,0
41825,1,7.43,0.8,0,0,41,1.0318072,-76.709823,161,1,1.1,0.9,33.6,0.12,0,0
41826,1,0,0,0,0,41,1.0318311,-76.705893,161,1,1.1,0.9,33.6,0.12,0,0
41827,1,20.78,2.72,0,0,41,1.0468388,-74.536235,161,1,1.1,0.9,33.15,0.04,0,0
41828,1,0,0,0,0,41,1.046914,-74.523768,161,1,1.1,0.9,33.14,0.04,0,0
41829,1,21.73,5.2,0,0,41,1.0399737,-74.795103,161,1,1.1,0.9,33.21,0.09,0,0
41830,1,0,0,0,0,41,1.040087,-74.784177,161,1,1.1,0.9,33.21,0.08,0,0
41831,1,40.06,5.59,0,0,41,1.0405479,-74.763105,161,1,1.1,0.9,33.2,0.08,0,0
41832,1,18.31,6.1,0,0,41,1.0335087,-76.288862,161,1,1.1,0.9,33.51,0.12,0,0
41833,1,0,0,0,0,41,1.0335087,-76.288862,13.8,1,1.1,0.9,33.51,0.12,0,0
41834,1,0,0,0,0,41,1.0335087,-76.288862,13.8,1,1.1,0.9,33.51,0.12,0,0
41835,1,0,0,0,0,41,1.0335087,-76.288862,1,1,1.1,0.9,33.51,0.12,0,0
41836,1,10.12,1.25,0,0,41,1.0474487,-74.274687,161,1,1.1,0.9,33.1,0.04,0,0
41837,1,15.71,1.45,0,0,41,1.0434102,-75.065078,161,1,1.1,0.9,33.22,0.06,0,0
41838,1,0,0,0,0,41,1.0434596,-75.055755,161,1,1.1,0.9,33.22,0.06,0,0
41839,1,0,0,0,0,41,1.0481987,-73.837126,161,1,1.1,0.9,33.02,0.05,0,0
41840,1,7.64,2.3,0,0,41,1.0481618,-73.840907,161,1,1.1,0.9,33.02,0.05,0,0
41841,1,8.92,2.64,0,0,41,1.0380439,-74.852032,161,1,1.1,0.9,33.24,0.11,0,0
41842,1,31.25,20.16,0,0,41,1.0377675,-74.865777,161,1,1.1,0.9,33.25,0.11,0,0
41843,1,0,0,0,0,41,1.0388269,-74.711695,161,1,1.1,0.9,33.22,0.1,0,0
41844,1,11.14,5.2,0,0,41,1.038737,-74.717775,161,1,1.1,0.9,33.22,0.1,0,0
41845,1,0,0,0,0,41,1.03845,-74.461877,161,1,1.1,0.9,33.23,0.11,0,0
41846,1,7.59,2.01,0,0,41,1.0369016,-74.73327,13.8,1,1.1,0.9,33.25,0.11,0,0
41847,1,0,0,0,0,41,1.0384717,-74.455835,13.8,1,1.1,0.9,33.23,0.11,0,0
41848,1,0,0,0,0,41,1.0384717,-74.455835,1,1,1.1,0.9,33.23,0.11,0,0
41849,1,0,0,0,0,41,1.0470379,-74.584676,161,1,1.1,0.9,33.15,0.04,0,0
41850,1,5.11,0.62,0,0,41,1.0470203,-74.587476,161,1,1.1,0.9,33.15,0.04,0,0
41851,1,1.4,0.3,0,0,41,1.0368636,-75.555724,161,1,1.1,0.9,33.36,0.1,0,0
41852,1,8.42,1.03,0,0,41,1.0368353,-75.560807,161,1,1.1,0.9,33.36,0.1,0,0
41853,1,42.45,11.92,0,0,41,1.0439191,-74.396049,161,1,1.1,0.9,33.14,0.07,0,0
41854,1,0,0,0,0,41,1.0441413,-74.371382,161,1,1.1,0.9,33.13,0.07,0,0
41855,1,42.45,16.16,0,0,41,1.0441576,-75.149957,161,1,1.1,0.9,33.22,0.06,0,0
41856,1,0,0,0,0,41,1.0448644,-74.788205,161,1,1.1,0.9,33.17,0.05,0,0
41857,1,9.39,2.63,0,0,41,1.0448112,-74.792921,161,1,1.1,0.9,33.17,0.06,0,0
41858,1,0,0,0,0,41,1.0417643,-75.227774,161,1,1.1,0.9,33.42,0.06,0,0
41859,1,8.7,4.3,0,0,41,1.0417022,-75.232237,161,1,1.1,0.9,33.42,0.06,0,0
41860,1,6.68,0.28,0,0,41,1.0413617,-74.971558,161,1,1.1,0.9,33.36,0.07,0,0
41861,1,7.72,1.06,0,27.5,41,1.0429092,-71.419735,161,1,1.1,0.9,32.93,-0.04,0,0
41862,1,13.83,4.34,0,0,41,1.0407003,-74.969311,161,1,1.1,0.9,33.39,0.07,0,0
41863,1,15.96,1.09,0,0,41,1.0433735,-74.343584,161,1,1.1,0.9,33.3,0.06,0,0
41864,1,23.21,9.54,0,0,41,1.0395063,-74.067556,161,1,1.1,0.9,33.31,0.08,0,0
41865,1,2.47,0.39,0,0,41,1.0382346,-74.049006,161,1,1.1,0.9,33.33,0.08,0,0
41866,1,25.52,3.04,0,0,41,1.0381451,-74.064896,161,1,1.1,0.9,33.33,0.08,0,0
41867,1,22.38,4.18,0,-44,41,1.0389764,-72.452315,161,1,1.1,0.9,33.12,0.11,0,0
41868,1,12.61,2.09,0,0,41,1.0399128,-74.644213,161,1,1.1,0.9,33.37,0.07,0,0
41869,1,0,0,0,0,41,1.0399654,-74.637818,161,1,1.1,0.9,33.36,0.07,0,0
41870,1,0,0,0,0,41,1.042748,-71.940517,161,1,1.1,0.9,32.9,0.07,0,0
41871,1,5.22,1.24,0,0,41,1.0427199,-71.943408,161,1,1.1,0.9,32.9,0.08,0,0
41872,1,10.9,1.01,0,0,41,1.0424325,-75.609501,161,1,1.1,0.9,33.39,0.09,0,0
41873,1,1.92,0.62,0,0,41,1.0445881,-73.49921,161,1,1.1,0.9,33.18,0.06,0,0
41874,1,0,0,0,0,41,1.0446614,-73.491902,161,1,1.1,0.9,33.18,0.06,0,0
41875,1,10.65,3.45,0,0,41,1.0445218,-73.505115,161,1,1.1,0.9,33.18,0.06,0,0
41876,1,18.36,2.7,0,0,41,1.0416661,-76.213857,161,1,1.1,0.9,33.5,0.05,0,0
41877,1,4.56,1.62,0,0,41,1.0418259,-77.023187,161,1,1.1,0.9,33.58,0.05,0,0
41878,1,0,0,0,-492,41,1.0392593,-72.947814,765,1,1.1,0.9,33.12,0.1,0,0
41879,1,0,0,0,0,41,1.0431474,-72.98065,500,1,1.1,0.9,33.12,0.09,0,0
41880,1,55.83,10.97,0,0,41,1.0424616,-74.2835,161,1,1.1,0.9,33.16,0.09,0,0
41881,1,0,0,0,0,41,1.0442181,-72.90851,500,1,1.1,0.9,33.1,0.07,0,0
41882,1,0,0,0,0,41,1.043971,-73.006291,765,1,1.1,0.9,33.12,0.03,0,0
41883,1,3.42,1.19,0,0,41,1.0408721,-76.882125,161,1,1.1,0.9,33.32,0.05,0,0
41884,2,0,0,0,0,41,1.0097839,-75.652934,18,1,1.1,0.9,33.27,0.05,0,0
41885,1,0,0,0,0,41,1.0408456,-76.891328,161,1,1.1,0.9,33.32,0.05,0,0
41886,1,0,0,0,-12.5,41,1.0436523,-73.276274,161,1,1.1,0.9,33.15,0.07,0,0
41887,2,0,0,0,0,41,1.0436523,-73.276274,13.8,1,1.1,0.9,33.15,0.07,0,0
41888,2,0,0,0,0,41,1.0466982,-72.874027,13.8,1,1.1,0.9,33.13,0.07,0,0
41889,1,9.5,1.79,0,0,41,1.0436076,-73.281645,161,1,1.1,0.9,33.15,0.07,0,0
41890,1,0,0,0,0,41,1.0437642,-73.277903,161,1,1.1,0.9,33.15,0.07,0,0
41891,1,0,0,0,0,41,1.040771,-76.398277,161,1,1.1,0.9,33.37,0.09,0,0
41892,2,0,0,0,0,41,1.0406336,-76.063947,13.8,1,1.1,0.9,33.35,0.09,0,0
41893,1,4.69,0.85,0,0,41,1.0407506,-76.400647,161,1,1.1,0.9,33.37,0.09,0,0
41894,1,0,0,0,0,41,1.0407856,-76.397243,161,1,1.1,0.9,33.36,0.09,0,0
41895,1,0,0,0,0,41,1.040771,-76.398277,161,1,1.1,0.9,33.37,0.09,0,0
41896,2,0,0,0,0,41,1.0423261,-74.245538,161,1,1.1,0.9,33.12,0.09,0,0
41897,2,0,0,0,0,41,1.0107051,-74.047531,13.8,1,1.1,0.9,33.11,0.09,0,0
41898,2,0,0,0,0,41,1.0107051,-74.047531,13.8,1,1.1,0.9,33.11,0.09,0,0
41899,1,0,0,0,0,41,1.0107679,-74.262172,1,1,1.1,0.9,33.12,0.09,0,0
41900,1,0,0,0,0,41,1.0422618,-74.26712,161,1,1.1,0.9,33.12,0.09,0,0
41901,1,0,0,0,0,41,1.0423261,-74.245538,161,1,1.1,0.9,33.12,0.09,0,0
41902,1,0,0,0,0,41,1.0460936,-84.675476,161,1,1.1,0.9,34.22,0.01,0,0
41903,2,0,0,0,0,41,1.0460147,-84.39836,13.8,1,1.1,0.9,34.21,0.01,0,0
41904,1,0,0,0,0,41,1.0460862,-84.677661,161,1,1.1,0.9,34.23,0.01,0,0
41905,1,0,0,0,0,41,1.0460936,-84.675476,161,1,1.1,0.9,34.22,0.01,0,0
41906,1,0,0,0,0,41,1.0460936,-84.675476,161,1,1.1,0.9,34.22,0.01,0,0
41907,2,0,0,0,0,41,1.0402247,-84.532395,500,1,1.1,0.9,34.18,0.03,0,0
41908,1,0,0,0,0,41,1.0401609,-84.846714,161,1,1.1,0.9,34.21,0.04,0,0
41909,1,3.79,0.72,0,-188,41,1.0402126,-84.512029,500,1,1.1,0.9,34.17,0.04,0,0
41910,2,0,0,0,0,41,1.0419347,-76.001576,161,1,1.1,0.9,33.26,0.06,0,0
41911,2,0,0,0,0,41,1.0419012,-75.877364,13.8,1,1.1,0.9,33.25,0.06,0,0
41912,2,0,0,0,0,41,1.0418557,-75.726923,13.8,1,1.1,0.9,33.25,0.06,0,0
41913,1,0,0,0,0,41,1.041929,-75.98355,1,1,1.1,0.9,33.26,0.06,0,0
41914,1,0,0,0,0,41,1.0419136,-76.00773,161,1,1.1,0.9,33.26,0.06,0,0
41915,1,0,0,0,0,41,1.0419347,-76.001576,161,1,1.1,0.9,33.26,0.06,0,0
41916,1,0,0,0,0,41,1.0419347,-76.001576,161,1,1.1,0.9,33.26,0.06,0,0
41917,1,0,0,0,0,41,1.0449443,-73.352873,161,1,1.1,0.9,33.16,0.06,0,0
41918,2,0,0,0,0,41,1.0255703,-72.976155,20,1,1.1,0.9,33.15,0.06,0,0
41919,1,0,0,0,0,41,1.0449326,-73.35632,161,1,1.1,0.9,33.16,0.06,0,0
41920,1,0,0,0,0,41,1.0449443,-73.352873,161,1,1.1,0.9,33.16,0.06,0,0
41921,2,0,0,0,0,41,1.0461484,-72.689799,765,1,1.1,0.9,33.07,0.03,0,0
41922,1,0,0,0,0,41,1.0463064,-73.539633,500,1,1.1,0.9,33.08,0.04,0,0
41923,1,0,0,0,0,41,1.0476539,-74.149562,161,1,1.1,0.9,33.08,0.04,0,0
41924,1,0,0,0,0,41,1.046424,-73.855641,13.8,1,1.1,0.9,33.09,0.05,0,0
41925,1,0,0,0,0,41,1.046424,-73.855641,1,1,1.1,0.9,33.09,0.05,0,0
41926,1,0,0,0,0,41,1.0453911,-72.647675,765,1,1.1,0.9,33.06,0.04,0,0
41927,1,0,0,0,0,41,1.0464581,-73.619596,500,1,1.1,0.9,33.1,0.04,0,0
41928,1,0,0,0,0,41,1.0461484,-72.689799,765,1,1.1,0.9,33.07,0.03,0,0
41929,1,0,0,0,0,41,1.0463064,-73.539633,500,1,1.1,0.9,33.08,0.04,0,0
41930,1,0,0,0,0,41,1.0440001,-84.237299,161,1,1.1,0.9,33.78,-0.01,0,0
41931,2,0,0,0,0,41,1.0460226,-78.261759,13.8,1,1.1,0.9,33.57,0,0,0
41932,1,0,0,0,0,41,1.0425067,-84.838441,161,1,1.1,0.9,33.92,-0,0,0
41933,1,0,0,0,0,41,1.0440001,-84.237299,161,1,1.1,0.9,33.78,-0.01,0,0
41934,1,0,0,0,0,41,1.0440001,-84.237299,161,1,1.1,0.9,33.78,-0.01,0,0
41935,1,0,0,0,0,41,1.0440001,-84.237299,161,1,1.1,0.9,33.78,-0.01,0,0
41936,1,0,0,0,-80,41,1.0524,-74.558859,765,1,1.1,0.9,33.28,0,0,0
41937,1,0,0,0,0,41,1.0497412,-77.049305,500,1,1.1,0.9,33.37,0.03,0,0
41938,1,3.32,0.18,0,0,41,1.0464873,-77.966822,161,1,1.1,0.9,33.4,0.04,0,0
41939,2,0,0,0,0,41,1.0173725,-73.573979,18,1,1.1,0.9,33.26,0,0,0
41940,2,0,0,0,0,41,1.0168336,-73.751192,13.8,1,1.1,0.9,33.27,0,0,0
41941,2,0,0,0,0,41,1.0176614,-73.471927,24,1,1.1,0.9,33.26,0,0,0
41942,2,0,0,0,0,41,1.0170461,-73.684955,13.8,1,1.1,0.9,33.27,0,0,0
41943,2,0,0,0,0,41,1.0175383,-73.519848,13.8,1,1.1,0.9,33.26,0,0,0
41944,2,0,0,0,0,41,1.0171987,-73.642158,13.8,1,1.1,0.9,33.26,0,0,0
41945,1,0,0,0,0,41,1.051943,-74.595982,765,1,1.1,0.9,33.27,0.01,0,0
41946,1,0,0,0,0,41,1.0524,-74.558859,765,1,1.1,0.9,33.28,0,0,0
41947,1,0,0,0,0,41,1.0408634,-74.785129,161,1,1.1,0.9,33.2,0.08,0,0
41948,2,0,0,0,0,41,1.0471999,-74.258003,13.8,1,1.1,0.9,33.18,0.08,0,0
41949,1,0,0,0,0,41,1.0408515,-74.789366,161,1,1.1,0.9,33.21,0.08,0,0
41950,2,0,0,0,0,41,1.0426331,-75.079588,161,1,1.1,0.9,33.33,0.07,0,0
41951,1,0,0,0,0,41,1.0426276,-75.081461,161,1,1.1,0.9,33.33,0.06,0,0
41952,1,0,0,0,0,41,1.0371514,-86.407432,161,1,1.1,0.9,34.3,0.06,0,0
41953,2,0,0,0,0,41,1.0365332,-85.990672,13.8,1,1.1,0.9,34.28,0.06,0,0
41954,1,0,0,0,0,41,1.0371383,-86.413193,161,1,1.1,0.9,34.3,0.06,0,0
41955,2,0,0,0,0,41,1.0419146,-76.11917,161,1,1.1,0.9,33.31,0.07,0,0
41956,1,0,0,0,0,41,1.044,-87.129951,161,1,1.1,0.9,34.3,-0,0,0
41957,2,0,0,0,0,41,1.0049509,-85.519188,18,1,1.1,0.9,34.25,0,0,0
41958,1,4.89,0.84,0,0,41,1.0439806,-87.132622,161,1,1.1,0.9,34.3,-0,0,0
41959,1,0,0,0,0,41,1.041751,-76.185549,161,1,1.1,0.9,33.32,0.08,0,0
41960,2,0,0,0,0,41,1.0131222,-75.786606,24,1,1.1,0.9,33.31,0.07,0,0
41961,2,0,0,0,0,41,1.0125094,-75.866784,18,1,1.1,0.9,33.31,0.07,0,0
41962,1,6.48,1.99,0,0,41,1.0416804,-76.191859,161,1,1.1,0.9,33.33,0.08,0,0
41963,1,0,0,0,0,41,1.0400536,-82.740866,161,1,1.1,0.9,33.82,0.12,0,0
41964,2,0,0,0,0,41,1.0399322,-82.44019,13.8,1,1.1,0.9,33.81,0.12,0,0
41965,1,0.49,0.26,0,0,41,1.0400498,-82.741123,161,1,1.1,0.9,33.82,0.12,0,0
41966,1,6.9,1.16,0,0,41,1.0391679,-86.485224,161,1,1.1,0.9,34.34,0.05,0,0
41967,2,0,0,0,0,41,1.0403814,-86.324746,13.2,1,1.1,0.9,34.34,0.05,0,0
41968,2,0,0,0,0,41,1.0413013,-86.207816,13.8,1,1.1,0.9,34.33,0.05,0,0
41969,2,0,0,0,0,41,1.0402546,-86.344471,13.8,1,1.1,0.9,34.34,0.05,0,0
41970,1,0,0,0,0,41,1.0391735,-86.4831,161,1,1.1,0.9,34.34,0.05,0,0
41971,1,0,0,0,0,41,1.0415932,-74.931958,161,1,1.1,0.9,33.34,0.07,0,0
41972,2,0,0,0,0,41,1.0415932,-74.931958,18,1,1.1,0.9,33.34,0.07,0,0
41973,2,0,0,0,0,41,1.0415932,-74.931958,18,1,1.1,0.9,33.34,0.07,0,0
41974,1,0,0,0,0,41,1.0415932,-74.931958,1,1,1.1,0.9,33.34,0.07,0,0
41975,2,0,0,0,0,41,1.0415932,-74.931958,18,1,1.1,0.9,33.34,0.07,0,0
41976,2,0,0,0,0,41,1.0415932,-74.931958,18,1,1.1,0.9,33.34,0.07,0,0
41977,1,3.62,1.1,0,0,41,1.0415746,-74.933958,161,1,1.1,0.9,33.34,0.07,0,0
41978,1,0,0,0,0,41,1.0416141,-74.929833,161,1,1.1,0.9,33.34,0.07,0,0
41979,1,0,0,0,0,41,1.0438567,-77.315317,161,1,1.1,0.9,33.38,0.04,0,0
41980,2,0,0,0,0,41,1.0246447,-77.315317,13.8,1,1.1,0.9,33.38,0.04,0,0
41981,2,0,0,0,0,41,1.0246447,-77.315317,13.8,1,1.1,0.9,33.38,0.04,0,0
41982,1,0,0,0,0,41,1.0246447,-77.315317,1,1,1.1,0.9,33.38,0.04,0,0
41983,1,0,0,0,0,41,1.0438567,-77.315317,161,1,1.1,0.9,33.38,0.04,0,0
41984,1,0,0,0,0,41,1.0438567,-77.315317,161,1,1.1,0.9,33.38,0.04,0,0
41985,2,0,0,0,0,41,1.0409902,-74.785965,161,1,1.1,0.9,33.2,0.08,0,0
41986,1,0,0,0,0,41,1.0409344,-74.803198,161,1,1.1,0.9,33.21,0.08,0,0
41987,1,0,0,0,0,41,1.0337113,-94.360849,161,1,1.1,0.9,34.99,0.08,0,0
41988,2,0,0,0,0,41,1.0437856,-93.99844,13.8,1,1.1,0.9,34.97,0.07,0,0
41989,2,0,0,0,0,41,1.0462334,-93.771241,18,1,1.1,0.9,34.95,0.06,0,0
41990,2,0,0,0,0,41,1.045675,-93.806537,18,1,1.1,0.9,34.96,0.06,0,0
41991,2,0,0,0,0,41,1.0452822,-75.954205,161,1,1.1,0.9,33.22,0.04,0,0
41992,1,1.1,0.37,0,0,41,1.0452788,-75.955513,161,1,1.1,0.9,33.22,0.04,0,0
41993,1,0,0,0,0,41,1.0405155,-74.758082,161,1,1.1,0.9,33.2,0.08,0,0
41994,2,0,0,0,0,41,1.0492893,-73.861188,13.8,1,1.1,0.9,33.17,0.06,0,0
41995,1,0,0,0,0,41,1.0404111,-74.765548,161,1,1.1,0.9,33.2,0.08,0,0
41996,1,0,0,0,0,41,1.0405155,-74.758082,161,1,1.1,0.9,33.2,0.08,0,0
41997,1,0,0,0,0,41,1.0400267,-76.590323,161,1,1.1,0.9,33.4,0.1,0,0
41998,2,0,0,0,0,41,1.0400267,-76.590323,22,1,1.1,0.9,33.4,0.1,0,0
41999,1,0,0,0,0,41,1.0400267,-76.590323,161,1,1.1,0.9,33.4,0.1,0,0
42000,1,0,0,0,0,41,1.0483961,-73.791971,161,1,1.1,0.9,33.01,0.05,0,0
42001,2,0,0,0,0,41,1.0164709,-73.378836,18,1,1.1,0.9,33,0.05,0,0
42002,2,0,0,0,0,41,1.0164709,-73.378836,18,1,1.1,0.9,33,0.05,0,0
42003,1,0,0,0,0,41,1.0165987,-73.727395,1,1,1.1,0.9,33.01,0.05,0,0
42004,1,0,0,0,0,41,1.0483476,-73.804375,161,1,1.1,0.9,33.01,0.05,0,0
42005,1,0,0,0,0,41,1.0483961,-73.791971,161,1,1.1,0.9,33.01,0.05,0,0
42006,2,3.64,0.78,0,0,41,1.0398169,-83.03004,161,1,1.1,0.9,33.87,0.11,0,0
42007,2,0,0,0,0,41,1.0348064,-94.696721,161,1,1.1,0.9,34.98,0.06,0,0
42008,2,0,0,0,0,41,1.0422115,-84.906057,161,1,1.1,0.9,33.93,0,0,0
42009,1,0,0,0,0,41,1.0421396,-84.944712,161,1,1.1,0.9,33.94,-0,0,0
42010,1,0,0,0,0,41,1.0422115,-84.906057,161,1,1.1,0.9,33.93,0,0,0
42011,2,0,0,0,0,41,1.0446684,-75.551355,161,1,1.1,0.9,33.13,0.05,0,0
42012,1,0,0,0,0,41,1.0450782,-73.292668,161,1,1.1,0.9,33.15,0.06,0,0
42013,2,0,0,0,0,41,1.0449761,-73.021059,18,1,1.1,0.9,33.14,0.06,0,0
42014,1,1.67,0.47,0,0,41,1.0450696,-73.293593,161,1,1.1,0.9,33.15,0.06,0,0
42015,1,0,0,0,0,41,1.0440001,-85.406338,765,1,1.1,0.9,34.24,-0.01,0,0
42016,1,0,0,0,0,41,1.0468338,-87.109082,500,1,1.1,0.9,34.26,0.02,0,0
42017,1,0,0,0,0,41,1.0424381,-84.897292,161,1,1.1,0.9,33.94,-0.01,0,0
42018,2,0,0,0,0,41,1.0387171,-78.631987,13.8,1,1.1,0.9,34.14,0,0,0
42019,1,4.54,1.06,0,0,41,1.0450421,-87.462776,500,1,1.1,0.9,34.36,0.03,0,0
42020,1,0,0,0,0,41,1.0447245,-85.979918,765,1,1.1,0.9,34.41,-0.04,0,0
42021,1,0,0,0,-32,41,1.0438236,-73.908792,500,1,1.1,0.9,33.16,0.06,0,0
42022,1,0,0,0,0,41,1.0406959,-74.715575,161,1,1.1,0.9,33.19,0.08,0,0
42023,2,0,0,0,0,41,1.0457104,-73.657581,13.8,1,1.1,0.9,33.15,0.06,0,0
42024,2,0,0,0,0,41,1.0437478,-73.923273,13.8,1,1.1,0.9,33.16,0.06,0,0
42025,1,0,0,0,0,41,1.0437478,-73.923273,1,1,1.1,0.9,33.16,0.06,0,0
42026,1,0,0,0,0,41,1.0448345,-73.837442,500,1,1.1,0.9,33.13,0.05,0,0
42027,1,0,0,0,0,41,1.0438236,-73.908792,500,1,1.1,0.9,33.16,0.06,0,0
42028,1,0,0,0,0,41,1.0491431,-84.744628,161,1,1.1,0.9,34.18,-0,0,0
42029,2,0,0,0,0,41,1.0170387,-84.134277,18,1,1.1,0.9,34.17,0,0,0
42030,1,3.53,0.49,0,0,41,1.0491294,-84.746567,161,1,1.1,0.9,34.18,-0,0,0
42031,2,0,0,0,0,41,1.0426456,-75.903495,161,1,1.1,0.9,33.24,0.05,0,0
42032,1,0,0,0,0,41,1.0426316,-75.908591,161,1,1.1,0.9,33.24,0.05,0,0
42033,1,0,0,0,0,41,1.043,-88.019128,161,1,1.1,0.9,34.43,0.03,0,0
42034,2,0,0,0,0,41,1.061592,-85.830551,13.8,1,1.1,0.9,34.36,0,0,0
42035,1,0,0,0,0,41,1.0426961,-88.040872,161,1,1.1,0.9,34.44,0.03,0,0
42036,1,0,0,0,0,41,1.043,-88.019128,161,1,1.1,0.9,34.43,0.03,0,0
42037,2,0,0,0,0,41,1.0444662,-74.188249,161,1,1.1,0.9,33.1,0.07,0,0
42038,1,0,0,0,0,41,1.0468874,-75.821528,161,1,1.1,0.9,33.16,0.03,0,0
42039,2,0,0,0,0,41,1.0468874,-75.821528,18,1,1.1,0.9,33.16,0.03,0,0
42040,1,0,0,0,0,41,1.0468874,-75.821528,161,1,1.1,0.9,33.16,0.03,0,0
42041,1,0,0,0,0,41,1.0468874,-75.821528,161,1,1.1,0.9,33.16,0.03,0,0
42042,1,0,0,0,-306,41,1.0470001,-84.442124,765,1,1.1,0.9,34.16,0,0,0
42043,1,0,0,0,0,41,1.0454697,-85.081936,500,1,1.1,0.9,34.15,0.02,0,0
42044,1,0,0,0,0,41,1.0493908,-85.865683,161,1,1.1,0.9,34.15,0.01,0,0
42045,1,0,0,0,0,41,1.0437749,-85.867316,18,1,1.1,0.9,34.14,0.04,0,0
42046,1,0,0,0,0,41,1.0437749,-85.867316,1,1,1.1,0.9,34.14,0.04,0,0
42047,2,0,0,0,0,41,1.0533164,-82.428401,18,1,1.1,0.9,34.13,0,0,0
42048,2,0,0,0,0,41,1.0527726,-82.622944,13.8,1,1.1,0.9,34.13,0,0,0
42049,1,0,0,0,0,41,1.0467583,-85.030999,765,1,1.1,0.9,34.31,-0.02,0,0
42050,1,0,0,0,0,41,1.0450851,-85.147337,500,1,1.1,0.9,34.17,0.03,0,0
42051,2,0,0,0,0,41,1.0436103,-75.744271,161,1,1.1,0.9,33.2,0.05,0,0
42052,1,0,0,0,0,41,1.0436103,-75.744271,161,1,1.1,0.9,33.2,0.05,0,0
42053,1,0,0,0,0,41,1.0440604,-73.239889,161,1,1.1,0.9,33.18,0.06,0,0
42054,2,0,0,0,0,41,1.0122046,-72.739694,13.8,1,1.1,0.9,33.16,0.06,0,0
42055,1,0,0,0,0,41,1.0440522,-73.244022,161,1,1.1,0.9,33.18,0.06,0,0
42056,1,0,0,0,0,41,1.0460001,-72.486493,765,1,1.1,0.9,33.04,0,0,0
42057,1,0,0,0,0,41,1.05249,-73.927597,500,1,1.1,0.9,33.09,0,0,0
42058,1,0,0,0,0,41,1.0466335,-75.591825,161,1,1.1,0.9,33.12,0.03,0,0
42059,1,0,0,0,0,41,1.0434957,-76.616605,13.8,1,1.1,0.9,33.14,0.05,0,0
42060,1,0,0,0,0,41,1.0434957,-76.616605,1,1,1.1,0.9,33.14,0.05,0,0
42061,2,0,0,0,0,41,1.0497505,-71.896664,13.8,1,1.1,0.9,33.03,0,0,0
42062,2,0,0,0,0,41,1.0501338,-71.831473,13.8,1,1.1,0.9,33.03,0,0,0
42063,2,0,0,0,0,41,1.0511797,-71.667239,13.8,1,1.1,0.9,33.03,0,0,0
42064,2,0,0,0,0,41,1.0511412,-71.669532,18,1,1.1,0.9,33.03,0,0,0
42065,1,0,0,0,0,41,1.0507374,-74.001554,500,1,1.1,0.9,33.12,0.02,0,0
42066,1,0,0,0,0,41,1.05249,-73.927597,500,1,1.1,0.9,33.09,0,0,0
42067,1,0,0,0,0,41,1.0432986,-72.799828,765,1,1.1,0.9,33.12,0.01,0,0
42068,1,0,0,0,0,41,1.0482516,-73.852953,161,1,1.1,0.9,33.03,0.05,0,0
42069,2,0,0,0,0,41,1.0481833,-73.50151,13.8,1,1.1,0.9,33.01,0.05,0,0
42070,2,0,0,0,0,41,1.0481833,-73.50151,13.8,1,1.1,0.9,33.01,0.05,0,0
42071,1,0,0,0,0,41,1.0483037,-73.868051,1,1,1.1,0.9,33.02,0.05,0,0
42072,1,0,0,0,0,41,1.0431955,-75.80039,161,1,1.1,0.9,33.21,0.05,0,0
42073,2,0,0,0,0,41,1.0366159,-75.515411,13.8,1,1.1,0.9,33.2,0.05,0,0
42074,2,0,0,0,0,41,1.0366159,-75.515411,13.8,1,1.1,0.9,33.2,0.05,0,0
42075,1,0,0,0,0,41,1.0367297,-75.834353,1,1,1.1,0.9,33.21,0.05,0,0
42076,1,0,0,0,0,41,1.0431771,-75.807443,161,1,1.1,0.9,33.21,0.05,0,0
42077,1,0,0,0,0,41,1.0431955,-75.80039,161,1,1.1,0.9,33.21,0.05,0,0
42078,1,0,0,0,-42,41,1.0347629,-82.536716,161,1,1.1,0.9,33.8,0.18,0,0
42079,2,0,0,0,0,41,1.0356883,-82.416173,24,1,1.1,0.9,33.8,0.18,0,0
42080,2,0,0,0,0,41,1.0356883,-82.416173,24,1,1.1,0.9,33.8,0.18,0,0
42081,1,0,0,0,0,41,1.0347828,-82.534561,1,1,1.1,0.9,33.8,0.18,0,0
42082,1,0,0,0,0,41,1.0351099,-82.540498,161,1,1.1,0.9,33.8,0.17,0,0
42083,1,0,0,0,0,41,1.0347629,-82.536716,161,1,1.1,0.9,33.8,0.18,0,0
42084,1,0,0,0,0,41,1.0347629,-82.536716,161,1,1.1,0.9,33.8,0.18,0,0
42085,1,0,0,0,0,41,1.0407781,-74.452137,161,1,1.1,0.9,33.17,0.1,0,0
42086,2,0,0,0,0,41,1.0538743,-74.245661,13.2,1,1.1,0.9,33.16,0.1,0,0
42087,2,0,0,0,0,41,1.053892,-74.236405,18,1,1.1,0.9,33.16,0.1,0,0
42088,2,0,0,0,0,41,1.0538811,-74.238584,13.8,1,1.1,0.9,33.16,0.1,0,0
42089,1,0,0,0,0,41,1.0407669,-74.455097,161,1,1.1,0.9,33.17,0.1,0,0
42090,1,0,0,0,0,41,1.0434382,-75.794716,161,1,1.1,0.9,33.22,0.05,0,0
42091,2,0,0,0,0,41,1.0382811,-75.66096,13.8,1,1.1,0.9,33.21,0.05,0,0
42092,2,0,0,0,0,41,1.0388916,-75.598688,13.8,1,1.1,0.9,33.21,0.05,0,0
42093,1,0,0,0,0,41,1.0434138,-75.796158,161,1,1.1,0.9,33.22,0.05,0,0
42094,1,0,0,0,0,41,1.0466183,-84.936652,765,1,1.1,0.9,34.27,-0.01,0,0
42095,1,0,0,0,0,41,1.0451982,-85.246311,500,1,1.1,0.9,34.19,0.02,0,0
42096,1,0,0,0,0,41,1.0405641,-86.067494,161,1,1.1,0.9,34.22,0.03,0,0
42097,2,0,0,0,0,41,1.0466183,-84.936652,13.8,1,1.1,0.9,34.27,-0.01,0,0
42098,2,0,0,0,0,41,1.0453881,-84.347016,22,1,1.1,0.9,34.26,-0,0,0
42099,2,0,0,0,0,41,1.0463344,-84.794758,13.8,1,1.1,0.9,34.26,-0.01,0,0
42100,2,0,0,0,0,41,1.0462586,-84.758086,18,1,1.1,0.9,34.26,-0,0,0
42101,2,0,0,0,0,41,1.0451982,-85.246311,22,1,1.1,0.9,34.19,0.02,0,0
42102,2,0,0,0,0,41,1.0466183,-84.936652,13.8,1,1.1,0.9,34.27,-0.01,0,0
42103,1,0,0,0,0,41,1.0450938,-85.263957,500,1,1.1,0.9,34.18,0.03,0,0
42104,1,0,0,0,0,41,1.0468849,-85.041435,765,1,1.1,0.9,34.31,-0.02,0,0
42105,1,0,0,0,0,41,1.0435897,-74.901361,161,1,1.1,0.9,33.2,0.06,0,0
42106,2,0,0,0,0,41,1.0473547,-74.406408,18,1,1.1,0.9,33.18,0.05,0,0
42107,1,0,0,0,0,41,1.0435567,-74.90415,161,1,1.1,0.9,33.2,0.06,0,0
42108,1,0,0,0,0,41,1.0435897,-74.901361,161,1,1.1,0.9,33.2,0.06,0,0
42109,2,0,0,0,0,41,1.0420089,-76.056196,161,1,1.1,0.9,33.29,0.06,0,0
42110,1,0,0,0,0,41,1.0420089,-76.056196,161,1,1.1,0.9,33.29,0.06,0,0
42111,1,0,0,0,0,41,1.0420089,-76.056196,161,1,1.1,0.9,33.29,0.06,0,0
42112,2,0,0,0,0,41,1.0341694,-95.378138,161,1,1.1,0.9,35.12,0.06,0,0
42113,1,0,0,0,0,41,1.0341613,-95.381961,161,1,1.1,0.9,35.12,0.06,0,0
42114,2,0,0,0,0,41,1.0418729,-71.873073,765,1,1.1,0.9,33.02,0.05,0,0
42115,1,0,0,0,0,41,1.0487426,-71.905985,500,1,1.1,0.9,33,0.04,0,0
42116,1,0,0,0,0,41,1.0481162,-72.586135,161,1,1.1,0.9,33.05,0.04,0,0
42117,1,0,0,0,0,41,1.0432648,-71.888711,765,1,1.1,0.9,33.02,0.03,0,0
42118,2,0,0,0,0,41,1.0436694,-75.123712,161,1,1.1,0.9,33.22,0.06,0,0
42119,1,0,0,0,0,41,1.0436495,-75.13135,161,1,1.1,0.9,33.22,0.06,0,0
42120,1,0,0,0,0,41,1.0436694,-75.123712,161,1,1.1,0.9,33.22,0.06,0,0
42121,1,0,0,0,0,41,1.0382078,-84.683377,161,1,1.1,0.9,34.18,0.06,0,0
42122,2,0,0,0,0,41,1.0099959,-83.375355,22,1,1.1,0.9,34.13,0.05,0,0
42123,1,0,0,0,0,41,1.0380935,-84.69264,161,1,1.1,0.9,34.19,0.06,0,0
42124,2,0,0,0,0,41,1.038291,-74.10097,161,1,1.1,0.9,33.24,0.12,0,0
42125,1,0,0,0,0,41,1.0382857,-74.102567,161,1,1.1,0.9,33.24,0.12,0,0
42126,1,0,0,0,0,41,1.042262,-75.911075,161,1,1.1,0.9,33.22,0.06,0,0
42127,2,0,0,0,0,41,1.0376341,-75.664229,13.8,1,1.1,0.9,33.21,0.06,0,0
42128,1,0,0,0,0,41,1.0422446,-75.912574,161,1,1.1,0.9,33.22,0.06,0,0
42129,1,0,0,0,0,41,1.042262,-75.911075,161,1,1.1,0.9,33.22,0.06,0,0
42130,1,0,0,0,0,41,1.0423799,-75.120704,161,1,1.1,0.9,33.34,0.07,0,0
42131,2,0,0,0,0,41,1.0423799,-75.120704,13.8,1,1.1,0.9,33.34,0.07,0,0
42132,2,0,0,0,0,41,1.010706,-74.919272,13.8,1,1.1,0.9,33.34,0.07,0,0
42133,2,0,0,0,0,41,1.0106715,-74.553449,22,1,1.1,0.9,33.31,0.07,0,0
42134,1,0,0,0,0,41,1.0423733,-75.122561,161,1,1.1,0.9,33.34,0.07,0,0
42135,1,0,0,0,0,41,1.0423799,-75.120704,161,1,1.1,0.9,33.34,0.07,0,0
42136,1,0,0,0,0,41,1.0423799,-75.120704,161,1,1.1,0.9,33.34,0.07,0,0
42137,2,0,0,0,0,41,1.0348396,-94.237603,161,1,1.1,0.9,34.91,0.07,0,0
42138,2,0,0,0,0,41,1.047274,-74.064598,161,1,1.1,0.9,33.06,0.05,0,0
42139,1,0,0,0,0,41,1.047206,-74.095653,161,1,1.1,0.9,33.07,0.05,0,0
42140,2,0,0,0,0,41,1.0447129,-78.477541,161,1,1.1,0.9,33.46,0.05,0,0
42141,1,0,0,0,0,41,1.0443304,-75.979543,161,1,1.1,0.9,33.17,0.06,0,0
42142,2,0,0,0,0,41,1.0414882,-74.355605,13.8,1,1.1,0.9,33.11,0.07,0,0
42143,2,0,0,0,0,41,1.042039,-74.630941,13.8,1,1.1,0.9,33.12,0.07,0,0
42144,1,0,0,0,0,41,1.0442536,-76.024145,161,1,1.1,0.9,33.18,0.06,0,0
42145,1,0,0,0,0,41,1.0382464,-84.703996,161,1,1.1,0.9,34.19,0.06,0,0
42146,2,0,0,0,0,41,1.0382464,-84.703996,13.8,1,1.1,0.9,34.19,0.06,0,0
42147,1,0,0,0,0,41,1.0382464,-84.703996,161,1,1.1,0.9,34.19,0.06,0,0
42148,1,0,0,0,-34,41,1.0473777,-85.713232,765,1,1.1,0.9,34.32,-0.04,0,0
42149,1,0,0,0,0,41,1.0494983,-87.423524,500,1,1.1,0.9,34.36,-0.04,0,0
42150,1,0,0,0,0,41,1.0487769,-89.658271,161,1,1.1,0.9,34.39,-0.03,0,0
42151,2,0,0,0,0,41,1.0577451,-83.155574,13.8,1,1.1,0.9,34.28,-0.06,0,0
42152,2,0,0,0,0,41,1.0607988,-82.779402,13.8,1,1.1,0.9,34.28,-0.05,0,0
42153,1,0,0,0,0,41,1.044762,-87.392246,500,1,1.1,0.9,34.37,0.03,0,0
42154,1,0,0,0,0,41,1.045649,-86.249592,765,1,1.1,0.9,34.45,-0.04,0,0
42155,1,0,0,0,-120,41,1.0450838,-72.687022,765,1,1.1,0.9,33.1,-0,0,0
42156,1,0,0,0,0,41,1.0506181,-73.890023,500,1,1.1,0.9,33.11,0.02,0,0
42157,1,0,0,0,0,41,1.0474485,-75.677446,161,1,1.1,0.9,33.13,0.03,0,0
42158,2,0,0,0,0,41,1.0248148,-72.122978,13.2,1,1.1,0.9,33.09,-0,0,0
42159,2,0,0,0,0,41,1.0244365,-72.161757,13.8,1,1.1,0.9,33.09,-0,0,0
42160,2,0,0,0,0,41,1.0240003,-72.211236,13.8,1,1.1,0.9,33.09,-0,0,0
42161,2,0,0,0,0,41,1.0230735,-72.311304,13.8,1,1.1,0.9,33.09,-0,0,0
42162,2,0,0,0,0,41,1.0228658,-72.334846,13.8,1,1.1,0.9,33.09,-0,0,0
42163,1,0,0,0,0,41,1.0506382,-73.93921,500,1,1.1,0.9,33.12,0.02,0,0
42164,1,0,0,0,0,41,1.0439078,-72.757444,765,1,1.1,0.9,33.12,0.01,0,0
42165,2,0,0,0,0,41,1.0438144,-87.21041,161,1,1.1,0.9,34.31,-0,0,0
42166,2,0,0,0,0,41,1.0249576,-87.174428,13.8,1,1.1,0.9,34.31,-0,0,0
42167,2,0,0,0,0,41,1.0249576,-87.174428,13.8,1,1.1,0.9,34.31,-0,0,0
42168,1,0,0,0,0,41,1.0246022,-87.210738,1,1,1.1,0.9,34.31,-0,0,0
42169,1,0,0,0,0,41,1.0447264,-77.786056,161,1,1.1,0.9,33.42,0.04,0,0
42170,2,0,0,0,0,41,1.0447264,-77.786056,18,1,1.1,0.9,33.42,0.04,0,0
42171,1,0,0,0,0,41,1.0447264,-77.786056,161,1,1.1,0.9,33.42,0.04,0,0
42172,1,0,0,0,0,41,1.0483113,-73.953632,765,1,1.1,0.9,33.23,0.04,0,0
42173,1,0,0,0,0,41,1.0471438,-75.830009,500,1,1.1,0.9,33.29,0.06,0,0
42174,1,0,0,0,0,41,1.0457906,-76.196265,161,1,1.1,0.9,33.31,0.06,0,0
42175,1,0,0,0,0,41,1.0470768,-77.615801,13.8,1,1.1,0.9,33.35,0.07,0,0
42176,1,0,0,0,0,41,1.0470768,-77.615801,1,1,1.1,0.9,33.35,0.07,0,0
42177,2,0,0,0,0,41,1.0474593,-72.92311,20,1,1.1,0.9,33.22,0.04,0,0
42178,2,0,0,0,0,41,1.0483113,-73.953632,13.8,1,1.1,0.9,33.23,0.04,0,0
42179,2,0,0,0,0,41,1.0476369,-73.125517,18,1,1.1,0.9,33.22,0.04,0,0
42180,2,0,0,0,0,41,1.0474038,-72.874371,13.8,1,1.1,0.9,33.22,0.04,0,0
42181,2,0,0,0,0,41,1.0457608,-76.061726,13.8,1,1.1,0.9,33.3,0.06,0,0
42182,1,0,0,0,0,41,1.0494851,-73.890565,765,1,1.1,0.9,33.21,0.02,0,0
42183,2,0,0,0,0,41,1.0429415,-75.789539,161,1,1.1,0.9,33.19,0.06,0,0
42184,1,0,0,0,0,41,1.0429344,-75.792258,161,1,1.1,0.9,33.19,0.06,0,0
42185,2,0,0,0,0,41,1.0423262,-75.879059,161,1,1.1,0.9,33.21,0.06,0,0
42186,2,0,0,0,0,41,1.0423262,-75.879059,13.8,1,1.1,0.9,33.21,0.06,0,0
42187,2,0,0,0,0,41,1.0423262,-75.879059,13.8,1,1.1,0.9,33.21,0.06,0,0
42188,1,0,0,0,0,41,1.0423262,-75.879059,1,1,1.1,0.9,33.21,0.06,0,0
42189,1,0,0,0,0,41,1.0423262,-75.879059,161,1,1.1,0.9,33.21,0.06,0,0
42190,1,0,0,0,0,41,1.0423262,-75.879059,161,1,1.1,0.9,33.21,0.06,0,0
42191,1,0,0,0,0,41,1.0423262,-75.879059,161,1,1.1,0.9,33.21,0.06,0,0
42192,1,0,0,0,0,41,1.0484731,-74.5252,500,1,1.1,0.9,33.18,0.03,0,0
42193,2,0,0,0,0,41,1.0442552,-75.649317,161,1,1.1,0.9,33.19,0.04,0,0
42194,1,0,0,0,0,41,1.0406454,-76.718382,13.8,1,1.1,0.9,33.2,0.06,0,0
42195,1,0,0,0,0,41,1.0406454,-76.718382,1,1,1.1,0.9,33.2,0.06,0,0
42196,1,0,0,0,0,41,1.0492471,-74.42924,500,1,1.1,0.9,33.15,0.03,0,0
42197,1,0,0,0,0,41,1.0427694,-82.343449,161,1,1.1,0.9,33.75,0.1,0,0
42198,2,0,0,0,0,41,1.0425964,-81.969671,18,1,1.1,0.9,33.74,0.1,0,0
42199,2,0,0,0,0,41,1.042697,-82.140055,18,1,1.1,0.9,33.74,0.1,0,0
42200,1,0,0,0,0,41,1.0427564,-82.349104,161,1,1.1,0.9,33.75,0.1,0,0
42201,2,0,0,0,0,41,1.0409677,-74.824902,161,1,1.1,0.9,33.21,0.08,0,0
42202,1,0,0,0,0,41,1.0409541,-74.829147,161,1,1.1,0.9,33.21,0.08,0,0
42203,1,0,0,0,0,41,1.0409677,-74.824902,161,1,1.1,0.9,33.21,0.08,0,0
42204,1,0,0,0,-840,41,1.0420001,-72.819546,765,1,1.1,0.9,33.12,0,0,0
42205,1,0,0,0,0,41,1.0495696,-74.007588,500,1,1.1,0.9,33.11,0.03,0,0
42206,1,0,0,0,0,41,1.0447244,-75.555437,161,1,1.1,0.9,33.13,0.05,0,0
42207,2,0,0,0,0,41,1.0214871,-71.817989,13.8,1,1.1,0.9,33.11,0,0,0
42208,2,0,0,0,0,41,1.0256165,-72.260862,13.8,1,1.1,0.9,33.11,0,0,0
42209,2,0,0,0,0,41,1.0213269,-71.860896,13.8,1,1.1,0.9,33.1,0,0,0
42210,1,0,0,0,0,41,1.0497809,-74.090344,500,1,1.1,0.9,33.13,0.02,0,0
42211,1,0,0,0,0,41,1.0495696,-74.007588,500,1,1.1,0.9,33.11,0.03,0,0
42212,1,0,0,0,0,41,1.0487093,-84.723218,161,1,1.1,0.9,34.19,0,0,0
42213,1,0,0,0,0,41,1.0492925,-85.350825,115,1,1.1,0.9,34.27,0.01,0,0
42214,2,0,0,0,0,41,1.0549298,-83.962116,13.8,1,1.1,0.9,34.16,0.01,0,0
42215,1,0,0,0,0,41,1.0487527,-84.725091,161,1,1.1,0.9,34.19,0,0,0
42216,1,0,0,0,0,41,1.0487093,-84.723218,161,1,1.1,0.9,34.19,0,0,0
43001,1,36.76,5.97,0,0,43,1.0383979,-58.264689,115,1,1.1,0.9,31.53,0.19,0,0
43002,1,36.76,12.83,0,0,43,1.0365444,-58.775324,115,1,1.1,0.9,31.63,0.21,0,0
43003,1,0,0,0,0,43,1.0356122,-60.968457,115,1,1.1,0.9,31.95,0.18,0,0
43004,1,27.28,6.35,0,0,43,1.03549,-60.98332,115,1,1.1,0.9,31.95,0.18,0,0
43005,1,24.44,4.09,0,0,43,1.0427671,-60.159583,115,1,1.1,0.9,31.71,0.15,0,0
43006,1,0,0,0,0,43,1.0376739,-57.273826,115,1,1.1,0.9,31.42,0.2,0,0
43007,1,0,0,0,0,43,1.0528286,-60.734151,69,1,1.1,0.9,31.63,0.24,0,0
43008,1,34.69,8.15,0,0,43,1.037521,-57.292833,115,1,1.1,0.9,31.43,0.2,0,0
43009,1,32.69,2.63,0,0,43,1.0400996,-59.083645,115,1,1.1,0.9,31.72,0.2,0,0
43010,1,0,0,0,0,43,1.0402106,-59.065369,115,1,1.1,0.9,31.72,0.2,0,0
43011,1,0,0,0,0,43,1.0080535,-55.928198,230,1,1.1,0.9,31.44,0.28,0,0
43012,1,0,0,0,0,43,1.0446691,-59.349778,138,1,1.1,0.9,31.75,0.3,0,0
43013,1,0,0,0,0,43,1.0500723,-59.855597,115,1,1.1,0.9,31.83,0.17,0,0
43014,1,32.69,9.23,0,0,43,1.0433369,-59.41984,138,1,1.1,0.9,31.77,0.31,0,0
43015,1,37.76,5.42,0,0,43,1.033211,-59.390687,115,1,1.1,0.9,31.89,0.1,0,0
43016,1,7.32,0.88,0,0,43,1.0390989,-60.611793,115,1,1.1,0.9,31.74,0.11,0,0
43017,1,37.29,23.53,0,32.5,43,1.0401774,-62.130431,115,1,1.1,0.9,32.1,0.12,0,0
43018,1,3.95,1.59,0,0,43,1.0293135,-60.693283,115,1,1.1,0.9,31.92,0.26,0,0
43019,1,0,0,0,0,43,1.0293387,-60.691065,115,1,1.1,0.9,31.92,0.26,0,0
43020,1,18.58,5.17,0,0,43,1.0318732,-58.584183,115,1,1.1,0.9,31.53,0.32,0,0
43021,1,0,0,0,0,43,1.0290093,-56.469429,230,1,1.1,0.9,31.54,0.09,0,0
43022,1,24.97,3.31,0,0,43,1.0403752,-59.926262,115,1,1.1,0.9,31.74,0.06,0,0
43023,1,0,0,0,0,43,1.0296623,-56.41965,230,1,1.1,0.9,31.53,0.08,0,0
43024,1,20.77,0.83,0,0,43,1.0400857,-60.530474,115,1,1.1,0.9,31.7,0.11,0,0
43025,1,36.67,13.87,0,0,43,1.0336685,-61.309319,115,1,1.1,0.9,31.94,0.09,0,0
43026,1,13.39,3.57,0,0,43,1.0337284,-60.346905,115,1,1.1,0.9,31.87,0.21,0,0
43027,1,0,0,0,0,43,1.033806,-60.339359,115,1,1.1,0.9,31.86,0.21,0,0
43028,1,0,0,0,0,43,1.0337284,-60.346905,115,1,1.1,0.9,31.87,0.21,0,0
43029,1,5.06,1.54,0,0,43,1.035174,-59.590024,115,1,1.1,0.9,31.77,0.22,0,0
43030,1,12.39,4.93,0,0,43,1.0318568,-58.856874,115,1,1.1,0.9,31.82,0.13,0,0
43031,1,0,0,0,0,43,1.0343118,-60.864099,115,1,1.1,0.9,31.93,0.08,0,0
43032,1,29.15,10.24,0,0,43,1.0341207,-60.87996,115,1,1.1,0.9,31.93,0.08,0,0
43033,1,23.79,2.25,0,0,43,1.0367926,-58.833474,115,1,1.1,0.9,31.62,0.2,0,0
43034,1,5.65,0.62,0,0,43,1.0354049,-59.289366,115,1,1.1,0.9,31.68,0.32,0,0
43035,1,0,0,0,0,43,1.035424,-59.28593,115,1,1.1,0.9,31.68,0.32,0,0
43036,1,0,0,0,0,43,1.0406677,-60.539456,115,1,1.1,0.9,31.71,0.12,0,0
43037,1,31.11,7.11,0,0,43,1.0405217,-60.555226,115,1,1.1,0.9,31.72,0.12,0,0
43038,1,0,0,0,0,43,1.0395906,-60.894664,115,1,1.1,0.9,31.83,0.15,0,0
43039,1,0,0,0,0,43,1.0397114,-60.878017,115,1,1.1,0.9,31.83,0.15,0,0
43040,1,31.11,5.5,0,0,43,1.0394459,-60.912125,115,1,1.1,0.9,31.84,0.15,0,0
43041,1,0,0,0,0,43,1.0373974,-61.098692,115,1,1.1,0.9,31.9,0.03,0,0
43042,1,10.64,1.43,0,0,43,1.0373606,-61.104591,115,1,1.1,0.9,31.9,0.03,0,0
43043,1,6.07,1.44,0,0,43,1.0395111,-57.547645,115,1,1.1,0.9,31.39,0.18,0,0
43044,1,0,0,0,0,43,1.0449176,-56.485101,115,1,1.1,0.9,31.19,0.16,0,0
43045,1,8.47,2.14,0,0,43,1.0448769,-56.489354,115,1,1.1,0.9,31.19,0.16,0,0
43046,1,0,0,0,0,43,1.0255337,-60.365837,115,1,1.1,0.9,31.91,0.33,0,0
43047,1,34.21,8.71,0,0,43,1.0253452,-60.385331,115,1,1.1,0.9,31.91,0.33,0,0
43048,1,0,0,0,0,43,1.0472592,-59.865709,115,1,1.1,0.9,31.84,0.19,0,0
43049,1,9.64,1.8,0,0,43,1.0472143,-59.870782,115,1,1.1,0.9,31.84,0.19,0,0
43050,1,29.44,7.52,0,0,43,1.0412786,-57.575584,115,1,1.1,0.9,31.39,0.17,0,0
43051,1,23.43,6.14,0,0,43,1.0321567,-59.046764,115,1,1.1,0.9,31.85,0.12,0,0
43052,1,30.94,6.08,0,0,43,1.0376583,-60.891349,115,1,1.1,0.9,31.89,0.04,0,0
43053,1,27.43,8.64,0,0,43,1.0338949,-60.560366,115,1,1.1,0.9,31.78,0.17,0,0
43054,1,0,0,0,0,43,1.0418061,-59.769389,115,1,1.1,0.9,31.83,0.22,0,0
43055,1,29.41,3.08,0,0,43,1.041698,-59.786793,115,1,1.1,0.9,31.84,0.22,0,0
43056,1,0,0,0,0,43,1.0346469,-56.783378,230,1,1.1,0.9,31.51,0.09,0,0
43057,1,44.6,7.79,0,0,43,1.0401741,-60.483418,115,1,1.1,0.9,31.73,0.1,0,0
43058,1,0,0,0,0,43,1.0353095,-56.745209,230,1,1.1,0.9,31.5,0.08,0,0
43059,1,46.85,2.43,0,0,43,1.0420499,-60.219938,115,1,1.1,0.9,31.62,0.1,0,0
43060,1,24.69,15.67,0,0,43,1.0286613,-61.064827,115,1,1.1,0.9,31.94,0.25,0,0
43061,1,21.5,6.57,0,0,43,1.0330687,-60.057822,115,1,1.1,0.9,31.63,0.22,0,0
43062,1,0,0,0,0,43,1.0331946,-60.046582,115,1,1.1,0.9,31.62,0.22,0,0
43063,1,0,0,0,0,43,1.0395161,-60.805193,115,1,1.1,0.9,31.78,0.13,0,0
