BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
43064,1,23.3,3.84,0,0,43,1.0394107,-60.817924,115,1,1.1,0.9,31.78,0.13,0,0
43065,1,0,0,0,0,43,1.0396092,-60.793025,115,1,1.1,0.9,31.77,0.13,0,0
43066,1,19.33,2.95,0,0,43,1.0409059,-60.807168,115,1,1.1,0.9,31.74,0.09,0,0
43067,1,0,0,0,0,43,1.0395293,-60.088289,115,1,1.1,0.9,31.85,0.02,0,0
43068,1,15.59,5.59,0,0,43,1.0394279,-60.096947,115,1,1.1,0.9,31.86,0.02,0,0
43069,1,0,0,0,0,43,1.0177769,-57.614546,230,1,1.1,0.9,31.62,0.21,0,0
43070,1,0,0,0,0,43,1.0293919,-60.451163,115,1,1.1,0.9,31.71,0.25,0,0
43071,1,0,0,0,0,43,1.0181505,-57.549734,230,1,1.1,0.9,31.6,0.21,0,0
43072,1,48.76,23.96,0,0,43,1.0174023,-57.641606,230,1,1.1,0.9,31.62,0.21,0,0
43073,1,0,0,0,0,43,1.034419,-57.450165,230,1,1.1,0.9,31.59,0.09,0,0
43074,1,0,0,0,0,43,1.037027,-60.625951,115,1,1.1,0.9,31.71,0.15,0,0
43075,1,0,0,0,0,43,1.0449493,-64.640861,18,1,1.1,0.9,31.87,0.21,0,0
43076,1,0,0,0,0,43,1.0449493,-64.640861,1,1,1.1,0.9,31.87,0.21,0,0
43077,1,0,0,0,0,43,1.0349136,-57.353106,230,1,1.1,0.9,31.57,0.09,0,0
43078,1,55.87,15.12,0,0,43,1.0341322,-57.480496,230,1,1.1,0.9,31.6,0.09,0,0
43079,1,34.49,2.02,0,0,43,1.0396013,-60.213438,115,1,1.1,0.9,31.71,0.1,0,0
43080,1,33.96,16.14,0,0,43,1.0342754,-61.448857,115,1,1.1,0.9,31.95,0.13,0,0
43081,1,0,0,0,0,43,1.040686,-61.272914,115,1,1.1,0.9,31.86,0.06,0,0
43082,1,20.79,5.37,0,0,43,1.040568,-61.284827,115,1,1.1,0.9,31.86,0.06,0,0
43083,1,0,0,0,0,43,1.0435301,-61.701082,115,1,1.1,0.9,31.96,0.12,0,0
43084,1,42.63,26.42,0,0,43,1.0431275,-61.722876,115,1,1.1,0.9,31.97,0.12,0,0
43085,1,0,0,0,0,43,1.0272958,-57.143357,230,1,1.1,0.9,31.55,0.14,0,0
43086,1,0,0,0,0,43,1.046521,-61.656715,115,1,1.1,0.9,31.93,0.09,0,0
43087,1,46.18,7.01,0,0,43,1.0270928,-57.171053,230,1,1.1,0.9,31.56,0.14,0,0
43088,1,0,0,0,0,43,1.0335624,-55.716424,230,1,1.1,0.9,31.34,0.13,0,0
43089,1,46.18,4.02,0,0,43,1.0371057,-57.424875,115,1,1.1,0.9,31.37,0.19,0,0
43090,1,0,0,0,0,43,1.0387939,-58.110152,13.8,1,1.1,0.9,31.39,0.21,0,0
43091,1,0,0,0,0,43,1.0387939,-58.110152,1,1,1.1,0.9,31.39,0.21,0,0
43092,1,12.8,1.01,0,0,43,1.0407342,-60.941632,115,1,1.1,0.9,31.78,0.08,0,0
43093,1,33.18,7.16,0,0,43,1.0381106,-61.028888,115,1,1.1,0.9,31.85,0.15,0,0
43094,1,43.54,11.75,0,0,43,1.0346934,-61.140138,115,1,1.1,0.9,31.83,0.15,0,0
43095,1,0,0,0,0,43,1.0360938,-58.207783,230,1,1.1,0.9,31.65,0.05,0,0
43096,1,46.3,14.69,0,0,43,1.0384865,-59.750626,115,1,1.1,0.9,31.66,0.07,0,0
43097,1,0,0,0,0,43,1.0371907,-58.037784,230,1,1.1,0.9,31.61,0.04,0,0
43098,1,0,0,0,0,43,1.0265406,-60.637072,115,1,1.1,0.9,31.95,0.3,0,0
43099,1,19.99,2.63,0,0,43,1.026462,-60.648802,115,1,1.1,0.9,31.95,0.3,0,0
43100,1,0,0,0,0,43,1.0280893,-61.03653,115,1,1.1,0.9,31.99,0.2,0,0
43101,1,25.12,6.64,0,0,43,1.027959,-61.051283,115,1,1.1,0.9,31.99,0.2,0,0
43102,1,0,0,0,0,43,1.0282341,-61.02255,115,1,1.1,0.9,31.99,0.2,0,0
43103,1,0,0,0,0,43,1.037737,-61.175834,115,1,1.1,0.9,31.91,0.02,0,0
43104,1,18.95,7.53,0,0,43,1.0376212,-61.185141,115,1,1.1,0.9,31.91,0.02,0,0
43105,1,0,0,0,0,43,1.0354406,-60.136509,115,1,1.1,0.9,31.75,0.1,0,0
43106,1,49.39,16.53,0,0,43,1.0351498,-60.16463,115,1,1.1,0.9,31.76,0.1,0,0
43107,1,18.18,2.43,0,0,43,1.0377196,-60.419924,115,1,1.1,0.9,31.85,0.06,0,0
43108,1,18.29,18.31,0,0,43,1.0366454,-60.383489,115,1,1.1,0.9,31.79,0.08,0,0
43109,1,0,0,0,0,43,1.0331493,-61.601575,115,1,1.1,0.9,31.96,0.18,0,0
43110,1,50.25,16.45,0,0,43,1.0328322,-61.630932,115,1,1.1,0.9,31.97,0.19,0,0
43111,1,23.52,8.19,0,20,43,1.036811,-60.397452,115,1,1.1,0.9,31.8,0.07,0,0
43112,1,0,0,0,0,43,1.0417564,-60.310952,115,1,1.1,0.9,31.64,0.1,0,0
43113,1,16.56,10.36,0,0,43,1.0415991,-60.319371,115,1,1.1,0.9,31.64,0.1,0,0
43114,1,7.58,4.46,0,0,43,1.0381499,-61.136278,115,1,1.1,0.9,31.9,0.01,0,0
43115,1,0,0,0,0,43,1.0382133,-61.132917,115,1,1.1,0.9,31.89,0.01,0,0
43116,1,0,0,0,0,43,1.0212174,-56.585483,230,1,1.1,0.9,31.47,0.19,0,0
43117,1,0,0,0,0,43,1.0376018,-59.226076,115,1,1.1,0.9,31.5,0.2,0,0
43118,1,45.22,14.33,0,0,43,1.0209326,-56.611139,230,1,1.1,0.9,31.48,0.19,0,0
43119,1,0,0,0,0,43,1.0420284,-60.223334,115,1,1.1,0.9,31.62,0.1,0,0
43120,1,9.53,1.17,0,0,43,1.0419966,-60.228764,115,1,1.1,0.9,31.62,0.1,0,0
43121,1,20.53,5.79,0,0,43,1.0388301,-60.620584,115,1,1.1,0.9,31.8,0.06,0,0
43122,1,0,0,0,0,43,1.0382675,-60.338096,115,1,1.1,0.9,31.7,0.11,0,0
43123,1,32.57,9.79,0,0,43,1.0380802,-60.356252,115,1,1.1,0.9,31.71,0.11,0,0
43124,1,0,0,0,0,43,1.0384562,-60.31887,115,1,1.1,0.9,31.7,0.11,0,0
43125,1,0,0,0,0,43,1.0387417,-56.684833,230,1,1.1,0.9,31.48,0.07,0,0
43126,1,0,0,0,0,43,1.0414348,-60.078623,115,1,1.1,0.9,31.61,0.1,0,0
43127,1,32.57,10.99,0,0,43,1.0385448,-56.702317,230,1,1.1,0.9,31.48,0.07,0,0
43128,1,0,0,0,0,43,1.0344051,-57.218602,230,1,1.1,0.9,31.55,0.09,0,0
43129,1,0,0,0,0,43,1.0433095,-60.409235,115,1,1.1,0.9,31.66,0.1,0,0
43130,1,40.01,18.28,0,0,43,1.0341148,-57.239078,230,1,1.1,0.9,31.56,0.09,0,0
43131,1,0,0,0,0,43,1.0420537,-60.510099,115,1,1.1,0.9,31.68,0.11,0,0
43132,1,29.24,4.56,0,0,43,1.0419272,-60.527662,115,1,1.1,0.9,31.69,0.11,0,0
43133,1,0,0,0,0,43,1.0297556,-60.748344,115,1,1.1,0.9,31.77,0.23,0,0
43134,1,45.28,20.8,0,0,43,1.0294604,-60.770622,115,1,1.1,0.9,31.78,0.24,0,0
43135,1,22.88,5.09,0,0,43,1.0411538,-60.84411,115,1,1.1,0.9,31.74,0.1,0,0
43136,1,19.16,4.15,0,49.5,43,1.0409893,-61.092161,115,1,1.1,0.9,31.8,0.09,0,0
43137,1,52.91,9.56,0,0,43,1.0440858,-61.843353,115,1,1.1,0.9,31.99,0.11,0,0
43138,1,0,0,0,0,43,1.0443129,-61.812224,115,1,1.1,0.9,31.98,0.11,0,0
43139,1,0,0,0,0,43,1.0338403,-61.346416,115,1,1.1,0.9,31.92,0.15,0,0
43140,1,32.91,9.66,0,0,43,1.0336566,-61.363611,115,1,1.1,0.9,31.93,0.15,0,0
43141,1,32.91,2.39,0,0,43,1.0417626,-60.691434,115,1,1.1,0.9,31.77,0.04,0,0
43142,1,0,0,0,0,43,1.0417889,-60.656725,115,1,1.1,0.9,31.7,0.1,0,0
43143,1,25.92,9.76,0,0,43,1.0416199,-60.671896,115,1,1.1,0.9,31.7,0.1,0,0
43144,1,23.93,3.6,0,0,43,1.0394818,-60.523602,115,1,1.1,0.9,31.68,0.13,0,0
43145,1,28.61,9.86,0,0,43,1.0327064,-61.087095,115,1,1.1,0.9,31.83,0.19,0,0
43146,1,0,0,0,0,43,1.0328658,-61.072895,115,1,1.1,0.9,31.83,0.18,0,0
43147,1,0,0,0,0,43,1.036765,-61.279081,115,1,1.1,0.9,31.93,0.03,0,0
43148,1,29.85,2.33,0,0,43,1.0366682,-61.295482,115,1,1.1,0.9,31.93,0.03,0,0
43149,1,29.85,21.57,0,0,43,1.0359319,-61.315914,115,1,1.1,0.9,31.88,0.16,0,0
43150,1,25.49,5.73,0,0,43,1.0342814,-61.374897,115,1,1.1,0.9,31.94,0.12,0,0
43151,1,0,0,0,0,43,1.037092,-61.292306,115,1,1.1,0.9,31.88,0.1,0,0
43152,1,32.08,7.7,0,0,43,1.036918,-61.311542,115,1,1.1,0.9,31.88,0.1,0,0
43153,1,0,0,0,0,43,1.0386931,-60.932781,115,1,1.1,0.9,31.78,0.12,0,0
43154,1,32.08,5,0,0,43,1.0385563,-60.949304,115,1,1.1,0.9,31.79,0.13,0,0
43155,1,0,0,0,0,43,1.032952,-61.232974,115,1,1.1,0.9,31.87,0.16,0,0
43156,1,35.47,36.27,0,0,43,1.0324808,-61.248796,115,1,1.1,0.9,31.88,0.17,0,0
43157,1,0,0,0,0,43,1.0314924,-58.231097,230,1,1.1,0.9,31.64,0.09,0,0
43158,1,0,0,0,0,43,1.0424873,-61.014897,115,1,1.1,0.9,31.79,0.07,0,0
43159,1,38.6,8.7,0,0,43,1.0313032,-58.25393,230,1,1.1,0.9,31.64,0.1,0,0
43160,1,33.01,3.89,0,0,43,1.0297579,-61.085105,115,1,1.1,0.9,31.86,0.22,0,0
43161,1,0,0,0,0,43,1.0298845,-61.065545,115,1,1.1,0.9,31.85,0.22,0,0
43162,1,31.51,3.95,0,0,43,1.0369799,-61.382165,115,1,1.1,0.9,31.9,0.12,0,0
43163,1,0,0,0,0,43,1.0289827,-58.616256,230,1,1.1,0.9,31.73,0.1,0,0
43164,1,0,0,0,0,43,1.0333531,-61.267347,115,1,1.1,0.9,31.93,0.11,0,0
43165,1,0,0,0,0,43,1.0389267,-63.547152,18,1,1.1,0.9,32.1,0.11,0,0
43166,1,0,0,0,0,43,1.0389267,-63.547152,1,1,1.1,0.9,32.1,0.11,0,0
43167,1,53.71,21.02,0,0,43,1.0286254,-58.647505,230,1,1.1,0.9,31.73,0.1,0,0
43168,1,0,0,0,0,43,1.0294579,-58.538285,230,1,1.1,0.9,31.7,0.1,0,0
43169,1,0,0,0,0,43,1.0289827,-58.616256,230,1,1.1,0.9,31.73,0.1,0,0
43170,1,0,0,0,35,43,1.0362835,-61.157993,115,1,1.1,0.9,31.87,0.13,0,0
43171,1,31.3,13.78,0,0,43,1.0360665,-61.174254,115,1,1.1,0.9,31.88,0.13,0,0
43172,1,31.3,3.9,0,0,43,1.035368,-61.043269,115,1,1.1,0.9,31.81,0.15,0,0
43173,1,0,0,0,0,43,1.0307943,-61.420394,115,1,1.1,0.9,32,0.15,0,0
43174,1,31.86,7.69,0,0,43,1.0306376,-61.437669,115,1,1.1,0.9,32.01,0.15,0,0
43175,1,38.4,6.93,0,0,43,1.0363483,-60.890864,115,1,1.1,0.9,31.77,0.15,0,0
43176,1,0,0,0,0,43,1.0321294,-58.313766,230,1,1.1,0.9,31.62,0.09,0,0
43177,1,0,0,0,0,43,1.0425887,-60.584517,115,1,1.1,0.9,31.68,0.1,0,0
43178,1,40.75,14.01,0,0,43,1.0318894,-58.33459,230,1,1.1,0.9,31.62,0.1,0,0
43179,1,35.72,7.99,0,0,43,1.0339622,-61.394896,115,1,1.1,0.9,31.94,0.12,0,0
43180,1,0,0,0,0,43,1.0361601,-57.631156,230,1,1.1,0.9,31.6,0.07,0,0
43181,1,0,0,0,0,43,1.0353724,-61.083008,115,1,1.1,0.9,31.82,0.14,0,0
43182,1,35.72,18.06,0,0,43,1.0358816,-57.651288,230,1,1.1,0.9,31.61,0.07,0,0
43183,1,0,0,0,0,43,1.0366834,-57.552979,230,1,1.1,0.9,31.58,0.07,0,0
43184,1,0,0,0,0,43,1.0382655,-61.201689,115,1,1.1,0.9,31.84,0.12,0,0
43185,1,7.58,1.16,0,0,43,1.0382363,-61.205966,115,1,1.1,0.9,31.85,0.12,0,0
43186,1,0,0,0,0,43,1.0382922,-61.197591,115,1,1.1,0.9,31.84,0.12,0,0
43187,1,0,0,0,0,43,1.0382655,-61.201689,115,1,1.1,0.9,31.84,0.12,0,0
43188,1,16.64,4.6,0,0,43,1.0398682,-60.609696,115,1,1.1,0.9,31.7,0.12,0,0
43189,1,23.32,16.06,0,0,43,1.0385887,-60.689234,115,1,1.1,0.9,31.71,0.13,0,0
43190,1,32.14,11.39,0,0,43,1.0328012,-61.857801,115,1,1.1,0.9,32.04,0.18,0,0
43191,1,0,0,0,0,43,1.0330037,-61.839606,115,1,1.1,0.9,32.03,0.18,0,0
43192,1,32.38,16.93,0,0,43,1.0368183,-61.348206,115,1,1.1,0.9,31.9,0.11,0,0
43193,1,0,0,0,0,43,1.0370629,-61.332453,115,1,1.1,0.9,31.89,0.11,0,0
43194,1,0,0,0,0,43,1.0324702,-61.518708,115,1,1.1,0.9,31.99,0.14,0,0
43195,1,32.38,7.85,0,0,43,1.0323154,-61.537861,115,1,1.1,0.9,31.99,0.14,0,0
43196,1,0,0,0,0,43,1.0323122,-58.050924,230,1,1.1,0.9,31.6,0.1,0,0
43197,1,0,0,0,0,43,1.03754,-60.450251,115,1,1.1,0.9,31.78,0.12,0,0
43198,1,40.47,7.24,0,0,43,1.0321167,-58.074776,230,1,1.1,0.9,31.61,0.1,0,0
43199,1,0,0,0,0,43,1.0330933,-57.980761,230,1,1.1,0.9,31.58,0.09,0,0
43200,1,0,0,0,0,43,1.0323122,-58.050924,230,1,1.1,0.9,31.6,0.1,0,0
43201,1,0,0,0,0,43,1.0323122,-58.050924,230,1,1.1,0.9,31.6,0.1,0,0
43202,1,0,0,0,0,43,1.0349058,-60.893604,115,1,1.1,0.9,31.77,0.17,0,0
43203,1,31.8,19.52,0,0,43,1.0346136,-60.910222,115,1,1.1,0.9,31.77,0.17,0,0
43204,1,26.88,4.09,0,54,43,1.04146,-61.39298,115,1,1.1,0.9,31.89,0.03,0,0
43205,1,0,0,0,0,43,1.0356548,-62.015643,115,1,1.1,0.9,32.08,0.16,0,0
43206,1,10.24,1.82,0,0,43,1.0356143,-62.021437,115,1,1.1,0.9,32.08,0.16,0,0
43207,1,0,0,0,0,43,1.0357,-62.00932,115,1,1.1,0.9,32.07,0.16,0,0
43208,1,0,0,0,0,43,1.0310042,-61.443039,115,1,1.1,0.9,31.99,0.14,0,0
43209,1,32.33,11.05,0,0,43,1.0307924,-61.461093,115,1,1.1,0.9,32,0.14,0,0
43210,1,40.32,13.37,0,0,43,1.0419312,-60.085884,115,1,1.1,0.9,31.58,0.11,0,0
43211,1,0,0,0,0,43,1.0421884,-60.063371,115,1,1.1,0.9,31.57,0.11,0,0
43212,1,0,0,0,0,43,1.0354011,-60.30532,115,1,1.1,0.9,31.78,0.1,0,0
43213,1,44.66,12.49,0,0,43,1.0351621,-60.32964,115,1,1.1,0.9,31.78,0.1,0,0
43214,1,0,0,0,0,43,1.035644,-60.280544,115,1,1.1,0.9,31.77,0.1,0,0
43215,1,0,0,0,0,43,1.0342345,-61.395922,115,1,1.1,0.9,31.96,0.08,0,0
43216,1,34.18,1.81,0,0,43,1.0341212,-61.416009,115,1,1.1,0.9,31.96,0.08,0,0
43217,1,0,0,0,0,43,1.0330388,-61.109872,115,1,1.1,0.9,31.93,0.14,0,0
43218,1,34.18,4.44,0,0,43,1.0329208,-61.128503,115,1,1.1,0.9,31.94,0.14,0,0
43219,1,0,0,0,0,43,1.0335265,-61.159407,115,1,1.1,0.9,31.84,0.19,0,0
43220,1,48.18,17.08,0,0,43,1.0332481,-61.184593,115,1,1.1,0.9,31.85,0.19,0,0
43221,1,0,0,0,0,43,1.0338227,-61.132242,115,1,1.1,0.9,31.84,0.19,0,0
43222,1,48.18,0.64,0,-30,43,1.0349252,-61.184125,115,1,1.1,0.9,31.86,0.15,0,0
43223,1,0,0,0,0,43,1.0353431,-61.162093,115,1,1.1,0.9,31.85,0.15,0,0
43224,1,0,0,0,0,43,1.0352248,-60.964955,115,1,1.1,0.9,31.78,0.16,0,0
43225,1,30.27,4.7,0,0,43,1.035101,-60.981141,115,1,1.1,0.9,31.79,0.16,0,0
43226,1,0,0,0,0,43,1.035332,-60.948299,115,1,1.1,0.9,31.78,0.16,0,0
43227,1,0,0,0,0,43,1.0370922,-60.04859,115,1,1.1,0.9,31.72,0.08,0,0
43228,1,48.36,2.92,0,0,43,1.0369639,-60.079136,115,1,1.1,0.9,31.73,0.08,0,0
43229,1,0,0,0,0,43,1.0203927,-61.386207,115,1,1.1,0.9,32.15,0.26,0,0
43230,1,50.56,19.52,0,0,43,1.020066,-61.416371,115,1,1.1,0.9,32.15,0.26,0,0
43231,1,30.83,4,0,0,43,1.0389525,-61.098665,115,1,1.1,0.9,31.82,0.12,0,0
43232,1,0,0,0,77.5,43,1.044669,-58.110425,230,1,1.1,0.9,31.54,0.04,0,0
43233,1,56.73,11.57,0,0,43,1.0480708,-59.455105,115,1,1.1,0.9,31.52,0.04,0,0
43234,1,0,0,0,0,43,1.0441722,-58.073726,230,1,1.1,0.9,31.54,0.05,0,0
43235,1,0,0,0,14,43,1.0409008,-53.550395,500,1,1.1,0.9,31.26,0.03,0,0
43236,1,0,0,0,0,43,1.0417521,-56.80375,230,1,1.1,0.9,31.36,0.06,0,0
43237,1,0,0,0,0,43,1.0457568,-59.358814,115,1,1.1,0.9,31.47,0.07,0,0
43238,1,59.24,11.09,0,0,43,1.0407592,-57.027652,230,1,1.1,0.9,31.42,0.06,0,0
43239,1,0,0,0,0,43,1.025883,-57.392487,115,1,1.1,0.9,31.41,0.26,0,0
43240,1,0,0,0,0,43,1.04594,-55.889143,69,1,1.1,0.9,31.38,0.2,0,0
43241,1,0,0,0,0,43,1.0259461,-57.407758,115,1,1.1,0.9,31.41,0.26,0,0
43242,1,8.54,1.5,0,0,43,1.0258426,-57.397408,115,1,1.1,0.9,31.41,0.26,0,0
43243,1,0,0,0,0,43,1.0341134,-60.974687,115,1,1.1,0.9,31.94,0.07,0,0
43244,1,13.96,3.38,0,0,43,1.0340434,-60.982363,115,1,1.1,0.9,31.95,0.07,0,0
43245,1,0,0,0,0,43,1.037991,-59.0522,230,1,1.1,0.9,31.7,0.1,0,0
43246,1,0,0,0,0,43,1.0331716,-61.040278,115,1,1.1,0.9,31.86,0.19,0,0
43247,1,0,0,0,0,43,1.0344104,-60.475153,13.8,1,1.1,0.9,31.81,0.16,0,0
43248,1,0,0,0,0,43,1.0344104,-60.475153,1,1,1.1,0.9,31.81,0.16,0,0
43249,1,0,0,0,0,43,1.038574,-58.992155,230,1,1.1,0.9,31.68,0.09,0,0
43250,1,47.38,18.23,0,0,43,1.0377048,-59.077878,230,1,1.1,0.9,31.71,0.1,0,0
43251,1,42.02,5.1,0,0,43,1.019723,-61.220388,115,1,1.1,0.9,32.15,0.27,0,0
43252,1,0,0,0,0,43,1.0471427,-56.516719,115,1,1.1,0.9,31.36,0.08,0,0
43253,1,16.94,2.38,0,0,43,1.0470698,-56.52655,115,1,1.1,0.9,31.36,0.08,0,0
43254,1,8.16,2.45,0,0,43,1.0337988,-59.453835,115,1,1.1,0.9,31.8,0.12,0,0
43255,1,0,0,0,0,43,1.0278104,-58.162013,115,1,1.1,0.9,31.58,0.24,0,0
43256,1,10.45,1.03,0,0,43,1.02777,-58.168525,115,1,1.1,0.9,31.58,0.24,0,0
43257,1,0,0,0,0,43,1.0498292,-54.972525,115,1,1.1,0.9,31.13,0.05,0,0
43258,1,0,0,0,0,43,1.0529706,-55.013707,69,1,1.1,0.9,31.23,0.06,0,0
43259,1,3.51,0.48,0,0,43,1.049816,-54.974648,115,1,1.1,0.9,31.13,0.05,0,0
43260,1,0,0,0,0,43,1.0498613,-54.970623,115,1,1.1,0.9,31.13,0.05,0,0
43261,1,0,0,0,0,43,1.0292588,-58.560177,115,1,1.1,0.9,31.69,0.21,0,0
43262,1,3.93,0.84,0,0,43,1.029241,-58.562216,115,1,1.1,0.9,31.69,0.21,0,0
43263,1,18.69,6,0,0,43,1.0304503,-59.764329,115,1,1.1,0.9,31.9,0.15,0,0
43264,1,0,0,0,0,43,1.0376071,-61.112889,115,1,1.1,0.9,31.91,0.02,0,0
43265,1,19.84,1.15,0,0,43,1.0375465,-61.12462,115,1,1.1,0.9,31.91,0.02,0,0
43266,1,6.67,1.41,0,0,43,1.0364034,-58.477787,115,1,1.1,0.9,31.64,0.13,0,0
43267,1,0,0,0,0,43,1.0458612,-54.771659,115,1,1.1,0.9,31.07,0.1,0,0
43268,1,0,0,0,0,43,1.0546527,-55.168973,69,1,1.1,0.9,31.12,0.08,0,0
43269,1,7.68,4.07,0,0,43,1.0457979,-54.775362,115,1,1.1,0.9,31.08,0.1,0,0
43270,1,0,0,0,0,43,1.0211535,-60.730004,115,1,1.1,0.9,32.06,0.26,0,0
43271,1,15.05,4,0,0,43,1.0210708,-60.738226,115,1,1.1,0.9,32.06,0.26,0,0
43272,1,0,0,0,0,43,1.0346005,-58.103685,115,1,1.1,0.9,31.61,0.16,0,0
43273,1,8.43,1.72,0,0,43,1.0345648,-58.10848,115,1,1.1,0.9,31.61,0.16,0,0
43274,1,4,1.4,0,0,43,1.0452893,-54.803126,115,1,1.1,0.9,31.05,0.08,0,0
43275,1,5.24,1.27,0,0,43,1.0466098,-54.897286,115,1,1.1,0.9,31.08,0.07,0,0
43276,1,0,0,0,0,43,1.0388812,-57.46723,115,1,1.1,0.9,31.51,0.13,0,0
43277,1,0,0,0,0,43,1.048913,-56.250205,69,1,1.1,0.9,31.5,0.09,0,0
43278,1,9.49,1.77,0,0,43,1.0388378,-57.472263,115,1,1.1,0.9,31.51,0.13,0,0
43279,1,7.58,0.33,0,0,43,1.0337429,-57.45508,115,1,1.1,0.9,31.47,0.18,0,0
43280,1,21.31,12.2,0,0,43,1.0326469,-61.038917,115,1,1.1,0.9,31.96,0.09,0,0
43281,1,0,0,0,-14,43,1.0426769,-52.954024,230,1,1.1,0.9,31.05,0.06,0,0
43282,1,0,0,0,0,43,1.0441154,-54.632568,115,1,1.1,0.9,31.01,0.1,0,0
43283,1,35.97,2.04,0,0,43,1.0425712,-52.976057,230,1,1.1,0.9,31.05,0.06,0,0
43284,1,0,0,0,0,43,1.0430706,-52.892819,230,1,1.1,0.9,31.04,0.06,0,0
43285,1,0,0,0,0,43,1.0286451,-58.178077,115,1,1.1,0.9,31.56,0.25,0,0
43286,1,4,1.6,0,0,43,1.0286182,-58.180356,115,1,1.1,0.9,31.56,0.25,0,0
43287,1,37.13,8.73,0,0,43,1.0376119,-56.799537,115,1,1.1,0.9,31.53,0.13,0,0
43288,1,0,0,0,0,43,1.0439246,-54.077611,230,1,1.1,0.9,31.19,0.05,0,0
43289,1,0,0,0,0,43,1.0421302,-56.100951,115,1,1.1,0.9,31.2,0.08,0,0
43290,1,0,0,0,0,43,1.0445611,-53.956356,230,1,1.1,0.9,31.16,0.05,0,0
43291,1,38.78,8.64,0,0,43,1.0437448,-54.098028,230,1,1.1,0.9,31.19,0.05,0,0
43292,1,0,0,0,0,43,1.0347319,-58.622649,115,1,1.1,0.9,31.67,0.12,0,0
43293,1,22.5,0.72,0,0,43,1.0346677,-58.635594,115,1,1.1,0.9,31.68,0.12,0,0
43294,1,11.31,4.99,0,0,43,1.0360019,-59.742543,115,1,1.1,0.9,31.79,0.1,0,0
43295,1,5.72,2.47,0,0,43,1.0391003,-55.961856,115,1,1.1,0.9,31.27,0.05,0,0
43296,1,0,0,0,0,43,1.0391431,-55.958738,115,1,1.1,0.9,31.27,0.05,0,0
43297,1,0,0,0,0,43,1.0418852,-55.290616,230,1,1.1,0.9,31.33,0.06,0,0
43298,1,0,0,0,0,43,1.0353613,-58.057623,115,1,1.1,0.9,31.45,0.1,0,0
43299,1,0,0,0,0,43,1.0332629,-59.284481,24,1,1.1,0.9,31.51,0.12,0,0
43300,1,0,0,0,0,43,1.0332629,-59.284481,1,1,1.1,0.9,31.51,0.12,0,0
43301,1,0,0,0,0,43,1.0423061,-55.220855,230,1,1.1,0.9,31.31,0.06,0,0
43302,1,46.51,1.23,0,0,43,1.0417702,-55.31636,230,1,1.1,0.9,31.34,0.06,0,0
43303,1,10.91,1.1,0,0,43,1.0383488,-56.579958,115,1,1.1,0.9,31.35,0.07,0,0
43304,1,0,0,0,0,43,1.0374053,-56.581528,115,1,1.1,0.9,31.44,0.14,0,0
43305,1,7.01,3.76,0,0,43,1.0272825,-57.514404,18,1,1.1,0.9,31.49,0.17,0,0
43306,1,0,0,0,0,43,1.0374907,-56.572211,18,1,1.1,0.9,31.44,0.14,0,0
43307,1,0,0,0,0,43,1.0374907,-56.572211,1,1,1.1,0.9,31.44,0.14,0,0
43308,1,0,0,0,0,43,1.0374576,-56.578142,115,1,1.1,0.9,31.44,0.14,0,0
43309,1,0,0,0,0,43,1.0376091,-56.227792,115,1,1.1,0.9,31.3,0.07,0,0
43310,1,8.18,1.8,0,0,43,1.037567,-56.232182,115,1,1.1,0.9,31.31,0.07,0,0
43311,1,4.84,1.04,0,0,43,1.0331789,-58.412022,115,1,1.1,0.9,31.73,0.13,0,0
43312,1,6.19,2.2,0,0,43,1.0396892,-56.759259,115,1,1.1,0.9,31.33,0.08,0,0
43313,1,0,0,0,0,43,1.0345606,-58.992586,115,1,1.1,0.9,31.72,0.12,0,0
43314,1,11.12,1.67,0,0,43,1.0345215,-58.998865,115,1,1.1,0.9,31.72,0.12,0,0
43315,1,0,0,0,0,43,1.0375365,-57.515952,115,1,1.1,0.9,31.48,0.08,0,0
43316,1,13.58,2.1,0,0,43,1.0326917,-58.820525,20,1,1.1,0.9,31.54,0.09,0,0
43317,1,0,0,0,0,43,1.037378,-57.55628,20,1,1.1,0.9,31.48,0.08,0,0
43318,1,0,0,0,0,43,1.037378,-57.55628,1,1,1.1,0.9,31.48,0.08,0,0
43319,1,0,0,0,0,43,1.0375903,-57.508205,115,1,1.1,0.9,31.48,0.08,0,0
43320,1,5.47,1.43,0,0,43,1.0359412,-57.273938,115,1,1.1,0.9,31.59,0.13,0,0
43321,1,0,0,0,0,43,1.035969,-57.270614,115,1,1.1,0.9,31.59,0.13,0,0
43322,1,4.05,2.22,0,0,43,1.0383035,-56.254523,115,1,1.1,0.9,31.31,0.06,0,0
43323,1,0,0,0,0,43,1.0396412,-57.501394,115,1,1.1,0.9,31.51,0.13,0,0
43324,1,13.37,7.11,0,0,43,1.0395282,-57.508713,115,1,1.1,0.9,31.51,0.13,0,0
43325,1,6.58,2.51,0,0,43,1.0443552,-56.852204,115,1,1.1,0.9,31.42,0.1,0,0
43326,1,7.01,2.19,0,0,43,1.0382939,-58.049407,115,1,1.1,0.9,31.62,0.07,0,0
43327,1,12.24,10.29,0,0,43,1.0329473,-58.257474,115,1,1.1,0.9,31.69,0.14,0,0
43328,1,14.83,2.73,0,0,43,1.0378111,-56.09725,115,1,1.1,0.9,31.27,0.08,0,0
43329,1,0,0,0,0,43,1.0378709,-56.089519,115,1,1.1,0.9,31.27,0.08,0,0
43330,1,0,0,0,0,43,1.0364692,-57.679255,115,1,1.1,0.9,31.52,0.11,0,0
43331,1,6.61,1.02,0,0,43,1.0364441,-57.682765,115,1,1.1,0.9,31.52,0.11,0,0
43332,1,0,0,0,0,43,1.0364949,-57.675786,115,1,1.1,0.9,31.52,0.11,0,0
43333,1,0,0,0,0,43,1.0377129,-59.57967,115,1,1.1,0.9,31.87,0.04,0,0
43334,1,5.3,0.97,0,0,43,1.0376881,-59.582589,115,1,1.1,0.9,31.87,0.04,0,0
43335,1,0,0,0,8.5,43,1.0415294,-55.82035,230,1,1.1,0.9,31.37,0.05,0,0
43336,1,0,0,0,0,43,1.0458082,-56.927886,115,1,1.1,0.9,31.33,0.04,0,0
43337,1,39.92,9.66,0,0,43,1.0413396,-55.843322,230,1,1.1,0.9,31.38,0.05,0,0
43338,1,0,0,0,0,43,1.0371577,-56.153609,115,1,1.1,0.9,31.25,0.1,0,0
43339,1,5.38,2.15,0,0,43,1.0371219,-56.156593,115,1,1.1,0.9,31.25,0.1,0,0
43340,1,6.87,2.01,0,0,43,1.041015,-55.552991,115,1,1.1,0.9,31.16,0.06,0,0
43341,1,0,0,0,0,43,1.0364826,-58.431022,115,1,1.1,0.9,31.68,0.07,0,0
43342,1,11.66,6.22,0,0,43,1.0363867,-58.43685,115,1,1.1,0.9,31.68,0.07,0,0
43343,1,0,0,0,0,43,1.0405714,-56.157779,115,1,1.1,0.9,31.31,0.1,0,0
43344,1,5.68,0.82,0,0,43,1.0405477,-56.161192,115,1,1.1,0.9,31.31,0.1,0,0
43345,1,0,0,0,-203,43,1.0413042,-53.228262,500,1,1.1,0.9,31.25,0.02,0,0
43346,1,0,0,0,0,43,1.042995,-54.967891,230,1,1.1,0.9,31.28,0.06,0,0
43347,1,70.61,25.71,0,0,43,1.0292871,-58.518907,115,1,1.1,0.9,31.48,0.16,0,0
43348,1,0,0,0,0,43,1.0433098,-55.004477,230,1,1.1,0.9,31.29,0.05,0,0
43349,1,0,0,0,305,43,1.0470351,-52.725695,500,1,1.1,0.9,31.19,0,0,0
43350,1,0,0,0,0,43,1.0509149,-54.664813,230,1,1.1,0.9,31.22,0.01,0,0
43351,1,0,0,0,0,43,1.0491132,-57.9894,115,1,1.1,0.9,31.28,0.04,0,0
43352,1,0,0,0,0,43,1.0503851,-54.68446,230,1,1.1,0.9,31.23,0.01,0,0
43353,1,69.59,12.98,0,0,43,1.0506199,-54.701759,230,1,1.1,0.9,31.23,0.01,0,0
43354,1,0,0,0,0,43,1.0318373,-58.840441,115,1,1.1,0.9,31.73,0.1,0,0
43355,1,9.76,2.33,0,0,43,1.0317913,-58.845695,115,1,1.1,0.9,31.73,0.1,0,0
43356,1,0,0,0,0,43,1.0379333,-60.64554,115,1,1.1,0.9,31.77,0.12,0,0
43357,1,32.05,7.13,0,0,43,1.037763,-60.664578,115,1,1.1,0.9,31.77,0.12,0,0
43358,1,0,0,0,0,43,1.040792,-59.482497,115,1,1.1,0.9,31.54,0.11,0,0
43359,1,8.22,5.22,0,0,43,1.0407216,-59.486301,115,1,1.1,0.9,31.55,0.11,0,0
43360,1,0,0,0,0,43,1.0393074,-60.273817,115,1,1.1,0.9,31.67,0.11,0,0
43361,1,11.74,2.02,0,0,43,1.0392587,-60.280191,115,1,1.1,0.9,31.67,0.11,0,0
43362,1,0,0,0,0,43,1.0393536,-60.267129,115,1,1.1,0.9,31.67,0.11,0,0
43363,1,15.93,2.49,0,0,43,1.0293873,-58.87004,115,1,1.1,0.9,31.7,0.12,0,0
43364,1,21.87,3.97,0,0,43,1.0355128,-59.377459,115,1,1.1,0.9,31.61,0.12,0,0
43365,1,0,0,0,0,43,1.0367898,-60.360289,115,1,1.1,0.9,31.74,0.11,0,0
43366,1,9.08,3.07,0,0,43,1.0367367,-60.365267,115,1,1.1,0.9,31.74,0.11,0,0
43367,1,7.83,2.29,0,0,43,1.0356254,-59.941278,115,1,1.1,0.9,31.7,0.11,0,0
43368,1,5.29,1.25,0,48,43,1.0412104,-59.678078,115,1,1.1,0.9,31.84,-0.01,0,0
43369,1,59.65,5.58,0,0,43,1.0360478,-60.277831,115,1,1.1,0.9,31.77,0.09,0,0
43370,1,0,0,0,0,43,1.0221399,-58.048626,230,1,1.1,0.9,31.74,0.09,0,0
43371,1,0,0,0,0,43,1.0411146,-60.100584,115,1,1.1,0.9,31.78,0.04,0,0
43372,1,0,0,0,0,43,1.0226109,-57.978902,230,1,1.1,0.9,31.72,0.09,0,0
43373,1,54.4,5.31,0,0,43,1.0219717,-58.080208,230,1,1.1,0.9,31.74,0.09,0,0
43374,1,43.32,19.94,0,0,43,1.040648,-58.806809,115,1,1.1,0.9,31.46,0.1,0,0
43375,1,33.79,4.42,0,0,43,1.0264009,-59.331167,115,1,1.1,0.9,31.76,0.16,0,0
43376,1,0,0,0,0,43,1.0245634,-59.147693,115,1,1.1,0.9,31.7,0.19,0,0
43377,1,33.64,22.8,0,0,43,1.0242568,-59.164953,115,1,1.1,0.9,31.71,0.19,0,0
43378,1,28.22,3.51,0,0,43,1.0368126,-60.420389,115,1,1.1,0.9,31.77,0.13,0,0
43379,1,26.5,3.8,0,0,43,1.0259884,-59.165037,115,1,1.1,0.9,31.77,0.16,0,0
43380,1,38.95,4.13,0,0,43,1.0301175,-59.075666,115,1,1.1,0.9,31.7,0.13,0,0
43381,1,0,0,0,0,43,1.0302579,-59.053659,115,1,1.1,0.9,31.7,0.13,0,0
43382,1,0,0,0,0,43,1.0407246,-60.234161,115,1,1.1,0.9,31.64,0.1,0,0
43383,1,30.22,8.32,0,0,43,1.0405619,-60.251662,115,1,1.1,0.9,31.65,0.1,0,0
43384,1,8.39,0.76,0,0,43,1.0416802,-58.721554,115,1,1.1,0.9,31.44,0.09,0,0
43385,1,0,0,0,0,43,1.0282653,-59.208258,115,1,1.1,0.9,31.74,0.15,0,0
43386,1,7.67,3.37,0,0,43,1.0282059,-59.212726,115,1,1.1,0.9,31.74,0.15,0,0
43387,1,16.84,0.24,0,0,43,1.0396375,-60.222708,115,1,1.1,0.9,31.83,0.03,0,0
43388,1,0,0,0,0,43,1.0463368,-58.248112,115,1,1.1,0.9,31.33,0.06,0,0
43389,1,12.05,6.1,0,0,43,1.0462442,-58.25445,115,1,1.1,0.9,31.34,0.06,0,0
43390,1,0,0,0,0,43,1.0354257,-59.103044,115,1,1.1,0.9,31.75,0.06,0,0
43391,1,0,0,0,0,43,1.0354257,-59.103044,13.8,1,1.1,0.9,31.75,0.06,0,0
43392,1,0,0,0,0,43,1.0354257,-59.103044,13.8,1,1.1,0.9,31.75,0.06,0,0
43393,1,0,0,0,0,43,1.0354257,-59.103044,1,1,1.1,0.9,31.75,0.06,0,0
43394,1,26.3,5.8,0,0,43,1.0352936,-59.1177,115,1,1.1,0.9,31.76,0.06,0,0
43395,1,0,0,0,0,43,1.0355461,-59.088094,115,1,1.1,0.9,31.75,0.06,0,0
43396,1,4.29,1.77,0,10,43,1.0360521,-58.645785,115,1,1.1,0.9,31.71,0.06,0,0
43397,1,20.88,8.85,0,0,43,1.0337633,-60.313386,115,1,1.1,0.9,31.75,0.17,0,0
43398,1,0,0,0,0,43,1.0339181,-60.30149,115,1,1.1,0.9,31.75,0.16,0,0
43399,1,0,0,0,0,43,1.0333352,-59.202205,115,1,1.1,0.9,31.58,0.13,0,0
43400,1,8.85,2.43,0,0,43,1.03329,-59.206899,115,1,1.1,0.9,31.59,0.13,0,0
43401,1,0,0,0,0,43,1.0333809,-59.197581,115,1,1.1,0.9,31.58,0.13,0,0
43402,1,0,0,0,0,43,1.0410256,-55.970704,115,1,1.1,0.9,31.02,0.08,0,0
43403,1,40.49,7.76,0,0,43,1.0408335,-55.99144,115,1,1.1,0.9,31.03,0.08,0,0
43404,1,0,0,0,0,43,1.0412156,-55.948597,115,1,1.1,0.9,31.01,0.08,0,0
43405,1,0,0,0,0,43,1.0429767,-53.944707,230,1,1.1,0.9,31.12,0.05,0,0
43406,1,41.71,3.45,0,0,43,1.0409709,-56.139067,115,1,1.1,0.9,31.11,0.03,0,0
43407,1,0,0,0,0,43,1.0404722,-58.067015,18,1,1.1,0.9,31.1,0.01,0,0
43408,1,0,0,0,0,43,1.0404722,-58.067015,1,1,1.1,0.9,31.1,0.01,0,0
43409,1,0,0,0,0,43,1.0422412,-55.813606,115,1,1.1,0.9,31.03,0.07,0,0
43410,1,25.66,3.14,0,0,43,1.0421402,-55.827424,115,1,1.1,0.9,31.03,0.07,0,0
43411,1,11.4,3.53,0,0,43,1.0372273,-57.0166,115,1,1.1,0.9,31.27,0.09,0,0
43412,1,0,0,0,0,43,1.0372897,-57.009958,115,1,1.1,0.9,31.27,0.09,0,0
43413,1,13.53,4.54,0,0,43,1.0286857,-58.354972,115,1,1.1,0.9,31.49,0.2,0,0
43414,1,0,0,0,0,43,1.0401692,-55.835901,115,1,1.1,0.9,31.01,0.1,0,0
43415,1,6.97,1.94,0,0,43,1.0401321,-55.839655,115,1,1.1,0.9,31.01,0.1,0,0
43416,1,0,0,0,0,43,1.0266465,-60.102284,115,1,1.1,0.9,31.8,0.22,0,0
43417,1,8.31,1.06,0,0,43,1.0266179,-60.107208,115,1,1.1,0.9,31.8,0.22,0,0
43418,1,0,0,0,152,43,1.0475138,-53.99659,500,1,1.1,0.9,31.32,0.01,0,0
43419,1,0,0,0,0,43,1.034846,-56.131871,230,1,1.1,0.9,31.37,0.07,0,0
43420,1,0,0,0,0,43,1.0312144,-60.375153,115,1,1.1,0.9,31.63,0.23,0,0
43421,1,0,0,0,0,43,1.0206233,-58.973065,24,1,1.1,0.9,31.45,0.15,0,0
43422,1,0,0,0,0,43,1.0206233,-58.973065,1,1,1.1,0.9,31.45,0.15,0,0
43423,1,46.43,19.93,0,0,43,1.0345185,-56.159144,230,1,1.1,0.9,31.38,0.08,0,0
43424,1,0,0,0,0,43,1.0336996,-56.218676,230,1,1.1,0.9,31.4,0.08,0,0
43425,1,0,0,0,0,43,1.034846,-56.131871,230,1,1.1,0.9,31.37,0.07,0,0
43426,1,46.43,9.88,0,0,43,1.0268252,-62.157161,115,1,1.1,0.9,31.95,0.29,0,0
43427,1,36.52,8.38,0,0,43,1.0307453,-60.604652,115,1,1.1,0.9,31.74,0.23,0,0
43428,1,5.73,1.12,0,0,43,1.0294056,-60.25856,115,1,1.1,0.9,31.72,0.22,0,0
43429,1,9.59,2.26,0,0,43,1.0277758,-60.940071,115,1,1.1,0.9,31.83,0.25,0,0
43430,1,14.42,3.04,0,0,43,1.0274695,-60.969468,115,1,1.1,0.9,31.83,0.25,0,0
43431,1,0,0,0,0,43,1.0321897,-59.031342,115,1,1.1,0.9,31.51,0.18,0,0
43432,1,4.34,1.22,0,0,43,1.0321682,-59.03358,115,1,1.1,0.9,31.51,0.18,0,0
43433,1,0,0,0,0,43,1.0322136,-59.028994,115,1,1.1,0.9,31.51,0.18,0,0
43434,1,14.18,6.95,0,0,43,1.0425193,-60.273324,115,1,1.1,0.9,31.73,0.15,0,0
43435,1,4.72,0.86,0,0,43,1.0282965,-60.821775,115,1,1.1,0.9,31.79,0.24,0,0
43436,1,0,0,0,0,43,1.0283178,-60.819062,115,1,1.1,0.9,31.79,0.24,0,0
43437,1,0,0,0,0,43,1.0370792,-59.322748,115,1,1.1,0.9,31.65,0.2,0,0
43438,1,10.55,2.27,0,0,43,1.0370254,-59.328827,115,1,1.1,0.9,31.66,0.2,0,0
43439,1,9.24,4.17,0,0,43,1.0416572,-61.807769,115,1,1.1,0.9,31.6,0.22,0,0
43440,1,0,0,0,0,43,1.0137872,-57.798775,230,1,1.1,0.9,31.63,0.18,0,0
43441,1,33.11,20.36,0,0,43,1.0439943,-60.370487,115,1,1.1,0.9,31.71,0.13,0,0
43442,1,0,0,0,0,43,1.0146273,-57.747755,230,1,1.1,0.9,31.61,0.17,0,0
43443,1,11.8,2.35,0,0,43,1.0302535,-59.624706,115,1,1.1,0.9,31.63,0.2,0,0
43444,1,0,0,0,0,43,1.0296855,-60.094829,115,1,1.1,0.9,31.7,0.21,0,0
43445,1,3.88,1.19,0,0,43,1.0296634,-60.09682,115,1,1.1,0.9,31.7,0.21,0,0
43446,1,7,0.48,0,0,43,1.0297504,-63.41136,115,1,1.1,0.9,32.14,0.3,0,0
43447,1,0,0,0,0,43,1.0429277,-60.183234,115,1,1.1,0.9,31.71,0.15,0,0
43448,1,13.22,3.1,0,0,43,1.0428713,-60.189884,115,1,1.1,0.9,31.71,0.15,0,0
43449,1,1.15,0.36,0,0,43,1.0352209,-60.657028,115,1,1.1,0.9,31.79,0.15,0,0
43450,1,0,0,0,0,43,1.0353324,-60.64514,115,1,1.1,0.9,31.78,0.15,0,0
43451,1,19.52,4.53,0,0,43,1.0351246,-60.667413,115,1,1.1,0.9,31.79,0.15,0,0
43452,1,13.61,3.99,0,0,43,1.0397532,-60.678894,115,1,1.1,0.9,31.76,0.13,0,0
43453,1,32.27,4.58,0,0,43,1.0273839,-62.618009,115,1,1.1,0.9,32.17,0.28,0,0
43454,1,17.8,3.72,0,0,43,1.0417412,-60.538549,115,1,1.1,0.9,31.75,0.13,0,0
43455,1,0,0,0,0,43,1.0418183,-60.528973,115,1,1.1,0.9,31.74,0.13,0,0
43456,1,0,0,0,0,43,1.0298539,-60.530519,115,1,1.1,0.9,31.7,0.23,0,0
43457,1,0,0,0,0,43,1.0298823,-60.526772,115,1,1.1,0.9,31.7,0.23,0,0
43458,1,6.35,1.16,0,0,43,1.0298275,-60.534206,115,1,1.1,0.9,31.7,0.23,0,0
43459,1,0,0,0,0,43,1.0379063,-59.946712,115,1,1.1,0.9,31.7,0.19,0,0
43460,1,21.42,7.85,0,0,43,1.0377688,-59.957474,115,1,1.1,0.9,31.7,0.19,0,0
43461,1,32.96,9.41,0,0,43,1.0424539,-60.208133,115,1,1.1,0.9,31.72,0.15,0,0
43462,1,0,0,0,0,43,1.0193104,-57.355442,230,1,1.1,0.9,31.56,0.16,0,0
43463,1,0,0,0,0,43,1.0454405,-59.783601,115,1,1.1,0.9,31.62,0.13,0,0
43464,1,32.27,4.52,0,0,43,1.0191981,-57.374351,230,1,1.1,0.9,31.56,0.16,0,0
43465,1,0,0,0,0,43,1.0034395,-60.642021,230,1,1.1,0.9,32.08,0.37,0,0
43466,1,0,0,0,0,43,1.0304906,-62.424384,138,1,1.1,0.9,32.18,0.32,0,0
43467,1,0,0,0,0,43,1.0380911,-64.299187,115,1,1.1,0.9,32.29,0.23,0,0
43468,1,39.15,9.86,0,0,43,1.003213,-60.666225,230,1,1.1,0.9,32.09,0.37,0,0
43469,1,39.15,7.06,0,0,43,1.0247521,-61.570253,115,1,1.1,0.9,32.1,0.31,0,0
43470,1,0,0,0,0,43,1.0326043,-65.3417,115,1,1.1,0.9,32.81,0.44,0,0
43471,1,0,0,0,0,43,1.0444443,-65.235244,69,1,1.1,0.9,32.81,0.36,0,0
43472,1,20.31,6.52,0,0,43,1.0324909,-65.353286,115,1,1.1,0.9,32.81,0.44,0,0
43473,1,0,0,0,0,43,1.0328685,-65.333291,115,1,1.1,0.9,32.8,0.44,0,0
43474,1,35.53,6.98,0,0,43,1.0182923,-62.328872,115,1,1.1,0.9,32.28,0.37,0,0
43475,1,0,0,0,0,43,1.0351764,-65.632449,115,1,1.1,0.9,32.81,0.43,0,0
43476,1,0,0,0,0,43,1.0284939,-64.870145,69,1,1.1,0.9,32.84,0.58,0,0
43477,1,3.61,0.86,0,0,43,1.0351593,-65.634594,115,1,1.1,0.9,32.81,0.43,0,0
43478,1,0,0,0,0,43,1.0398626,-60.412795,115,1,1.1,0.9,31.96,0.26,0,0
43479,1,0,0,0,0,43,1.0432428,-61.689736,69,1,1.1,0.9,31.95,0.36,0,0
43480,1,7.56,3.99,0,0,43,1.0397975,-60.416969,115,1,1.1,0.9,31.96,0.26,0,0
43481,1,41.37,8.25,0,0,43,1.0325247,-59.814568,115,1,1.1,0.9,31.81,0.24,0,0
43482,1,0,0,0,0,43,1.0065809,-62.686684,115,1,1.1,0.9,32.33,0.46,0,0
43483,1,0,0,0,0,43,1.0457659,-62.557124,69,1,1.1,0.9,32.16,0.34,0,0
43484,1,5.66,1.15,0,0,43,1.0065567,-62.690089,115,1,1.1,0.9,32.33,0.46,0,0
43485,1,0,0,0,0,43,1.0138416,-65.414554,115,1,1.1,0.9,32.61,0.55,0,0
43486,1,0,0,0,0,43,1.0197099,-68.607439,69,1,1.1,0.9,32.85,0.8,0,0
43487,1,0,0,0,0,43,1.0203467,-68.87403,18,1,1.1,0.9,32.87,0.82,0,0
43488,1,0,0,0,0,43,1.0203467,-68.87403,1,1,1.1,0.9,32.87,0.82,0,0
43489,1,1.03,0.15,0,0,43,1.0196647,-68.609285,13.8,1,1.1,0.9,32.85,0.8,0,0
43490,1,11.36,1.17,0,0,43,1.0177207,-69.345652,13.8,1,1.1,0.9,32.9,0.8,0,0
43491,1,0,0,0,0,43,1.0199152,-68.536174,1,1,1.1,0.9,32.84,0.8,0,0
43492,1,0,0,0,0,43,1.013864,-65.401861,115,1,1.1,0.9,32.61,0.55,0,0
43493,1,8.74,1.23,0,0,43,1.0376385,-64.478679,115,1,1.1,0.9,32.24,0.22,0,0
43494,1,0,0,0,240,43,1.0480197,-59.816037,500,1,1.1,0.9,32.06,0.12,0,0
43495,1,0,0,0,0,43,1.0264849,-61.853603,230,1,1.1,0.9,32.14,0.16,0,0
43496,1,0,0,0,0,43,1.0460138,-66.426149,115,1,1.1,0.9,32.48,0.18,0,0
43497,1,41.83,12.91,0,0,43,1.0586386,-70.664578,69,1,1.1,0.9,33.11,0.31,0,0
43498,1,0,0,0,0,43,1.0098721,-63.583136,18,1,1.1,0.9,32.21,0.18,0,0
43499,1,0,0,0,0,43,1.0098721,-63.583136,1,1,1.1,0.9,32.21,0.18,0,0
43500,1,0,0,0,0,43,1.0431668,-58.249232,230,1,1.1,0.9,31.56,0.09,0,0
43501,1,0,0,0,0,43,1.0417585,-61.327106,115,1,1.1,0.9,31.6,0.19,0,0
43502,1,37.13,11.88,0,0,43,1.0429341,-58.270914,230,1,1.1,0.9,31.57,0.09,0,0
43503,1,9.29,4.72,0,0,43,1.0399445,-63.264902,115,1,1.1,0.9,31.93,0.22,0,0
43504,1,0,0,0,0,43,1.0400153,-63.259928,115,1,1.1,0.9,31.92,0.22,0,0
43505,1,0,0,0,0,43,1.0414855,-67.606507,115,1,1.1,0.9,32.73,0.19,0,0
43506,1,11.08,3.43,0,0,43,1.0414206,-67.61255,115,1,1.1,0.9,32.73,0.19,0,0
43507,1,29.94,7.87,0,0,43,1.0390394,-65.547547,115,1,1.1,0.9,32.39,0.22,0,0
43508,1,6.14,1.91,0,0,43,1.013508,-62.648347,115,1,1.1,0.9,32.38,0.42,0,0
43509,1,16.23,1.75,0,0,43,1.032099,-64.376099,115,1,1.1,0.9,32.32,0.29,0,0
43510,1,0,0,0,0,43,1.0371416,-64.938542,115,1,1.1,0.9,32.74,0.38,0,0
43511,1,6.91,0.89,0,0,43,1.0371155,-64.942504,115,1,1.1,0.9,32.74,0.38,0,0
43512,1,8.8,3.39,0,10,43,1.0406469,-63.748023,115,1,1.1,0.9,32.04,0.19,0,0
43513,1,0,0,0,0,43,1.0062392,-61.93159,230,1,1.1,0.9,32.3,0.42,0,0
43514,1,0,0,0,0,43,1.0155782,-63.221019,138,1,1.1,0.9,32.36,0.45,0,0
43515,1,0,0,0,0,43,1.0174033,-64.790629,115,1,1.1,0.9,32.46,0.5,0,0
43516,1,32.29,5.35,0,0,43,1.0060972,-61.95131,230,1,1.1,0.9,32.3,0.42,0,0
43517,1,39.01,14.35,0,0,43,1.0212307,-64.782638,115,1,1.1,0.9,32.48,0.46,0,0
43518,1,18.56,4.55,0,0,43,1.0092315,-68.395601,115,1,1.1,0.9,33.22,0.63,0,0
43519,1,0,0,0,0,43,1.0093263,-68.384489,115,1,1.1,0.9,33.22,0.63,0,0
43520,1,6.04,0.41,0,0,43,1.0392035,-64.167447,115,1,1.1,0.9,32.15,0.2,0,0
43521,1,0,0,0,0,43,1.0065247,-68.750267,115,1,1.1,0.9,33.27,0.63,0,0
43522,1,0,0,0,0,43,1.0542374,-70.229526,69,1,1.1,0.9,33.16,0.47,0,0
43523,1,0,0,0,0,43,1.0066242,-68.738068,115,1,1.1,0.9,33.27,0.63,0,0
43524,1,5.73,3.61,0,0,43,1.0064678,-68.753645,115,1,1.1,0.9,33.27,0.63,0,0
43525,1,0,0,0,0,43,1.0065247,-68.750267,115,1,1.1,0.9,33.27,0.63,0,0
43526,1,0,0,0,0,43,1.0358972,-62.942096,115,1,1.1,0.9,32,0.23,0,0
43527,1,7.63,0.6,0,0,43,1.0358738,-62.946553,115,1,1.1,0.9,32.01,0.23,0,0
43528,1,0,0,0,0,43,1.0147551,-62.887492,115,1,1.1,0.9,32.48,0.42,0,0
43529,1,0,0,0,0,43,1.0277383,-64.537928,69,1,1.1,0.9,32.7,0.63,0,0
43530,1,0,0,0,0,43,1.0147355,-62.871246,115,1,1.1,0.9,32.47,0.42,0,0
43531,1,8.81,1.45,0,0,43,1.0147171,-62.892211,115,1,1.1,0.9,32.48,0.42,0,0
43532,1,0,0,0,0,43,1.0139115,-65.19456,115,1,1.1,0.9,32.54,0.54,0,0
43533,1,11.11,3.51,0,0,43,1.0460354,-67.724475,69,1,1.1,0.9,32.54,0.48,0,0
43534,1,0,0,0,0,43,1.0142155,-65.173769,115,1,1.1,0.9,32.54,0.54,0,0
43535,1,0,0,0,0,43,1.04035,-53.557442,230,1,1.1,0.9,31.06,0.1,0,0
43536,1,41.89,12.48,0,0,43,1.0357363,-56.946774,115,1,1.1,0.9,31.05,0.18,0,0
43537,1,0,0,0,0,43,1.0407675,-53.48688,230,1,1.1,0.9,31.05,0.09,0,0
43538,1,0,0,0,0,43,1.0301306,-60.978124,115,1,1.1,0.9,31.92,0.19,0,0
43539,1,28.9,5.86,0,0,43,1.0300036,-60.996173,115,1,1.1,0.9,31.92,0.19,0,0
43540,1,21.28,5.48,0,0,43,1.0372574,-60.483369,115,1,1.1,0.9,31.76,0.13,0,0
43541,1,0,0,0,0,43,1.0381701,-60.666307,115,1,1.1,0.9,31.76,0.14,0,0
43542,1,11.49,1.78,0,0,43,1.0381279,-60.672474,115,1,1.1,0.9,31.76,0.14,0,0
43543,1,0,0,0,0,43,1.0287198,-60.351879,115,1,1.1,0.9,31.78,0.21,0,0
43544,1,12.9,5.07,0,0,43,1.0286265,-60.359018,115,1,1.1,0.9,31.79,0.21,0,0
43545,1,0,0,0,0,43,1.0288099,-60.344201,115,1,1.1,0.9,31.78,0.21,0,0
43546,1,3.67,0.73,0,0,43,1.0305839,-62.4693,115,1,1.1,0.9,32.12,0.18,0,0
43547,1,9.6,3.33,0,0,43,1.0475907,-69.604806,115,1,1.1,0.9,32.87,0.09,0,0
43548,1,21.28,10.93,0,0,43,1.0263249,-59.291927,115,1,1.1,0.9,31.67,0.22,0,0
43549,1,0,0,0,0,43,1.0312716,-59.132246,115,1,1.1,0.9,31.55,0.19,0,0
43550,1,11.86,1.43,0,0,43,1.031231,-59.138579,115,1,1.1,0.9,31.55,0.19,0,0
43551,1,0,0,0,0,43,1.0313164,-59.126066,115,1,1.1,0.9,31.54,0.19,0,0
43552,1,0,0,0,0,43,1.0312716,-59.132246,115,1,1.1,0.9,31.55,0.19,0,0
43553,1,0,0,0,0,43,1.0316407,-57.62417,115,1,1.1,0.9,31.35,0.18,0,0
43554,1,8.25,1.96,0,0,43,1.0315992,-57.628944,115,1,1.1,0.9,31.35,0.18,0,0
43555,1,0,0,0,0,43,1.0343537,-60.321012,115,1,1.1,0.9,31.78,0.17,0,0
43556,1,8.11,3.9,0,0,43,1.0342885,-60.325267,115,1,1.1,0.9,31.78,0.17,0,0
43557,1,4.47,2.06,0,0,43,1.0296499,-59.818437,115,1,1.1,0.9,31.68,0.2,0,0
43558,1,4.69,1.21,0,0,43,1.0277645,-60.501131,115,1,1.1,0.9,31.85,0.21,0,0
43559,1,0,0,0,0,43,1.0326291,-58.486732,115,1,1.1,0.9,31.41,0.19,0,0
43560,1,0,0,0,0,43,1.032724,-58.478517,115,1,1.1,0.9,31.4,0.19,0,0
43561,1,14.4,4.93,0,0,43,1.032544,-58.494727,115,1,1.1,0.9,31.41,0.19,0,0
43562,1,0,0,0,0,43,1.0412043,-60.221568,230,1,1.1,0.9,31.84,0.1,0,0
43563,1,0,0,0,0,43,1.0441712,-63.331603,115,1,1.1,0.9,31.74,0.2,0,0
43564,1,0,0,0,0,43,1.0504983,-66.538614,13.8,1,1.1,0.9,31.64,0.3,0,0
43565,1,0,0,0,0,43,1.0504983,-66.538614,1,1,1.1,0.9,31.64,0.3,0,0
43566,1,39.77,33.11,0,0,43,1.0407211,-60.241539,230,1,1.1,0.9,31.84,0.11,0,0
43567,1,0,0,0,0,43,1.0480092,-69.419014,115,1,1.1,0.9,32.83,0.09,0,0
43568,1,4.25,1.04,0,0,43,1.0479888,-69.421313,115,1,1.1,0.9,32.83,0.09,0,0
43569,1,0,0,0,0,43,1.0480312,-69.416785,115,1,1.1,0.9,32.83,0.09,0,0
43570,1,12.67,0.61,0,0,43,1.0436155,-66.59506,115,1,1.1,0.9,32.36,0.2,0,0
43571,1,13.43,2.57,0,0,43,1.0370954,-69.840837,115,1,1.1,0.9,33.04,0.2,0,0
43572,1,3.35,0.09,0,0,43,1.0419253,-66.806362,115,1,1.1,0.9,32.39,0.2,0,0
43573,1,0,0,0,0,43,1.0424094,-63.668081,115,1,1.1,0.9,31.84,0.23,0,0
43574,1,37.66,2.44,0,0,43,1.0422848,-63.688916,115,1,1.1,0.9,31.85,0.23,0,0
43575,1,6.85,0.64,0,0,43,1.038681,-69.409347,115,1,1.1,0.9,32.97,0.18,0,0
43576,1,0,0,0,0,43,1.0141957,-66.033368,230,1,1.1,0.9,32.63,0.19,0,0
43577,1,0,0,0,0,43,1.0456178,-67.86697,115,1,1.1,0.9,32.65,0.16,0,0
43578,1,32.71,18.62,0,0,43,1.0139318,-66.050228,230,1,1.1,0.9,32.63,0.2,0,0
43579,1,0,0,0,0,43,1.0151277,-65.966647,230,1,1.1,0.9,32.6,0.18,0,0
43580,1,34.01,8.93,0,0,43,1.0373302,-69.404361,115,1,1.1,0.9,32.98,0.21,0,0
43581,1,0,0,0,0,43,1.0461543,-68.700517,115,1,1.1,0.9,32.72,0.11,0,0
43582,1,5.04,1,0,0,43,1.0461329,-68.703092,115,1,1.1,0.9,32.72,0.11,0,0
43583,1,5.49,0.9,0,0,43,1.0440121,-63.060387,115,1,1.1,0.9,31.7,0.2,0,0
43584,1,5.25,2.2,0,0,43,1.0424831,-61.963817,115,1,1.1,0.9,31.6,0.22,0,0
43585,1,0,0,0,0,43,1.0473554,-69.121081,115,1,1.1,0.9,32.76,0.12,0,0
43586,1,8.15,4.24,0,0,43,1.0472926,-69.125025,115,1,1.1,0.9,32.76,0.12,0,0
43587,1,15.11,2.8,0,0,43,1.0443036,-62.237098,115,1,1.1,0.9,31.55,0.22,0,0
43588,1,0,0,0,0,43,1.0443675,-62.229443,115,1,1.1,0.9,31.54,0.22,0,0
43589,1,8.49,2.75,0,0,43,1.0422848,-70.248894,115,1,1.1,0.9,33.12,0.14,0,0
43590,1,5.81,2.65,0,0,43,1.0435367,-68.068933,115,1,1.1,0.9,32.67,0.13,0,0
43591,1,0,0,0,0,43,1.043575,-68.066104,115,1,1.1,0.9,32.67,0.13,0,0
43592,1,0,0,0,0,43,1.041911,-65.979928,115,1,1.1,0.9,32.26,0.19,0,0
43593,1,7.88,3.4,0,0,43,1.0418513,-65.98427,115,1,1.1,0.9,32.26,0.19,0,0
43594,1,26.36,6.47,0,0,43,1.0390886,-65.409769,115,1,1.1,0.9,32.13,0.23,0,0
43595,1,0,0,0,0,43,1.0392198,-65.39603,115,1,1.1,0.9,32.13,0.23,0,0
43596,1,0,0,0,0,43,1.0423638,-64.850255,115,1,1.1,0.9,32.05,0.19,0,0
43597,1,4,0.64,0,0,43,1.0423472,-64.852445,115,1,1.1,0.9,32.05,0.19,0,0
43598,1,0,0,0,0,43,1.0423783,-64.84799,115,1,1.1,0.9,32.05,0.19,0,0
43599,1,0,0,0,0,43,1.0466129,-69.543713,115,1,1.1,0.9,32.85,0.11,0,0
43600,1,42.73,8.01,0,0,43,1.046415,-69.567338,115,1,1.1,0.9,32.85,0.11,0,0
43601,1,0,0,0,0,43,1.0481193,-69.223325,115,1,1.1,0.9,32.79,0.09,0,0
43602,1,8.77,3.38,0,0,43,1.0480635,-69.227416,115,1,1.1,0.9,32.8,0.09,0,0
43603,1,0,0,0,0,43,1.0481748,-69.218807,115,1,1.1,0.9,32.79,0.09,0,0
43604,1,0,0,0,0,43,1.0443628,-61.849841,115,1,1.1,0.9,31.48,0.23,0,0
43605,1,8.8,3.15,0,0,43,1.0443059,-61.85477,115,1,1.1,0.9,31.48,0.23,0,0
43606,1,0,0,0,0,43,1.0444129,-61.845261,115,1,1.1,0.9,31.48,0.23,0,0
43607,1,0,0,0,0,43,1.0443628,-61.849841,115,1,1.1,0.9,31.48,0.23,0,0
43608,1,18.41,5.12,0,0,43,1.03098,-71.648912,115,1,1.1,0.9,33.3,0.15,0,0
43609,1,16.17,4.66,0,0,43,1.037021,-69.897984,115,1,1.1,0.9,33.05,0.18,0,0
43610,1,7.96,2.04,0,0,43,1.0392665,-67.919961,115,1,1.1,0.9,32.57,0.19,0,0
43611,1,12.92,3.44,0,0,43,1.0340055,-71.173044,115,1,1.1,0.9,33.26,0.17,0,0
43612,1,0,0,0,0,43,1.0433594,-63.338159,230,1,1.1,0.9,32.23,0.1,0,0
43613,1,0,0,0,0,43,1.0492707,-65.970567,161,1,1.1,0.9,32.32,0.12,0,0
43614,1,0,0,0,0,43,1.0449049,-68.148201,115,1,1.1,0.9,32.48,0.14,0,0
43615,1,29.89,5.86,0,0,43,1.0492352,-66.070713,161,1,1.1,0.9,32.35,0.11,0,0
43616,1,3.4,0.29,0,0,43,1.0353646,-72.093397,115,1,1.1,0.9,33.37,0.14,0,0
43617,1,4.26,0.58,0,0,43,1.0353473,-72.095895,115,1,1.1,0.9,33.37,0.14,0,0
43618,1,28.05,6.66,0,0,43,1.035753,-72.1321,115,1,1.1,0.9,33.39,0.14,0,0
43619,1,20.51,5.8,0,0,43,1.0369258,-72.369777,115,1,1.1,0.9,33.42,0.13,0,0
43620,1,0,0,0,0,43,1.0367732,-70.797517,230,1,1.1,0.9,33.21,0.1,0,0
43621,1,19.16,7.3,0,0,43,1.0316693,-71.571639,115,1,1.1,0.9,33.27,0.14,0,0
43622,1,0,0,0,0,43,1.0227936,-73.012828,20,1,1.1,0.9,33.39,0.2,0,0
43623,1,0,0,0,0,43,1.0227936,-73.012828,1,1,1.1,0.9,33.39,0.2,0,0
43624,1,0,0,0,0,43,1.0369291,-70.784126,230,1,1.1,0.9,33.2,0.1,0,0
43625,1,5.79,0.8,0,0,43,1.0433509,-71.205673,115,1,1.1,0.9,33.04,0.07,0,0
43626,1,10.23,5.88,0,0,43,1.0352361,-72.390773,115,1,1.1,0.9,33.39,0.11,0,0
43627,1,0,0,0,0,43,1.0353268,-72.385314,115,1,1.1,0.9,33.39,0.11,0,0
43628,1,0,0,0,0,43,1.0379018,-70.000176,115,1,1.1,0.9,33.05,0.19,0,0
43629,1,11.48,2.25,0,0,43,1.0378457,-70.006675,115,1,1.1,0.9,33.05,0.19,0,0
43630,1,0,0,0,0,43,1.0358877,-71.625764,115,1,1.1,0.9,33.33,0.15,0,0
43631,1,8.58,3.36,0,0,43,1.0358309,-71.630085,115,1,1.1,0.9,33.33,0.15,0,0
43632,1,0,0,0,0,43,1.0338968,-74.094256,115,1,1.1,0.9,33.63,0.18,0,0
43633,1,28.7,10.07,0,0,43,1.0337345,-74.109095,115,1,1.1,0.9,33.64,0.18,0,0
43634,1,0,0,0,0,43,1.0413957,-68.581349,115,1,1.1,0.9,32.81,0.18,0,0
43635,1,14.43,3.13,0,0,43,1.0413304,-68.588567,115,1,1.1,0.9,32.82,0.19,0,0
43636,1,0,0,0,0,43,1.041464,-68.574116,115,1,1.1,0.9,32.81,0.18,0,0
43637,1,0,0,0,0,43,1.039596,-66.973834,115,1,1.1,0.9,32.41,0.21,0,0
43638,1,10.06,1.2,0,0,43,1.0395593,-66.979283,115,1,1.1,0.9,32.41,0.21,0,0
43639,1,0,0,0,0,43,1.0396361,-66.968561,115,1,1.1,0.9,32.41,0.2,0,0
43640,1,18.59,5.86,0,0,43,1.0395086,-69.756257,115,1,1.1,0.9,32.85,0.14,0,0
43641,1,23.31,8.23,0,0,43,1.03818,-72.591482,115,1,1.1,0.9,33.36,0.08,0,0
43642,1,0,0,0,0,43,1.0402206,-69.05785,115,1,1.1,0.9,32.72,0.15,0,0
43643,1,0,0,0,0,43,1.0402499,-69.054251,115,1,1.1,0.9,32.72,0.15,0,0
43644,1,6.8,1.33,0,0,43,1.0401934,-69.061634,115,1,1.1,0.9,32.72,0.15,0,0
43645,1,0,0,0,0,43,1.02505,-68.632915,230,1,1.1,0.9,32.89,0.12,0,0
43646,1,0,0,0,0,43,1.0476753,-71.56118,115,1,1.1,0.9,33.06,0.02,0,0
43647,1,38.33,15.11,0,0,43,1.0247803,-68.65529,230,1,1.1,0.9,32.9,0.12,0,0
43648,1,4.7,0.71,0,0,43,1.0354576,-73.017254,115,1,1.1,0.9,33.44,0.08,0,0
43649,1,38.75,3.36,0,0,43,1.0353425,-73.039387,115,1,1.1,0.9,33.45,0.08,0,0
43650,1,39.84,2.22,0,0,43,1.0406231,-72.356459,115,1,1.1,0.9,33.27,0.03,0,0
43651,1,0,0,0,0,43,1.0270659,-74.690672,115,1,1.1,0.9,33.82,0.21,0,0
43652,1,45.87,6.78,0,0,43,1.0268964,-74.715635,115,1,1.1,0.9,33.82,0.21,0,0
43653,1,0,0,0,0,43,1.045284,-64.45649,500,1,1.1,0.9,32.48,0.09,0,0
43654,1,0,0,0,0,43,1.0431108,-67.89899,230,1,1.1,0.9,32.73,0.06,0,0
43655,1,0,0,0,0,43,1.0442377,-70.327883,161,1,1.1,0.9,32.98,0.07,0,0
43656,1,54.56,7.47,0,0,43,1.0425335,-72.706853,115,1,1.1,0.9,33.42,0.07,0,0
43657,1,0,0,0,0,43,1.0441988,-70.344484,161,1,1.1,0.9,32.98,0.07,0,0
43658,1,25.5,11.59,0,0,43,1.0384245,-72.522237,115,1,1.1,0.9,33.33,0.04,0,0
43659,1,0,0,0,0,43,1.023582,-74.577693,115,1,1.1,0.9,33.88,0.21,0,0
43660,1,36.92,11.49,0,0,43,1.0233485,-74.599181,115,1,1.1,0.9,33.89,0.22,0,0
43661,1,0,0,0,0,43,1.0237962,-74.556519,115,1,1.1,0.9,33.87,0.21,0,0
43662,1,30.83,6.63,0,0,43,1.0450458,-71.765345,115,1,1.1,0.9,33.13,0.03,0,0
43663,1,30.83,7.59,0,0,43,1.0359844,-72.909898,115,1,1.1,0.9,33.43,0.08,0,0
43664,1,0,0,0,46,43,1.0389888,-70.184479,230,1,1.1,0.9,33.1,0.07,0,0
43665,1,0,0,0,0,43,1.0456654,-73.195724,115,1,1.1,0.9,33.3,0.09,0,0
43666,1,29.47,10.81,0,0,43,1.038815,-70.199784,230,1,1.1,0.9,33.1,0.07,0,0
43667,1,0,0,0,0,43,1.039344,-70.116601,230,1,1.1,0.9,33.08,0.07,0,0
43668,1,29.47,9.4,0,0,43,1.0254917,-74.447585,115,1,1.1,0.9,33.82,0.2,0,0
43669,1,0,0,0,0,43,1.0292704,-74.492195,115,1,1.1,0.9,33.75,0.21,0,0
43670,1,26.18,11.18,0,0,43,1.0290841,-74.505696,115,1,1.1,0.9,33.76,0.21,0,0
43671,1,0,0,0,0,43,1.0294375,-74.478287,115,1,1.1,0.9,33.75,0.21,0,0
43672,1,4.45,1.28,0,0,43,1.0423977,-55.555363,115,1,1.1,0.9,31.15,0.01,0,0
43673,2,0,0,0,0,43,1.021899,-54.06334,13.8,1,1.1,0.9,31.09,0,0,0
43674,1,0,0,0,0,43,1.0423607,-55.560859,115,1,1.1,0.9,31.15,0.01,0,0
43675,1,0,0,0,0,43,1.0430001,-49.812428,500,1,1.1,0.9,30.9,0,0,0
43676,1,0,0,0,0,43,1.0457519,-52.052952,230,1,1.1,0.9,30.92,0.05,0,0
43677,1,1.41,0.36,0,0,43,1.0460938,-55.028935,115,1,1.1,0.9,30.86,0.05,0,0
43678,2,0,0,0,0,43,1.0466142,-48.705035,13.8,1,1.1,0.9,30.88,0,0,0
43679,2,0,0,0,0,43,1.0487164,-47.994448,13.8,1,1.1,0.9,30.87,0,0,0
43680,2,0,0,0,0,43,1.0489363,-47.989981,13.2,1,1.1,0.9,30.86,0,0,0
43681,2,0,0,0,0,43,1.0477547,-48.330924,13.8,1,1.1,0.9,30.87,0,0,0
43682,1,0,0,0,0,43,1.0417765,-50.028562,500,1,1.1,0.9,30.96,0.01,0,0
43683,2,0,0,0,0,43,1.0286234,-57.98976,230,1,1.1,0.9,31.67,0.09,0,0
43684,2,0,0,0,0,43,1.039,-61.070486,115,1,1.1,0.9,31.88,0,0,0
43685,1,0,0,0,0,43,1.0294367,-57.958668,230,1,1.1,0.9,31.66,0.08,0,0
43686,1,0,0,0,0,43,1.0286234,-57.98976,230,1,1.1,0.9,31.67,0.09,0,0
43687,2,0,0,0,0,43,1.0372216,-64.518091,230,1,1.1,0.9,32.38,0.08,0,0
43688,1,0,0,0,0,43,1.0495985,-67.512441,161,1,1.1,0.9,32.57,0.09,0,0
43689,1,0,0,0,0,43,1.0504527,-69.433895,115,1,1.1,0.9,32.8,0.07,0,0
43690,1,0,0,0,0,43,1.0375299,-64.485546,230,1,1.1,0.9,32.37,0.08,0,0
43691,2,0,0,0,0,43,1.0453642,-52.533809,230,1,1.1,0.9,31.04,0.04,0,0
43692,1,0,0,0,0,43,1.0402775,-53.810782,138,1,1.1,0.9,31.17,0.07,0,0
43693,1,0,0,0,0,43,1.0385695,-55.897945,115,1,1.1,0.9,31.23,0.08,0,0
43694,1,0,0,0,0,43,1.0370899,-54.693552,18,1,1.1,0.9,31.26,0.08,0,0
43695,1,0,0,0,0,43,1.0370899,-54.693552,1,1,1.1,0.9,31.26,0.08,0,0
43696,1,0.26,0.14,0,0,43,1.0454339,-52.548765,230,1,1.1,0.9,31.04,0.04,0,0
43697,1,0.8,0.41,0,0,43,1.0402261,-53.811831,138,1,1.1,0.9,31.17,0.07,0,0
43698,1,0,0,0,-51.5,43,1.0472495,-51.741491,500,1,1.1,0.9,31.07,0.02,0,0
43699,1,0,0,0,0,43,1.0460543,-52.240723,230,1,1.1,0.9,31.02,0.03,0,0
43700,1,0,0,0,0,43,1.0411009,-53.513392,138,1,1.1,0.9,31.1,0.07,0,0
43701,1,0,0,0,0,43,1.0438639,-54.871692,115,1,1.1,0.9,31.09,0.12,0,0
43702,1,0,0,0,0,43,1.0438639,-54.871692,69,1,1.1,0.9,31.09,0.12,0,0
43703,2,0,0,0,0,43,1.0496622,-51.502488,13.8,1,1.1,0.9,31.06,0.01,0,0
43704,2,0,0,0,0,43,1.0496622,-51.502488,13.8,1,1.1,0.9,31.06,0.01,0,0
43705,1,0,0,0,0,43,1.0472409,-51.753813,1,1,1.1,0.9,31.07,0.02,0,0
43706,1,5.26,0.83,0,0,43,1.0460313,-52.243811,230,1,1.1,0.9,31.02,0.03,0,0
43707,1,0,0,0,0,43,1.0474052,-51.757631,500,1,1.1,0.9,31.08,0.02,0,0
43708,1,0,0,0,-100,43,1.0495314,-51.157277,500,1,1.1,0.9,30.99,0,0,0
43709,1,0,0,0,0,43,1.0496066,-50.489666,345,1,1.1,0.9,30.98,-0.01,0,0
43710,1,0,0,0,0,43,1.0487539,-52.908217,230,1,1.1,0.9,31.04,0.02,0,0
43711,1,0,0,0,0,43,1.0483113,-54.336729,138,1,1.1,0.9,31.16,0.02,0,0
43712,1,0,0,0,0,43,1.0540789,-55.809716,115,1,1.1,0.9,31.15,0.03,0,0
43713,2,0,0,0,0,43,1.020969,-49.434279,13.8,1,1.1,0.9,30.97,-0.01,0,0
43714,2,0,0,0,0,43,1.0209564,-49.445644,20,1,1.1,0.9,30.96,-0.01,0,0
43715,2,0,0,0,0,43,1.0165288,-49.957523,13.8,1,1.1,0.9,30.97,-0.01,0,0
43716,1,0,0,0,0,43,1.0482901,-54.303648,138,1,1.1,0.9,31.15,0.02,0,0
43717,1,0,0,0,0,43,1.0474881,-51.597472,500,1,1.1,0.9,31.09,0.01,0,0
43718,1,0,0,0,0,43,1.0483113,-54.336729,138,1,1.1,0.9,31.16,0.02,0,0
43719,2,0,0,0,0,43,1.037775,-53.47705,500,1,1.1,0.9,31.37,0.03,0,0
43720,2,0,0,0,0,43,1.0390262,-57.539914,230,1,1.1,0.9,31.52,0.06,0,0
43721,1,0,0,0,0,43,1.0391954,-61.071002,115,1,1.1,0.9,31.8,0.12,0,0
43722,2,0,0,0,0,43,1.0395483,-53.298571,22,1,1.1,0.9,31.36,0.03,0,0
43723,2,0,0,0,0,43,1.0395483,-53.298571,22,1,1.1,0.9,31.36,0.03,0,0
43724,1,0,0,0,0,43,1.0374601,-53.518251,1,1,1.1,0.9,31.37,0.03,0,0
43725,1,0,0,0,-5,43,1.0391406,-53.394716,500,1,1.1,0.9,31.34,0.02,0,0
43726,1,0,0,0,0,43,1.037775,-53.47705,500,1,1.1,0.9,31.37,0.03,0,0
43727,1,0,0,0,-59,43,1.0420627,-53.115318,500,1,1.1,0.9,31.3,0.01,0,0
43728,1,0,0,0,0,43,1.042681,-56.215248,230,1,1.1,0.9,31.4,0.05,0,0
43729,1,0,0,0,0,43,1.0441989,-60.017867,115,1,1.1,0.9,31.57,0.09,0,0
43730,2,0,0,0,0,43,1.0420627,-53.115318,18,1,1.1,0.9,31.3,0.01,0,0
43731,2,0,0,0,0,43,1.0441989,-60.017867,13.8,1,1.1,0.9,31.57,0.09,0,0
43732,2,0,0,0,0,43,1.0420627,-53.115318,13.8,1,1.1,0.9,31.3,0.01,0,0
43733,1,0,0,0,0,43,1.0414204,-56.337444,230,1,1.1,0.9,31.43,0.06,0,0
43734,1,0,0,0,-580,43,1.0397358,-49.751967,500,1,1.1,0.9,30.89,0.06,0,0
43735,1,0,0,0,0,43,1.0435859,-51.90561,230,1,1.1,0.9,30.89,0.07,0,0
43736,1,0,0,0,0,43,1.0433196,-55.049213,115,1,1.1,0.9,30.83,0.09,0,0
