BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
43737,2,0,0,0,0,43,1.017837,-51.734314,22,1,1.1,0.9,30.88,0.07,0,0
43738,2,0,0,0,0,43,1.017837,-51.734314,22,1,1.1,0.9,30.88,0.07,0,0
43739,1,0,0,0,0,43,1.0181048,-51.889748,1,1,1.1,0.9,30.89,0.07,0,0
43740,2,0,0,0,0,43,1.0397358,-49.751967,13.8,1,1.1,0.9,30.89,0.06,0,0
43741,2,0,0,0,0,43,1.0114539,-43.671213,18,1,1.1,0.9,30.78,0.02,0,0
43742,2,0,0,0,0,43,1.0150317,-49.674996,22,1,1.1,0.9,30.89,0.06,0,0
43743,2,0,0,0,0,43,1.0433196,-55.049213,18,1,1.1,0.9,30.83,0.09,0,0
43744,1,0,0,0,0,43,1.0436181,-52.081314,230,1,1.1,0.9,30.92,0.07,0,0
43745,1,0,0,0,0,43,1.0415919,-50.122933,500,1,1.1,0.9,30.97,0.02,0,0
43746,1,0,0,0,0,43,1.0397358,-49.751967,500,1,1.1,0.9,30.89,0.06,0,0
43747,1,0,0,0,0,43,1.0456455,-58.54136,115,1,1.1,0.9,31.38,0.07,0,0
43748,2,0,0,0,0,43,1.0135881,-57.510465,13.8,1,1.1,0.9,31.34,0.08,0,0
43749,1,0,0,0,0,43,1.045629,-58.545404,115,1,1.1,0.9,31.38,0.07,0,0
43750,1,0,0,0,0,43,1.0456455,-58.54136,115,1,1.1,0.9,31.38,0.07,0,0
43751,1,0,0,0,-232,43,1.0470001,-50.000632,500,1,1.1,0.9,30.95,0,0,0
43752,1,0,0,0,0,43,1.0462676,-52.204052,345,1,1.1,0.9,31.08,0.11,0,0
43753,1,0,0,0,0,43,1.0314512,-54.676276,230,1,1.1,0.9,31.16,0.14,0,0
43754,1,0,0,0,0,43,1.0440531,-56.274344,115,1,1.1,0.9,31.15,0.17,0,0
43755,2,0,0,0,0,43,1.0506231,-44.997383,20,1,1.1,0.9,30.86,0,0,0
43756,2,0,0,0,0,43,1.0506222,-45.53546,18,1,1.1,0.9,30.87,0,0,0
43757,1,0,0,0,0,43,1.046448,-50.910588,500,1,1.1,0.9,31.17,0,0,0
43758,1,0,0,0,0,43,1.0286913,-54.923764,230,1,1.1,0.9,31.23,0.16,0,0
43759,1,0,0,0,0,43,1.0297233,-59.175528,115,1,1.1,0.9,31.59,0.2,0,0
43760,2,0,0,0,0,43,1.0297233,-59.175528,13.8,1,1.1,0.9,31.59,0.2,0,0
43761,1,0,0,0,0,43,1.0297233,-59.175528,115,1,1.1,0.9,31.59,0.2,0,0
43762,2,0,0,0,0,43,1.0420001,-55.829913,115,1,1.1,0.9,31.01,0,0,0
43763,1,0,0,0,0,43,1.0419452,-55.843764,115,1,1.1,0.9,31.01,0,0,0
43764,1,0,0,0,0,43,1.0420001,-55.829913,115,1,1.1,0.9,31.01,-0,0,0
43765,2,0,0,0,0,43,1.0274185,-59.247592,115,1,1.1,0.9,31.64,0.21,0,0
43766,2,0,0,0,0,43,1.045699,-51.482297,500,1,1.1,0.9,31.2,0.02,0,0
43767,1,0,0,0,0,43,1.0448938,-54.708524,230,1,1.1,0.9,31.17,0.08,0,0
43768,1,0,0,0,0,43,1.0484938,-56.206975,115,1,1.1,0.9,31.14,0.11,0,0
43769,1,0,0,0,0,43,1.042664,-54.89698,230,1,1.1,0.9,31.22,0.1,0,0
43770,1,0,0,0,0,43,1.0451267,-54.640158,115,1,1.1,0.9,31.03,0.12,0,0
43771,2,0,0,0,0,43,1.0316225,-53.343104,13.8,1,1.1,0.9,30.98,0.12,0,0
43772,2,0,0,0,0,43,1.0309036,-51.98934,13.8,1,1.1,0.9,30.89,0.13,0,0
43773,1,0,0,0,0,43,1.0450581,-54.661074,115,1,1.1,0.9,31.04,0.12,0,0
43774,1,0,0,0,0,43,1.0451267,-54.640158,115,1,1.1,0.9,31.03,0.12,0,0
43775,1,0,0,0,0,43,1.0478532,-54.947267,230,1,1.1,0.9,31.17,0.03,0,0
43776,2,0,0,0,0,43,1.0433984,-55.208803,115,1,1.1,0.9,31.09,0.04,0,0
43777,1,0,0,0,0,43,1.0479645,-54.943537,230,1,1.1,0.9,31.17,0.03,0,0
43778,1,0,0,0,0,43,1.0478532,-54.947267,230,1,1.1,0.9,31.17,0.03,0,0
43779,2,0,0,0,0,43,1.0425276,-59.971153,115,1,1.1,0.9,31.55,0.11,0,0
43780,1,0,0,0,0,43,1.0424455,-60.025747,115,1,1.1,0.9,31.56,0.11,0,0
43781,1,0,0,0,106,43,1.0470001,-51.52295,500,1,1.1,0.9,31.07,0,0,0
43782,1,0,0,0,0,43,1.046151,-53.126524,230,1,1.1,0.9,31.02,0.04,0,0
43783,1,0,0,0,0,43,1.0425906,-55.910302,115,1,1.1,0.9,31.02,0.06,0,0
43784,2,0,0,0,0,43,1.0457837,-50.507534,13.8,1,1.1,0.9,31.06,0,0,0
43785,2,0,0,0,0,43,1.0464233,-49.87664,24,1,1.1,0.9,31.04,0,0,0
43786,2,0,0,0,0,43,1.0449221,-46.764584,13.8,1,1.1,0.9,31.01,0,0,0
43787,1,0,0,0,0,43,1.0460132,-53.193401,230,1,1.1,0.9,31.03,0.04,0,0
43788,1,0,0,0,0,43,1.046151,-53.126524,230,1,1.1,0.9,31.02,0.04,0,0
43789,2,0,0,0,0,43,1.0425,-55.415562,500,1,1.1,0.9,31.39,0,0,0
43790,1,0,0,0,0,43,1.0478904,-56.967499,230,1,1.1,0.9,31.39,0.04,0,0
43791,1,0,0,0,0,43,1.0456395,-61.68629,115,1,1.1,0.9,31.43,0.22,0,0
43792,1,0,0,0,-137,43,1.0426879,-55.187541,500,1,1.1,0.9,31.35,0.01,0,0
43793,1,0,0,0,0,43,1.0468037,-57.280367,230,1,1.1,0.9,31.45,0.05,0,0
43794,1,0,0,0,0,43,1.0360254,-58.124495,230,1,1.1,0.9,31.6,0.12,0,0
43795,2,0,0,0,0,43,1.0414959,-59.344394,115,1,1.1,0.9,31.57,0.12,0,0
43796,1,0,0,0,0,43,1.0362527,-58.103183,230,1,1.1,0.9,31.59,0.11,0,0
43797,1,0,0,0,0,43,1.0360254,-58.124495,230,1,1.1,0.9,31.6,0.12,0,0
43798,1,0,0,0,0,43,1.0365616,-56.403102,230,1,1.1,0.9,31.37,0.11,0,0
43799,1,0,0,0,0,43,1.0343164,-58.531663,115,1,1.1,0.9,31.39,0.17,0,0
43800,2,0,0,0,0,43,1.0363585,-56.042366,13.8,1,1.1,0.9,31.36,0.11,0,0
43801,1,0,0,0,0,43,1.0367676,-56.360701,230,1,1.1,0.9,31.36,0.11,0,0
43802,2,0,0,0,0,43,1.04,-72.329551,115,1,1.1,0.9,33.27,0,0,0
43803,1,0,0,0,0,43,1.0399704,-72.334864,115,1,1.1,0.9,33.28,0.01,0,0
43804,2,0,0,0,0,43,1.0359119,-60.623643,115,1,1.1,0.9,31.78,0.15,0,0
43805,1,0,0,0,76,43,1.0430001,-52.998629,500,1,1.1,0.9,31.3,0.01,0,0
43806,1,0,0,0,0,43,1.0431512,-56.107356,230,1,1.1,0.9,31.38,0.04,0,0
43807,1,0,0,0,0,43,1.0428443,-60.021667,115,1,1.1,0.9,31.56,0.1,0,0
43808,2,0,0,0,0,43,1.0140345,-51.773424,22,1,1.1,0.9,31.28,0,0,0
43809,2,0,0,0,0,43,1.0126424,-51.081918,18,1,1.1,0.9,31.27,0,0,0
43810,2,0,0,0,0,43,1.0133146,-51.883791,18,1,1.1,0.9,31.27,0,0,0
43811,1,0,0,0,0,43,1.0412481,-56.299719,230,1,1.1,0.9,31.43,0.06,0,0
43812,1,0,0,0,0,43,1.0431512,-56.107356,230,1,1.1,0.9,31.38,0.04,0,0
43813,1,0,0,0,0,43,1.0313558,-54.130338,500,1,1.1,0.9,31.36,0.05,0,0
43814,2,0,0,0,0,43,1.044,-57.282844,230,1,1.1,0.9,31.51,0,0,0
43815,1,0,0,0,0,43,1.0446938,-60.507066,115,1,1.1,0.9,31.72,0.02,0,0
43816,1,0,0,0,0,43,1.0347975,-53.943897,500,1,1.1,0.9,31.31,0.03,0,0
43817,1,0,0,0,0,43,1.0313558,-54.130338,500,1,1.1,0.9,31.36,0.05,0,0
43818,1,0,0,0,-180,43,1.0476169,-51.085882,500,1,1.1,0.9,31.18,0.01,0,0
43819,1,0,0,0,0,43,1.0484356,-52.206225,345,1,1.1,0.9,31.09,0.1,0,0
43820,1,0,0,0,0,43,1.0291219,-54.938724,230,1,1.1,0.9,31.23,0.16,0,0
43821,1,0,0,0,0,43,1.0508158,-56.351796,138,1,1.1,0.9,31.31,0.23,0,0
43822,1,0,0,0,0,43,1.0464758,-56.710897,115,1,1.1,0.9,31.23,0.14,0,0
43823,1,0,0,0,0,43,1.0271947,-55.237374,20,1,1.1,0.9,31.24,0.17,0,0
43824,1,0,0,0,0,43,1.0271947,-55.237374,1,1,1.1,0.9,31.24,0.17,0,0
43825,2,0,0,0,0,43,1.0155478,-45.597283,13.8,1,1.1,0.9,31.08,-0.03,0,0
43826,2,0,0,0,0,43,1.0184086,-49.992257,13.8,1,1.1,0.9,31.17,-0.02,0,0
43827,2,0,0,0,0,43,1.0152804,-46.570298,13.8,1,1.1,0.9,31.11,-0.03,0,0
43828,1,0,0,0,0,43,1.0404001,-54.202071,500,1,1.1,0.9,31.55,0.16,0,0
43829,1,0,0,0,0,43,1.0195615,-58.039262,345,1,1.1,0.9,31.88,0.36,0,0
43830,1,0,0,0,0,43,1.0037505,-60.158306,230,1,1.1,0.9,32.01,0.36,0,0
43831,1,0,0,0,0,43,1.0211838,-61.683508,138,1,1.1,0.9,32.08,0.4,0,0
43832,1,0,0,0,0,43,1.0148227,-62.613538,115,1,1.1,0.9,32.38,0.42,0,0
43833,2,0,0,0,0,43,1.0384095,-53.224942,22,1,1.1,0.9,31.53,0.16,0,0
43834,2,0,0,0,0,43,1.0387588,-53.391237,13.8,1,1.1,0.9,31.53,0.16,0,0
43835,2,0,0,0,0,43,1.0378972,-53.037676,13.8,1,1.1,0.9,31.53,0.16,0,0
43836,2,0,0,0,0,43,1.0064701,-59.845801,13.8,1,1.1,0.9,32,0.36,0,0
43837,1,0,0,0,0,43,1.0421472,-54.217896,500,1,1.1,0.9,31.54,0.12,0,0
43838,1,0,0,0,0,43,1.0404001,-54.202071,500,1,1.1,0.9,31.55,0.16,0,0
43839,1,0,0,0,0,43,1.0214315,-61.706316,138,1,1.1,0.9,32.09,0.4,0,0
43840,1,0,0,0,0,43,1.0387836,-55.948659,115,1,1.1,0.9,31.28,0.05,0,0
43841,2,0,0,0,0,43,1.047356,-54.798409,24,1,1.1,0.9,31.24,0.04,0,0
43842,2,0,0,0,0,43,1.0439292,-55.268528,13.8,1,1.1,0.9,31.25,0.04,0,0
43843,1,0,0,0,0,43,1.0387033,-55.955775,115,1,1.1,0.9,31.28,0.06,0,0
43844,1,0,0,0,0,43,1.0387836,-55.948659,115,1,1.1,0.9,31.28,0.05,0,0
43845,2,0,0,0,0,43,1.0339636,-60.061453,115,1,1.1,0.9,31.7,0.16,0,0
43846,2,0,0,0,0,43,1.0454257,-61.431873,115,1,1.1,0.9,31.39,0.23,0,0
43847,1,0,0,0,0,43,1.0453665,-61.493957,115,1,1.1,0.9,31.41,0.23,0,0
45001,1,0,0,0,0,45,1.0412794,-34.982306,345,1,1.1,0.9,29.48,0.1,0,0
45002,1,0,0,0,0,45,1.0354173,-35.857837,138,1,1.1,0.9,29.61,0.11,0,0
45003,1,0,0,0,0,45,1.0273899,-37.065046,69,1,1.1,0.9,29.86,0.15,0,0
45004,1,0,0,0,0,45,1.034284,-36.032583,24,1,1.1,0.9,29.64,0.11,0,0
45005,1,0,0,0,0,45,1.034284,-36.032583,1,1,1.1,0.9,29.64,0.11,0,0
45006,1,56.98,2.19,0,0,45,1.041096,-35.01602,345,1,1.1,0.9,29.49,0.1,0,0
45007,1,0,0,0,0,45,1.041858,-34.912651,345,1,1.1,0.9,29.46,0.1,0,0
45008,1,0,0,0,0,45,1.0191077,-39.009971,69,1,1.1,0.9,30.36,0.24,0,0
45009,1,8.78,3.1,0,0,45,1.0190472,-39.015032,69,1,1.1,0.9,30.36,0.24,0,0
45010,1,9.51,2.01,0,0,45,1.0213172,-38.297755,69,1,1.1,0.9,30.42,0.23,0,0
45011,1,0,0,0,0,45,1.021366,-38.292038,69,1,1.1,0.9,30.42,0.23,0,0
45012,1,39.57,13.26,0,0,45,1.031369,-37.167496,138,1,1.1,0.9,29.8,0.12,0,0
45013,1,42.5,2.08,0,0,45,1.0259494,-37.15023,69,1,1.1,0.9,29.92,0.15,0,0
45014,1,9.76,1.79,0,0,45,1.0338349,-35.242807,69,1,1.1,0.9,29.4,0.16,0,0
45015,1,10.03,2.41,0,0,45,1.0210961,-36.030648,69,1,1.1,0.9,29.82,0.25,0,0
45016,1,0,0,0,0,45,1.0320799,-35.154305,69,1,1.1,0.9,29.57,0.18,0,0
45017,1,6.38,1.09,0,0,45,1.0320512,-35.158171,69,1,1.1,0.9,29.57,0.18,0,0
45018,1,0,0,0,0,45,1.0321064,-35.150462,69,1,1.1,0.9,29.57,0.18,0,0
45019,1,0,0,0,0,45,1.0249932,-38.853456,69,1,1.1,0.9,30.48,0.22,0,0
45020,1,5.11,3.12,0,0,45,1.0249445,-38.856043,69,1,1.1,0.9,30.49,0.22,0,0
45021,1,0,0,0,0,45,1.024157,-39.184574,138,1,1.1,0.9,30.12,0.14,0,0
45022,1,9.04,3.56,0,0,45,1.0240939,-39.189343,138,1,1.1,0.9,30.12,0.14,0,0
45023,1,0,0,0,0,45,1.0225543,-35.382896,69,1,1.1,0.9,29.64,0.25,0,0
45024,1,8.09,2.19,0,0,45,1.0225169,-35.387108,69,1,1.1,0.9,29.64,0.25,0,0
45025,1,1.78,0.73,0,7.5,45,1.0273699,-38.707779,69,1,1.1,0.9,30.46,0.16,0,0
45026,1,3.96,0.62,0,0,45,1.0273528,-38.709864,69,1,1.1,0.9,30.46,0.16,0,0
45027,1,6.27,1.29,0,0,45,1.0237631,-35.12879,69,1,1.1,0.9,30.16,0.2,0,0
45028,1,0,0,0,0,45,1.0312754,-32.284975,138,1,1.1,0.9,29.29,0.11,0,0
45029,1,0,0,0,0,45,1.0310943,-33.671172,69,1,1.1,0.9,29.22,0.16,0,0
45030,1,0,0,0,0,45,1.0311073,-32.994124,20,1,1.1,0.9,29.25,0.14,0,0
45031,1,0,0,0,0,45,1.0311073,-32.994124,1,1,1.1,0.9,29.25,0.14,0,0
45032,1,8.21,0.67,0,0,45,1.0312465,-32.289323,138,1,1.1,0.9,29.3,0.11,0,0
45033,1,0,0,0,0,45,1.0313282,-32.271098,138,1,1.1,0.9,29.29,0.11,0,0
45034,1,11.14,1.4,0,0,45,1.0273208,-38.38544,69,1,1.1,0.9,30.35,0.22,0,0
45035,1,6.48,1.9,0,0,45,1.0278831,-36.090437,69,1,1.1,0.9,29.67,0.2,0,0
45036,1,8.9,2.01,0,0,45,1.0220264,-40.028938,69,1,1.1,0.9,30.69,0.25,0,0
45037,1,11.14,0.74,0,0,45,1.0273291,-38.629063,138,1,1.1,0.9,30.03,0.12,0,0
45038,1,0,0,0,0,45,1.0273633,-38.622446,138,1,1.1,0.9,30.03,0.12,0,0
45039,1,9.81,1.52,0,0,45,1.0318038,-34.06982,69,1,1.1,0.9,29.57,0.16,0,0
45040,1,0,0,0,0,45,1.0318403,-34.064116,69,1,1.1,0.9,29.57,0.16,0,0
45041,1,0,0,0,0,45,1.028942,-41.081369,138,1,1.1,0.9,30.18,0.11,0,0
45042,1,0,0,0,0,45,1.0457845,-42.849391,69,1,1.1,0.9,30.32,0.04,0,0
45043,1,23.73,4.68,0,0,45,1.0288398,-41.093643,138,1,1.1,0.9,30.18,0.11,0,0
45044,1,0,0,0,0,45,1.0292423,-41.057533,138,1,1.1,0.9,30.17,0.11,0,0
45045,1,0,0,0,0,45,1.028942,-41.081369,138,1,1.1,0.9,30.18,0.11,0,0
45046,1,1.45,0.79,0,0,45,1.0397462,-43.351351,69,1,1.1,0.9,30.48,0.11,0,0
45047,1,14,3.11,0,0,45,1.0396776,-43.359139,69,1,1.1,0.9,30.48,0.11,0,0
45048,1,5.12,1.43,0,0,45,1.0186179,-43.303989,69,1,1.1,0.9,30,0.37,0,0
45049,1,7.02,3.87,0,0,45,1.0390211,-39.952502,69,1,1.1,0.9,30.06,0.09,0,0
45050,1,4.01,1.04,0,0,45,1.036061,-43.543041,69,1,1.1,0.9,30.55,0.13,0,0
45051,1,0,0,0,0,45,1.0355271,-43.405836,69,1,1.1,0.9,30.47,0.13,0,0
45052,1,4.85,1.26,0,0,45,1.0355018,-43.408269,69,1,1.1,0.9,30.47,0.13,0,0
45053,1,3.99,0.85,0,0,45,1.0377075,-42.374663,69,1,1.1,0.9,30.01,0.12,0,0
45054,1,0,0,0,0,45,1.0377248,-42.37253,69,1,1.1,0.9,30.01,0.12,0,0
45055,1,0,0,0,0,45,1.0398905,-40.272142,69,1,1.1,0.9,30.11,0.06,0,0
45056,1,3.87,0.64,0,0,45,1.0398751,-40.27421,69,1,1.1,0.9,30.11,0.06,0,0
45057,1,10.47,3.01,0,0,45,1.0401952,-39.574895,138,1,1.1,0.9,29.54,0.09,0,0
45058,1,0,0,0,0,45,1.0402586,-39.568732,138,1,1.1,0.9,29.54,0.09,0,0
45059,1,0,0,0,0,45,1.0378307,-37.333723,138,1,1.1,0.9,29.73,0.06,0,0
45060,1,0,0,0,0,45,1.0426058,-39.613447,69,1,1.1,0.9,29.94,0.05,0,0
45061,1,12.44,1.65,0,0,45,1.0377795,-37.340195,138,1,1.1,0.9,29.73,0.06,0,0
45062,1,0,0,0,0,45,1.0380177,-37.316619,138,1,1.1,0.9,29.72,0.05,0,0
45063,1,3.34,0.38,0,0,45,1.0386077,-42.879328,69,1,1.1,0.9,30.23,0.11,0,0
45064,1,11.9,2.2,0,0,45,1.0353813,-44.159021,69,1,1.1,0.9,30.43,0.2,0,0
45065,1,3.39,0.71,0,0,45,1.0421847,-43.27193,69,1,1.1,0.9,30.29,0.12,0,0
45066,1,0,0,0,0,45,1.0265176,-40.417719,138,1,1.1,0.9,30.06,0.18,0,0
45067,1,0,0,0,0,45,1.0457269,-43.03417,69,1,1.1,0.9,30.05,0.13,0,0
45068,1,12.02,8.87,0,0,45,1.0263861,-40.424069,138,1,1.1,0.9,30.07,0.18,0,0
45069,1,13.56,2.08,0,0,45,1.0371972,-40.603028,138,1,1.1,0.9,29.92,0.07,0,0
45070,1,12.07,4.63,0,0,45,1.0356573,-38.851959,69,1,1.1,0.9,30.02,0.11,0,0
45071,1,18.02,5.28,0,0,45,1.0406304,-37.904233,69,1,1.1,0.9,29.39,0.13,0,0
45072,1,0,0,0,0,45,1.0407299,-37.895367,69,1,1.1,0.9,29.38,0.13,0,0
45073,1,0,0,0,0,45,1.0358615,-37.625033,69,1,1.1,0.9,29.36,0.04,0,0
45074,1,9.61,3.28,0,0,45,1.0358039,-37.630379,69,1,1.1,0.9,29.36,0.04,0,0
45075,1,0,0,0,0,45,1.0375929,-38.913949,69,1,1.1,0.9,29.64,0.16,0,0
45076,1,9.12,5.86,0,0,45,1.0375179,-38.918247,69,1,1.1,0.9,29.64,0.16,0,0
45077,1,4.31,1.67,0,0,45,1.0101898,-45.223896,69,1,1.1,0.9,31.42,0.48,0,0
45078,1,0,0,0,0,45,1.0354086,-36.977953,138,1,1.1,0.9,29.53,0.08,0,0
45079,1,0,0,0,0,45,1.0395991,-37.342136,69,1,1.1,0.9,29.38,0.11,0,0
45080,1,0,0,0,0,45,1.0411943,-37.479061,24,1,1.1,0.9,29.32,0.12,0,0
45081,1,0,0,0,0,45,1.0411943,-37.479061,1,1,1.1,0.9,29.32,0.12,0,0
45082,1,0,0,0,0,45,1.0354571,-36.963822,138,1,1.1,0.9,29.53,0.08,0,0
45083,1,16.25,3.72,0,0,45,1.035332,-36.986275,138,1,1.1,0.9,29.53,0.08,0,0
45084,1,0,0,0,0,45,1.0354086,-36.977953,138,1,1.1,0.9,29.53,0.08,0,0
45085,1,0,0,0,0,45,1.0212756,-34.774613,138,1,1.1,0.9,29.56,0.16,0,0
45086,1,18.55,2.68,0,0,45,1.0373443,-36.899668,69,1,1.1,0.9,29.97,0.13,0,0
45087,1,0,0,0,0,45,1.0215273,-34.759458,138,1,1.1,0.9,29.55,0.16,0,0
45088,1,5.83,0.6,0,0,45,1.0388751,-40.147935,69,1,1.1,0.9,29.86,0.11,0,0
45089,1,0.35,0.03,0,0,45,0.9768456,-50.160535,69,1,1.1,0.9,33.64,0.45,0,0
45090,1,0,0,0,0,45,0.9768751,-50.157584,69,1,1.1,0.9,33.64,0.45,0,0
45091,1,4.67,1.43,0,0,45,0.9768162,-50.163558,69,1,1.1,0.9,33.64,0.45,0,0
45092,1,0,0,0,0,45,1.0358959,-35.961459,138,1,1.1,0.9,29.27,0.11,0,0
45093,1,0,0,0,0,45,1.0408803,-38.245201,69,1,1.1,0.9,29.34,0.13,0,0
45094,1,0,0,0,0,45,1.0361753,-35.930331,138,1,1.1,0.9,29.26,0.11,0,0
45095,1,28.9,5,0,0,45,1.0357624,-35.977437,138,1,1.1,0.9,29.27,0.11,0,0
45096,1,0,0,0,0,45,1.0354517,-37.69692,69,1,1.1,0.9,29.39,0.04,0,0
45097,1,4.38,0.64,0,0,45,1.0354336,-37.699365,69,1,1.1,0.9,29.39,0.04,0,0
45098,1,0,0,0,0,45,1.0305315,-36.674913,138,1,1.1,0.9,29.35,0.13,0,0
45099,1,30.41,6.74,0,0,45,1.0372343,-39.213041,69,1,1.1,0.9,29.52,0.13,0,0
45100,1,0,0,0,0,45,1.0307368,-36.657615,138,1,1.1,0.9,29.35,0.13,0,0
45101,1,7.44,2.9,0,0,45,1.0281751,-41.225404,69,1,1.1,0.9,30.54,0.18,0,0
45102,1,0,0,0,0,45,1.0282226,-41.221334,69,1,1.1,0.9,30.54,0.18,0,0
45103,1,11.26,2.63,0,0,45,1.0343939,-39.097023,69,1,1.1,0.9,30.06,0.13,0,0
45104,1,4.35,1.88,0,0,45,1.0375746,-37.969378,69,1,1.1,0.9,29.36,0.14,0,0
45105,1,0,0,0,0,45,1.0411634,-37.955457,69,1,1.1,0.9,29.43,0.12,0,0
45106,1,0,0,0,0,45,1.0412029,-37.950892,69,1,1.1,0.9,29.43,0.12,0,0
45107,1,8.39,1.8,0,0,45,1.0411248,-37.960092,69,1,1.1,0.9,29.43,0.12,0,0
45108,1,12.96,2.47,0,0,45,1.0317617,-37.603597,69,1,1.1,0.9,29.44,0.08,0,0
45109,1,4.39,1.44,0,0,45,1.0403221,-37.599634,69,1,1.1,0.9,29.39,0.11,0,0
45110,1,0,0,0,0,45,1.0206801,-36.711752,138,1,1.1,0.9,29.71,0.14,0,0
45111,1,0,0,0,0,45,1.0429608,-38.232651,69,1,1.1,0.9,29.78,0.01,0,0
45112,1,14.14,2.67,0,0,45,1.0206102,-36.720666,138,1,1.1,0.9,29.72,0.14,0,0
45113,1,0,0,0,0,45,0.9803757,-48.606822,69,1,1.1,0.9,33,0.65,0,0
45114,1,13,7.05,0,0,45,0.9802711,-48.614092,69,1,1.1,0.9,33,0.65,0,0
45115,1,11.19,4.15,0,0,45,1.0323558,-40.470386,69,1,1.1,0.9,30.06,0.19,0,0
45116,1,0,0,0,0,45,1.0324349,-40.463993,69,1,1.1,0.9,30.06,0.19,0,0
45117,1,23.65,5.48,0,0,45,1.034214,-38.7999,69,1,1.1,0.9,29.58,0.2,0,0
45118,1,0,0,0,0,45,1.0343244,-38.785771,69,1,1.1,0.9,29.58,0.19,0,0
45119,1,16.58,5.51,0,0,45,1.0274089,-39.651868,138,1,1.1,0.9,29.7,0.19,0,0
45120,1,6.51,1.26,0,0,45,1.037174,-37.578725,69,1,1.1,0.9,29.32,0.04,0,0
45121,1,0,0,0,0,45,1.0357163,-36.601044,138,1,1.1,0.9,29.23,0.1,0,0
45122,1,0,0,0,0,45,1.0323478,-37.622844,69,1,1.1,0.9,29.31,0.15,0,0
45123,1,0,0,0,0,45,1.0360468,-36.559752,138,1,1.1,0.9,29.22,0.1,0,0
45124,1,62.62,14,0,0,45,1.0354208,-36.63354,138,1,1.1,0.9,29.24,0.11,0,0
45125,1,7.7,0.62,0,0,45,1.0350705,-39.552287,69,1,1.1,0.9,30.03,0.15,0,0
45126,1,8.95,1.32,0,0,45,1.0341668,-38.147606,69,1,1.1,0.9,29.83,0.06,0,0
45127,1,0,0,0,0,45,1.0342056,-38.142925,69,1,1.1,0.9,29.83,0.06,0,0
45128,1,5.09,1.71,0,0,45,1.033872,-36.493925,69,1,1.1,0.9,29.88,0.22,0,0
45129,1,0,0,0,0,45,1.0339002,-36.491249,69,1,1.1,0.9,29.88,0.22,0,0
45130,1,0,0,0,0,45,1.0286883,-40.678361,69,1,1.1,0.9,30.42,0.18,0,0
45131,1,4.3,1.24,0,0,45,1.0286643,-40.680581,69,1,1.1,0.9,30.42,0.18,0,0
45132,1,14.33,3.89,0,0,45,1.0347257,-37.829766,69,1,1.1,0.9,29.41,0.14,0,0
45133,1,5.59,1.9,0,34,45,1.0347566,-48.135474,69,1,1.1,0.9,32.32,-0.82,0,0
45134,1,6.37,1.62,0,0,45,1.0328785,-41.249324,69,1,1.1,0.9,30.15,0.17,0,0
45135,1,0,0,0,0,45,1.0374577,-43.527927,69,1,1.1,0.9,30.41,0.17,0,0
45136,1,8.03,2.42,0,0,45,1.0374093,-43.532173,69,1,1.1,0.9,30.41,0.17,0,0
45137,1,0,0,0,0,45,1.0401806,-40.276605,69,1,1.1,0.9,29.51,0.08,0,0
45138,1,10.98,2.89,0,0,45,1.0401216,-40.282551,69,1,1.1,0.9,29.51,0.08,0,0
45139,1,1.32,0.91,0,0,45,1.0332911,-40.998007,69,1,1.1,0.9,29.81,0.15,0,0
45140,1,4.1,0.65,0,0,45,1.0332759,-41.000241,69,1,1.1,0.9,29.81,0.15,0,0
45141,1,0,0,0,0,45,1.0396402,-40.538083,69,1,1.1,0.9,29.56,0.08,0,0
45142,1,4.07,0.39,0,0,45,1.0396254,-40.54029,69,1,1.1,0.9,29.56,0.08,0,0
45143,1,0,0,0,0,45,1.004189,-49.694452,69,1,1.1,0.9,33.21,-0.3,0,0
45144,1,10,5.33,0,0,45,1.0041093,-49.699877,69,1,1.1,0.9,33.21,-0.3,0,0
45145,1,2.53,0.28,0,0,45,1.0407518,-46.089874,69,1,1.1,0.9,30.77,0.08,0,0
45146,1,0,0,0,0,45,1.0199505,-42.707723,138,1,1.1,0.9,30.34,0.2,0,0
45147,1,1.9,0.49,0,0,45,1.0401003,-43.787028,69,1,1.1,0.9,30.41,0.13,0,0
45148,1,24.19,8.31,0,0,45,1.0198018,-42.722489,138,1,1.1,0.9,30.34,0.2,0,0
45149,1,8.14,2.09,0,0,45,1.0362462,-40.779914,69,1,1.1,0.9,29.57,0.06,0,0
45150,1,0,0,0,0,45,1.026621,-44.302027,138,1,1.1,0.9,30.57,0.14,0,0
45151,1,0,0,0,0,45,1.0348291,-44.778936,69,1,1.1,0.9,30.61,0.18,0,0
45152,1,0,0,0,0,45,1.0352517,-44.803176,13.8,1,1.1,0.9,30.61,0.18,0,0
45153,1,0,0,0,0,45,1.0352517,-44.803176,1,1,1.1,0.9,30.61,0.18,0,0
45154,1,22.49,5.5,0,0,45,1.0265089,-44.315089,138,1,1.1,0.9,30.57,0.15,0,0
45155,1,0,0,0,0,45,1.0338657,-45.284417,69,1,1.1,0.9,30.77,0.16,0,0
45156,1,0,0,0,0,45,1.0338965,-45.280304,69,1,1.1,0.9,30.77,0.16,0,0
45157,1,7.33,1.51,0,0,45,1.0338311,-45.288658,69,1,1.1,0.9,30.77,0.16,0,0
45158,1,0,0,0,0,45,1.0377775,-38.339638,69,1,1.1,0.9,29.54,0.15,0,0
45159,1,7.2,1.67,0,0,45,1.0377425,-38.343896,69,1,1.1,0.9,29.54,0.15,0,0
45160,1,0,0,0,0,45,1.0349899,-36.237641,138,1,1.1,0.9,29.26,0.11,0,0
45161,1,0,0,0,0,45,1.0401653,-38.213249,69,1,1.1,0.9,29.32,0.14,0,0
45162,1,39.2,13.33,0,0,45,1.034738,-36.26046,138,1,1.1,0.9,29.26,0.11,0,0
45163,1,0,0,0,0,45,1.0353479,-36.200748,138,1,1.1,0.9,29.25,0.11,0,0
45164,1,18.49,12.74,0,0,45,1.0373579,-38.507613,69,1,1.1,0.9,29.47,0.17,0,0
45165,1,22.81,6.33,0,0,45,1.0376159,-38.467195,69,1,1.1,0.9,29.45,0.16,0,0
45166,1,0,0,0,0,45,1.0374564,-36.592317,138,1,1.1,0.9,29.43,0.09,0,0
45167,1,0,0,0,0,45,1.0464031,-37.501138,69,1,1.1,0.9,29.32,0.07,0,0
45168,1,19.92,4.72,0,0,45,1.0373647,-36.603938,138,1,1.1,0.9,29.43,0.09,0,0
45169,1,0,0,0,0,45,1.0376104,-36.57331,138,1,1.1,0.9,29.42,0.09,0,0
45170,1,0,0,0,0,45,1.0349973,-36.556621,138,1,1.1,0.9,29.26,0.11,0,0
45171,1,0,0,0,0,45,1.0389955,-38.426336,69,1,1.1,0.9,29.43,0.15,0,0
45172,1,35.16,3.57,0,0,45,1.0348646,-36.577773,138,1,1.1,0.9,29.26,0.11,0,0
45173,1,28.12,6.96,0,0,45,1.0377327,-38.396565,69,1,1.1,0.9,29.42,0.16,0,0
45174,1,0,0,0,0,45,1.0405819,-33.254613,345,1,1.1,0.9,29.12,0.05,0,0
45175,1,0,0,0,0,45,1.0420665,-35.147722,138,1,1.1,0.9,29.13,0.07,0,0
45176,1,38.7,8.12,0,0,45,1.0403846,-33.277401,345,1,1.1,0.9,29.12,0.05,0,0
45177,1,0,0,0,0,45,1.041945,-33.060189,345,1,1.1,0.9,29.08,0.04,0,0
45178,1,0,0,0,0,45,1.0361697,-36.883581,138,1,1.1,0.9,29.28,0.12,0,0
45179,1,0,0,0,0,45,1.0376635,-38.136508,69,1,1.1,0.9,29.25,0.17,0,0
45180,1,34.93,9.96,0,0,45,1.0359886,-36.900933,138,1,1.1,0.9,29.28,0.12,0,0
45181,1,37.81,8.05,0,0,45,1.0414298,-35.47477,138,1,1.1,0.9,29.2,0.07,0,0
45182,1,0,0,0,0,45,1.0298368,-37.210563,138,1,1.1,0.9,29.66,0.1,0,0
45183,1,0,0,0,0,45,1.0392564,-38.871233,69,1,1.1,0.9,29.8,0.13,0,0
45184,1,17.06,5.75,0,0,45,1.0297368,-37.219307,138,1,1.1,0.9,29.66,0.1,0,0
45185,1,0,0,0,0,45,1.033125,-39.157096,69,1,1.1,0.9,29.57,0.2,0,0
45186,1,15.82,3.6,0,0,45,1.0330415,-39.166409,69,1,1.1,0.9,29.57,0.2,0,0
45187,1,0,0,0,0,45,1.0600242,-69.738543,138,1,1.1,0.9,32.67,0.23,0,0
45188,1,0,0,0,0,45,1.0592759,-72.116201,69,1,1.1,0.9,32.71,0.27,0,0
45189,1,0,0,0,0,45,1.0606136,-69.626246,138,1,1.1,0.9,32.64,0.22,0,0
45190,1,38.02,8.24,0,0,45,1.0598686,-69.757499,138,1,1.1,0.9,32.68,0.23,0,0
45191,1,32.74,4.28,0,0,45,1.056249,-72.470144,69,1,1.1,0.9,32.96,0.25,0,0
45192,1,0,0,0,0,45,1.0307089,-64.061611,345,1,1.1,0.9,32.26,0.23,0,0
45193,1,0,0,0,0,45,1.0561862,-66.746434,230,1,1.1,0.9,32.39,0.21,0,0
45194,1,0,0,0,0,45,1.0623407,-69.349662,138,1,1.1,0.9,32.58,0.22,0,0
45195,1,0,0,0,0,45,1.0627428,-71.322077,115,1,1.1,0.9,32.62,0.23,0,0
45196,1,0,0,0,0,45,1.0599458,-72.320953,69,1,1.1,0.9,32.8,0.22,0,0
45197,1,50.83,16.8,0,0,45,1.0624407,-71.350905,115,1,1.1,0.9,32.63,0.23,0,0
45198,1,0,0,0,0,45,1.0626004,-71.355343,115,1,1.1,0.9,32.63,0.23,0,0
45199,1,0,0,0,0,45,1.0627428,-71.322077,115,1,1.1,0.9,32.62,0.23,0,0
45200,1,31.28,6.01,0,0,45,1.0577593,-72.348714,69,1,1.1,0.9,32.79,0.27,0,0
45201,1,0,0,0,0,45,1.0555317,-70.423533,138,1,1.1,0.9,32.85,0.25,0,0
45202,1,32.85,7.63,0,0,45,1.0553706,-70.440573,138,1,1.1,0.9,32.85,0.25,0,0
45203,1,19.52,11.63,0,0,45,1.0320029,-72.36285,69,1,1.1,0.9,33.95,0.39,0,0
45204,1,0,0,0,0,45,1.0360302,-70.311479,138,1,1.1,0.9,33.01,0.22,0,0
45205,1,44.26,5.75,0,0,45,1.0358778,-70.335466,138,1,1.1,0.9,33.01,0.22,0,0
45206,1,0,0,0,0,45,1.0561753,-70.437201,138,1,1.1,0.9,32.86,0.25,0,0
45207,1,0,0,0,0,45,1.0536526,-73.017635,115,1,1.1,0.9,32.92,0.29,0,0
45208,1,0,0,0,0,45,1.0546041,-72.71655,69,1,1.1,0.9,32.96,0.3,0,0
45209,1,24.05,3.71,0,0,45,1.0560767,-70.45073,138,1,1.1,0.9,32.87,0.25,0,0
45210,1,0,0,0,8,45,1.0314591,-72.726007,69,1,1.1,0.9,34.11,0.34,0,0
45211,1,0,0,0,0,45,1.0314187,-72.719071,69,1,1.1,0.9,34.11,0.34,0,0
45212,1,10.46,2.9,0,0,45,1.0313992,-72.732229,69,1,1.1,0.9,34.11,0.34,0,0
45213,1,4.42,1.64,0,0,45,1.0505813,-71.977812,69,1,1.1,0.9,33.37,0.27,0,0
45214,1,0,0,0,0,45,1.0257743,-71.062187,138,1,1.1,0.9,33.22,0.28,0,0
45215,1,0,0,0,0,45,1.0510712,-73.523479,115,1,1.1,0.9,33.14,0.26,0,0
45216,1,33.69,1.87,0,0,45,1.0256848,-71.080669,138,1,1.1,0.9,33.22,0.28,0,0
45217,1,0,0,0,0,45,1.0260423,-71.023435,138,1,1.1,0.9,33.21,0.28,0,0
45218,1,0,0,0,0,45,1.0556384,-70.493517,138,1,1.1,0.9,32.86,0.25,0,0
45219,1,0,0,0,0,45,1.059518,-71.133833,69,1,1.1,0.9,32.95,0.24,0,0
45220,1,37.24,2.62,0,0,45,1.0555226,-70.513024,138,1,1.1,0.9,32.87,0.25,0,0
45221,1,0,0,0,0,45,1.0468378,-70.467739,138,1,1.1,0.9,32.96,0.31,0,0
45222,1,0,0,0,0,45,1.0452171,-72.23507,69,1,1.1,0.9,33.64,0.24,0,0
45223,1,28.02,7.93,0,0,45,1.0466998,-70.482318,138,1,1.1,0.9,32.96,0.31,0,0
45224,1,0,0,0,0,45,1.0472383,-70.444402,138,1,1.1,0.9,32.95,0.3,0,0
45225,1,0,0,0,0,45,1.0468378,-70.467739,138,1,1.1,0.9,32.96,0.31,0,0
45226,1,21.09,1.09,0,0,45,1.0283398,-72.694354,69,1,1.1,0.9,34.16,0.36,0,0
45227,1,0,0,0,0,45,1.0283935,-72.680875,69,1,1.1,0.9,34.15,0.36,0,0
45228,1,0,0,0,0,45,1.0283398,-72.694354,69,1,1.1,0.9,34.16,0.36,0,0
45229,1,8.68,2.86,0,0,45,1.0269652,-70.281169,69,1,1.1,0.9,33.54,0.52,0,0
45230,1,0,0,0,0,45,1.0218068,-70.309152,138,1,1.1,0.9,33.16,0.33,0,0
45231,1,16.29,2.27,0,0,45,1.0448227,-71.856467,69,1,1.1,0.9,33.4,0.27,0,0
45232,1,0,0,0,0,45,1.0224641,-70.263261,138,1,1.1,0.9,33.14,0.33,0,0
45233,1,0,0,0,0,45,1.0259,-73.174293,69,1,1.1,0.9,34.11,0.46,0,0
45234,1,5.01,1.21,0,0,45,1.0258743,-73.176868,69,1,1.1,0.9,34.11,0.46,0,0
45235,1,0,0,0,0,45,1.0296232,-73.699313,69,1,1.1,0.9,33.95,0.5,0,0
45236,1,19.36,5.58,0,0,45,1.0295236,-73.709221,69,1,1.1,0.9,33.95,0.5,0,0
45237,1,3.8,0.45,0,0,45,1.0345851,-72.399838,69,1,1.1,0.9,33.83,0.35,0,0
45238,1,0,0,0,0,45,1.0350537,-38.13386,69,1,1.1,0.9,29.85,0.05,0,0
45239,1,7.03,2.22,0,0,45,1.0350094,-38.137791,69,1,1.1,0.9,29.85,0.05,0,0
45240,1,0,0,0,0,45,1.0350963,-38.129923,69,1,1.1,0.9,29.85,0.05,0,0
45241,1,0,0,0,0,45,1.0319307,-36.760777,69,1,1.1,0.9,29.37,0.13,0,0
45242,1,2.69,0.96,0,0,45,1.0319137,-36.762277,69,1,1.1,0.9,29.37,0.13,0,0
45243,1,0,0,0,0,45,1.0330595,-33.550135,138,1,1.1,0.9,29.05,0.1,0,0
45244,1,32.92,8.28,0,0,45,1.0328989,-33.567583,138,1,1.1,0.9,29.05,0.1,0,0
45245,1,0,0,0,0,45,1.0332168,-33.531474,138,1,1.1,0.9,29.05,0.1,0,0
45246,1,0,0,0,0,45,1.0330595,-33.550135,138,1,1.1,0.9,29.05,0.1,0,0
45247,1,0,0,0,0,45,1.0292439,-33.883183,138,1,1.1,0.9,29.2,0.14,0,0
45248,1,17.42,4.64,0,0,45,1.0291621,-33.89224,138,1,1.1,0.9,29.2,0.14,0,0
45249,1,0,0,0,0,45,1.0406305,-30.582212,345,1,1.1,0.9,28.93,0.1,0,0
45250,1,0,0,0,0,45,1.03769,-32.127111,138,1,1.1,0.9,29,0.1,0,0
45251,1,30.07,9.95,0,0,45,1.0404393,-30.598806,345,1,1.1,0.9,28.94,0.1,0,0
45252,1,0,0,0,0,45,1.0416136,-30.489408,345,1,1.1,0.9,28.91,0.1,0,0
45253,1,0,0,0,0,45,1.0301989,-37.928477,69,1,1.1,0.9,29.54,0.19,0,0
45254,1,0,0,0,0,45,1.0302712,-37.921635,69,1,1.1,0.9,29.54,0.19,0,0
45255,1,13.19,3.73,0,0,45,1.0301268,-37.936152,69,1,1.1,0.9,29.55,0.19,0,0
45256,1,0,0,0,0,45,1.0416162,-31.434975,69,1,1.1,0.9,28.42,0.11,0,0
45257,1,10.46,5.31,0,0,45,1.0415325,-31.440651,69,1,1.1,0.9,28.42,0.11,0,0
45258,1,6.07,2.12,0,0,45,1.0323298,-36.638264,69,1,1.1,0.9,29.22,0.16,0,0
45259,1,8.21,3.47,0,0,45,1.0327164,-33.385329,69,1,1.1,0.9,28.91,0.22,0,0
45260,1,4.06,0.53,0,5.5,45,1.0340896,-36.804124,69,1,1.1,0.9,29.36,0.1,0,0
45261,1,0,0,0,0,45,1.0340432,-36.801146,69,1,1.1,0.9,29.36,0.1,0,0
45262,1,6.88,2.98,0,0,45,1.0339697,-37.415056,69,1,1.1,0.9,29.38,0.17,0,0
45263,1,13.62,3.34,0,0,45,1.023217,-36.78535,69,1,1.1,0.9,29.82,0.24,0,0
45264,1,0,0,0,0,45,1.0238653,-35.049025,138,1,1.1,0.9,29.32,0.17,0,0
45265,1,0,0,0,0,45,1.0345186,-37.446661,69,1,1.1,0.9,29.36,0.17,0,0
45266,1,0,0,0,0,45,1.0237951,-35.03159,13.8,1,1.1,0.9,29.32,0.17,0,0
45267,1,0,0,0,0,45,1.0237951,-35.03159,1,1,1.1,0.9,29.32,0.17,0,0
45268,1,0,0,0,0,45,1.0241921,-34.997309,138,1,1.1,0.9,29.31,0.16,0,0
45269,1,56.95,20.92,0,0,45,1.0234945,-35.077418,138,1,1.1,0.9,29.33,0.17,0,0
45270,1,15.28,1.49,0,0,45,1.0288849,-32.738141,69,1,1.1,0.9,28.9,0.23,0,0
45271,1,0,0,0,0,45,1.0303407,-35.357409,69,1,1.1,0.9,29.26,0.21,0,0
45272,1,7.24,1.6,0,0,45,1.0303089,-35.361602,69,1,1.1,0.9,29.26,0.21,0,0
45273,1,0,0,0,0,45,1.0349459,-36.271831,69,1,1.1,0.9,29.15,0.16,0,0
45274,1,8.04,1.86,0,0,45,1.0349038,-36.276705,69,1,1.1,0.9,29.15,0.16,0,0
45275,1,0,0,0,0,45,1.0293448,-33.921197,138,1,1.1,0.9,29.1,0.11,0,0
45276,1,0,0,0,0,45,1.039902,-36.78605,69,1,1.1,0.9,29.19,0.1,0,0
45277,1,24.31,4.78,0,0,45,1.0292478,-33.934722,138,1,1.1,0.9,29.1,0.11,0,0
45278,1,11.73,3.93,0,0,45,1.0332445,-37.005826,69,1,1.1,0.9,29.4,0.13,0,0
45279,1,27.23,2.53,0,0,45,1.0348771,-40.688032,69,1,1.1,0.9,29.69,0.16,0,0
45280,1,0,0,0,0,45,1.0442797,-31.21068,69,1,1.1,0.9,28.36,0.08,0,0
45281,1,6.04,1.23,0,0,45,1.0442544,-31.214055,69,1,1.1,0.9,28.36,0.08,0,0
45282,1,5.6,0.5,0,0,45,1.0390066,-36.841899,69,1,1.1,0.9,29.22,0.1,0,0
45283,1,0,0,0,0,45,1.030197,-37.842608,69,1,1.1,0.9,29.42,0.16,0,0
45284,1,20.79,3.46,0,0,45,1.0301007,-37.854668,69,1,1.1,0.9,29.42,0.16,0,0
45285,1,20.48,6.15,0,0,45,1.027638,-32.653743,69,1,1.1,0.9,28.93,0.24,0,0
45286,1,5.74,2.04,0,0,45,1.0327542,-37.581814,69,1,1.1,0.9,29.43,0.18,0,0
45287,1,0,0,0,0,45,1.0327904,-37.578443,69,1,1.1,0.9,29.43,0.18,0,0
45288,1,20.18,11.93,0,0,45,1.0322058,-32.089864,138,1,1.1,0.9,29.08,0.13,0,0
45289,1,6.81,1.15,0,0,45,1.0347459,-36.148584,69,1,1.1,0.9,29.77,0.23,0,0
45290,1,0,0,0,0,45,1.034776,-36.144863,69,1,1.1,0.9,29.77,0.23,0,0
45291,1,0,0,0,0,45,1.0265441,-34.410619,138,1,1.1,0.9,29.45,0.2,0,0
45292,1,0,0,0,0,45,1.0394725,-35.40356,69,1,1.1,0.9,29.45,0.22,0,0
45293,1,11.37,7.7,0,0,45,1.0264371,-34.415759,138,1,1.1,0.9,29.45,0.2,0,0
45294,1,0,0,0,0,45,1.0268266,-34.366265,138,1,1.1,0.9,29.43,0.2,0,0
45295,1,0,0,0,0,45,1.0265441,-34.410619,138,1,1.1,0.9,29.45,0.2,0,0
45296,1,0,0,0,0,45,1.0265441,-34.410619,138,1,1.1,0.9,29.45,0.2,0,0
45297,1,8.85,2.1,0,0,45,1.0142026,-36.370398,69,1,1.1,0.9,30.5,0.36,0,0
45298,1,0,0,0,0,45,1.0235783,-37.330301,69,1,1.1,0.9,30.47,0.23,0,0
45299,1,6.53,1.49,0,0,45,1.0235462,-37.334091,69,1,1.1,0.9,30.47,0.23,0,0
45300,1,2.98,0.92,0,0,45,1.0261484,-36.634868,69,1,1.1,0.9,30.14,0.28,0,0
45301,1,0,0,0,0,45,1.0190063,-37.767372,69,1,1.1,0.9,30.79,0.18,0,0
45302,1,13.18,1.66,0,0,45,1.0189576,-37.774909,69,1,1.1,0.9,30.79,0.18,0,0
45303,1,5.43,2.35,0,0,45,1.0183383,-35.350772,69,1,1.1,0.9,30.27,0.3,0,0
45304,1,17.78,5.17,0,0,45,1.0283654,-31.636324,138,1,1.1,0.9,29.11,0.15,0,0
45305,1,15.16,4.37,0,0,45,1.019797,-37.220219,69,1,1.1,0.9,30.51,0.29,0,0
45306,1,10.93,4.14,0,8.5,45,1.0236332,-37.203838,69,1,1.1,0.9,30.74,0.02,0,0
45307,1,5.15,0.69,0,0,45,1.0308662,-34.618485,69,1,1.1,0.9,29.91,0.11,0,0
45308,1,9.82,3.18,0,0,45,1.0129108,-37.030299,69,1,1.1,0.9,30.66,0.36,0,0
45309,1,0,0,0,0,45,1.0129698,-37.024817,69,1,1.1,0.9,30.66,0.36,0,0
45310,1,60.54,21.28,0,0,45,1.035935,-30.842874,138,1,1.1,0.9,28.65,0.09,0,0
45311,1,20.25,4.91,0,0,45,1.0283986,-35.600055,69,1,1.1,0.9,29.38,0.21,0,0
45312,1,0,0,0,0,45,1.0396211,-32.792225,138,1,1.1,0.9,28.83,0.09,0,0
45313,1,0,0,0,0,45,1.0366954,-34.886214,69,1,1.1,0.9,28.95,0.17,0,0
45314,1,20.12,5.72,0,0,45,1.0395177,-32.802143,138,1,1.1,0.9,28.83,0.09,0,0
45315,1,0,0,0,0,45,1.0367231,-31.304672,138,1,1.1,0.9,28.71,0.1,0,0
45316,1,42.75,17.94,0,0,45,1.0205535,-34.054604,69,1,1.1,0.9,29.12,0.33,0,0
45317,1,0,0,0,0,45,1.0073445,-36.763555,13.8,1,1.1,0.9,29.55,0.52,0,0
45318,1,0,0,0,0,45,1.0073445,-36.763555,1,1,1.1,0.9,29.55,0.52,0,0
45319,1,0,0,0,0,45,1.0368899,-31.287312,138,1,1.1,0.9,28.7,0.1,0,0
45320,1,0,0,0,0,45,1.0367231,-31.304672,138,1,1.1,0.9,28.71,0.1,0,0
45321,1,0,0,0,0,45,1.0395765,-30.432621,345,1,1.1,0.9,28.81,0.03,0,0
45322,1,0,0,0,0,45,1.0409819,-32.484851,138,1,1.1,0.9,28.84,0.05,0,0
45323,1,0,0,0,0,45,1.0439062,-34.446075,69,1,1.1,0.9,28.88,0.07,0,0
45324,1,53.85,9.5,0,0,45,1.0393709,-30.46115,345,1,1.1,0.9,28.82,0.03,0,0
45325,1,0,0,0,0,45,1.040372,-32.523719,138,1,1.1,0.9,28.85,0.05,0,0
45326,1,0,0,0,0,45,1.0435563,-36.122092,345,1,1.1,0.9,29.49,0.09,0,0
45327,1,0,0,0,0,45,1.0405101,-37.150019,138,1,1.1,0.9,29.54,0.08,0,0
45328,1,0,0,0,0,45,1.0404947,-40.418493,69,1,1.1,0.9,30.05,0.11,0,0
45329,1,0,0,0,0,45,1.0385896,-37.868433,20,1,1.1,0.9,29.57,0.08,0,0
45330,1,0,0,0,0,45,1.0385896,-37.868433,1,1,1.1,0.9,29.57,0.08,0,0
45331,1,47.28,8.17,0,0,45,1.0433482,-36.149874,345,1,1.1,0.9,29.49,0.09,0,0
45332,1,0,0,0,0,45,1.0404029,-37.174341,138,1,1.1,0.9,29.54,0.08,0,0
45333,1,0,0,0,0,45,1.0440467,-36.044644,345,1,1.1,0.9,29.47,0.08,0,0
45334,1,0,0,0,0,45,1.0211856,-39.596352,138,1,1.1,0.9,30.19,0.16,0,0
45335,1,0,0,0,0,45,1.0347041,-40.976092,69,1,1.1,0.9,30.53,0.06,0,0
45336,1,44.94,12.82,0,0,45,1.0209405,-39.620143,138,1,1.1,0.9,30.2,0.16,0,0
45337,1,0,0,0,0,45,1.0377429,-40.226007,69,1,1.1,0.9,29.92,0.12,0,0
45338,1,10.71,2.17,0,0,45,1.0376905,-40.231657,69,1,1.1,0.9,29.92,0.12,0,0
45339,1,21.83,3.9,0,0,45,1.0241821,-41.620592,69,1,1.1,0.9,30.67,0.19,0,0
45340,1,0,0,0,0,45,1.024279,-41.608368,69,1,1.1,0.9,30.67,0.19,0,0
45341,1,9.09,1.18,0,0,45,1.0196665,-41.621096,69,1,1.1,0.9,30.68,0.24,0,0
45342,1,8.27,3.09,0,0,45,1.0201372,-40.389722,69,1,1.1,0.9,30.54,0.24,0,0
45343,1,0,0,0,0,45,1.0201891,-40.385425,69,1,1.1,0.9,30.54,0.24,0,0
45344,1,0,0,0,0,45,1.0298383,-41.267533,69,1,1.1,0.9,30.56,0.14,0,0
45345,1,0,0,0,0,45,1.0298777,-41.262555,69,1,1.1,0.9,30.56,0.14,0,0
45346,1,8.05,1.76,0,0,45,1.0297989,-41.271772,69,1,1.1,0.9,30.56,0.14,0,0
45347,1,0,0,0,0,45,1.0211025,-40.663687,138,1,1.1,0.9,30.38,0.15,0,0
45348,1,0,0,0,0,45,1.0225374,-41.387494,69,1,1.1,0.9,30.55,0.22,0,0
45349,1,12.19,2.9,0,0,45,1.0210424,-40.670078,138,1,1.1,0.9,30.39,0.15,0,0
45350,1,0,0,0,0,45,1.0211711,-40.649826,138,1,1.1,0.9,30.38,0.15,0,0
45351,1,0,0,0,0,45,1.0379997,-37.779688,138,1,1.1,0.9,29.61,0.04,0,0
45352,1,0,0,0,0,45,1.042514,-39.289671,69,1,1.1,0.9,29.61,0.07,0,0
45353,1,0,0,0,0,45,1.0489508,-41.101967,18,1,1.1,0.9,29.62,0.11,0,0
45354,1,0,0,0,0,45,1.0489508,-41.101967,1,1,1.1,0.9,29.62,0.11,0,0
45355,1,22.89,1.96,0,0,45,1.0379243,-37.792015,138,1,1.1,0.9,29.61,0.04,0,0
45356,1,0,0,0,0,45,1.0380906,-37.757406,138,1,1.1,0.9,29.6,0.04,0,0
45357,1,6.42,0.94,0,0,45,1.0272997,-41.089793,69,1,1.1,0.9,30.55,0.18,0,0
45358,1,7.97,3.11,0,0,45,1.0263458,-40.76873,69,1,1.1,0.9,30.69,0.17,0,0
45359,1,0,0,0,0,45,1.026396,-40.764175,69,1,1.1,0.9,30.69,0.17,0,0
45360,1,20.43,3.76,0,0,45,1.0336064,-41.003843,69,1,1.1,0.9,30.35,0.14,0,0
45361,1,0,0,0,0,45,1.0240484,-40.376235,69,1,1.1,0.9,30.68,0.2,0,0
45362,1,7.61,1.59,0,0,45,1.024011,-40.380288,69,1,1.1,0.9,30.69,0.2,0,0
45363,1,0,0,0,0,45,1.0380974,-37.983312,138,1,1.1,0.9,29.63,0.08,0,0
45364,1,33.24,4.3,0,0,45,1.0413408,-39.628151,69,1,1.1,0.9,29.74,0.06,0,0
45365,1,0,0,0,0,45,1.0382248,-37.975718,138,1,1.1,0.9,29.63,0.08,0,0
45366,1,2.29,1.48,0,0,45,1.03413,-40.231931,69,1,1.1,0.9,29.97,0.18,0,0
45367,1,5.56,3.59,0,0,45,1.0340806,-40.234395,69,1,1.1,0.9,29.98,0.18,0,0
45368,1,0,0,0,0,45,1.018672,-41.530325,69,1,1.1,0.9,30.73,0.25,0,0
45369,1,11.52,2.21,0,0,45,1.018618,-41.53726,69,1,1.1,0.9,30.73,0.25,0,0
45370,1,10.91,4.81,0,0,45,1.0270177,-40.920066,69,1,1.1,0.9,30.7,0.15,0,0
45371,1,7.09,2.54,0,0,45,1.034339,-41.278174,69,1,1.1,0.9,30.2,0.18,0,0
45372,1,0,0,0,0,45,1.0237807,-41.077455,138,1,1.1,0.9,30.33,0.13,0,0
45373,1,0,0,0,0,45,1.0237807,-41.077455,13.8,1,1.1,0.9,30.33,0.13,0,0
45374,1,0,0,0,0,45,1.0237807,-41.077455,13.8,1,1.1,0.9,30.33,0.13,0,0
45375,1,0,0,0,0,45,1.0237807,-41.077455,1,1,1.1,0.9,30.33,0.13,0,0
45376,1,18.92,5.17,0,0,45,1.0236788,-41.087143,138,1,1.1,0.9,30.34,0.13,0,0
45377,1,19.53,9.11,0,0,45,1.0396178,-39.257929,138,1,1.1,0.9,29.74,0.12,0,0
45378,1,0,0,0,0,45,1.0397697,-39.247832,138,1,1.1,0.9,29.74,0.12,0,0
45379,1,2.53,1.61,0,0,45,1.0270551,-40.147956,69,1,1.1,0.9,30.36,0.19,0,0
45380,1,0.48,0.15,0,0,45,1.0280229,-42.740087,69,1,1.1,0.9,30.7,0.18,0,0
45381,1,6.92,2.91,0,0,45,1.0279755,-42.743875,69,1,1.1,0.9,30.7,0.18,0,0
45382,1,8.47,1.17,0,0,45,1.0374654,-42.427221,69,1,1.1,0.9,30.04,0.12,0,0
45383,1,0,0,0,0,45,1.0320048,-42.196542,138,1,1.1,0.9,29.94,0.14,0,0
45384,1,0,0,0,0,45,1.0450851,-43.718168,69,1,1.1,0.9,29.95,0.16,0,0
45385,1,0,0,0,0,45,1.0326518,-42.129077,138,1,1.1,0.9,29.92,0.14,0,0
45386,1,39,9.09,0,0,45,1.0318252,-42.216475,138,1,1.1,0.9,29.95,0.14,0,0
45387,1,0,0,0,0,45,1.0447897,-40.760593,345,1,1.1,0.9,29.83,0.03,0,0
45388,1,0,0,0,0,45,1.0382081,-41.966517,138,1,1.1,0.9,29.9,0.09,0,0
45389,1,43.6,16.18,0,0,45,1.0334986,-44.096326,69,1,1.1,0.9,30.14,0.3,0,0
45390,1,0,0,0,0,45,1.0379026,-41.996538,138,1,1.1,0.9,29.91,0.09,0,0
45391,1,0,0,0,9,45,1.0355011,-48.149184,69,1,1.1,0.9,31.67,-0.2,0,0
45392,1,0,0,0,0,45,1.0354066,-48.145324,69,1,1.1,0.9,31.67,-0.2,0,0
45393,1,4.24,0.49,0,0,45,1.0354854,-48.151706,69,1,1.1,0.9,31.67,-0.2,0,0
45394,1,0,0,0,0,45,1.0355011,-48.149184,69,1,1.1,0.9,31.67,-0.2,0,0
45395,1,6.69,2.9,0,0,45,1.0293386,-45.45768,69,1,1.1,0.9,30.63,0.31,0,0
45396,1,0,0,0,0,45,1.0266492,-44.748286,138,1,1.1,0.9,30.61,0.12,0,0
45397,1,0,0,0,0,45,1.0429159,-46.2358,69,1,1.1,0.9,30.74,0.07,0,0
45398,1,17.1,2.89,0,0,45,1.0265787,-44.757901,138,1,1.1,0.9,30.61,0.12,0,0
45399,1,0,0,0,0,45,1.0267376,-44.729377,138,1,1.1,0.9,30.6,0.12,0,0
45400,1,0,0,0,0,45,1.0266492,-44.748286,138,1,1.1,0.9,30.61,0.12,0,0
45401,1,0,0,0,0,45,0.9867723,-50.682367,69,1,1.1,0.9,33.75,0.03,0,0
45402,1,0,0,0,0,45,0.9868079,-50.677473,69,1,1.1,0.9,33.75,0.03,0,0
45403,1,0,0,0,0,45,0.9867723,-50.682367,69,1,1.1,0.9,33.75,0.03,0,0
45404,1,8.13,1.16,0,0,45,0.9867407,-50.687213,69,1,1.1,0.9,33.75,0.03,0,0
45405,1,0,0,0,0,45,1.0277336,-44.552439,138,1,1.1,0.9,30.52,0.12,0,0
45406,1,16.4,4.18,0,0,45,1.0276415,-44.562191,138,1,1.1,0.9,30.52,0.12,0,0
45407,1,0,0,0,0,45,1.0278094,-44.543676,138,1,1.1,0.9,30.51,0.12,0,0
45408,1,0,0,0,0,45,1.0428942,-38.878595,138,1,1.1,0.9,29.47,0.07,0,0
45409,1,0,0,0,0,45,1.0430256,-40.017678,69,1,1.1,0.9,29.34,0.04,0,0
45410,1,21.48,5.68,0,0,45,1.0427699,-38.891225,138,1,1.1,0.9,29.48,0.07,0,0
45411,1,0,0,0,0,45,1.0221182,-46.421598,69,1,1.1,0.9,31.01,0.36,0,0
45412,1,8.13,4.98,0,0,45,1.0220505,-46.425717,69,1,1.1,0.9,31.01,0.36,0,0
45413,1,15.93,8.98,0,0,45,1.0261806,-42.626209,69,1,1.1,0.9,29.87,0.16,0,0
45414,1,6.14,2.5,0,0,45,1.0129044,-48.909356,69,1,1.1,0.9,31.88,0.32,0,0
45415,1,0,0,0,0,45,1.0129495,-48.905645,69,1,1.1,0.9,31.88,0.32,0,0
45416,1,0,0,0,0,45,1.0473458,-46.326958,345,1,1.1,0.9,30.49,0.07,0,0
45417,1,0,0,0,0,45,1.0538808,-48.324141,138,1,1.1,0.9,30.43,0.07,0,0
45418,1,53.97,25.23,0,0,45,1.0469481,-46.355364,345,1,1.1,0.9,30.5,0.07,0,0
45419,1,0,0,0,0,45,1.0484284,-46.109269,345,1,1.1,0.9,30.45,0.06,0,0
45420,1,13.09,4.05,0,0,45,1.0294237,-42.480443,69,1,1.1,0.9,30.05,0.24,0,0
45421,1,0,0,0,0,45,1.0354575,-41.809634,69,1,1.1,0.9,29.76,0.2,0,0
45422,1,7.74,3.62,0,0,45,1.0354061,-41.813446,69,1,1.1,0.9,29.76,0.2,0,0
45423,1,0,0,0,0,45,1.0355139,-41.805292,69,1,1.1,0.9,29.76,0.2,0,0
45424,1,2.53,0.73,0,0,45,1.0343521,-42.17201,69,1,1.1,0.9,29.93,0.19,0,0
45425,1,0,0,0,0,45,0.9967179,-52.440207,69,1,1.1,0.9,31.91,0.39,0,0
45426,1,10.43,2.48,0,0,45,0.9966642,-52.446774,69,1,1.1,0.9,31.91,0.39,0,0
45427,1,7.7,1.33,0,0,45,0.9949389,-49.5731,69,1,1.1,0.9,31.67,0.46,0,0
45428,1,0,0,0,0,45,0.9949726,-49.56805,69,1,1.1,0.9,31.67,0.46,0,0
45429,1,0,0,0,0,45,1.047371,-50.142603,138,1,1.1,0.9,30.77,0.12,0,0
45430,1,39.86,19.07,0,0,45,1.047053,-50.163966,138,1,1.1,0.9,30.77,0.13,0,0
45431,1,20.92,8,0,0,45,1.0195116,-52.166591,69,1,1.1,0.9,31.29,0.26,0,0
45432,1,0,0,0,0,45,1.0047372,-52.54977,69,1,1.1,0.9,31.77,0.36,0,0
45433,1,13.63,4.86,0,0,45,1.0046585,-52.557417,69,1,1.1,0.9,31.78,0.36,0,0
45434,1,2.49,0.74,0,0,45,1.026641,-51.962073,69,1,1.1,0.9,31.18,0.18,0,0
45435,1,0,0,0,0,45,1.0054683,-54.275401,69,1,1.1,0.9,32.39,0.27,0,0
45436,1,7.85,1.74,0,0,45,1.0054343,-54.27972,69,1,1.1,0.9,32.39,0.27,0,0
45437,1,0,0,0,0,45,1.0343419,-42.481077,69,1,1.1,0.9,30.06,0.16,0,0
45438,1,7.02,1.83,0,0,45,1.034308,-42.485145,69,1,1.1,0.9,30.06,0.16,0,0
45439,1,0,0,0,0,45,1.0037842,-53.39659,69,1,1.1,0.9,32.07,0.36,0,0
45440,1,2.75,0.67,0,0,45,1.0037693,-53.398245,69,1,1.1,0.9,32.07,0.36,0,0
45441,1,9.03,2.1,0,0,45,0.9967339,-48.191333,69,1,1.1,0.9,31.42,0.47,0,0
45442,1,4.45,0.94,0,0,45,0.9968277,-51.408434,69,1,1.1,0.9,31.85,0.41,0,0
45443,1,8.14,0.94,0,0,45,1.0176238,-56.523963,69,1,1.1,0.9,32.44,0.32,0,0
45444,1,0,0,0,0,45,1.0391475,-39.340388,138,1,1.1,0.9,29.42,0.1,0,0
45445,1,0,0,0,0,45,1.0404697,-41.287049,69,1,1.1,0.9,29.52,0.17,0,0
45446,1,11.62,0.89,0,0,45,1.0391085,-39.347282,138,1,1.1,0.9,29.42,0.1,0,0
45447,1,0,0,0,0,45,1.0089375,-54.886509,69,1,1.1,0.9,32.41,0.28,0,0
45448,1,3.52,0.54,0,0,45,1.0089239,-54.888478,69,1,1.1,0.9,32.41,0.28,0,0
45449,1,0,0,0,0,45,1.0374382,-51.365518,138,1,1.1,0.9,30.99,0.11,0,0
45450,1,0,0,0,0,45,1.0374007,-52.209529,69,1,1.1,0.9,31.01,0.16,0,0
45451,1,39.57,13.42,0,0,45,1.0371825,-51.388059,138,1,1.1,0.9,30.99,0.11,0,0
45452,1,44.57,17.85,0,24.5,45,1.0415857,-50.8164,138,1,1.1,0.9,30.88,0.07,0,0
45453,1,0,0,0,0,45,1.0456816,-50.568502,138,1,1.1,0.9,30.78,0.08,0,0
45454,1,0,0,0,0,45,1.0489941,-51.774907,69,1,1.1,0.9,30.79,0.05,0,0
45455,1,39.17,5.97,0,0,45,1.0455116,-50.591457,138,1,1.1,0.9,30.79,0.08,0,0
45456,1,8.43,1.52,0,0,45,0.9798736,-50.865229,69,1,1.1,0.9,33.9,0.2,0,0
45457,1,0,0,0,0,45,1.0113961,-50.26963,69,1,1.1,0.9,32.35,0.21,0,0
45458,1,0,0,0,0,45,1.0113961,-50.26963,18,1,1.1,0.9,32.35,0.21,0,0
45459,1,0,0,0,0,45,1.0113961,-50.26963,18,1,1.1,0.9,32.35,0.21,0,0
45460,1,0,0,0,0,45,1.0113961,-50.26963,1,1,1.1,0.9,32.35,0.21,0,0
45461,1,3.17,1.38,0,0,45,1.0113736,-50.271258,69,1,1.1,0.9,32.35,0.21,0,0
45462,1,0,0,0,0,45,1.0114183,-50.267785,69,1,1.1,0.9,32.35,0.21,0,0
45463,1,4.05,0.58,0,0,45,1.0077051,-52.117499,69,1,1.1,0.9,33.02,0.03,0,0
45464,1,5.38,0.85,0,0,45,1.0385659,-52.553438,69,1,1.1,0.9,31.09,0.17,0,0
45465,1,0,0,0,0,45,1.0291309,-48.577167,138,1,1.1,0.9,30.85,0.2,0,0
45466,1,0,0,0,0,45,1.0291309,-48.577167,69,1,1.1,0.9,30.85,0.2,0,0
45467,1,0,0,0,0,45,1.0291824,-48.564832,138,1,1.1,0.9,30.85,0.2,0,0
45468,1,20.13,0.81,0,0,45,1.0290701,-48.589012,138,1,1.1,0.9,30.86,0.2,0,0
45469,1,0,0,0,0,45,1.0291309,-48.577167,138,1,1.1,0.9,30.85,0.2,0,0
45470,1,0,0,0,0,45,1.0424136,-50.977649,138,1,1.1,0.9,30.9,0.11,0,0
45471,1,0,0,0,0,45,1.0389282,-51.384907,69,1,1.1,0.9,30.9,0.08,0,0
45472,1,28.95,4.64,0,0,45,1.0423047,-50.992967,138,1,1.1,0.9,30.91,0.11,0,0
45473,1,0,0,0,0,45,1.0150827,-49.816886,69,1,1.1,0.9,32.37,0.09,0,0
45474,1,10.51,2.32,0,0,45,1.0150341,-49.822637,69,1,1.1,0.9,32.37,0.09,0,0
45475,1,9.93,4.06,0,0,45,1.0022169,-52.404157,69,1,1.1,0.9,31.7,0.32,0,0
45476,1,11.99,2.6,0,0,45,1.0314419,-52.767651,69,1,1.1,0.9,31.28,0.2,0,0
45477,1,0.83,0.15,0,0,45,1.0412691,-52.20031,69,1,1.1,0.9,30.98,0.11,0,0
45478,1,6.27,1.23,0,0,45,1.0412403,-52.20386,69,1,1.1,0.9,30.98,0.11,0,0
45479,1,10.76,4.12,0,0,45,1.0366345,-52.340779,69,1,1.1,0.9,31.07,0.16,0,0
45480,1,0,0,0,0,45,1.0367025,-52.334867,69,1,1.1,0.9,31.07,0.16,0,0
45481,1,0,0,0,0,45,1.0430696,-50.837407,138,1,1.1,0.9,30.89,0.13,0,0
45482,1,22.64,1.4,0,0,45,1.0405562,-52.421908,69,1,1.1,0.9,30.93,0.17,0,0
45483,1,0,0,0,0,45,1.0409846,-52.111715,18,1,1.1,0.9,30.92,0.16,0,0
45484,1,0,0,0,0,45,1.0409846,-52.111715,1,1,1.1,0.9,30.92,0.16,0,0
45485,1,0,0,0,0,45,1.0432583,-50.802142,138,1,1.1,0.9,30.89,0.13,0,0
45486,1,0,0,0,0,45,1.0287651,-53.716489,69,1,1.1,0.9,31.55,0.25,0,0
45487,1,5.86,1.79,0,0,45,1.0287343,-53.71963,69,1,1.1,0.9,31.55,0.25,0,0
45488,1,0,0,0,0,45,1.0287972,-53.713104,69,1,1.1,0.9,31.54,0.25,0,0
45489,1,0,0,0,0,45,1.0287651,-53.716489,69,1,1.1,0.9,31.55,0.25,0,0
45490,1,0,0,0,0,45,1.0414362,-50.787411,138,1,1.1,0.9,30.92,0.07,0,0
45491,1,0,0,0,0,45,1.0477133,-51.62009,69,1,1.1,0.9,31.08,0.06,0,0
45492,1,23.06,8.14,0,0,45,1.0413005,-50.800437,138,1,1.1,0.9,30.92,0.07,0,0
45493,1,2.95,2,0,0,45,1.0399648,-52.358089,69,1,1.1,0.9,31.05,0.17,0,0
45494,1,0,0,0,0,45,1.0399932,-52.356618,69,1,1.1,0.9,31.05,0.17,0,0
45495,1,0,0,0,0,45,1.0172788,-55.441206,69,1,1.1,0.9,32.22,0.32,0,0
45496,1,9.46,2.16,0,0,45,1.0172278,-55.447117,69,1,1.1,0.9,32.22,0.32,0,0
45497,1,0,0,0,0,45,1.0032632,-52.403918,69,1,1.1,0.9,31.67,0.31,0,0
45498,1,2.74,1.03,0,0,45,1.0032456,-52.405335,69,1,1.1,0.9,31.67,0.31,0,0
45499,1,0,0,0,0,45,1.0260546,-50.231207,138,1,1.1,0.9,31.13,0.19,0,0
45500,1,0.92,0.11,0,0,45,1.0081123,-52.114514,69,1,1.1,0.9,31.48,0.26,0,0
45501,1,25.16,5.59,0,0,45,1.0259243,-50.246622,138,1,1.1,0.9,31.13,0.19,0,0
45502,1,0,0,0,0,45,1.0407329,-53.215552,138,1,1.1,0.9,31.13,0.08,0,0
45503,1,0,0,0,0,45,1.0527415,-54.084711,69,1,1.1,0.9,31.05,0.12,0,0
45504,1,51,16.92,0,0,45,1.0404198,-53.242307,138,1,1.1,0.9,31.14,0.08,0,0
45505,1,0,0,0,0,45,1.0411018,-53.173655,138,1,1.1,0.9,31.12,0.08,0,0
45506,1,0,0,0,0,45,1.0466592,-53.9673,138,1,1.1,0.9,31.15,0.04,0,0
45507,1,0,0,0,0,45,1.0539166,-55.197515,69,1,1.1,0.9,31.14,0.08,0,0
45508,1,0,0,0,0,45,1.0469338,-53.929776,138,1,1.1,0.9,31.14,0.04,0,0
45509,1,50.4,18.87,0,0,45,1.0463271,-53.994087,138,1,1.1,0.9,31.16,0.04,0,0
45510,1,0,0,0,0,45,1.0466592,-53.9673,138,1,1.1,0.9,31.15,0.04,0,0
45511,1,0,0,0,0,45,1.0378314,-53.789586,138,1,1.1,0.9,31.19,0.09,0,0
45512,1,0,0,0,0,45,1.0500443,-54.916464,115,1,1.1,0.9,31.12,0.05,0,0
45513,1,0,0,0,0,45,1.0381791,-53.753618,138,1,1.1,0.9,31.18,0.09,0,0
45514,1,50.4,15.7,0,0,45,1.0375528,-53.819345,138,1,1.1,0.9,31.19,0.09,0,0
45515,1,0,0,0,0,45,1.0383886,-53.831564,138,1,1.1,0.9,31.21,0.08,0,0
45516,1,0,0,0,0,45,1.0544034,-54.649187,69,1,1.1,0.9,31.18,0.06,0,0
45517,1,37.92,5.1,0,0,45,1.0382313,-53.854226,138,1,1.1,0.9,31.22,0.08,0,0
45518,1,0,0,0,0,45,1.0385812,-53.799714,138,1,1.1,0.9,31.25,0.1,0,0
45519,1,0,0,0,0,45,1.0468696,-54.816428,69,1,1.1,0.9,31.29,0.19,0,0
45520,1,0,0,0,0,45,1.0592921,-56.242909,18,1,1.1,0.9,31.37,0.32,0,0
45521,1,0,0,0,0,45,1.0592921,-56.242909,1,1,1.1,0.9,31.37,0.32,0,0
45522,1,37.92,7.27,0,0,45,1.0384288,-53.820757,138,1,1.1,0.9,31.25,0.1,0,0
45523,1,0,0,0,0,45,1.0323595,-57.010398,69,1,1.1,0.9,32.09,0.35,0,0
45524,1,4.77,0.82,0,0,45,1.032342,-57.012943,69,1,1.1,0.9,32.09,0.35,0,0
45525,1,0,0,0,0,45,1.0358196,-54.464268,138,1,1.1,0.9,31.32,0.09,0,0
45526,1,0,0,0,0,45,1.0503208,-54.885026,69,1,1.1,0.9,31.28,0.09,0,0
45527,1,18.37,3.04,0,0,45,1.0357501,-54.475248,138,1,1.1,0.9,31.33,0.09,0,0
45528,1,0,0,0,0,45,1.0358982,-54.450178,138,1,1.1,0.9,31.32,0.09,0,0
45529,1,16.9,3.71,0,0,45,1.0324135,-56.672069,69,1,1.1,0.9,32.04,0.34,0,0
45530,1,0,0,0,0,45,1.0499764,-55.873085,69,1,1.1,0.9,31.38,0.1,0,0
45531,1,9.53,2.02,0,0,45,1.0499373,-55.878113,69,1,1.1,0.9,31.38,0.1,0,0
45532,1,0,0,0,0,45,1.0500239,-55.867935,69,1,1.1,0.9,31.38,0.1,0,0
45533,1,6.62,0.94,0,0,45,1.050098,-54.993558,69,1,1.1,0.9,31.31,0.09,0,0
45534,1,9.75,2.52,0,0,45,1.0481927,-54.853781,69,1,1.1,0.9,31.32,0.16,0,0
45535,1,0,0,0,0,45,1.0482459,-54.848506,69,1,1.1,0.9,31.32,0.16,0,0
45536,1,0,0,0,0,45,1.0410509,-51.394924,138,1,1.1,0.9,30.91,0.09,0,0
45537,1,0,0,0,0,45,1.0519264,-51.877604,69,1,1.1,0.9,31.02,0.06,0,0
45538,1,57.08,19.68,0,0,45,1.0407102,-51.42512,138,1,1.1,0.9,30.92,0.09,0,0
45539,1,0,0,0,0,45,1.0419178,-51.655737,138,1,1.1,0.9,30.93,0.09,0,0
45540,1,0,0,0,0,45,1.0471795,-51.901001,69,1,1.1,0.9,30.93,0.08,0,0
45541,1,56.49,32.4,0,0,45,1.0414274,-51.686487,138,1,1.1,0.9,30.94,0.1,0,0
45542,1,0,0,0,0,45,1.0423749,-51.625592,138,1,1.1,0.9,30.92,0.09,0,0
45543,1,0,0,0,0,45,1.0407635,-52.134922,69,1,1.1,0.9,30.99,0.15,0,0
45544,1,11.37,5.76,0,0,45,1.0406736,-52.14127,69,1,1.1,0.9,30.99,0.15,0,0
45545,1,2.06,0.26,0,0,45,1.0398747,-52.437424,69,1,1.1,0.9,31.13,0.13,0,0
45546,1,6.79,0.08,0,0,45,1.0398592,-52.441074,69,1,1.1,0.9,31.13,0.13,0,0
45547,1,6.01,1.12,0,0,45,1.0433797,-52.519689,69,1,1.1,0.9,31.48,0.04,0,0
45548,1,16.38,3.59,0,0,45,1.0324854,-44.469278,138,1,1.1,0.9,30.51,0.18,0,0
45549,1,0,0,0,0,45,0.9766164,-50.482778,69,1,1.1,0.9,33.77,0.39,0,0
45550,1,4.38,1.26,0,0,45,0.9765905,-50.485609,69,1,1.1,0.9,33.77,0.39,0,0
45551,1,0,0,0,0,45,0.9766418,-50.480335,69,1,1.1,0.9,33.77,0.39,0,0
45552,1,7.67,1.62,0,0,45,0.977209,-50.885799,69,1,1.1,0.9,33.93,0.28,0,0
45553,1,0,0,0,0,45,1.0424396,-40.244469,138,1,1.1,0.9,29.85,0.13,0,0
45554,1,0,0,0,0,45,1.0402618,-42.305498,69,1,1.1,0.9,30.19,0.19,0,0
45555,1,25.09,13.38,0,0,45,1.0422306,-40.25753,138,1,1.1,0.9,29.85,0.14,0,0
45556,1,0,0,0,0,45,1.0427687,-40.219933,138,1,1.1,0.9,29.84,0.13,0,0
45557,1,0,0,0,0,45,1.0424396,-40.244469,138,1,1.1,0.9,29.85,0.13,0,0
45558,1,4.08,2.4,0,0,45,1.0214049,-44.197274,69,1,1.1,0.9,30.9,0.39,0,0
45559,1,0,0,0,0,45,1.0375438,-42.244036,69,1,1.1,0.9,30.28,0.19,0,0
45560,1,4.37,0.95,0,0,45,1.037524,-42.246421,69,1,1.1,0.9,30.28,0.19,0,0
45561,1,0,0,0,0,45,1.0365772,-41.940503,69,1,1.1,0.9,30.27,0.17,0,0
45562,1,5.23,1.26,0,0,45,1.0365523,-41.943558,69,1,1.1,0.9,30.27,0.18,0,0
45563,1,5.53,1.17,0,0,45,1.0391067,-41.96343,69,1,1.1,0.9,30.21,0.17,0,0
45564,1,0,0,0,5.5,45,1.0291665,-60.828161,138,1,1.1,0.9,32.07,0.26,0,0
45565,1,16.52,7.64,0,0,45,1.0317764,-64.920667,69,1,1.1,0.9,32.34,0.41,0,0
45566,1,0,0,0,0,45,1.0389579,-68.716802,13.8,1,1.1,0.9,32.61,0.51,0,0
45567,1,0,0,0,0,45,1.0389579,-68.716802,1,1,1.1,0.9,32.61,0.51,0,0
45568,1,0,0,0,0,45,1.0291795,-60.801627,138,1,1.1,0.9,32.06,0.26,0,0
45569,1,0,0,0,0,45,1.0291665,-60.828161,138,1,1.1,0.9,32.07,0.26,0,0
45570,1,4.64,1.06,0,0,45,1.0322982,-58.118986,69,1,1.1,0.9,32.33,0.35,0,0
