BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
45571,1,7.81,2.2,0,0,45,1.0607754,-60.36791,69,1,1.1,0.9,32.12,0.07,0,0
45572,1,11.19,4.1,0,0,45,1.0317772,-66.822744,69,1,1.1,0.9,32.97,0.25,0,0
45573,1,0,0,0,0,45,1.0441808,-64.267052,69,1,1.1,0.9,31.65,0.45,0,0
45574,1,11.97,2.32,0,0,45,1.04413,-64.273523,69,1,1.1,0.9,31.65,0.45,0,0
45575,1,0,0,0,0,45,1.029117,-59.176444,138,1,1.1,0.9,31.72,0.25,0,0
45576,1,0,0,0,0,45,1.0484911,-57.674592,115,1,1.1,0.9,31.57,0.12,0,0
45577,1,0,0,0,0,45,1.0594849,-60.880938,115,1,1.1,0.9,32.05,0.05,0,0
45578,1,0,0,0,0,45,1.0660524,-60.669546,69,1,1.1,0.9,32.12,0.01,0,0
45579,1,34.6,6.49,0,0,45,1.0593314,-60.899492,115,1,1.1,0.9,32.06,0.05,0,0
45580,1,0,0,0,0,45,1.0485854,-57.653641,115,1,1.1,0.9,31.56,0.12,0,0
45581,1,9.55,4.98,0,0,45,1.0548049,-59.343161,69,1,1.1,0.9,31.93,0.16,0,0
45582,1,0,0,0,0,45,1.0548778,-59.338703,69,1,1.1,0.9,31.93,0.16,0,0
45583,1,0,0,0,0,45,1.0548049,-59.343161,69,1,1.1,0.9,31.93,0.16,0,0
45584,1,2.32,0.51,0,0,45,1.0571176,-58.409693,69,1,1.1,0.9,31.6,0.17,0,0
45585,1,0,0,0,0,45,1.0241587,-59.766572,138,1,1.1,0.9,31.84,0.28,0,0
45586,1,0,0,0,0,45,1.0485753,-58.945434,115,1,1.1,0.9,31.75,0.14,0,0
45587,1,0,0,0,0,45,1.0583203,-61.95718,69,1,1.1,0.9,31.49,0.13,0,0
45588,1,0,0,0,0,45,1.0242658,-59.772849,138,1,1.1,0.9,31.84,0.28,0,0
45589,1,16.26,0.95,0,0,45,1.0485495,-58.927979,115,1,1.1,0.9,31.75,0.14,0,0
45590,1,18.59,3.67,0,0,45,1.0283392,-59.778361,138,1,1.1,0.9,31.86,0.25,0,0
45591,1,4,1.3,0,0,45,1.0529588,-62.494336,69,1,1.1,0.9,31.66,0.19,0,0
45592,1,0,0,0,0,45,1.0529812,-62.492105,69,1,1.1,0.9,31.66,0.19,0,0
45593,1,10.97,1.44,0,0,45,1.0308318,-58.633796,69,1,1.1,0.9,32.47,0.3,0,0
45594,1,5.07,0.87,0,0,45,1.0284282,-56.074834,69,1,1.1,0.9,31.5,0.3,0,0
45595,1,0,0,0,0,45,1.028447,-56.072038,69,1,1.1,0.9,31.5,0.3,0,0
45596,1,3.53,0.83,0,0,45,1.0325688,-54.266137,69,1,1.1,0.9,32.38,-0.55,0,0
45597,1,0,0,0,0,45,1.020841,-46.722408,69,1,1.1,0.9,30.7,0.14,0,0
45598,1,4.88,1.27,0,0,45,1.0208163,-46.725141,69,1,1.1,0.9,30.7,0.14,0,0
45599,1,0,0,0,0,45,1.0221594,-52.305853,138,1,1.1,0.9,31.39,0.05,0,0
45600,1,0,0,0,0,45,1.0196132,-51.132449,69,1,1.1,0.9,31.63,-0.02,0,0
45601,1,11.16,4.47,0,0,45,1.0220822,-52.312228,138,1,1.1,0.9,31.39,0.05,0,0
45602,1,0.86,0.19,0,0,45,1.0364412,-60.955414,69,1,1.1,0.9,33.12,-0.47,0,0
45603,1,4.43,0.59,0,0,45,1.0364237,-60.957969,69,1,1.1,0.9,33.12,-0.47,0,0
45604,1,7,0.54,0,0,45,1.0397963,-53.682492,69,1,1.1,0.9,31.12,0.18,0,0
45605,1,0,0,0,0,45,1.0353825,-53.786272,138,1,1.1,0.9,31.01,0.18,0,0
45606,1,0,0,0,0,45,1.0352368,-55.143119,69,1,1.1,0.9,31.04,0.26,0,0
45607,1,0,0,0,0,45,1.0354262,-55.952219,22,1,1.1,0.9,31.06,0.31,0,0
45608,1,0,0,0,0,45,1.0354262,-55.952219,1,1,1.1,0.9,31.06,0.31,0,0
45609,1,17.1,3.72,0,0,45,1.0353065,-53.796757,138,1,1.1,0.9,31.01,0.18,0,0
45610,1,1.84,0.54,0,0,45,1.0320633,-55.102025,69,1,1.1,0.9,31.38,0.26,0,0
45611,1,2.33,0.55,0,0,45,1.0320515,-55.103291,69,1,1.1,0.9,31.38,0.26,0,0
45612,1,0,0,0,0,45,1.0391361,-53.065559,138,1,1.1,0.9,30.95,0.15,0,0
45613,1,0,0,0,0,45,1.0392361,-53.056284,138,1,1.1,0.9,30.95,0.15,0,0
45614,1,16.32,5.5,0,0,45,1.0390379,-53.074951,138,1,1.1,0.9,30.96,0.16,0,0
45615,1,0,0,0,0,45,1.0239093,-57.568202,69,1,1.1,0.9,31.8,0.37,0,0
45616,1,5.67,2.2,0,0,45,1.0238693,-57.571333,69,1,1.1,0.9,31.8,0.37,0,0
45617,1,0.82,0.22,0,0,45,1.0104042,-52.926464,69,1,1.1,0.9,32.06,0.16,0,0
45618,1,2.15,1.26,0,0,45,1.0103861,-52.927634,69,1,1.1,0.9,32.06,0.16,0,0
45619,1,1.99,0.38,0,-8,45,1.0252347,-33.480272,69,1,1.1,0.9,30.65,-0.35,0,0
45620,1,0,0,0,0,45,1.0330003,-17.866726,69,1,1.1,0.9,27.38,0.23,0,0
45621,1,3.27,1.17,0,0,45,1.0329797,-17.868327,69,1,1.1,0.9,27.38,0.23,0,0
45622,1,9.98,0.88,0,0,45,1.0118319,-4.727261,69,1,1.1,0.9,26.41,0.29,0,0
45623,1,8.17,1.42,0,0,45,1.0380031,-29.808299,69,1,1.1,0.9,28.75,0.12,0,0
45624,1,0,0,0,0,45,1.0278596,-30.118311,69,1,1.1,0.9,28.94,0.25,0,0
45625,1,8.65,2.96,0,0,45,1.0278023,-30.123336,69,1,1.1,0.9,28.94,0.26,0,0
45626,1,0,0,0,0,45,1.0279102,-30.11336,69,1,1.1,0.9,28.94,0.25,0,0
45627,1,0,0,0,0,45,1.0391649,-24.729842,345,1,1.1,0.9,28.36,0.04,0,0
45628,1,0,0,0,0,45,1.0395683,-27.155207,138,1,1.1,0.9,28.46,0.07,0,0
45629,1,0,0,0,0,45,1.0437329,-29.286928,69,1,1.1,0.9,28.54,0.09,0,0
45630,1,52.86,6.56,0,0,45,1.0391165,-27.206873,138,1,1.1,0.9,28.47,0.07,0,0
45631,1,0,0,0,0,45,1.0367938,-29.890528,69,1,1.1,0.9,28.81,0.13,0,0
45632,1,9.73,2.06,0,0,45,1.0367458,-29.895823,69,1,1.1,0.9,28.81,0.13,0,0
45633,1,0,0,0,0,45,1.0368418,-29.885626,69,1,1.1,0.9,28.81,0.13,0,0
45634,1,11.82,1.35,0,0,45,1.0255002,-29.796121,69,1,1.1,0.9,28.83,0.32,0,0
45635,1,8.39,1.17,0,0,45,1.0293813,-18.96527,69,1,1.1,0.9,27.98,0.21,0,0
45636,1,4.88,0.3,0,7,45,1.023587,-17.681888,69,1,1.1,0.9,28.13,0.04,0,0
45637,1,0,0,0,0,45,1.0235302,-17.678084,69,1,1.1,0.9,28.13,0.04,0,0
45638,1,5.78,0.46,0,0,45,1.0304175,-20.635966,69,1,1.1,0.9,28.26,0.15,0,0
45639,1,14.19,1.21,0,0,45,1.0331766,-23.818785,69,1,1.1,0.9,28.83,-0.01,0,0
45640,1,0,0,0,0,45,1.011924,-21.484983,138,1,1.1,0.9,28.33,0.19,0,0
45641,1,0,0,0,0,45,1.0368171,-23.085147,69,1,1.1,0.9,28.59,0.02,0,0
45642,1,13.54,1.9,0,0,45,1.0118765,-21.493035,138,1,1.1,0.9,28.33,0.19,0,0
45643,1,0,0,0,0,45,1.0121443,-21.462248,138,1,1.1,0.9,28.32,0.19,0,0
45644,1,0,0,0,0,45,1.0274097,-13.742153,138,1,1.1,0.9,27.38,0.16,0,0
45645,1,0,0,0,0,45,1.0221381,-15.199699,69,1,1.1,0.9,27.52,0.2,0,0
45646,1,16.93,2.31,0,0,45,1.0038321,-20.240372,13.8,1,1.1,0.9,27.71,0.25,0,0
45647,1,0,0,0,0,45,1.0220356,-15.293607,1,1,1.1,0.9,27.54,0.21,0,0
45648,1,0,0,0,0,45,1.0275249,-13.726272,138,1,1.1,0.9,27.38,0.16,0,0
45649,1,0,0,0,0,45,1.0274097,-13.742153,138,1,1.1,0.9,27.38,0.16,0,0
45650,1,0,0,0,0,45,1.0274097,-13.742153,138,1,1.1,0.9,27.38,0.16,0,0
45651,1,0,0,0,0,45,1.0261578,-19.023192,69,1,1.1,0.9,27.9,0.33,0,0
45652,1,6.59,2.02,0,0,45,1.0261225,-19.026664,69,1,1.1,0.9,27.9,0.33,0,0
45653,1,7.97,0.82,0,0,45,1.0155934,-23.029787,69,1,1.1,0.9,28.86,0.24,0,0
45654,1,0,0,0,0,45,1.0156208,-23.02498,69,1,1.1,0.9,28.86,0.24,0,0
45655,1,0,0,0,0,45,1.0172962,-14.468505,138,1,1.1,0.9,27.45,0.24,0,0
45656,1,14.13,3.99,0,0,45,1.0373064,-16.876822,69,1,1.1,0.9,27.32,0.27,0,0
45657,1,0,0,0,0,45,1.0174722,-14.414533,138,1,1.1,0.9,27.44,0.24,0,0
45658,1,7.35,1.92,0,0,45,1.02218,-18.17646,69,1,1.1,0.9,28.2,0.09,0,0
45659,1,0,0,0,14,45,1.0365693,-24.494355,69,1,1.1,0.9,28.84,-0.24,0,0
45660,1,3.45,0.74,0,0,45,1.0365548,-24.496178,69,1,1.1,0.9,28.84,-0.24,0,0
45661,1,0,0,0,0,45,1.0309264,-31.120277,69,1,1.1,0.9,29.26,0.1,0,0
45662,1,5.88,0.45,0,0,45,1.0309055,-31.123715,69,1,1.1,0.9,29.26,0.1,0,0
45663,1,0,0,0,0,45,1.0298656,-31.341454,69,1,1.1,0.9,29.34,0.09,0,0
45664,1,7.46,1.7,0,0,45,1.0298305,-31.34572,69,1,1.1,0.9,29.34,0.09,0,0
45665,1,0,0,0,0,45,1.0373919,-33.102537,138,1,1.1,0.9,28.84,0.12,0,0
45666,1,48.77,18.66,0,0,45,1.0390877,-35.634889,69,1,1.1,0.9,29,0.16,0,0
45667,1,0,0,0,0,45,1.0377231,-33.08159,138,1,1.1,0.9,28.84,0.11,0,0
45668,1,0,0,0,0,45,1.0313812,-34.099555,138,1,1.1,0.9,29,0.16,0,0
45669,1,0,0,0,0,45,1.0377481,-35.079611,69,1,1.1,0.9,29.02,0.15,0,0
45670,1,56.45,18.33,0,0,45,1.031012,-34.132509,138,1,1.1,0.9,29.01,0.17,0,0
45671,1,0,0,0,0,45,1.0317849,-34.06354,138,1,1.1,0.9,28.99,0.16,0,0
45672,1,0,0,0,0,45,1.035878,-35.530348,69,1,1.1,0.9,29.12,0.17,0,0
45673,1,4.82,0.73,0,0,45,1.0358575,-35.533316,69,1,1.1,0.9,29.12,0.17,0,0
45674,1,0,0,0,0,45,1.0358969,-35.527368,69,1,1.1,0.9,29.12,0.17,0,0
45675,1,0,0,0,0,45,1.0168698,-32.886747,69,1,1.1,0.9,29.9,0.53,0,0
45676,1,3.14,0.83,0,0,45,1.0168529,-32.888525,69,1,1.1,0.9,29.9,0.53,0,0
45677,1,0,0,0,0,45,1.0168851,-32.884987,69,1,1.1,0.9,29.9,0.53,0,0
45678,1,25.8,8.24,0,0,45,1.0238706,-34.580783,69,1,1.1,0.9,29.19,0.3,0,0
45679,1,0,0,0,0,45,1.0370205,-35.142827,69,1,1.1,0.9,29.04,0.16,0,0
45680,1,21.5,5.82,0,0,45,1.0368967,-35.154514,69,1,1.1,0.9,29.04,0.16,0,0
45681,1,0,0,0,0,45,1.0313873,-36.705202,69,1,1.1,0.9,29.1,0.3,0,0
45682,1,13.79,5.4,0,0,45,1.0312988,-36.712148,69,1,1.1,0.9,29.1,0.3,0,0
45683,1,0,0,0,0,45,1.031467,-36.698364,69,1,1.1,0.9,29.09,0.3,0,0
45684,1,0,0,0,0,45,1.0246282,-35.349359,138,1,1.1,0.9,29.22,0.21,0,0
45685,1,0,0,0,0,45,1.0299065,-35.437074,69,1,1.1,0.9,29.19,0.22,0,0
45686,1,37.79,8.23,0,0,45,1.0244389,-35.369099,138,1,1.1,0.9,29.23,0.21,0,0
45687,1,0,0,0,0,45,1.0247702,-35.326784,138,1,1.1,0.9,29.22,0.2,0,0
45688,1,0,0,0,0,45,1.032088,-34.224423,138,1,1.1,0.9,28.97,0.18,0,0
45689,1,0,0,0,0,45,1.0393234,-35.656746,69,1,1.1,0.9,28.81,0.21,0,0
45690,1,26.73,3.88,0,0,45,1.0319919,-34.23864,138,1,1.1,0.9,28.97,0.18,0,0
45691,1,0,0,0,0,45,1.0111477,-31.348273,138,1,1.1,0.9,29.22,0.28,0,0
45692,1,0,0,0,0,45,1.0349008,-32.343689,69,1,1.1,0.9,29.3,0.32,0,0
45693,1,34.13,13.06,0,0,45,1.0113317,-31.339395,138,1,1.1,0.9,29.22,0.28,0,0
45694,1,0.24,0.18,0,0,45,1.0111453,-31.348386,138,1,1.1,0.9,29.22,0.28,0,0
45695,1,0,0,0,0,45,1.0302236,-35.456377,69,1,1.1,0.9,29.19,0.22,0,0
45696,1,7.91,1,0,0,45,1.0301907,-35.461211,69,1,1.1,0.9,29.2,0.22,0,0
45697,1,18.13,2.41,0,0,45,1.0295139,-36.399264,69,1,1.1,0.9,29.37,0.23,0,0
45698,1,17.14,13.45,0,0,45,1.004712,-33.300928,69,1,1.1,0.9,30.06,0.81,0,0
45699,1,2.92,0.63,0,0,45,1.0307437,-39.357916,69,1,1.1,0.9,29.47,0.3,0,0
45700,1,14.54,1.79,0,0,45,1.0349516,-36.701672,69,1,1.1,0.9,29.02,0.26,0,0
45701,1,0,0,0,0,45,1.0350133,-36.693137,69,1,1.1,0.9,29.01,0.26,0,0
45702,1,0,0,0,0,45,1.0270368,-32.082046,138,1,1.1,0.9,29.02,0.16,0,0
45703,1,20.86,5.66,0,0,45,1.0269119,-32.094433,138,1,1.1,0.9,29.02,0.16,0,0
45704,1,0,0,0,0,45,1.009856,-33.220451,69,1,1.1,0.9,30.04,0.66,0,0
45705,1,5,2.28,0,0,45,1.0098187,-33.223192,69,1,1.1,0.9,30.04,0.66,0,0
45706,1,5.89,3.04,0,0,45,1.0343862,-30.829008,69,1,1.1,0.9,29.11,0.1,0,0
45707,1,0,0,0,0,45,1.0344331,-30.825896,69,1,1.1,0.9,29.11,0.1,0,0
45708,1,0,0,0,0,45,1.0343862,-30.829008,69,1,1.1,0.9,29.11,0.1,0,0
45709,1,0,0,0,0,45,1.0343862,-30.829008,69,1,1.1,0.9,29.11,0.1,0,0
45710,1,5.34,0.96,0,0,45,1.0370219,-31.462705,69,1,1.1,0.9,29.32,0.24,0,0
45711,1,0,0,0,0,45,1.0284811,-31.642684,69,1,1.1,0.9,29.42,0.31,0,0
45712,1,8.2,2.38,0,0,45,1.0284322,-31.647478,69,1,1.1,0.9,29.42,0.31,0,0
45713,1,0,0,0,0,45,1.0155591,-28.614103,138,1,1.1,0.9,29.03,0.21,0,0
45714,1,0,0,0,0,45,1.0420144,-29.795313,69,1,1.1,0.9,28.94,0.23,0,0
45715,1,26.72,4.76,0,0,45,1.0154291,-28.629931,138,1,1.1,0.9,29.03,0.21,0,0
45716,1,0,0,0,0,45,1.0156886,-28.58735,138,1,1.1,0.9,29.02,0.21,0,0
45717,1,0,0,0,0,45,1.0155591,-28.614103,138,1,1.1,0.9,29.03,0.21,0,0
45718,1,0.62,0.15,0,0,45,1.0441059,-29.355931,138,1,1.1,0.9,28.45,0.02,0,0
45719,1,30.5,3.68,0,0,45,1.0439842,-29.374551,138,1,1.1,0.9,28.46,0.02,0,0
45720,1,3.46,0.5,0,0,45,1.0276755,-30.258782,69,1,1.1,0.9,28.93,0.3,0,0
45721,1,0,0,0,0,45,1.0180541,-28.245793,138,1,1.1,0.9,28.92,0.21,0,0
45722,1,0,0,0,0,45,1.039771,-31.429033,69,1,1.1,0.9,29.24,0.22,0,0
45723,1,0,0,0,0,45,1.0184612,-28.218643,138,1,1.1,0.9,28.91,0.21,0,0
45724,1,23.22,7.57,0,0,45,1.0179316,-28.257896,138,1,1.1,0.9,28.93,0.21,0,0
45725,1,0,0,0,0,45,1.0273758,-32.251186,69,1,1.1,0.9,29.63,0.37,0,0
45726,1,13.77,3.68,0,0,45,1.0273005,-32.258859,69,1,1.1,0.9,29.64,0.37,0,0
45727,1,0,0,0,0,45,1.0274447,-32.242873,69,1,1.1,0.9,29.63,0.37,0,0
45728,1,4.84,1.18,0,0,45,1.035549,-30.906764,69,1,1.1,0.9,29.28,0.26,0,0
45729,1,8.34,2.69,0,0,45,1.0342866,-31.262004,69,1,1.1,0.9,29.37,0.27,0,0
45730,1,0,0,0,0,45,1.0304271,-24.854585,138,1,1.1,0.9,28.43,0.18,0,0
45731,1,16.18,6.78,0,0,45,1.0278053,-29.327041,69,1,1.1,0.9,28.62,0.34,0,0
45732,1,0,0,0,0,45,1.0305526,-24.82349,138,1,1.1,0.9,28.43,0.18,0,0
45733,1,0,0,0,0,45,1.0305435,-21.428456,138,1,1.1,0.9,28.12,0.12,0,0
45734,1,14.14,1.46,0,0,45,1.0364849,-23.41508,69,1,1.1,0.9,28.28,0.12,0,0
45735,1,0,0,0,0,45,1.0305461,-21.414372,138,1,1.1,0.9,28.12,0.12,0,0
45736,1,6,1.13,0,0,45,1.0274344,-29.767534,69,1,1.1,0.9,28.77,0.32,0,0
45737,1,0,0,0,0,45,1.0225713,-26.008391,138,1,1.1,0.9,28.72,0.22,0,0
45738,1,28.54,24.71,0,0,45,0.9885399,-26.796816,69,1,1.1,0.9,29.02,0.42,0,0
45739,1,0,0,0,0,45,0.9720728,-27.199862,13.8,1,1.1,0.9,29.17,0.52,0,0
45740,1,0,0,0,0,45,0.9720728,-27.199862,1,1,1.1,0.9,29.17,0.52,0,0
45741,1,6.78,0.81,0,0,45,1.003755,-25.027012,69,1,1.1,0.9,28.68,0.37,0,0
45742,1,1.88,0.42,0,0,45,1.0208028,-26.548895,138,1,1.1,0.9,28.82,0.22,0,0
45743,1,31.15,2.7,0,0,45,1.020709,-26.567197,138,1,1.1,0.9,28.82,0.22,0,0
45744,1,28.56,7.01,0,0,45,1.0204362,-28.892151,138,1,1.1,0.9,28.91,0.19,0,0
45745,1,0,0,0,0,45,1.0379886,-26.017858,345,1,1.1,0.9,28.52,0.12,0,0
45746,1,0,0,0,0,45,1.0370883,-26.973503,138,1,1.1,0.9,28.62,0.11,0,0
45747,1,63.89,0.8,0,0,45,1.0378003,-26.055995,345,1,1.1,0.9,28.53,0.12,0,0
45748,1,0,0,0,0,45,1.0144387,-31.876961,69,1,1.1,0.9,29.66,0.27,0,0
45749,1,5.95,1.44,0,0,45,1.0144063,-31.880371,69,1,1.1,0.9,29.67,0.27,0,0
45750,1,0,0,0,0,45,1.014471,-31.873483,69,1,1.1,0.9,29.66,0.27,0,0
45751,1,0,0,0,0,45,1.0272602,-31.036694,138,1,1.1,0.9,29.09,0.16,0,0
45752,1,0,0,0,0,45,1.0408492,-33.57982,69,1,1.1,0.9,29.33,0.14,0,0
45753,1,13.01,4.65,0,0,45,1.027181,-31.043709,138,1,1.1,0.9,29.09,0.16,0,0
45754,1,4.64,1.04,0,0,45,1.0268049,-34.58426,69,1,1.1,0.9,29.99,0.14,0,0
45755,1,0,0,0,0,45,1.0330257,-27.101702,138,1,1.1,0.9,28.82,0.1,0,0
45756,1,0,0,0,0,45,1.0222228,-30.736515,69,1,1.1,0.9,29.22,0.2,0,0
45757,1,17.49,0.86,0,0,45,1.0177061,-33.433412,13.8,1,1.1,0.9,29.04,0.14,0,0
45758,1,0,0,0,0,45,1.0329171,-27.132362,1,1,1.1,0.9,28.82,0.1,0,0
45759,1,0,0,0,0,45,1.0333102,-27.060531,138,1,1.1,0.9,28.81,0.1,0,0
45760,1,0,0,0,0,45,1.0330257,-27.101702,138,1,1.1,0.9,28.82,0.1,0,0
45761,1,15.56,2,0,0,45,1.0101437,-31.174118,69,1,1.1,0.9,29.99,0.09,0,0
45762,1,4.48,0.8,0,0,45,1.0258842,-34.557685,69,1,1.1,0.9,30.02,0.16,0,0
45763,1,0,0,0,0,45,1.0248722,-31.95698,69,1,1.1,0.9,29.51,0.25,0,0
45764,1,2.24,0.57,0,0,45,1.0248612,-31.95815,69,1,1.1,0.9,29.51,0.25,0,0
45765,1,0,0,0,0,45,1.0330393,-31.175941,138,1,1.1,0.9,29.21,0.08,0,0
45766,1,7.98,2.06,0,0,45,1.0360943,-34.151005,69,1,1.1,0.9,29.69,0.07,0,0
45767,1,0,0,0,0,45,1.033351,-31.157367,138,1,1.1,0.9,29.2,0.08,0,0
45768,1,0,0,0,0,45,1.0240819,-34.287656,69,1,1.1,0.9,29.99,0.17,0,0
45769,1,5.51,0.85,0,0,45,1.0240607,-34.290931,69,1,1.1,0.9,29.99,0.17,0,0
45770,1,0,0,0,0,45,1.0241057,-34.284321,69,1,1.1,0.9,29.99,0.17,0,0
45771,1,4.46,0.2,0,0,45,1.025316,-34.331245,69,1,1.1,0.9,29.98,0.15,0,0
45772,1,10.79,2.07,0,0,45,1.0264983,-35.497634,69,1,1.1,0.9,30.21,0.12,0,0
45773,1,8.01,3.36,0,0,45,1.0143374,-32.451822,69,1,1.1,0.9,29.76,0.29,0,0
45774,1,0,0,0,0,45,1.0143958,-32.447451,69,1,1.1,0.9,29.76,0.29,0,0
45775,1,0,0,0,0,45,1.0143374,-32.451822,69,1,1.1,0.9,29.76,0.29,0,0
45776,1,5.38,0.39,0,0,45,1.0301414,-34.598444,69,1,1.1,0.9,29.92,0.13,0,0
45777,1,0,0,0,0,45,1.0301586,-34.595042,69,1,1.1,0.9,29.92,0.13,0,0
45778,1,5.21,1.02,0,0,45,1.0279861,-35.105516,69,1,1.1,0.9,30.08,0.12,0,0
45779,1,0,0,0,0,45,1.0280087,-35.102459,69,1,1.1,0.9,30.07,0.12,0,0
45780,1,0,0,0,0,45,1.0166073,-22.84829,138,1,1.1,0.9,28.43,0.22,0,0
45781,1,0,0,0,0,45,1.0238777,-25.582835,69,1,1.1,0.9,28.57,0.25,0,0
45782,1,19.82,6.12,0,0,45,1.0164959,-22.859284,138,1,1.1,0.9,28.43,0.22,0,0
45783,1,0,0,0,0,45,1.0167697,-22.818957,138,1,1.1,0.9,28.42,0.22,0,0
45784,1,11.18,1.93,0,0,45,1.0244838,-27.566931,69,1,1.1,0.9,29.09,0.18,0,0
45785,1,0,0,0,0,45,1.0245351,-27.560025,69,1,1.1,0.9,29.09,0.18,0,0
45786,1,4.49,0.92,0,0,45,1.0263795,-31.30637,69,1,1.1,0.9,29.33,0.3,0,0
45787,1,0,0,0,0,45,1.0219365,-27.228298,69,1,1.1,0.9,29.04,0.21,0,0
45788,1,10.91,1.95,0,0,45,1.0218931,-27.234775,69,1,1.1,0.9,29.05,0.21,0,0
45789,1,0,0,0,0,45,1.0187939,-26.516311,138,1,1.1,0.9,28.82,0.23,0,0
45790,1,0,0,0,0,45,1.0177362,-25.787895,69,1,1.1,0.9,28.81,0.23,0,0
45791,1,0,0,0,0,45,1.0178389,-25.863956,24,1,1.1,0.9,28.81,0.23,0,0
45792,1,0,0,0,0,45,1.0178389,-25.863956,1,1,1.1,0.9,28.81,0.23,0,0
45793,1,9.8,4.25,0,0,45,1.0187234,-26.521941,138,1,1.1,0.9,28.82,0.23,0,0
45794,1,0,0,0,0,45,1.0188535,-26.517256,138,1,1.1,0.9,28.82,0.23,0,0
45795,1,7.68,3.12,0,0,45,1.0226879,-26.509254,69,1,1.1,0.9,28.87,0.2,0,0
45796,1,0,0,0,0,45,1.0227414,-26.505376,69,1,1.1,0.9,28.86,0.2,0,0
45797,1,0,0,0,0,45,1.021421,-27.210399,138,1,1.1,0.9,28.82,0.18,0,0
45798,1,0,0,0,0,45,1.0314951,-27.50123,69,1,1.1,0.9,28.95,0.12,0,0
45799,1,12.79,3.18,0,0,45,1.0213516,-27.217523,138,1,1.1,0.9,28.82,0.18,0,0
45800,1,0,0,0,0,45,1.0176842,-27.472911,138,1,1.1,0.9,28.91,0.21,0,0
45801,1,37.59,8.91,0,0,45,1.0174916,-27.494195,138,1,1.1,0.9,28.92,0.22,0,0
45802,1,3.27,0.67,0,11,45,1.0296044,-26.484174,69,1,1.1,0.9,28.88,0.01,0,0
45803,1,0,0,0,0,45,1.0388791,-18.563497,345,1,1.1,0.9,27.71,0.15,0,0
45804,1,0,0,0,0,45,1.0291058,-20.037113,138,1,1.1,0.9,27.84,0.16,0,0
45805,1,0,0,0,0,45,1.0302371,-22.652535,69,1,1.1,0.9,27.85,0.2,0,0
45806,1,0,0,0,0,45,1.0394485,-18.514958,345,1,1.1,0.9,27.69,0.14,0,0
45807,1,45.7,16.41,0,0,45,1.0288319,-20.060348,138,1,1.1,0.9,27.84,0.16,0,0
45808,1,0,0,0,0,45,1.0290471,-20.002024,138,1,1.1,0.9,27.83,0.16,0,0
45809,1,4.77,1.24,0,0,45,1.0282166,-23.116844,69,1,1.1,0.9,28.09,0.16,0,0
45810,1,0,0,0,0,45,1.0197544,-24.573138,69,1,1.1,0.9,28.48,0.25,0,0
45811,1,0,0,0,0,45,1.0198307,-24.566381,69,1,1.1,0.9,28.48,0.25,0,0
45812,1,12.12,3.9,0,0,45,1.0196808,-24.579644,69,1,1.1,0.9,28.48,0.25,0,0
45813,1,4.27,0.56,0,0,45,1.021465,-24.741185,69,1,1.1,0.9,29.12,0,0,0
45814,1,8.87,2.7,0,0,45,1.0263385,-24.909895,69,1,1.1,0.9,28.6,0.09,0,0
45815,1,0,0,0,0,45,1.022724,-25.62156,138,1,1.1,0.9,28.83,0.18,0,0
45816,1,0,0,0,0,45,1.015212,-24.687417,69,1,1.1,0.9,29.19,0.13,0,0
45817,1,13.02,3.61,0,0,45,1.0090952,-25.662479,13.8,1,1.1,0.9,29.26,0.15,0,0
45818,1,0,0,0,0,45,1.0153668,-24.663475,13.8,1,1.1,0.9,29.19,0.13,0,0
45819,1,0,0,0,0,45,1.0153668,-24.663475,1,1,1.1,0.9,29.19,0.13,0,0
45820,1,0,0,0,0,45,1.0227481,-25.627822,138,1,1.1,0.9,28.83,0.18,0,0
45821,1,0,0,0,0,45,1.022724,-25.62156,138,1,1.1,0.9,28.83,0.18,0,0
45822,1,0,0,0,16,45,1.0355887,-25.368423,69,1,1.1,0.9,28.81,-0.25,0,0
45823,1,9.58,3.2,0,0,45,1.0355351,-25.373879,69,1,1.1,0.9,28.81,-0.25,0,0
45824,1,0,0,0,0,45,1.0354531,-25.360811,69,1,1.1,0.9,28.81,-0.24,0,0
45825,1,0,0,0,0,45,1.0355887,-25.368423,69,1,1.1,0.9,28.81,-0.25,0,0
45826,1,0,0,0,0,45,1.0298351,-24.544999,69,1,1.1,0.9,28.71,-0.06,0,0
45827,1,5.85,1.9,0,0,45,1.0298011,-24.548383,69,1,1.1,0.9,28.71,-0.06,0,0
45828,1,4.53,0.88,0,0,45,1.0307799,-24.151233,69,1,1.1,0.9,28.75,-0.02,0,0
45829,1,10.9,5.48,0,0,45,1.0113436,-31.822586,69,1,1.1,0.9,29.67,0.31,0,0
45830,1,0,0,0,0,45,1.0114303,-31.816449,69,1,1.1,0.9,29.67,0.31,0,0
45831,1,0,0,0,0,45,1.0188941,-25.474251,69,1,1.1,0.9,28.71,0.23,0,0
45832,1,0,0,0,0,45,1.0188941,-25.474251,24,1,1.1,0.9,28.71,0.23,0,0
45833,1,0,0,0,0,45,1.0188941,-25.474251,24,1,1.1,0.9,28.71,0.23,0,0
45834,1,0,0,0,0,45,1.0188941,-25.474251,1,1,1.1,0.9,28.71,0.23,0,0
45835,1,6.64,2.89,0,0,45,1.0188467,-25.478202,69,1,1.1,0.9,28.71,0.23,0,0
45836,1,0,0,0,0,45,1.0189452,-25.470502,69,1,1.1,0.9,28.7,0.23,0,0
45837,1,7.73,1.1,0,0,45,1.0176012,-26.292456,69,1,1.1,0.9,29.01,0.18,0,0
45838,1,0,0,0,0,45,1.0221091,-25.536131,69,1,1.1,0.9,28.81,0.12,0,0
45839,1,7.35,1.41,0,0,45,1.0220729,-25.540711,69,1,1.1,0.9,28.82,0.12,0,0
45840,1,0,0,0,0,45,1.028887,-28.147507,69,1,1.1,0.9,29.98,-0.5,0,0
45841,1,3.34,2.62,0,0,45,1.0288517,-28.148933,69,1,1.1,0.9,29.98,-0.5,0,0
45842,1,0,0,0,0,45,1.0126021,-31.900213,69,1,1.1,0.9,29.69,0.3,0,0
45843,1,4.28,1.1,0,0,45,1.0125822,-31.902568,69,1,1.1,0.9,29.69,0.3,0,0
45844,1,0,0,0,0,45,1.0177202,-26.35177,69,1,1.1,0.9,28.98,0.2,0,0
45845,1,8.74,1.47,0,0,45,1.0176844,-26.356713,69,1,1.1,0.9,28.98,0.2,0,0
45846,1,0,0,0,0,45,1.0177548,-26.346796,69,1,1.1,0.9,28.98,0.2,0,0
45847,1,0,0,0,0,45,1.0154517,-24.17109,138,1,1.1,0.9,28.62,0.19,0,0
45848,1,25.05,4.56,0,0,45,1.0153556,-24.184515,138,1,1.1,0.9,28.62,0.19,0,0
45849,1,13.79,1.95,0,16.5,45,1.0367091,-48.709471,69,1,1.1,0.9,30.92,0.19,0,0
45850,1,0,0,0,0,45,1.0261516,-44.048274,69,1,1.1,0.9,30.09,0.4,0,0
45851,1,9.35,0.12,0,0,45,1.0261311,-44.053552,69,1,1.1,0.9,30.09,0.4,0,0
45852,1,13.21,4.58,0,0,45,1.0303031,-40.712594,69,1,1.1,0.9,29.78,0.25,0,0
45853,1,0,0,0,0,45,1.0344315,-35.152729,69,1,1.1,0.9,29.22,0.15,0,0
45854,1,21.32,3.24,0,0,45,1.0343408,-35.164576,69,1,1.1,0.9,29.23,0.16,0,0
45855,1,9.08,2.2,0,0,45,1.0304573,-36.503817,69,1,1.1,0.9,29.32,0.17,0,0
45856,1,8.94,2.71,0,0,45,1.0281353,-36.360002,69,1,1.1,0.9,29.3,0.28,0,0
45857,1,0,0,0,0,45,1.0281888,-36.355379,69,1,1.1,0.9,29.3,0.28,0,0
45858,1,39.12,8.02,0,0,45,1.043919,-37.021992,138,1,1.1,0.9,29.36,0.12,0,0
45859,1,7.24,0.99,0,0,45,1.0213426,-41.564856,69,1,1.1,0.9,30.08,0.32,0,0
45860,1,0,0,0,0,45,1.0351119,-33.960781,138,1,1.1,0.9,28.92,0.15,0,0
45861,1,0,0,0,0,45,1.0405311,-35.407265,69,1,1.1,0.9,28.95,0.15,0,0
45862,1,56.25,7.59,0,0,45,1.0348805,-33.99157,138,1,1.1,0.9,28.93,0.15,0,0
45863,1,0,0,0,0,45,1.038955,-41.048653,138,1,1.1,0.9,29.57,0.32,0,0
45864,1,41.5,8.73,0,0,45,1.0357981,-43.171366,69,1,1.1,0.9,29.47,0.39,0,0
45865,1,0,0,0,0,45,1.0391552,-41.011532,138,1,1.1,0.9,29.56,0.32,0,0
45866,1,0,0,0,0,45,1.0317479,-35.923689,69,1,1.1,0.9,29.32,0.2,0,0
45867,1,7.89,1.48,0,0,45,1.031713,-35.928413,69,1,1.1,0.9,29.32,0.2,0,0
45868,1,0,0,0,0,45,1.0317801,-35.91917,69,1,1.1,0.9,29.32,0.2,0,0
45869,1,7.46,2.51,0,0,45,1.0199983,-49.112327,69,1,1.1,0.9,31.07,0.61,0,0
45870,1,0,0,0,0,45,1.030907,-38.327051,138,1,1.1,0.9,29.38,0.34,0,0
45871,1,0,0,0,0,45,1.033362,-40.992412,69,1,1.1,0.9,29.53,0.33,0,0
45872,1,34.77,5.4,0,0,45,1.0307737,-38.348929,138,1,1.1,0.9,29.38,0.34,0,0
45873,1,0,0,0,0,45,1.0303182,-41.711027,69,1,1.1,0.9,29.72,0.36,0,0
45874,1,9.15,2.01,0,0,45,1.0302717,-41.716079,69,1,1.1,0.9,29.72,0.36,0,0
45875,1,10.87,0.92,0,0,45,1.0259252,-43.666415,69,1,1.1,0.9,30.08,0.39,0,0
45876,1,17.26,1.76,0,0,45,1.0349554,-39.42745,138,1,1.1,0.9,29.47,0.3,0,0
45877,1,0,0,0,0,45,1.0350212,-39.416633,138,1,1.1,0.9,29.47,0.3,0,0
45878,1,0,0,0,11,45,1.0349286,-41.628358,69,1,1.1,0.9,29.76,0.22,0,0
45879,1,8.32,2.72,0,0,45,1.0348843,-41.632623,69,1,1.1,0.9,29.76,0.22,0,0
45880,1,0,0,0,0,45,1.0348412,-41.621992,69,1,1.1,0.9,29.76,0.22,0,0
45881,1,8.76,3.4,0,0,45,1.0094673,-38.780994,69,1,1.1,0.9,30.08,0.48,0,0
45882,1,0,0,0,0,45,1.0095297,-38.775856,69,1,1.1,0.9,30.08,0.48,0,0
45883,1,8.96,2.02,0,0,45,1.0191648,-37.502094,69,1,1.1,0.9,29.69,0.36,0,0
45884,1,0,0,0,0,45,1.0259145,-40.687125,138,1,1.1,0.9,29.67,0.43,0,0
45885,1,0,0,0,0,45,1.0323459,-42.370585,69,1,1.1,0.9,29.65,0.45,0,0
45886,1,0,0,0,0,45,1.0325085,-42.410085,18,1,1.1,0.9,29.64,0.45,0,0
45887,1,0,0,0,0,45,1.0325085,-42.410085,1,1,1.1,0.9,29.64,0.45,0,0
45888,1,19.91,3.25,0,0,45,1.02583,-40.699536,138,1,1.1,0.9,29.67,0.43,0,0
45889,1,0,0,0,0,45,1.0260079,-40.66117,138,1,1.1,0.9,29.66,0.43,0,0
45890,1,0,0,0,0,45,1.0306771,-35.442842,345,1,1.1,0.9,29.34,0.26,0,0
45891,1,0,0,0,0,45,1.0337937,-37.473473,138,1,1.1,0.9,29.28,0.31,0,0
45892,1,39.28,6.07,0,0,45,1.0331378,-41.722952,69,1,1.1,0.9,29.61,0.36,0,0
45893,1,0,0,0,0,45,1.0329031,-37.657146,138,1,1.1,0.9,29.31,0.32,0,0
45894,1,0.38,0.2,0,0,45,1.0346123,-35.511309,138,1,1.1,0.9,29.1,0.21,0,0
45895,1,39.28,6.02,0,0,45,1.0344365,-35.533593,138,1,1.1,0.9,29.1,0.21,0,0
45896,1,0,0,0,0,45,1.030712,-41.451427,69,1,1.1,0.9,29.71,0.33,0,0
45897,1,17.58,4.11,0,0,45,1.0306263,-41.461121,69,1,1.1,0.9,29.71,0.33,0,0
45898,1,0,0,0,0,45,1.0353625,-33.654378,138,1,1.1,0.9,28.97,0.12,0,0
45899,1,0,0,0,0,45,1.0377504,-35.545237,69,1,1.1,0.9,28.91,0.16,0,0
45900,1,27.04,10.14,0,0,45,1.0351868,-33.670364,138,1,1.1,0.9,28.98,0.12,0,0
45901,1,0,0,0,0,45,1.0355726,-33.615022,138,1,1.1,0.9,28.97,0.12,0,0
45902,1,4.55,0.91,0,0,45,1.0239669,-46.878833,69,1,1.1,0.9,30.47,0.56,0,0
45903,1,0,0,0,0,45,1.0334693,-31.759248,138,1,1.1,0.9,28.73,0.09,0,0
45904,1,0,0,0,0,45,1.0454668,-34.415305,69,1,1.1,0.9,28.81,0.05,0,0
45905,1,33.99,7.27,0,0,45,1.0333004,-31.778274,138,1,1.1,0.9,28.74,0.1,0,0
45906,1,0,0,0,0,45,1.0207142,-37.103233,69,1,1.1,0.9,29.62,0.35,0,0
45907,1,6.29,2.18,0,0,45,1.0206765,-37.106713,69,1,1.1,0.9,29.62,0.35,0,0
45908,1,3.25,1.99,0,0,45,1.0102523,-41.211087,69,1,1.1,0.9,30.32,0.44,0,0
45909,1,0,0,0,0,45,1.0102838,-41.209209,69,1,1.1,0.9,30.32,0.44,0,0
45910,1,0,0,0,0,45,1.0036918,-40.732767,69,1,1.1,0.9,30.46,0.52,0,0
45911,1,0,0,0,0,45,1.0036918,-40.732767,18,1,1.1,0.9,30.46,0.52,0,0
45912,1,0,0,0,0,45,1.0036918,-40.732767,18,1,1.1,0.9,30.46,0.52,0,0
45913,1,0,0,0,0,45,1.0036918,-40.732767,1,1,1.1,0.9,30.46,0.52,0,0
45914,1,8.83,3.58,0,0,45,1.0036379,-40.737465,69,1,1.1,0.9,30.46,0.52,0,0
45915,1,0,0,0,0,45,1.0037495,-40.727692,69,1,1.1,0.9,30.46,0.52,0,0
45916,1,0,0,0,0,45,1.0194028,-43.827849,138,1,1.1,0.9,30.18,0.53,0,0
45917,1,0,0,0,0,45,1.0305567,-44.683707,69,1,1.1,0.9,30.1,0.47,0,0
45918,1,0,0,0,0,45,1.028964,-44.563688,20,1,1.1,0.9,30.11,0.48,0,0
45919,1,0,0,0,0,45,1.028964,-44.563688,1,1,1.1,0.9,30.11,0.48,0,0
45920,1,0,0,0,0,45,1.0195919,-43.801153,138,1,1.1,0.9,30.17,0.53,0,0
45921,1,37.56,12.85,0,0,45,1.0191664,-43.850906,138,1,1.1,0.9,30.18,0.53,0,0
45922,1,0,0,0,0,45,1.0368775,-41.508774,138,1,1.1,0.9,29.65,0.35,0,0
45923,1,22.81,2.85,0,0,45,1.0315529,-44.311281,69,1,1.1,0.9,29.78,0.44,0,0
45924,1,0.81,0.1,0,0,45,1.028997,-46.096125,18,1,1.1,0.9,29.87,0.49,0,0
45925,1,0,0,0,0,45,1.0298353,-45.796651,1,1,1.1,0.9,29.86,0.49,0,0
45926,1,0,0,0,0,45,1.0370333,-41.485747,138,1,1.1,0.9,29.64,0.35,0,0
45927,1,31.58,13.3,0,0,45,1.0331331,-36.501747,138,1,1.1,0.9,29.19,0.26,0,0
45928,1,0,0,0,0,45,1.0333351,-36.485587,138,1,1.1,0.9,29.19,0.26,0,0
45929,1,0,0,0,0,45,1.0360762,-35.039514,69,1,1.1,0.9,29.03,0.16,0,0
45930,1,3.74,0.9,0,0,45,1.0360579,-35.041595,69,1,1.1,0.9,29.03,0.16,0,0
45931,1,2.39,0.71,0,0,45,1.0211694,-41.489108,69,1,1.1,0.9,30.07,0.33,0,0
45932,1,14.41,4.55,0,0,45,1.0210773,-41.497473,69,1,1.1,0.9,30.07,0.33,0,0
45933,1,14.22,3.4,0,0,45,1.0394722,-40.883543,138,1,1.1,0.9,29.74,0.09,0,0
45934,1,5.29,1.6,0,0,45,1.0314898,-41.938262,69,1,1.1,0.9,29.66,0.06,0,0
45935,1,3.77,1.13,0,0,45,1.0315201,-41.935488,69,1,1.1,0.9,29.66,0.06,0,0
45936,1,13.43,4.72,0,2.5,45,1.0321021,-41.119456,69,1,1.1,0.9,29.85,0.17,0,0
45937,1,0,0,0,0,45,1.032155,-41.111504,69,1,1.1,0.9,29.85,0.17,0,0
45938,1,0,0,0,0,45,1.0321021,-41.119456,69,1,1.1,0.9,29.85,0.17,0,0
45939,1,0,0,0,0,45,1.0395044,-40.277754,138,1,1.1,0.9,29.6,0.16,0,0
45940,1,0,0,0,0,45,1.034366,-40.947745,69,1,1.1,0.9,29.73,0.16,0,0
45941,1,1.99,1.26,0,0,45,1.0213362,-42.074416,13.8,1,1.1,0.9,29.8,0.19,0,0
45942,1,0,0,0,0,45,1.0337493,-41.069102,1,1,1.1,0.9,29.77,0.16,0,0
45943,1,17.27,4.3,0,0,45,1.0394222,-40.286808,138,1,1.1,0.9,29.6,0.16,0,0
45944,1,0,0,0,0,45,1.0396436,-40.265509,138,1,1.1,0.9,29.59,0.16,0,0
45945,1,0,0,0,0,45,1.0395044,-40.277754,138,1,1.1,0.9,29.6,0.16,0,0
45946,1,0,0,0,0,45,1.0418958,-40.106407,69,1,1.1,0.9,29.42,0.06,0,0
45947,1,11.26,3.99,0,0,45,1.0418206,-40.112948,69,1,1.1,0.9,29.42,0.06,0,0
45948,1,0,0,0,0,45,1.0419661,-40.100357,69,1,1.1,0.9,29.42,0.06,0,0
45949,1,0,0,0,0,45,1.0418958,-40.106407,69,1,1.1,0.9,29.42,0.06,0,0
45950,1,5.59,0.24,0,0,45,1.0277402,-42.435064,69,1,1.1,0.9,29.84,0.11,0,0
45951,1,2.38,0.78,0,0,45,1.0322309,-40.988551,69,1,1.1,0.9,29.83,0.17,0,0
45952,1,3.27,0.4,0,0,45,1.0322198,-40.990481,69,1,1.1,0.9,29.83,0.17,0,0
45953,1,0,0,0,0,45,1.0440002,-27.122795,345,1,1.1,0.9,28.42,-0,0,0
45954,1,0,0,0,0,45,1.0448245,-29.171379,138,1,1.1,0.9,28.4,0.03,0,0
45955,1,0,0,0,0,45,1.0462157,-31.028512,69,1,1.1,0.9,28.3,0.06,0,0
45956,2,0,0,0,0,45,1.0447803,-23.751492,18,1,1.1,0.9,28.37,0,0,0
45957,2,0,0,0,0,45,1.0449962,-24.238564,13.8,1,1.1,0.9,28.37,0,0,0
45958,2,0,0,0,0,45,1.0447123,-23.461752,18,1,1.1,0.9,28.37,0,0,0
45959,2,0,0,0,0,45,1.0450151,-23.818926,13.8,1,1.1,0.9,28.36,0,0,0
45960,2,0,0,0,0,45,1.0449958,-23.655203,22,1,1.1,0.9,28.36,0,0,0
45961,1,0,0,0,0,45,1.042167,-27.729222,345,1,1.1,0.9,28.57,0,0,0
45962,1,0,0,0,0,45,1.0440002,-27.122795,345,1,1.1,0.9,28.42,-0,0,0
45963,1,0,0,0,0,45,1.0400001,-30.397982,345,1,1.1,0.9,28.73,0,0,0
45964,1,0,0,0,0,45,1.0394797,-33.513161,138,1,1.1,0.9,28.74,0.13,0,0
45965,1,0,0,0,0,45,1.0400419,-35.269221,69,1,1.1,0.9,28.92,0.16,0,0
45966,2,0,0,0,0,45,1.0431778,-26.194486,18,1,1.1,0.9,28.67,0,0,0
45967,2,0,0,0,0,45,1.0423033,-28.070498,22,1,1.1,0.9,28.7,0,0,0
45968,2,0,0,0,0,45,1.0430686,-26.671878,13.8,1,1.1,0.9,28.67,0,0,0
45969,2,0,0,0,0,45,1.0428799,-27.268554,18,1,1.1,0.9,28.68,0,0,0
45970,2,0,0,0,0,45,1.0427636,-28.015114,13.8,1,1.1,0.9,28.68,0,0,0
45971,2,0,0,0,0,45,1.0429535,-27.635058,13.8,1,1.1,0.9,28.68,0,0,0
45972,1,0,0,0,0,45,1.0386202,-33.741049,138,1,1.1,0.9,28.79,0.14,0,0
45973,1,0,0,0,0,45,1.0394797,-33.513161,138,1,1.1,0.9,28.74,0.13,0,0
45974,1,0,0,0,0,45,1.0380814,-30.898474,345,1,1.1,0.9,28.86,0.06,0,0
45975,1,0,0,0,0,45,1.0394797,-33.513161,138,1,1.1,0.9,28.74,0.13,0,0
45976,1,0,0,0,0,45,1.0400001,-30.397982,345,1,1.1,0.9,28.73,0,0,0
45977,1,0,0,0,0,45,1.0474313,-72.937104,69,1,1.1,0.9,33.24,0.37,0,0
45978,2,0,0,0,0,45,1.0674372,-72.845914,24,1,1.1,0.9,33.24,0.37,0,0
45979,2,0,0,0,0,45,1.0674372,-72.845914,24,1,1.1,0.9,33.24,0.37,0,0
45980,1,0,0,0,0,45,1.0674469,-72.945735,1,1,1.1,0.9,33.25,0.37,0,0
45981,2,0,0,0,0,45,1.0474313,-72.937104,13.8,1,1.1,0.9,33.24,0.37,0,0
45982,1,0,0,0,0,45,1.0474285,-72.937843,69,1,1.1,0.9,33.25,0.37,0,0
45983,1,0,0,0,0,45,1.0474313,-72.937104,69,1,1.1,0.9,33.24,0.37,0,0
45984,2,0,0,0,0,45,1.0351507,-37.300187,69,1,1.1,0.9,29.34,0.15,0,0
45985,2,0,0,0,0,45,1.0435093,-49.424914,345,1,1.1,0.9,30.88,0,0,0
45986,1,0,0,0,0,45,1.0466875,-50.205201,230,1,1.1,0.9,30.91,0.01,0,0
45987,1,0,0,0,0,45,1.0476095,-52.267098,230,1,1.1,0.9,30.98,0.02,0,0
45988,1,0,0,0,0,45,1.0461614,-53.605279,138,1,1.1,0.9,31.11,0.04,0,0
45989,1,0,0,0,0,45,1.0508605,-54.731108,115,1,1.1,0.9,31.08,0.05,0,0
45990,1,0,0,0,0,45,1.0475237,-52.28293,230,1,1.1,0.9,30.99,0.02,0,0
45991,1,0,0,0,0,45,1.0466875,-50.205201,230,1,1.1,0.9,30.91,0.01,0,0
45992,1,0,0,0,0,45,1.0450001,-29.171396,345,1,1.1,0.9,28.7,0,0,0
45993,1,0,0,0,0,45,1.0415007,-29.336443,138,1,1.1,0.9,28.69,0.01,0,0
45994,1,0,0,0,0,45,1.0451194,-30.006819,69,1,1.1,0.9,28.73,0.02,0,0
45995,1,0,0,0,0,45,1.0392407,-29.443844,22,1,1.1,0.9,28.69,0.02,0,0
45996,1,0,0,0,0,45,1.0392407,-29.443844,1,1,1.1,0.9,28.69,0.02,0,0
45997,2,0,0,0,0,45,1.0478427,-27.200642,20,1,1.1,0.9,28.67,0,0,0
45998,2,0,0,0,0,45,1.0475669,-28.559586,13.8,1,1.1,0.9,28.69,0,0,0
45999,2,0,0,0,0,45,1.0468657,-27.743302,13.8,1,1.1,0.9,28.67,0,0,0
46000,2,0,0,0,0,45,1.0479128,-26.652024,18,1,1.1,0.9,28.65,0,0,0
46001,1,0,0,0,0,45,1.0437756,-29.481716,345,1,1.1,0.9,28.76,0.03,0,0
46002,1,0,0,0,0,45,1.0413644,-29.337608,138,1,1.1,0.9,28.69,0.01,0,0
46003,1,0,0,0,0,45,1.0420003,-47.349726,345,1,1.1,0.9,30.63,-0,0,0
46004,1,0,0,0,0,45,1.0447789,-50.353482,138,1,1.1,0.9,30.77,0.05,0,0
46005,2,0,0,0,0,45,1.0359913,-44.160743,18,1,1.1,0.9,30.57,0,0,0
46006,2,0,0,0,0,45,1.0420003,-47.349726,18,1,1.1,0.9,30.63,-0,0,0
46007,2,0,0,0,0,45,1.0381384,-45.960731,13.8,1,1.1,0.9,30.6,0,0,0
46008,1,0,0,0,0,45,1.0424961,-47.557376,345,1,1.1,0.9,30.68,-0.01,0,0
46009,1,0,0,0,0,45,1.0420003,-47.349726,345,1,1.1,0.9,30.63,-0,0,0
46010,1,0,0,0,0,45,1.0430001,-29.176638,345,1,1.1,0.9,28.65,0,0,0
46011,1,0,0,0,0,45,1.0411283,-31.168562,138,1,1.1,0.9,28.64,0.06,0,0
46012,2,0,0,0,0,45,1.0462921,-27.231226,13.8,1,1.1,0.9,28.62,0,0,0
46013,2,0,0,0,0,45,1.0450529,-28.120189,13.8,1,1.1,0.9,28.63,0,0,0
46014,2,0,0,0,0,45,1.045847,-27.532655,13.8,1,1.1,0.9,28.63,0,0,0
46015,2,0,0,0,0,45,1.0453696,-27.858797,13.2,1,1.1,0.9,28.63,0,0,0
46016,2,0,0,0,0,45,1.0453247,-27.920463,13.8,1,1.1,0.9,28.63,0,0,0
46017,2,0,0,0,0,45,1.0455997,-27.673067,13.8,1,1.1,0.9,28.63,0,0,0
46018,1,0,0,0,0,45,1.0419478,-29.370721,345,1,1.1,0.9,28.7,0.01,0,0
46019,1,0,0,0,0,45,1.0430001,-29.176638,345,1,1.1,0.9,28.65,0,0,0
46020,1,0,0,0,0,45,1.0430001,-29.176638,345,1,1.1,0.9,28.65,0,0,0
46021,1,0,0,0,0,45,1.046468,-38.496694,345,1,1.1,0.9,29.71,0.07,0,0
46022,1,0,0,0,0,45,1.0465145,-39.55093,138,1,1.1,0.9,29.77,0.06,0,0
46023,1,0,0,0,0,45,1.0437344,-41.916194,69,1,1.1,0.9,29.86,0.08,0,0
46024,2,0,0,0,0,45,1.0091252,-36.310218,13.8,1,1.1,0.9,29.67,0.08,0,0
46025,1,0,0,0,0,45,1.0467731,-38.523409,345,1,1.1,0.9,29.72,0.07,0,0
46026,1,0,0,0,0,45,1.046292,-39.569852,138,1,1.1,0.9,29.78,0.06,0,0
46027,1,0,0,0,0,45,1.041949,-20.341999,345,1,1.1,0.9,27.94,0.02,0,0
46028,1,0,0,0,0,45,1.0439246,-20.990969,138,1,1.1,0.9,27.9,0.02,0,0
46029,2,0,0,0,0,45,1.0404683,-19.586392,13.8,1,1.1,0.9,27.93,0.02,0,0
46030,2,0,0,0,0,45,1.0396287,-19.21127,13.8,1,1.1,0.9,27.92,0.02,0,0
46031,2,0,0,0,0,45,1.0387912,-18.88402,13.8,1,1.1,0.9,27.92,0.02,0,0
46032,2,0,0,0,0,45,1.0388443,-19.917863,13.8,1,1.1,0.9,27.94,0.02,0,0
46033,1,0,0,0,0,45,1.0418624,-20.419469,345,1,1.1,0.9,27.96,0.01,0,0
46034,1,0,0,0,0,45,1.0468765,-35.210152,345,1,1.1,0.9,29.34,0.07,0,0
46035,1,0,0,0,0,45,1.0422746,-36.03861,138,1,1.1,0.9,29.33,0.06,0,0
46036,1,0,0,0,0,45,1.0416064,-37.702182,69,1,1.1,0.9,29.34,0.12,0,0
46037,2,0,0,0,0,45,1.0626854,-34.456567,18,1,1.1,0.9,29.33,0.05,0,0
46038,2,0,0,0,0,45,1.0468765,-35.210152,13.8,1,1.1,0.9,29.34,0.07,0,0
46039,1,0,0,0,0,45,1.0419398,-36.0642,138,1,1.1,0.9,29.33,0.07,0,0
46040,1,0,0,0,0,45,1.0461683,-35.195467,345,1,1.1,0.9,29.34,0.08,0,0
46041,2,0,0,0,0,45,1.0343033,-31.020515,69,1,1.1,0.9,29.2,0.06,0,0
46042,1,0,0,0,0,45,1.0534313,-48.174225,345,1,1.1,0.9,30.64,0.07,0,0
46043,1,0,0,0,0,45,1.0489488,-49.299932,138,1,1.1,0.9,30.66,0.1,0,0
46044,1,0,0,0,0,45,1.0223516,-51.907077,69,1,1.1,0.9,31.18,0.23,0,0
46045,2,0,0,0,0,45,1.047798,-46.057916,24,1,1.1,0.9,30.59,0.08,0,0
46046,2,0,0,0,0,45,1.0423712,-46.641443,13.8,1,1.1,0.9,30.56,0.12,0,0
46047,1,0,0,0,0,45,1.0486593,-49.363873,138,1,1.1,0.9,30.68,0.11,0,0
46048,1,0,0,0,0,45,1.0489488,-49.299932,138,1,1.1,0.9,30.66,0.1,0,0
46049,2,0,0,0,0,45,1.043096,-29.354685,345,1,1.1,0.9,28.69,0.02,0,0
46050,1,0,0,0,0,45,1.0449195,-31.69663,138,1,1.1,0.9,28.66,0.05,0,0
46051,1,0,0,0,0,45,1.0420333,-29.360562,345,1,1.1,0.9,28.7,0.03,0,0
46052,1,0,0,0,0,45,1.043096,-29.354685,345,1,1.1,0.9,28.69,0.02,0,0
46053,1,0,0,0,0,45,1.0490001,-37.838817,138,1,1.1,0.9,29.32,0.03,0,0
46054,1,0,0,0,0,45,1.0462573,-39.834971,69,1,1.1,0.9,29.3,0.02,0,0
46055,2,0,0,0,0,45,1.0091759,-33.247201,13.8,1,1.1,0.9,29.19,0,0,0
46056,1,0,0,0,0,45,1.0489572,-37.845863,138,1,1.1,0.9,29.32,0.03,0,0
46057,1,0,0,0,0,45,1.0372293,-36.279965,138,1,1.1,0.9,29.18,0.09,0,0
46058,1,0,0,0,0,45,1.0390002,-37.390333,69,1,1.1,0.9,29.25,0.01,0,0
46059,2,0,0,0,0,45,1.0416989,-36.47747,13.8,1,1.1,0.9,29.2,0,0,0
46060,2,0,0,0,0,45,1.0416989,-36.47747,13.8,1,1.1,0.9,29.2,0,0,0
46061,1,0,0,0,0,45,1.0388491,-37.444375,1,1,1.1,0.9,29.26,0.01,0,0
46062,2,0,0,0,0,45,1.0360251,-34.248133,18,1,1.1,0.9,29.1,0.1,0,0
46063,1,0,0,0,0,45,1.0373434,-36.27644,138,1,1.1,0.9,29.18,0.09,0,0
46064,1,0,0,0,0,45,1.0500001,-31.843093,345,1,1.1,0.9,28.89,0,0,0
46065,1,0,0,0,0,45,1.0402686,-36.001237,138,1,1.1,0.9,29.12,0.08,0,0
46066,1,0,0,0,0,45,1.0435463,-38.107644,69,1,1.1,0.9,29.23,0.11,0,0
46067,2,0,0,0,0,45,1.005258,-29.663018,13.8,1,1.1,0.9,28.86,0,0,0
46068,2,0,0,0,0,45,1.0027767,-28.054508,13.8,1,1.1,0.9,28.83,0,0,0
46069,2,0,0,0,0,45,1.0052077,-31.3,13.8,1,1.1,0.9,28.88,0,0,0
46070,1,0,0,0,0,45,1.0468812,-32.501493,345,1,1.1,0.9,29.06,0.02,0,0
46071,1,0,0,0,0,45,1.040801,-35.779864,345,1,1.1,0.9,29.31,0.14,0,0
46072,1,0,0,0,0,45,1.044187,-36.83234,138,1,1.1,0.9,29.3,0.13,0,0
46073,2,0,0,0,0,45,1.0323168,-34.296485,13.8,1,1.1,0.9,29.28,0.15,0,0
46074,2,0,0,0,0,45,1.0304372,-35.08328,13.8,1,1.1,0.9,29.3,0.15,0,0
46075,1,0,0,0,0,45,1.0423149,-36.098482,345,1,1.1,0.9,29.37,0.11,0,0
46076,1,0,0,0,0,45,1.040801,-35.779864,345,1,1.1,0.9,29.31,0.14,0,0
46077,1,0,0,0,0,45,1.0420002,-18.596249,345,1,1.1,0.9,27.72,-0,0,0
46078,1,0,0,0,0,45,1.041511,-21.632505,138,1,1.1,0.9,27.83,0.09,0,0
46079,1,0,0,0,0,45,1.041511,-21.632505,69,1,1.1,0.9,27.83,0.09,0,0
46080,2,0,0,0,0,45,1.0386031,-16.013679,18,1,1.1,0.9,27.68,0,0,0
46081,2,0,0,0,0,45,1.0378633,-15.532202,13.8,1,1.1,0.9,27.66,0,0,0
46082,2,0,0,0,0,45,1.0389204,-16.182639,13.8,1,1.1,0.9,27.68,0,0,0
46083,2,0,0,0,0,45,1.037942,-15.665,13.8,1,1.1,0.9,27.67,0,0,0
46084,2,0,0,0,0,45,1.0381659,-16.0627,18,1,1.1,0.9,27.68,0,0,0
46085,2,0,0,0,0,45,1.0386126,-16.043013,13.8,1,1.1,0.9,27.68,0,0,0
46086,1,0,0,0,0,45,1.0408084,-19.095772,345,1,1.1,0.9,27.85,-0.01,0,0
46087,1,0,0,0,0,45,1.0420002,-18.596249,345,1,1.1,0.9,27.72,-0,0,0
46088,2,0,0,0,0,45,1.0450831,-38.535153,345,1,1.1,0.9,29.69,0.1,0,0
46089,2,0,0,0,0,45,1.0462229,-39.925422,138,1,1.1,0.9,29.77,0.11,0,0
46090,1,0,0,0,0,45,1.0465901,-41.740673,69,1,1.1,0.9,29.95,0.12,0,0
46091,1,0,0,0,0,45,1.0457677,-38.501159,345,1,1.1,0.9,29.68,0.09,0,0
46092,2,0,0,0,0,45,1.0387494,-38.230276,69,1,1.1,0.9,29.51,0.14,0,0
46093,1,0,0,0,0,45,1.0387494,-38.230276,69,1,1.1,0.9,29.51,0.14,0,0
46094,2,0,0,0,0,45,1.0323187,-35.210244,69,1,1.1,0.9,29.09,0.22,0,0
46095,1,0,0,0,-7.5,45,1.0322999,-35.211416,69,1,1.1,0.9,29.09,0.22,0,0
46096,2,0,0,0,0,45,1.0443284,-23.738985,138,1,1.1,0.9,28.11,0.01,0,0
46097,2,0,0,0,0,45,1.044,-23.536124,69,1,1.1,0.9,28.1,0,0,0
46098,1,0,0,0,0,45,1.0443269,-23.741268,138,1,1.1,0.9,28.11,0.01,0,0
46099,1,0,0,0,0,45,1.0558585,-37.457229,345,1,1.1,0.9,29.47,0.16,0,0
46100,1,0,0,0,0,45,1.0463434,-40.322165,138,1,1.1,0.9,29.45,0.27,0,0
46101,1,0,0,0,0,45,1.023464,-41.400878,69,1,1.1,0.9,30,0.31,0,0
46102,2,0,0,0,0,45,1.0052964,-34.792998,13.8,1,1.1,0.9,29.41,0.13,0,0
46103,2,0,0,0,0,45,1.0032598,-33.599963,22,1,1.1,0.9,29.38,0.12,0,0
46104,2,0,0,0,0,45,1.0062336,-33.233461,22,1,1.1,0.9,29.37,0.12,0,0
46105,2,0,0,0,0,45,1.0014554,-34.53633,13.8,1,1.1,0.9,29.41,0.13,0,0
46106,2,0,0,0,0,45,1.0037368,-35.03783,13.8,1,1.1,0.9,29.39,0.12,0,0
46107,1,0,0,0,0,45,1.0512606,-37.658521,345,1,1.1,0.9,29.53,0.19,0,0
46108,1,0,0,0,0,45,1.0413246,-39.490651,69,1,1.1,0.9,29.67,0.1,0,0
46109,2,0,0,0,0,45,1.0457504,-38.94755,13.8,1,1.1,0.9,29.64,0.08,0,0
46110,2,0,0,0,0,45,1.0466258,-38.844219,22,1,1.1,0.9,29.63,0.08,0,0
46111,2,0,0,0,0,45,1.0423665,-39.360427,13.8,1,1.1,0.9,29.67,0.09,0,0
46112,1,0,0,0,0,45,1.0412856,-39.494278,69,1,1.1,0.9,29.68,0.1,0,0
46113,1,0,0,0,0,45,1.0413246,-39.490651,69,1,1.1,0.9,29.67,0.1,0,0
46114,1,0,0,0,0,45,1.0418512,-39.709291,138,1,1.1,0.9,29.56,0.09,0,0
46115,2,0,0,0,0,45,1.0369999,-41.277036,69,1,1.1,0.9,29.47,0,0,0
46116,1,0,0,0,0,45,1.0419641,-39.699405,138,1,1.1,0.9,29.56,0.09,0,0
46117,1,0,0,0,0,45,1.0428537,-36.228219,345,1,1.1,0.9,29.38,0.11,0,0
46118,1,0,0,0,0,45,1.0457816,-36.915321,138,1,1.1,0.9,29.35,0.1,0,0
46119,1,0,0,0,0,45,1.0417201,-39.965903,69,1,1.1,0.9,29.36,0.13,0,0
46120,2,0,0,0,0,45,1.0382678,-35.591726,20,1,1.1,0.9,29.37,0.11,0,0
46121,2,0,0,0,0,45,1.0354493,-34.918124,13.8,1,1.1,0.9,29.35,0.12,0,0
46122,2,0,0,0,0,45,1.0335232,-35.160989,13.8,1,1.1,0.9,29.36,0.12,0,0
46123,2,0,0,0,0,45,1.0324374,-33.974631,13.8,1,1.1,0.9,29.33,0.12,0,0
46124,2,0,0,0,0,45,1.0391692,-34.569664,22,1,1.1,0.9,29.35,0.11,0,0
46125,1,0,0,0,0,45,1.0383672,-38.407627,69,1,1.1,0.9,29.44,0.16,0,0
46126,2,0,0,0,0,45,1.0383672,-38.407627,18,1,1.1,0.9,29.44,0.16,0,0
46127,2,0,0,0,0,45,1.0368397,-38.306813,18,1,1.1,0.9,29.44,0.17,0,0
46128,1,0,0,0,0,45,1.0383727,-38.408166,69,1,1.1,0.9,29.44,0.16,0,0
46129,1,0,0,0,0,45,1.045,-49.309836,345,1,1.1,0.9,30.87,-0,0,0
46130,1,0,0,0,0,45,1.0465823,-51.996481,230,1,1.1,0.9,30.95,0.03,0,0
46131,1,0,0,0,0,45,1.0470563,-53.692656,138,1,1.1,0.9,31.11,0.04,0,0
46132,1,0,0,0,0,45,1.0493319,-55.068215,115,1,1.1,0.9,31.15,0.06,0,0
46133,1,0,0,0,0,45,1.0493319,-55.068215,69,1,1.1,0.9,31.15,0.06,0,0
46134,2,0,0,0,0,45,1.0457003,-48.350507,18,1,1.1,0.9,30.85,0,0,0
46135,2,0,0,0,0,45,1.0451639,-46.472862,13.2,1,1.1,0.9,30.81,0,0,0
46136,1,0,0,0,0,45,1.0447916,-49.382737,345,1,1.1,0.9,30.88,-0,0,0
46137,1,0,0,0,0,45,1.0493212,-55.080337,115,1,1.1,0.9,31.15,0.06,0,0
46138,1,0,0,0,0,45,1.0417456,-37.690478,69,1,1.1,0.9,29.32,0.13,0,0
46139,2,0,0,0,0,45,1.0418029,-37.383231,13.8,1,1.1,0.9,29.3,0.13,0,0
46140,2,0,0,0,0,45,1.0414941,-36.838066,13.8,1,1.1,0.9,29.28,0.13,0,0
46141,1,0,0,0,0,45,1.0417309,-37.696005,69,1,1.1,0.9,29.32,0.13,0,0
46142,1,0,0,0,0,45,1.0417456,-37.690478,69,1,1.1,0.9,29.32,0.13,0,0
46143,1,0,0,0,114,45,1.0453001,-49.521308,345,1,1.1,0.9,30.89,-0,0,0
46144,1,0,0,0,0,45,1.048032,-52.36033,230,1,1.1,0.9,30.98,0.01,0,0
46145,1,0,0,0,0,45,1.0485324,-53.78601,138,1,1.1,0.9,31.11,0.03,0,0
46146,1,0,0,0,0,45,1.0520591,-54.907131,115,1,1.1,0.9,31.11,0.03,0,0
46147,1,0,0,0,0,45,1.055236,-55.184479,69,1,1.1,0.9,31.13,0.06,0,0
46148,2,0,0,0,0,45,1.0453001,-49.521308,13.8,1,1.1,0.9,30.89,-0,0,0
46149,1,0,0,0,0,45,1.0518468,-54.917679,115,1,1.1,0.9,31.11,0.03,0,0
46150,1,0,0,0,0,45,1.0470035,-52.410849,230,1,1.1,0.9,31,0.03,0,0
46151,1,0,0,0,0,45,1.0520591,-54.907131,115,1,1.1,0.9,31.11,0.03,0,0
46152,2,0,0,0,0,45,1.03851,-38.397416,69,1,1.1,0.9,29.42,0.15,0,0
46153,1,0,0,0,0,45,1.0620001,-49.354245,345,1,1.1,0.9,30.71,0.02,0,0
46154,1,0,0,0,0,45,1.0575632,-50.043084,138,1,1.1,0.9,30.68,0.03,0,0
46155,2,0,0,0,0,45,0.9937909,-46.725648,13.8,1,1.1,0.9,30.66,0,0,0
46156,2,0,0,0,0,45,0.9927563,-43.398912,18,1,1.1,0.9,30.59,0,0,0
46157,2,0,0,0,0,45,0.9900218,-43.762743,13.8,1,1.1,0.9,30.58,0,0,0
46158,2,0,0,0,0,45,1.0620001,-49.354245,13.8,1,1.1,0.9,30.71,0.02,0,0
46159,1,0,0,0,0,45,1.0568458,-50.033647,345,1,1.1,0.9,30.84,0.07,0,0
46160,2,0,0,0,0,45,1.0379063,-34.72612,138,1,1.1,0.9,28.95,0.17,0,0
46161,1,0,0,0,0,45,1.0387371,-35.367558,69,1,1.1,0.9,28.92,0.19,0,0
46162,1,0,0,0,0,45,1.0374394,-34.752691,138,1,1.1,0.9,28.95,0.18,0,0
46163,1,0,0,0,0,45,1.0379063,-34.72612,138,1,1.1,0.9,28.95,0.17,0,0
46164,2,0,0,0,0,45,1.029619,-73.080274,69,1,1.1,0.9,33.93,0.45,0,0
46165,2,0,0,0,0,45,1.030939,-72.912561,13.8,1,1.1,0.9,33.92,0.44,0,0
46166,2,0,0,0,0,45,1.030939,-72.912561,13.8,1,1.1,0.9,33.92,0.44,0,0
46167,1,0,0,0,0,45,1.0295805,-73.085191,1,1,1.1,0.9,33.94,0.45,0,0
46168,1,0,0,0,0,45,1.0296007,-73.081938,69,1,1.1,0.9,33.94,0.45,0,0
46169,1,0,0,0,-165,45,1.0407931,-36.448901,345,1,1.1,0.9,29.48,0.11,0,0
46170,2,0,0,0,0,45,1.039,-36.900917,138,1,1.1,0.9,29.49,0,0,0
46171,1,0,0,0,0,45,1.0415817,-39.838689,69,1,1.1,0.9,29.74,0.08,0,0
46172,1,0,0,0,0,45,1.0427787,-36.457472,345,1,1.1,0.9,29.48,0.09,0,0
46173,1,0,0,0,0,45,1.0560252,-73.257487,69,1,1.1,0.9,33.09,0.19,0,0
46174,2,0,0,0,0,45,1.042872,-72.395309,13.8,1,1.1,0.9,33.03,0.2,0,0
46175,1,0,0,0,0,45,1.0560238,-73.258107,69,1,1.1,0.9,33.09,0.19,0,0
46176,1,0,0,0,0,45,1.0560252,-73.257487,69,1,1.1,0.9,33.09,0.19,0,0
46177,1,0,0,0,0,45,1.0420002,-27.909353,345,1,1.1,0.9,28.54,-0,0,0
46178,1,0,0,0,0,45,1.0457262,-29.014711,138,1,1.1,0.9,28.41,0.01,0,0
46179,1,0,0,0,0,45,1.0457262,-29.014711,13.8,1,1.1,0.9,28.41,0.01,0,0
46180,1,0,0,0,0,45,1.0457262,-29.014711,13.8,1,1.1,0.9,28.41,0.01,0,0
46181,1,0,0,0,0,45,1.0457262,-29.014711,1,1,1.1,0.9,28.41,0.01,0,0
46182,2,0,0,0,0,45,1.0394475,-27.220893,13.8,1,1.1,0.9,28.52,0,0,0
46183,2,0,0,0,0,45,1.0374358,-25.494947,13.8,1,1.1,0.9,28.5,0,0,0
46184,1,0,0,0,0,45,1.0418558,-28.057156,345,1,1.1,0.9,28.58,-0,0,0
46185,1,0,0,0,0,45,1.0420002,-27.909353,345,1,1.1,0.9,28.54,-0,0,0
46186,1,0,0,0,0,45,1.0433565,-48.67081,345,1,1.1,0.9,30.76,0,0,0
46187,1,0,0,0,0,45,1.0474509,-50.486291,138,1,1.1,0.9,30.69,0.04,0,0
46188,1,0,0,0,0,45,1.0469501,-51.693147,69,1,1.1,0.9,30.76,0.08,0,0
46189,2,0,0,0,0,45,1.0433565,-48.67081,13.8,1,1.1,0.9,30.76,0,0,0
46190,1,0,0,0,0,45,1.0472042,-50.556661,138,1,1.1,0.9,30.7,0.05,0,0
46191,1,0,0,0,0,45,1.0474509,-50.486291,138,1,1.1,0.9,30.69,0.04,0,0
46192,1,0,0,0,0,45,1.0450001,-36.751838,345,1,1.1,0.9,29.41,0.01,0,0
46193,1,0,0,0,0,45,1.0482556,-37.969463,138,1,1.1,0.9,29.36,0.04,0,0
46194,2,0,0,0,0,45,1.0509275,-36.230698,13.8,1,1.1,0.9,29.4,0,0,0
46195,2,0,0,0,0,45,1.0450001,-36.751838,18,1,1.1,0.9,29.41,0.01,0,0
46196,2,0,0,0,0,45,1.0540859,-35.96108,13.2,1,1.1,0.9,29.39,0,0,0
46197,2,0,0,0,0,45,1.0559372,-35.521777,18,1,1.1,0.9,29.39,0,0,0
46198,1,0,0,0,0,45,1.0441619,-36.749099,345,1,1.1,0.9,29.42,0.05,0,0
46199,1,0,0,0,0,45,1.0450001,-36.751838,345,1,1.1,0.9,29.41,0.01,0,0
46200,1,0,0,0,0,45,1.0436045,-36.768866,345,1,1.1,0.9,29.43,0.06,0,0
46201,1,0,0,0,0,45,1.0462619,-38.341856,138,1,1.1,0.9,29.41,0.07,0,0
46202,2,0,0,0,0,45,1.0436045,-36.768866,13.8,1,1.1,0.9,29.43,0.06,0,0
46203,1,0,0,0,0,45,1.0439622,-36.719245,345,1,1.1,0.9,29.42,0.05,0,0
46204,1,0,0,0,0,45,1.0436045,-36.768866,345,1,1.1,0.9,29.43,0.06,0,0
46205,1,0,0,0,0,45,1.0436045,-36.768866,345,1,1.1,0.9,29.43,0.06,0,0
46206,1,0,0,0,0,45,1.0371722,-34.924838,138,1,1.1,0.9,28.98,0.18,0,0
46207,1,0,0,0,0,45,1.0357079,-35.679664,69,1,1.1,0.9,29,0.21,0,0
46208,1,0,0,0,0,45,1.0342645,-36.538783,20,1,1.1,0.9,29.03,0.25,0,0
46209,1,0,0,0,0,45,1.0342645,-36.538783,1,1,1.1,0.9,29.03,0.25,0,0
46210,2,0,0,0,0,45,1.0508987,-33.089546,13.8,1,1.1,0.9,28.9,0.15,0,0
46211,2,0,0,0,0,45,1.0545512,-32.519427,13.8,1,1.1,0.9,28.89,0.15,0,0
46212,1,0,0,0,0,45,1.0369198,-34.942533,138,1,1.1,0.9,28.98,0.18,0,0
46213,1,0,0,0,0,45,1.054599,-49.252407,345,1,1.1,0.9,30.77,0.07,0,0
46214,1,0,0,0,0,45,1.0599012,-50.511399,230,1,1.1,0.9,30.74,0.06,0,0
46215,1,0,0,0,0,45,1.0566965,-50.425201,138,1,1.1,0.9,30.75,0.04,0,0
46216,1,0,0,0,0,45,1.0626272,-51.13431,115,1,1.1,0.9,30.62,0.06,0,0
46217,2,0,0,0,0,45,1.054599,-49.252407,18,1,1.1,0.9,30.77,0.07,0,0
46218,1,0,0,0,0,45,1.0552141,-49.199328,345,1,1.1,0.9,30.75,0.07,0,0
46219,1,0,0,0,0,45,1.054599,-49.252407,345,1,1.1,0.9,30.77,0.07,0,0
46220,1,0,0,0,0,45,1.0567415,-49.628624,345,1,1.1,0.9,30.79,0.08,0,0
46221,1,0,0,0,0,45,1.0549814,-50.072701,138,1,1.1,0.9,30.71,0.06,0,0
46222,1,0,0,0,0,45,1.053702,-51.591096,69,1,1.1,0.9,30.56,0.07,0,0
46223,1,0,0,0,0,45,1.0532893,-52.506047,13.8,1,1.1,0.9,30.47,0.08,0,0
46224,1,0,0,0,0,45,1.0532893,-52.506047,1,1,1.1,0.9,30.47,0.08,0,0
46225,2,0,0,0,0,45,1.0518836,-47.804454,22,1,1.1,0.9,30.75,0.08,0,0
46226,2,0,0,0,0,45,1.0515727,-47.599975,13.8,1,1.1,0.9,30.73,0.09,0,0
46227,1,0,0,0,0,45,1.0565948,-49.759123,345,1,1.1,0.9,30.82,0.07,0,0
46228,1,0,0,0,0,45,1.0551509,-50.076885,138,1,1.1,0.9,30.71,0.06,0,0
46229,2,0,0,0,0,45,1.0346528,-43.628337,69,1,1.1,0.9,29.56,0.41,0,0
46230,1,0,0,0,0,45,1.0346528,-43.628337,69,1,1.1,0.9,29.56,0.41,0,0
47001,1,0,0,0,0,47,1.0142745,-91.803574,69,1,1.1,0.9,38.65,0.13,0,0
47002,1,10.6,4.49,0,0,47,1.0142009,-91.808947,69,1,1.1,0.9,38.65,0.13,0,0
47003,1,0,0,0,0,47,1.0143461,-91.797941,69,1,1.1,0.9,38.65,0.13,0,0
47004,1,0,0,0,0,47,1.0148483,-91.734148,69,1,1.1,0.9,38.65,0.06,0,0
47005,1,25.21,10.95,0,0,47,1.0146577,-91.749006,69,1,1.1,0.9,38.65,0.06,0,0
47006,1,8.27,0.93,0,0,47,1.0194955,-88.14364,69,1,1.1,0.9,37.26,0.54,0,0
47007,1,11.76,1.78,0,0,47,0.9990568,-89.817866,69,1,1.1,0.9,38.86,0.05,0,0
47008,1,0,0,0,0,47,0.9982436,-89.946336,69,1,1.1,0.9,38.89,0.09,0,0
47009,1,16.69,2.26,0,0,47,0.9981826,-89.957382,69,1,1.1,0.9,38.89,0.09,0,0
47010,1,0,0,0,0,47,0.9983082,-89.936498,69,1,1.1,0.9,38.89,0.09,0,0
47011,1,13.67,6.67,0,0,47,0.9945145,-90.664442,69,1,1.1,0.9,38.97,0.36,0,0
47012,1,0,0,0,0,47,1.0253353,-86.767094,69,1,1.1,0.9,36.69,0.58,0,0
47013,1,19.85,9.32,0,0,47,1.0251821,-86.77691,69,1,1.1,0.9,36.69,0.58,0,0
47014,1,12.73,3.24,0,0,47,1.0068247,-90.528392,69,1,1.1,0.9,38.44,0.39,0,0
47015,1,0,0,0,0,47,1.0068881,-90.520539,69,1,1.1,0.9,38.44,0.39,0,0
47016,1,13.48,3.48,0,0,47,1.021132,-91.478675,69,1,1.1,0.9,38.27,0.2,0,0
47017,1,0,0,0,0,47,1.0160135,-89.087174,69,1,1.1,0.9,37.63,0.51,0,0
47018,1,9.62,6.97,0,0,47,1.0159141,-89.091776,69,1,1.1,0.9,37.63,0.51,0,0
47019,1,14.82,6.77,0,0,47,1.0130675,-95.399305,69,1,1.1,0.9,39.48,-0.22,0,0
47020,1,0,0,0,0,47,1.027068,-94.008679,69,1,1.1,0.9,38.92,-0,0,0
47021,1,12.94,2.08,0,0,47,1.0270142,-94.015494,69,1,1.1,0.9,38.92,-0,0,0
47022,1,0,0,0,0,47,1.0271275,-94.000877,69,1,1.1,0.9,38.92,-0,0,0
47023,1,0,0,0,0,47,1.0257486,-93.929475,69,1,1.1,0.9,38.91,0.02,0,0
47024,1,0,0,0,0,47,1.025791,-93.924159,69,1,1.1,0.9,38.91,0.02,0,0
47025,1,8.63,1.65,0,0,47,1.0257089,-93.933977,69,1,1.1,0.9,38.91,0.02,0,0
47026,1,0,0,0,0,47,1.0146675,-95.162337,69,1,1.1,0.9,39.35,-0.09,0,0
47027,1,23.13,8.39,0,0,47,1.0145076,-95.176297,69,1,1.1,0.9,39.36,-0.09,0,0
47028,1,0,0,0,0,47,1.0342807,-77.765288,161,1,1.1,0.9,33.61,0.18,0,0
47029,1,0,0,0,0,47,1.0486306,-79.46231,69,1,1.1,0.9,33.58,0.26,0,0
47030,1,0,0,0,0,47,1.0346776,-77.703472,161,1,1.1,0.9,33.6,0.17,0,0
