BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
47031,1,41.51,2.32,0,0,47,1.0341547,-77.789715,161,1,1.1,0.9,33.62,0.18,0,0
47032,1,14.27,4.58,0,0,47,1.0156206,-82.792585,69,1,1.1,0.9,35.27,0.64,0,0
47033,1,11.86,1.62,0,0,47,0.996811,-86.681912,69,1,1.1,0.9,37.03,0.77,0,0
47034,1,0,0,0,0,47,1.0021152,-84.716776,69,1,1.1,0.9,36.15,0.74,0,0
47035,1,20.67,6.34,0,0,47,1.0019855,-84.729977,69,1,1.1,0.9,36.15,0.74,0,0
47036,1,0,0,0,0,47,1.0022395,-84.703749,69,1,1.1,0.9,36.14,0.74,0,0
47037,1,6.25,1.52,0,0,47,1.0282721,-81.504184,69,1,1.1,0.9,34.57,0.51,0,0
47038,1,39.03,20.52,0,0,47,1.0202195,-83.570124,69,1,1.1,0.9,34.56,0.33,0,0
47039,1,0,0,0,0,47,1.0205176,-83.549682,69,1,1.1,0.9,34.56,0.33,0,0
47040,1,0,0,0,0,47,1.0077573,-84.480833,69,1,1.1,0.9,35.65,0.56,0,0
47041,1,11.48,1.03,0,0,47,1.0077172,-84.488124,69,1,1.1,0.9,35.65,0.56,0,0
47042,1,36.22,7.31,0,0,47,1.0331224,-80.461593,69,1,1.1,0.9,33.84,0.79,0,0
47043,1,0,0,0,0,47,1.030953,-80.654233,69,1,1.1,0.9,33.92,0.81,0,0
47044,1,0,0,0,0,47,1.0310596,-80.634099,69,1,1.1,0.9,33.91,0.81,0,0
47045,1,0,0,0,0,47,1.030953,-80.654233,69,1,1.1,0.9,33.92,0.81,0,0
47046,1,32.41,2.75,0,0,47,1.0308498,-80.67206,69,1,1.1,0.9,33.92,0.81,0,0
47047,1,0,0,0,0,47,1.0356507,-74.542416,161,1,1.1,0.9,33.36,0.44,0,0
47048,1,3.25,0.76,0,0,47,1.036699,-80.098352,69,1,1.1,0.9,33.63,0.8,0,0
47049,1,0,0,0,0,47,1.0390102,-81.820683,13.8,1,1.1,0.9,33.73,0.9,0,0
47050,1,0,0,0,0,47,1.0390102,-81.820683,1,1,1.1,0.9,33.73,0.9,0,0
47051,1,40.46,12.45,0,0,47,1.0354229,-74.566908,161,1,1.1,0.9,33.36,0.44,0,0
47052,1,16.65,3.87,0,0,47,1.0323469,-80.779408,69,1,1.1,0.9,34.01,0.8,0,0
47053,1,0,0,0,0,47,1.0239309,-81.184239,69,1,1.1,0.9,34.22,0.89,0,0
47054,1,23.26,6.79,0,0,47,1.023805,-81.197628,69,1,1.1,0.9,34.23,0.89,0,0
47055,1,22.59,6.4,0,0,47,1.0244983,-85.078077,69,1,1.1,0.9,35.91,0.78,0,0
47056,1,35.36,10.51,0,0,47,1.0385602,-79.963798,69,1,1.1,0.9,33.54,0.75,0,0
47057,1,16.8,2.79,0,0,47,0.9918276,-84.666223,69,1,1.1,0.9,36.17,1.16,0,0
47058,1,0,0,0,0,47,1.0376352,-80.305998,69,1,1.1,0.9,33.7,0.74,0,0
47059,1,45.33,1.08,0,0,47,1.0375166,-80.331368,69,1,1.1,0.9,33.71,0.74,0,0
47060,1,2.61,0.42,0,0,47,1.0152459,-82.180722,69,1,1.1,0.9,34.75,0.97,0,0
47061,1,0,0,0,0,47,1.0153012,-82.172669,69,1,1.1,0.9,34.75,0.97,0,0
47062,1,10.23,1.19,0,0,47,1.0152071,-82.186291,69,1,1.1,0.9,34.76,0.97,0,0
47063,1,7.63,2.11,0,0,47,1.0256965,-81.060522,69,1,1.1,0.9,34.18,0.87,0,0
47064,1,0,0,0,0,47,1.0111116,-84.800996,69,1,1.1,0.9,36.15,0.74,0,0
47065,1,14.9,1.82,0,0,47,1.0110601,-84.809842,69,1,1.1,0.9,36.16,0.74,0,0
47066,1,13.84,4.03,0,0,47,1.0205247,-81.528951,69,1,1.1,0.9,34.43,0.93,0,0
47067,1,12.32,1.84,0,0,47,1.021839,-84.320299,69,1,1.1,0.9,35.61,0.72,0,0
47068,1,0,0,0,0,47,1.0218909,-84.312899,69,1,1.1,0.9,35.6,0.72,0,0
47069,1,0,0,0,0,47,1.021839,-84.320299,69,1,1.1,0.9,35.61,0.72,0,0
47070,1,0,0,0,0,47,1.0439675,-75.859548,161,1,1.1,0.9,33.33,0.58,0,0
47071,1,29.77,10.23,0,0,47,1.0342213,-80.260208,69,1,1.1,0.9,33.69,0.8,0,0
47072,1,4.06,1.23,0,0,47,1.0290406,-80.389472,13.8,1,1.1,0.9,33.69,0.78,0,0
47073,1,0,0,0,0,47,1.035572,-79.354682,1,1,1.1,0.9,33.62,0.76,0,0
47074,1,14.73,3.09,0,0,47,0.9924382,-84.500066,69,1,1.1,0.9,36.11,1.16,0,0
47075,1,10.11,0.89,0,0,47,1.0288433,-82.080315,69,1,1.1,0.9,34.54,0.78,0,0
47076,1,0,0,0,0,47,1.0244179,-81.094534,69,1,1.1,0.9,34.23,0.89,0,0
47077,1,33.23,9.12,0,0,47,1.0242466,-81.113152,69,1,1.1,0.9,34.23,0.89,0,0
47078,1,16.56,2.09,0,0,47,1.0257107,-82.034888,69,1,1.1,0.9,34.58,0.87,0,0
47079,1,25.28,2.62,0,0,47,1.008142,-83.068589,69,1,1.1,0.9,35.24,1.01,0,0
47080,1,0,0,0,0,47,1.0200433,-84.118446,69,1,1.1,0.9,35.5,0.78,0,0
47081,1,0,0,0,0,47,1.0200814,-84.114584,69,1,1.1,0.9,35.5,0.78,0,0
47082,1,7.3,2.17,0,0,47,1.0199981,-84.122769,69,1,1.1,0.9,35.5,0.78,0,0
47083,1,0,0,0,0,47,1.0200433,-84.118446,69,1,1.1,0.9,35.5,0.78,0,0
47084,1,13.59,4.12,0,0,47,1.0226882,-84.681527,69,1,1.1,0.9,35.77,0.81,0,0
47085,1,30.12,10.08,0,0,47,1.0231947,-82.661821,69,1,1.1,0.9,34.85,0.92,0,0
47086,1,30.65,8.26,0,0,47,1.0112269,-87.795251,69,1,1.1,0.9,37.6,0.23,0,0
47087,1,49.08,2.71,0,0,47,1.0257494,-81.335446,161,1,1.1,0.9,36.03,0.04,0,0
47088,1,0,0,0,0,47,1.0215627,-84.43055,69,1,1.1,0.9,35.23,0.9,0,0
47089,1,8.99,1.95,0,0,47,1.021518,-84.436067,69,1,1.1,0.9,35.23,0.9,0,0
47090,1,8.07,5.12,0,0,47,1.0067628,-85.377745,69,1,1.1,0.9,36.1,0.99,0,0
47091,1,0,0,0,0,47,1.0133054,-84.849289,69,1,1.1,0.9,35.63,0.97,0,0
47092,1,14.49,3.88,0,0,47,1.0132333,-84.857817,69,1,1.1,0.9,35.63,0.97,0,0
47093,1,0,0,0,0,47,1.0133762,-84.841175,69,1,1.1,0.9,35.62,0.97,0,0
47094,1,17.22,5.6,0,38,47,1.0458869,-89.196968,69,1,1.1,0.9,37.83,-0.85,0,0
47095,1,0,0,0,0,47,1.0455104,-89.182344,69,1,1.1,0.9,37.83,-0.85,0,0
47096,1,15.06,5.37,0,0,47,1.0083333,-85.795196,69,1,1.1,0.9,36.34,0.88,0,0
47097,1,9.84,1.81,0,0,47,1.0113907,-86.171873,69,1,1.1,0.9,36.67,0.62,0,0
47098,1,15.28,2.34,0,0,47,1.0081038,-86.307245,69,1,1.1,0.9,36.87,0.59,0,0
47099,1,0,0,0,2.5,47,1.0384855,-88.994755,69,1,1.1,0.9,37.82,-0.67,0,0
47100,1,10.19,2.3,0,0,47,1.0384427,-89.000108,69,1,1.1,0.9,37.82,-0.67,0,0
47101,1,0,0,0,0,47,1.0262685,-77.744764,161,1,1.1,0.9,33.84,0.15,0,0
47102,1,57.75,10.33,0,0,47,1.0259878,-77.779208,161,1,1.1,0.9,33.85,0.15,0,0
47103,1,0,0,0,0,47,1.0246209,-86.4988,69,1,1.1,0.9,36.6,0.59,0,0
47104,1,17.83,1.86,0,0,47,1.0245579,-86.509711,69,1,1.1,0.9,36.6,0.59,0,0
47105,1,21.27,2.06,0,0,47,1.0117241,-87.990872,69,1,1.1,0.9,37.38,0.61,0,0
47106,1,9.96,0.93,0,0,47,1.0012924,-88.687129,69,1,1.1,0.9,37.85,0.67,0,0
47107,1,0,0,0,0,47,1.0027616,-80.741678,161,1,1.1,0.9,35.29,0.51,0,0
47108,1,29.93,6.67,0,0,47,1.0440725,-84.44896,69,1,1.1,0.9,35.48,0.52,0,0
47109,1,0,0,0,0,47,1.0035805,-80.647506,161,1,1.1,0.9,35.26,0.5,0,0
47110,1,0,0,0,0,47,1.0263464,-86.356586,69,1,1.1,0.9,36.41,0.62,0,0
47111,1,7.06,4.38,0,0,47,1.026283,-86.36034,69,1,1.1,0.9,36.41,0.62,0,0
47112,1,0,0,0,0,47,1.0002009,-88.307219,69,1,1.1,0.9,37.67,0.68,0,0
47113,1,22.87,1.59,0,0,47,1.0001278,-88.322588,69,1,1.1,0.9,37.67,0.68,0,0
47114,1,0,0,0,0,47,1.0017278,-85.96836,69,1,1.1,0.9,37.21,0.54,0,0
47115,1,0,0,0,0,47,1.0018718,-85.952861,69,1,1.1,0.9,37.2,0.54,0,0
47116,1,27.13,5.94,0,0,47,1.0015952,-85.985275,69,1,1.1,0.9,37.21,0.54,0,0
47117,1,0,0,0,0,47,1.0017278,-85.96836,69,1,1.1,0.9,37.21,0.54,0,0
47118,1,0,0,0,0,47,1.0232568,-84.610744,69,1,1.1,0.9,35.32,0.85,0,0
47119,1,15.29,2.49,0,0,47,1.0231878,-84.618801,69,1,1.1,0.9,35.32,0.85,0,0
47120,1,0,0,0,0,47,0.9991489,-86.307069,69,1,1.1,0.9,37.08,0.75,0,0
47121,1,24.27,8.67,0,0,47,0.9989963,-86.320659,69,1,1.1,0.9,37.09,0.75,0,0
47122,1,20.87,6.8,0,0,47,1.0057064,-85.138861,69,1,1.1,0.9,35.78,1.22,0,0
47123,1,13.46,6.1,0,0,47,1.0132446,-84.937264,69,1,1.1,0.9,35.74,1.08,0,0
47124,1,0,0,0,0,47,1.0171938,-85.159277,69,1,1.1,0.9,36.04,0.75,0,0
47125,1,0,0,0,0,47,1.0172395,-85.15313,69,1,1.1,0.9,36.04,0.75,0,0
47126,1,9.94,1.48,0,0,47,1.017156,-85.164894,69,1,1.1,0.9,36.04,0.75,0,0
47127,2,0,0,0,0,47,1.0378376,-70.217551,765,1,1.1,0.9,32.94,0.2,0,0
47128,1,0,0,0,0,47,1.0420092,-73.10784,161,1,1.1,0.9,32.98,0.39,0,0
47129,1,0,0,0,0,47,1.0437405,-79.470379,69,1,1.1,0.9,33.27,0.7,0,0
47130,1,0,0,0,-700,47,1.0398397,-69.813812,765,1,1.1,0.9,32.84,0.17,0,0
47131,1,0,0,0,0,47,1.0378376,-70.217551,765,1,1.1,0.9,32.94,0.2,0,0
47132,2,0,0,0,0,47,1.0491997,-77.223319,161,1,1.1,0.9,33.5,0.64,0,0
47133,1,0,0,0,0,47,1.0470055,-78.019993,161,1,1.1,0.9,33.62,0.66,0,0
47134,1,9.11,1.29,0,0,47,1.0293043,-83.328827,69,1,1.1,0.9,34.44,0.95,0,0
47135,1,0,0,0,0,47,1.0467977,-78.057791,161,1,1.1,0.9,33.63,0.65,0,0
47136,1,0,0,0,0,47,1.0292106,-93.33358,69,1,1.1,0.9,38.65,0.01,0,0
47137,2,0,0,0,0,47,1.0292106,-93.33358,18,1,1.1,0.9,38.65,0.01,0,0
47138,2,0,0,0,0,47,1.0330104,-92.847858,18,1,1.1,0.9,38.62,-0,0,0
47139,2,0,0,0,0,47,1.0716896,-87.479981,20,1,1.1,0.9,38.18,-0.12,0,0
47140,1,0,0,0,0,47,1.0292136,-93.332154,69,1,1.1,0.9,38.65,0.01,0,0
47141,1,3.87,0.42,0,0,47,1.029197,-93.335664,69,1,1.1,0.9,38.65,0.01,0,0
47142,1,0,0,0,0,47,1.0292106,-93.33358,69,1,1.1,0.9,38.65,0.01,0,0
47143,1,0,0,0,0,47,1.0073154,-82.969171,69,1,1.1,0.9,35.25,1.03,0,0
47144,2,0,0,0,0,47,1.0334397,-82.615257,18,1,1.1,0.9,35.21,1.03,0,0
47145,1,6.2,1.51,0,0,47,1.0072823,-82.972527,69,1,1.1,0.9,35.25,1.03,0,0
47146,1,0,0,0,0,47,1.0073436,-82.966739,69,1,1.1,0.9,35.25,1.03,0,0
47147,2,4.61,0.82,0,0,47,1.0069836,-85.193807,69,1,1.1,0.9,35.82,1.18,0,0
47148,2,0,0,0,0,47,1.0225754,-84.914043,69,1,1.1,0.9,35.88,0.65,0,0
47149,1,0,0,0,0,47,1.0225167,-84.919243,69,1,1.1,0.9,35.88,0.65,0,0
47150,1,0,0,0,0,47,1.0172302,-87.487667,69,1,1.1,0.9,37.07,0.58,0,0
47151,2,0,0,0,0,47,1.0660262,-87.207961,22,1,1.1,0.9,37.04,0.57,0,0
47152,2,0,0,0,0,47,1.0674647,-87.03796,13.8,1,1.1,0.9,37.02,0.56,0,0
47153,2,0,0,0,0,47,1.0682583,-86.924445,18,1,1.1,0.9,37.02,0.56,0,0
47154,2,0,0,0,0,47,1.0665359,-87.161003,20,1,1.1,0.9,37.03,0.56,0,0
47155,1,0,0,0,0,47,1.0171813,-87.491981,69,1,1.1,0.9,37.07,0.58,0,0
47156,1,0,0,0,0,47,1.0172302,-87.487667,69,1,1.1,0.9,37.07,0.58,0,0
47157,2,0,0,0,0,47,1.036,-80.275934,161,1,1.1,0.9,35.76,0,0,0
47158,2,0,0,0,0,47,1.0245612,-86.67412,69,1,1.1,0.9,36.59,0.59,0,0
47159,1,3.24,0.9,0,0,47,1.0245366,-86.676009,69,1,1.1,0.9,36.59,0.59,0,0
47160,1,0,0,0,0,47,1.0319541,-84.173635,69,1,1.1,0.9,34.53,0.21,0,0
47161,2,0,0,0,0,47,1.0388212,-83.549274,20,1,1.1,0.9,34.49,0.21,0,0
47162,1,11.38,2.3,0,0,47,1.0319018,-84.180049,69,1,1.1,0.9,34.53,0.21,0,0
47163,2,0,0,0,0,47,1.0331878,-80.49715,69,1,1.1,0.9,33.85,0.78,0,0
47164,2,0,0,0,0,47,1.0201255,-85.427266,69,1,1.1,0.9,36.16,0.62,0,0
47165,1,0,0,0,-280,47,1.0431228,-73.809089,765,1,1.1,0.9,33.21,0.09,0,0
47166,1,2.22,0.76,0,0,47,1.0385434,-74.848246,161,1,1.1,0.9,33.21,0.09,0,0
47167,2,0,0,0,0,47,1.0385434,-74.848246,13.8,1,1.1,0.9,33.21,0.09,0,0
47168,2,0,0,0,0,47,1.0497473,-73.322597,18,1,1.1,0.9,33.15,0.07,0,0
47169,1,0,0,0,0,47,1.047235,-73.730753,765,1,1.1,0.9,33.19,0.05,0,0
47170,1,0,0,0,0,47,1.0279027,-84.258676,69,1,1.1,0.9,35.51,0.78,0,0
47171,2,0,0,0,0,47,1.0218503,-83.779039,13.8,1,1.1,0.9,35.47,0.78,0,0
47172,2,0,0,0,0,47,1.0216375,-84.098255,13.8,1,1.1,0.9,35.49,0.78,0,0
47173,2,0,0,0,0,47,1.0227402,-79.406641,18,1,1.1,0.9,35.04,0.82,0,0
47174,1,0,0,0,0,47,1.0278951,-84.260581,69,1,1.1,0.9,35.51,0.78,0,0
47175,1,0,0,0,0,47,1.0279027,-84.258676,69,1,1.1,0.9,35.51,0.78,0,0
47176,1,0,0,0,0,47,1.0259939,-87.364497,69,1,1.1,0.9,37.2,-0,0,0
47177,2,0,0,0,0,47,1.028488,-86.637322,22,1,1.1,0.9,37.16,0,0,0
47178,1,0,0,0,0,47,1.0259815,-87.366179,69,1,1.1,0.9,37.2,-0,0,0
47179,2,0,0,0,0,47,1.0394928,-80.020419,69,1,1.1,0.9,33.55,0.73,0,0
47180,1,0,0,0,0,47,1.039373,-80.028963,69,1,1.1,0.9,33.55,0.73,0,0
47181,2,0,0,0,0,47,1.0376946,-80.007748,69,1,1.1,0.9,33.63,0.75,0,0
47182,1,3.99,0.76,0,0,47,1.0376772,-80.009885,69,1,1.1,0.9,33.63,0.75,0,0
47183,1,2.59,0.45,0,0,47,1.0288248,-82.34791,69,1,1.1,0.9,34.11,0.17,0,0
47184,2,0,0,0,0,47,1.0344803,-81.629296,13.8,1,1.1,0.9,34.06,0.15,0,0
47185,1,0,0,0,0,47,1.0288091,-82.348719,69,1,1.1,0.9,34.11,0.17,0,0
47186,1,0,0,0,0,47,1.0324413,-79.820566,161,1,1.1,0.9,33.72,0.05,0,0
47187,2,0,0,0,0,47,1.0369999,-81.287468,69,1,1.1,0.9,33.53,0,0,0
47188,1,0,0,0,0,47,1.0405359,-82.290945,13.8,1,1.1,0.9,33.4,-0.01,0,0
47189,1,0,0,0,0,47,1.0405359,-82.290945,1,1,1.1,0.9,33.4,-0.01,0,0
47190,2,0,0,0,0,47,1.041722,-80.016558,13.8,1,1.1,0.9,33.44,0,0,0
47191,2,0,0,0,0,47,1.041722,-80.016558,13.8,1,1.1,0.9,33.44,0,0,0
47192,1,0,0,0,0,47,1.0371819,-81.235591,1,1,1.1,0.9,33.53,0.01,0,0
47193,1,10.06,2.67,0,0,47,1.032382,-79.826629,161,1,1.1,0.9,33.72,0.05,0,0
47194,1,0,0,0,0,47,1.0308301,-80.530095,69,1,1.1,0.9,33.89,0.83,0,0
47195,2,0,0,0,0,47,1.0308301,-80.530095,13.8,1,1.1,0.9,33.89,0.83,0,0
47196,1,0,0,0,0,47,1.0308301,-80.530095,69,1,1.1,0.9,33.89,0.83,0,0
47197,1,0,0,0,0,47,1.0308301,-80.530095,69,1,1.1,0.9,33.89,0.83,0,0
47198,2,0,0,0,0,47,1.0261787,-82.583147,69,1,1.1,0.9,34.33,0.22,0,0
47199,1,1.75,0.47,0,0,47,1.0261693,-82.584225,69,1,1.1,0.9,34.33,0.22,0,0
47200,1,0,0,0,0,47,1.0079319,-83.193739,69,1,1.1,0.9,35.33,0.99,0,0
47201,2,0,0,0,0,47,1.0351389,-82.170623,13.2,1,1.1,0.9,35.23,0.96,0,0
47202,2,0,0,0,0,47,1.0347099,-82.285226,13.8,1,1.1,0.9,35.21,0.95,0,0
47203,1,0,0,0,0,47,1.0078598,-83.199889,69,1,1.1,0.9,35.33,0.99,0,0
47204,1,0,0,0,0,47,1.0079319,-83.193739,69,1,1.1,0.9,35.33,0.99,0,0
47205,1,0,0,0,0,47,1.0079319,-83.193739,69,1,1.1,0.9,35.33,0.99,0,0
47206,2,0,0,0,0,47,1.0335482,-80.408371,69,1,1.1,0.9,33.79,0.79,0,0
47207,2,0,0,0,0,47,1.0360782,-93.410793,69,1,1.1,0.9,38.43,-0.09,0,0
47208,2,0,0,0,0,47,1.0311387,-84.870209,69,1,1.1,0.9,35.73,0.68,0,0
47209,1,2.61,0.6,0,0,47,1.031126,-84.871759,69,1,1.1,0.9,35.73,0.68,0,0
47210,1,0,0,0,0,47,1.0330103,-80.470262,69,1,1.1,0.9,33.83,0.79,0,0
47211,2,0,0,0,0,47,1.0330103,-80.470262,13.8,1,1.1,0.9,33.83,0.79,0,0
47212,1,0,0,0,0,47,1.0330103,-80.470262,69,1,1.1,0.9,33.83,0.79,0,0
47213,1,2.94,1.21,0,0,47,1.0242931,-84.430654,69,1,1.1,0.9,35.65,0.79,0,0
47214,2,0,0,0,0,47,1.0242931,-84.430654,18,1,1.1,0.9,35.65,0.79,0,0
47215,2,0,0,0,0,47,1.0242931,-84.430654,18,1,1.1,0.9,35.65,0.79,0,0
47216,1,0,0,0,0,47,1.0242931,-84.430654,1,1,1.1,0.9,35.65,0.79,0,0
47217,2,0,0,0,0,47,1.0242931,-84.430654,13.8,1,1.1,0.9,35.65,0.79,0,0
47218,2,0,0,0,0,47,1.0301986,-83.800678,13.8,1,1.1,0.9,35.59,0.77,0,0
47219,2,0,0,0,0,47,1.0242931,-84.430654,22,1,1.1,0.9,35.65,0.79,0,0
47220,1,0,0,0,0,47,1.0242987,-84.430095,69,1,1.1,0.9,35.65,0.79,0,0
47221,1,0,0,0,0,47,1.0242931,-84.430654,69,1,1.1,0.9,35.65,0.79,0,0
47222,1,0,0,0,0,47,1.0242931,-84.430654,69,1,1.1,0.9,35.65,0.79,0,0
47223,1,0,0,0,0,47,1.039572,-79.972268,69,1,1.1,0.9,33.52,0.73,0,0
47224,2,0,0,0,0,47,1.0440333,-79.41537,13.8,1,1.1,0.9,33.47,0.71,0,0
47225,1,10.13,2.88,0,0,47,1.039517,-79.978018,69,1,1.1,0.9,33.53,0.73,0,0
47226,1,0,0,0,0,47,1.0309709,-81.208419,69,1,1.1,0.9,34.2,0.8,0,0
47227,1,0,0,0,0,47,1.0309709,-81.208419,13.8,1,1.1,0.9,34.2,0.8,0,0
47228,1,0,0,0,0,47,1.0309709,-81.208419,13.8,1,1.1,0.9,34.2,0.8,0,0
47229,1,0,0,0,0,47,1.0309709,-81.208419,1,1,1.1,0.9,34.2,0.8,0,0
47230,2,0,0,0,0,47,1.0577782,-80.852173,13.8,1,1.1,0.9,34.17,0.8,0,0
47231,2,0,0,0,0,47,1.0578604,-80.563253,20,1,1.1,0.9,34.15,0.8,0,0
47232,1,0,0,0,0,47,1.030953,-81.212363,69,1,1.1,0.9,34.21,0.8,0,0
47233,1,0,0,0,0,47,1.0309709,-81.208419,69,1,1.1,0.9,34.2,0.8,0,0
47234,1,0,0,0,0,47,1.0213541,-87.045212,69,1,1.1,0.9,36.83,0.57,0,0
47235,2,0,0,0,0,47,1.0257845,-86.572535,13.8,1,1.1,0.9,36.79,0.55,0,0
47236,1,0,0,0,0,47,1.0213191,-87.047697,69,1,1.1,0.9,36.83,0.57,0,0
47237,1,0,0,0,0,47,1.0112406,-91.313362,69,1,1.1,0.9,38.61,0.18,0,0
47238,2,0,0,0,0,47,1.0445184,-91.232095,13.8,1,1.1,0.9,38.6,0.18,0,0
47239,2,0,0,0,0,47,1.0445184,-91.232095,13.8,1,1.1,0.9,38.6,0.18,0,0
47240,1,0,0,0,0,47,1.0438519,-91.314995,1,1,1.1,0.9,38.61,0.18,0,0
47241,2,0,0,0,0,47,1.047825,-90.802799,13.8,1,1.1,0.9,38.57,0.17,0,0
47242,2,0,0,0,0,47,1.0112406,-91.313362,18,1,1.1,0.9,38.61,0.18,0,0
47243,1,6.39,1.05,0,0,47,1.0112116,-91.317244,69,1,1.1,0.9,38.61,0.18,0,0
47244,1,0,0,0,0,47,1.0112452,-91.311586,69,1,1.1,0.9,38.6,0.18,0,0
47245,1,0.82,0.45,0,0,47,1.0236654,-84.864318,69,1,1.1,0.9,36.7,-0.02,0,0
47246,2,0,0,0,0,47,1.0268509,-84.481732,20,1,1.1,0.9,36.67,-0.04,0,0
47247,2,0,0,0,0,47,1.0268509,-84.481732,20,1,1.1,0.9,36.67,-0.04,0,0
47248,1,0,0,0,0,47,1.0236555,-84.866655,1,1,1.1,0.9,36.7,-0.02,0,0
47249,2,0,0,0,0,47,1.0254922,-84.62606,13.8,1,1.1,0.9,36.69,-0.03,0,0
47250,1,1.73,0.88,0,0,47,1.0236522,-84.865145,69,1,1.1,0.9,36.71,-0.02,0,0
47251,1,0,0,0,0,47,1.0236368,-84.867135,69,1,1.1,0.9,36.71,-0.02,0,0
47252,2,20.4,3.6,0,0,47,1.0156203,-86.26591,69,1,1.1,0.9,37.14,0.08,0,0
47253,1,0,0,0,0,47,1.0144294,-87.491467,69,1,1.1,0.9,37.14,0.6,0,0
47254,2,0,0,0,0,47,1.0144294,-87.491467,13.8,1,1.1,0.9,37.14,0.6,0,0
47255,1,0,0,0,0,47,1.0144294,-87.491467,69,1,1.1,0.9,37.14,0.6,0,0
47256,1,0,0,0,0,47,1.0082935,-85.225464,69,1,1.1,0.9,35.87,1.15,0,0
47257,2,0,0,0,0,47,1.0082935,-85.225464,22,1,1.1,0.9,35.87,1.15,0,0
47258,2,0,0,0,0,47,1.0369003,-79.415446,24,1,1.1,0.9,35.32,0.96,0,0
47259,2,0,0,0,0,47,1.0082935,-85.225464,13.8,1,1.1,0.9,35.87,1.15,0,0
47260,1,5.9,1.34,0,0,47,1.008265,-85.229225,69,1,1.1,0.9,35.87,1.15,0,0
47261,1,0,0,0,0,47,1.0083179,-85.222566,69,1,1.1,0.9,35.87,1.15,0,0
47262,1,0,0,0,0,47,1.0300896,-80.688911,69,1,1.1,0.9,33.97,0.83,0,0
47263,2,0,0,0,0,47,1.0216472,-80.134058,13.8,1,1.1,0.9,33.92,0.81,0,0
47264,1,0,0,0,0,47,1.0300672,-80.690876,69,1,1.1,0.9,33.97,0.83,0,0
47265,1,0,0,0,0,47,1.0300896,-80.688911,69,1,1.1,0.9,33.97,0.83,0,0
47266,1,0,0,0,0,47,1.0115272,-87.476033,69,1,1.1,0.9,37.21,0.64,0,0
47267,2,0,0,0,0,47,1.0313372,-87.070148,13.8,1,1.1,0.9,37.16,0.64,0,0
47268,2,0,0,0,0,47,1.0312058,-86.942769,13.8,1,1.1,0.9,37.17,0.64,0,0
47269,1,0,0,0,0,47,1.0115111,-87.479582,69,1,1.1,0.9,37.21,0.64,0,0
47270,1,0,0,0,0,47,1.0359744,-92.161537,69,1,1.1,0.9,38.09,-0,0,0
47271,2,0,0,0,0,47,1.0359744,-92.161537,18,1,1.1,0.9,38.09,-0,0,0
47272,1,0,0,0,0,47,1.0359744,-92.161537,69,1,1.1,0.9,38.09,-0,0,0
47273,1,0,0,0,0,47,1.0359744,-92.161537,69,1,1.1,0.9,38.09,-0,0,0
47274,1,0,0,0,0,47,1.0399507,-79.933667,69,1,1.1,0.9,33.51,0.73,0,0
47275,2,0,0,0,0,47,1.0531953,-79.300634,24,1,1.1,0.9,33.44,0.74,0,0
47276,2,0,0,0,0,47,1.0529718,-79.366052,13.8,1,1.1,0.9,33.46,0.73,0,0
47277,1,0,0,0,0,47,1.0399378,-79.938304,69,1,1.1,0.9,33.51,0.73,0,0
47278,1,0,0,0,0,47,1.0354499,-85.589803,69,1,1.1,0.9,35.95,0.56,0,0
47279,2,0,0,0,0,47,1.0353967,-85.023812,18,1,1.1,0.9,35.9,0.56,0,0
47280,1,0,0,0,0,47,1.0354422,-85.591732,69,1,1.1,0.9,35.95,0.56,0,0
47281,1,0,0,0,0,47,1.0354499,-85.589803,69,1,1.1,0.9,35.95,0.56,0,0
47282,1,0,0,0,0,47,1.0380664,-79.881393,161,1,1.1,0.9,34.28,0.59,0,0
47283,1,0,0,0,0,47,1.03812,-83.755303,69,1,1.1,0.9,34.86,0.66,0,0
47284,2,0,0,0,0,47,0.9988215,-77.30841,18,1,1.1,0.9,34.11,0.57,0,0
47285,1,0,0,0,0,47,1.038331,-79.872109,161,1,1.1,0.9,34.27,0.59,0,0
47286,1,0,0,0,0,47,1.0380664,-79.881393,161,1,1.1,0.9,34.28,0.59,0,0
47287,1,0,0,0,0,47,1.0181783,-84.521312,69,1,1.1,0.9,35.45,0.89,0,0
47288,2,0,0,0,0,47,1.0286562,-84.019118,13.8,1,1.1,0.9,35.39,0.87,0,0
47289,2,0,0,0,0,47,1.0348495,-84.041704,18,1,1.1,0.9,35.41,0.87,0,0
47290,2,0,0,0,0,47,1.0181783,-84.521312,24,1,1.1,0.9,35.45,0.89,0,0
47291,2,0,0,0,0,47,1.032609,-84.326602,13.2,1,1.1,0.9,35.43,0.88,0,0
47292,1,0,0,0,0,47,1.0181562,-84.523402,69,1,1.1,0.9,35.45,0.89,0,0
47293,1,0,0,0,0,47,1.0181783,-84.521312,69,1,1.1,0.9,35.45,0.89,0,0
47294,1,0,0,0,0,47,1.0255945,-87.796783,69,1,1.1,0.9,37.44,-0.13,0,0
47295,2,0,0,0,0,47,1.0255461,-87.443822,13.8,1,1.1,0.9,37.42,-0.13,0,0
47296,2,0,0,0,0,47,1.0191155,-87.189709,13.8,1,1.1,0.9,37.4,-0.12,0,0
47297,1,0,0,0,0,47,1.0255889,-87.798589,69,1,1.1,0.9,37.44,-0.13,0,0
47298,1,0,0,0,0,47,1.0255945,-87.796783,69,1,1.1,0.9,37.44,-0.13,0,0
47299,2,0,0,0,0,47,1.0305367,-84.761068,69,1,1.1,0.9,35.7,0.7,0,0
47300,2,0,0,0,0,47,1.0346192,-88.222371,69,1,1.1,0.9,37.5,-0.4,0,0
47301,2,0,0,0,0,47,1.0311599,-84.795512,69,1,1.1,0.9,35.7,0.68,0,0
47302,1,0,0,0,0,47,1.0311229,-84.798347,69,1,1.1,0.9,35.7,0.68,0,0
47303,1,0,0,0,0,47,1.0404487,-80.124476,69,1,1.1,0.9,33.59,0.71,0,0
47304,2,0,0,0,0,47,1.0503953,-79.788034,24,1,1.1,0.9,33.55,0.69,0,0
47305,2,0,0,0,0,47,1.0536879,-79.453861,13.8,1,1.1,0.9,33.52,0.68,0,0
47306,2,0,0,0,0,47,1.0511742,-79.691925,13.8,1,1.1,0.9,33.55,0.69,0,0
47307,2,0,0,0,0,47,1.0532357,-79.470159,13.8,1,1.1,0.9,33.54,0.69,0,0
47308,2,0,0,0,0,47,1.0530235,-79.507178,18,1,1.1,0.9,33.53,0.68,0,0
47309,2,0,0,0,0,47,1.0518572,-79.603207,13.8,1,1.1,0.9,33.55,0.69,0,0
47310,1,0,0,0,0,47,1.0403472,-80.130971,69,1,1.1,0.9,33.59,0.71,0,0
47311,2,0,0,0,0,47,1.0253088,-89.210547,69,1,1.1,0.9,37.5,0.12,0,0
47312,1,0,0,0,0,47,1.0187356,-85.511937,161,1,1.1,0.9,36.8,0.03,0,0
47313,1,0,0,0,0,47,1.0309474,-88.323151,69,1,1.1,0.9,36.92,0.17,0,0
47314,1,0,0,0,0,47,1.053833,-92.411057,13.8,1,1.1,0.9,37.12,0.35,0,0
47315,1,0,0,0,0,47,1.053833,-92.411057,1,1,1.1,0.9,37.12,0.35,0,0
47316,2,0,0,0,0,47,1.0395522,-87.188525,13.8,1,1.1,0.9,36.85,0.14,0,0
47317,2,0,0,0,0,47,1.0300766,-84.836307,22,1,1.1,0.9,36.77,0.02,0,0
47318,2,0,0,0,0,47,1.0400287,-88.009678,18,1,1.1,0.9,36.89,0.16,0,0
47319,2,0,0,0,0,47,1.0289479,-84.996981,22,1,1.1,0.9,36.78,0.02,0,0
47320,1,0,0,0,0,47,1.0185526,-85.502614,161,1,1.1,0.9,36.8,0.03,0,0
47321,1,0,0,0,0,47,1.0466496,-75.215979,161,1,1.1,0.9,33.18,0.57,0,0
47322,2,0,0,0,0,47,1.0335305,-74.666342,13.8,1,1.1,0.9,33.14,0.58,0,0
47323,2,0,0,0,0,47,1.0336825,-74.996692,22,1,1.1,0.9,33.16,0.57,0,0
47324,2,0,0,0,0,47,1.0336157,-74.777016,18,1,1.1,0.9,33.15,0.58,0,0
47325,1,0,0,0,0,47,1.0466203,-75.225319,161,1,1.1,0.9,33.18,0.57,0,0
49001,1,0,0,0,0,49,1.024596,-83.519066,115,1,1.1,0.9,34.06,0.2,0,0
49002,1,50.95,11.86,0,0,49,1.0243374,-83.548993,115,1,1.1,0.9,34.07,0.2,0,0
49003,1,0,0,0,0,49,1.0248585,-83.487988,115,1,1.1,0.9,34.05,0.2,0,0
49004,1,0,0,0,0,49,1.044757,-77.332275,230,1,1.1,0.9,33.32,0.03,0,0
49005,1,50.95,7.88,0,0,49,1.044567,-77.358759,230,1,1.1,0.9,33.33,0.03,0,0
49006,1,67.47,21.95,0,0,49,1.0468251,-77.173229,230,1,1.1,0.9,33.38,0.02,0,0
49007,1,67.56,29.98,0,0,49,1.0172364,-82.558322,115,1,1.1,0.9,34.1,0.29,0,0
49008,1,0,0,0,0,49,1.0214677,-85.095322,115,1,1.1,0.9,34.26,0.21,0,0
49009,1,0,0,0,0,49,1.0431102,-83.646711,100,1,1.1,0.9,33.85,0.06,0,0
49010,1,37.62,6.62,0,0,49,1.021288,-85.118704,115,1,1.1,0.9,34.27,0.21,0,0
49011,1,0,0,0,0,49,1.0442154,-83.225235,115,1,1.1,0.9,33.65,0.02,0,0
49012,1,4.74,1.72,0,0,49,1.0483498,-82.498211,100,1,1.1,0.9,33.64,0.03,0,0
49013,1,0,0,0,0,49,1.0441712,-83.23008,115,1,1.1,0.9,33.66,0.02,0,0
49014,1,0,0,0,0,49,1.0296336,-83.732403,115,1,1.1,0.9,34.05,0.15,0,0
49015,1,42.86,21.65,0,0,49,1.0292753,-83.757124,115,1,1.1,0.9,34.06,0.15,0,0
49016,1,46.81,3.77,0,0,49,1.0222007,-85.508235,115,1,1.1,0.9,34.49,0.17,0,0
49017,1,0,0,0,0,49,1.0149567,-83.677132,115,1,1.1,0.9,34.29,0.29,0,0
49018,1,45.64,12.33,0,0,49,1.0147064,-83.702105,115,1,1.1,0.9,34.3,0.29,0,0
49019,1,0,0,0,161,49,1.0465496,-76.232544,500,1,1.1,0.9,33.42,-0,0,0
49020,1,0.67,0.37,0,0,49,1.0482528,-77.564836,230,1,1.1,0.9,33.41,0,0,0
49021,1,66.72,26.45,0,0,49,1.046103,-76.266819,500,1,1.1,0.9,33.43,-0,0,0
49022,1,0,0,0,0,49,1.0469522,-76.026903,500,1,1.1,0.9,33.37,-0,0,0
49023,1,0,0,0,0,49,1.0434008,-78.366748,230,1,1.1,0.9,33.51,0.03,0,0
49024,1,66.72,44.56,0,0,49,1.0427873,-78.399053,230,1,1.1,0.9,33.52,0.04,0,0
49025,1,39.53,11.85,0,0,49,1.027444,-83.69652,115,1,1.1,0.9,34.09,0.17,0,0
49026,1,0,0,0,0,49,1.0265007,-83.703356,115,1,1.1,0.9,33.98,0.19,0,0
49027,1,39.53,19.54,0,0,49,1.0261809,-83.725637,115,1,1.1,0.9,33.98,0.2,0,0
49028,1,4.08,1.1,0,0,49,1.0257325,-83.098369,115,1,1.1,0.9,34.02,0.19,0,0
49029,1,9.8,1.47,0,0,49,1.0364266,-83.405562,115,1,1.1,0.9,33.89,0.08,0,0
49030,1,0,0,0,0,49,1.0364622,-83.399796,115,1,1.1,0.9,33.88,0.08,0,0
49031,1,0,0,0,251,49,1.0472757,-77.040816,500,1,1.1,0.9,33.48,-0,0,0
49032,1,0,0,0,0,49,1.0423742,-79.260572,230,1,1.1,0.9,33.55,0.03,0,0
49033,1,0,0,0,0,49,1.0399145,-82.872638,115,1,1.1,0.9,33.71,0.08,0,0
49034,1,77.03,15.66,0,0,49,1.0414663,-79.391296,230,1,1.1,0.9,33.6,0.03,0,0
49035,1,0,0,0,0,49,1.0196555,-84.678833,115,1,1.1,0.9,34.34,0.23,0,0
49036,1,77.97,24.83,0,0,49,1.0192355,-84.720116,115,1,1.1,0.9,34.35,0.23,0,0
49037,1,0,0,0,50,49,1.034543,-86.362287,115,1,1.1,0.9,34.63,-0.02,0,0
49038,1,30.29,5.77,0,0,49,1.034397,-86.379538,115,1,1.1,0.9,34.64,-0.02,0,0
49039,1,0.07,0.01,0,0,49,1.0371557,-84.127821,115,1,1.1,0.9,33.9,0.07,0,0
49040,1,42.34,13.6,0,0,49,1.0368836,-84.152333,115,1,1.1,0.9,33.91,0.07,0,0
49041,1,0,0,0,88,49,1.0403834,-80.782108,230,1,1.1,0.9,33.77,0.02,0,0
49042,1,0,0,0,0,49,1.0392968,-83.639746,115,1,1.1,0.9,33.75,0.07,0,0
49043,1,64.01,8.28,0,0,49,1.0401086,-80.81918,230,1,1.1,0.9,33.78,0.02,0,0
49044,1,0,0,0,0,49,1.0398414,-80.662339,230,1,1.1,0.9,33.74,0.03,0,0
49045,1,0,0,0,0,49,1.0403834,-80.782108,230,1,1.1,0.9,33.77,0.02,0,0
49046,1,0,0,0,0,49,1.0401824,-80.860529,230,1,1.1,0.9,33.7,0.04,0,0
49047,1,55.65,7.64,0,0,49,1.0399518,-80.890956,230,1,1.1,0.9,33.71,0.04,0,0
49048,1,46.65,8.56,0,0,49,1.0362429,-83.383142,115,1,1.1,0.9,33.87,0.1,0,0
49049,1,0,0,0,0,49,1.0364321,-83.355603,115,1,1.1,0.9,33.86,0.1,0,0
49050,1,53.3,10.25,0,0,49,1.0396592,-80.335961,230,1,1.1,0.9,33.71,0.04,0,0
49051,1,53.22,13.83,0,0,49,1.0420167,-83.460205,115,1,1.1,0.9,33.83,0.03,0,0
49052,1,0,0,0,0,49,1.0409581,-83.809024,115,1,1.1,0.9,33.87,0.04,0,0
49053,1,24.86,1.54,0,0,49,1.0408707,-83.822773,115,1,1.1,0.9,33.87,0.04,0,0
49054,1,0,0,0,0,49,1.0365455,-84.460657,115,1,1.1,0.9,33.93,0.08,0,0
49055,1,19.28,2.28,0,0,49,1.0364762,-84.471425,115,1,1.1,0.9,33.93,0.08,0,0
49056,1,0,0,0,0,49,1.0375115,-83.735797,115,1,1.1,0.9,33.88,0.06,0,0
49057,1,49.97,8.83,0,0,49,1.0373073,-83.764971,115,1,1.1,0.9,33.89,0.06,0,0
49058,1,0,0,0,0,49,1.0377366,-83.70693,115,1,1.1,0.9,33.87,0.06,0,0
49059,1,0,0,0,0,49,1.0388675,-79.655672,230,1,1.1,0.9,33.66,0.04,0,0
49060,1,49.97,1.98,0,0,49,1.0430291,-82.931468,115,1,1.1,0.9,33.75,0.04,0,0
49061,1,0,0,0,0,49,1.0393018,-79.619903,230,1,1.1,0.9,33.65,0.04,0,0
49062,1,0,0,0,0,49,1.0433764,-83.506182,115,1,1.1,0.9,33.71,0.02,0,0
49063,1,36.53,7.11,0,0,49,1.0391143,-82.934684,100,1,1.1,0.9,33.85,0.08,0,0
49064,1,0,0,0,0,49,1.0433922,-83.509584,115,1,1.1,0.9,33.71,0.02,0,0
49065,1,0,0,0,0,49,1.0441116,-83.842157,115,1,1.1,0.9,33.69,0.04,0,0
49066,1,0,0,0,0,49,1.0474675,-83.200375,100,1,1.1,0.9,33.68,0.03,0,0
49067,1,32.51,3.84,0,0,49,1.0440018,-83.86129,115,1,1.1,0.9,33.7,0.04,0,0
49068,1,0,0,0,0,49,1.0442064,-83.827314,115,1,1.1,0.9,33.69,0.04,0,0
49069,1,32.51,1.5,0,0,49,1.038086,-84.427157,115,1,1.1,0.9,33.89,0.08,0,0
49070,1,45.57,15.95,0,0,49,1.0141297,-85.795804,115,1,1.1,0.9,34.78,0.36,0,0
49071,1,45.57,16.41,0,0,49,1.0275537,-81.597182,115,1,1.1,0.9,33.66,0.14,0,0
49072,1,44.37,12.88,0,0,49,1.0270687,-81.781196,115,1,1.1,0.9,33.72,0.14,0,0
49073,1,0,0,0,0,49,1.0272998,-81.755751,115,1,1.1,0.9,33.72,0.13,0,0
49074,1,44.37,4.97,0,0,49,1.0279204,-81.495096,115,1,1.1,0.9,33.64,0.13,0,0
49075,1,9.73,4.38,0,0,49,1.0413906,-80.164443,115,1,1.1,0.9,33.51,0.21,0,0
49076,1,0,0,0,0,49,1.0242053,-84.783754,115,1,1.1,0.9,34.47,0.29,0,0
49077,1,22.19,8.99,0,0,49,1.0240526,-84.795252,115,1,1.1,0.9,34.47,0.29,0,0
49078,1,0,0,0,0,49,1.0007248,-83.95927,230,1,1.1,0.9,34.39,0.25,0,0
49079,1,0,0,0,0,49,1.0399643,-84.489338,115,1,1.1,0.9,34.37,0.08,0,0
49080,1,34.08,7.06,0,0,49,1.0005584,-83.978267,230,1,1.1,0.9,34.39,0.26,0,0
49081,1,22.53,12.02,0,0,49,1.0279241,-83.119766,115,1,1.1,0.9,34.05,0.17,0,0
49082,1,0,0,0,0,49,1.0281137,-83.108007,115,1,1.1,0.9,34.04,0.17,0,0
49083,1,0,0,0,0,49,1.0363165,-80.114665,115,1,1.1,0.9,33.52,0.25,0,0
49084,1,15.55,5.57,0,0,49,1.0362172,-80.123093,115,1,1.1,0.9,33.52,0.25,0,0
49085,1,14.49,1.79,0,0,49,1.0336115,-81.722671,115,1,1.1,0.9,33.64,0.24,0,0
49086,1,6.56,3.37,0,0,49,1.0142109,-82.430478,115,1,1.1,0.9,34.04,0.37,0,0
49087,1,0,0,0,0,49,1.0047773,-83.74451,230,1,1.1,0.9,34.35,0.25,0,0
49088,1,3.81,1.2,0,0,49,1.0392622,-85.416278,115,1,1.1,0.9,34.55,0.13,0,0
49089,1,29.7,10.62,0,0,49,1.0045784,-83.760953,230,1,1.1,0.9,34.36,0.25,0,0
49090,1,17.84,3.11,0,0,49,1.0361691,-80.026691,115,1,1.1,0.9,33.52,0.25,0,0
49091,1,11.49,1.2,0,0,49,1.0323412,-85.688481,115,1,1.1,0.9,34.64,0.18,0,0
49092,1,0,0,0,0,49,1.0323786,-85.68172,115,1,1.1,0.9,34.64,0.18,0,0
49093,1,0,0,0,0,49,1.019761,-80.186514,230,1,1.1,0.9,33.75,0.27,0,0
49094,1,0,0,0,0,49,1.0177894,-81.478105,115,1,1.1,0.9,33.82,0.32,0,0
49095,1,0,0,0,0,49,1.0170844,-82.049416,13.8,1,1.1,0.9,33.85,0.35,0,0
49096,1,0,0,0,0,49,1.0170844,-82.049416,1,1,1.1,0.9,33.85,0.35,0,0
49097,1,0,0,0,0,49,1.020112,-80.126416,230,1,1.1,0.9,33.74,0.27,0,0
49098,1,48.88,5.4,0,0,49,1.0195874,-80.216054,230,1,1.1,0.9,33.76,0.27,0,0
49099,1,18.07,3.4,0,0,49,1.0145851,-85.568817,115,1,1.1,0.9,34.72,0.38,0,0
49100,1,4.51,1.38,0,0,49,1.0175022,-81.410519,115,1,1.1,0.9,33.82,0.32,0,0
49101,1,0,0,0,0,49,1.0281442,-85.214236,115,1,1.1,0.9,34.55,0.25,0,0
49102,1,26.57,5.27,0,0,49,1.0280206,-85.228161,115,1,1.1,0.9,34.55,0.25,0,0
49103,1,11.4,4.33,0,0,49,1.0292568,-81.201348,115,1,1.1,0.9,33.61,0.1,0,0
49104,1,0,0,0,0,49,1.0293329,-81.195179,115,1,1.1,0.9,33.61,0.1,0,0
49105,1,40.85,9.89,0,0,49,1.0292948,-82.245229,115,1,1.1,0.9,33.78,0.32,0,0
49106,1,51.09,11.23,0,0,49,1.0202332,-80.112387,230,1,1.1,0.9,33.75,0.25,0,0
49107,1,0,0,0,0,49,1.013747,-82.777729,115,1,1.1,0.9,34.13,0.37,0,0
49108,1,16.37,6.93,0,0,49,1.0136373,-82.786432,115,1,1.1,0.9,34.13,0.37,0,0
49109,1,26.54,4.14,0,0,49,1.0180349,-85.936182,115,1,1.1,0.9,34.79,0.32,0,0
49110,1,0,0,0,0,49,1.0188941,-80.498153,230,1,1.1,0.9,33.84,0.23,0,0
49111,1,49.94,15.58,0,0,49,1.0186326,-80.525352,230,1,1.1,0.9,33.85,0.23,0,0
49112,1,0,0,0,0,49,1.034667,-84.074142,115,1,1.1,0.9,34.3,0.1,0,0
49113,1,3.48,1.74,0,0,49,1.0346377,-84.07603,115,1,1.1,0.9,34.3,0.11,0,0
49114,1,0,0,0,0,49,1.0223765,-79.241636,230,1,1.1,0.9,33.6,0.26,0,0
49115,1,0,0,0,0,49,1.0225021,-79.963351,115,1,1.1,0.9,33.57,0.28,0,0
49116,1,63.96,7.03,0,0,49,1.0221173,-79.281042,230,1,1.1,0.9,33.62,0.26,0,0
49117,1,0,0,0,0,49,1.0226712,-79.188837,230,1,1.1,0.9,33.59,0.26,0,0
49118,1,0,0,0,0,49,1.0223765,-79.241636,230,1,1.1,0.9,33.6,0.26,0,0
49119,1,0,0,0,0,49,1.0172314,-81.370585,115,1,1.1,0.9,33.82,0.33,0,0
49120,1,24.83,11.3,0,0,49,1.0170274,-81.384925,115,1,1.1,0.9,33.83,0.33,0,0
49121,1,0,0,0,0,49,1.0174139,-81.35805,115,1,1.1,0.9,33.82,0.32,0,0
49122,1,16.04,2.82,0,0,49,1.0349488,-80.304799,115,1,1.1,0.9,33.57,0.26,0,0
49123,1,32.2,6.48,0,0,49,1.0327908,-80.490526,115,1,1.1,0.9,33.65,0.28,0,0
49124,1,0,0,0,0,49,1.0115255,-81.060684,230,1,1.1,0.9,33.83,0.33,0,0
49125,1,0,0,0,0,49,1.0325523,-81.895439,115,1,1.1,0.9,33.74,0.3,0,0
49126,1,61.98,52.2,0,0,49,1.0108126,-81.088116,230,1,1.1,0.9,33.85,0.34,0,0
49127,1,0,0,0,0,49,1.0122786,-81.021061,230,1,1.1,0.9,33.82,0.32,0,0
49128,1,21.46,6.85,0,0,49,1.0365856,-80.475588,115,1,1.1,0.9,33.61,0.25,0,0
49129,1,59.76,15.32,0,0,49,1.0138039,-83.623024,115,1,1.1,0.9,34.24,0.26,0,0
49130,1,0.74,0.18,0,0,49,1.0237767,-85.842219,115,1,1.1,0.9,34.73,0.27,0,0
49131,1,1.64,0.62,0,0,49,1.0237663,-85.843135,115,1,1.1,0.9,34.73,0.27,0,0
49132,1,2.92,1.14,0,0,49,1.0403172,-65.792206,115,1,1.1,0.9,32.11,0.15,0,0
49133,1,56.35,11.97,0,0,49,1.0427916,-77.457451,115,1,1.1,0.9,33.21,0.09,0,0
49134,1,5.49,1.26,0,0,49,1.0381009,-78.318425,115,1,1.1,0.9,33.32,0.13,0,0
49135,1,0,0,0,0,49,1.0417559,-77.150763,115,1,1.1,0.9,33.17,0.1,0,0
49136,1,38.7,4.96,0,0,49,1.0416196,-77.173532,115,1,1.1,0.9,33.17,0.1,0,0
49137,1,46.86,12.37,0,0,49,1.0291155,-78.891247,115,1,1.1,0.9,33.52,0.19,0,0
49138,1,46.86,4.38,0,0,49,1.0437315,-77.487146,115,1,1.1,0.9,33.18,0.07,0,0
49139,1,0,0,0,0,49,1.0398438,-78.090166,115,1,1.1,0.9,33.29,0.11,0,0
49140,1,36.09,5.54,0,0,49,1.0396944,-78.111575,115,1,1.1,0.9,33.3,0.11,0,0
49141,1,0,0,0,0,49,1.0399685,-78.07148,115,1,1.1,0.9,33.29,0.11,0,0
49142,1,36.09,13.67,0,0,49,1.0393853,-77.923398,115,1,1.1,0.9,33.28,0.12,0,0
49143,1,18.36,3.61,0,0,49,1.0418603,-77.020343,115,1,1.1,0.9,33.15,0.1,0,0
49144,1,9,2.74,0,0,49,1.0386611,-78.235068,115,1,1.1,0.9,33.31,0.12,0,0
49145,1,8.81,2.01,0,0,49,1.0325434,-79.137394,115,1,1.1,0.9,33.5,0.17,0,0
49146,1,63.49,19.69,0,0,49,1.041714,-75.015466,230,1,1.1,0.9,33.12,0.04,0,0
49147,1,0,0,0,8,49,1.0392306,-75.444913,230,1,1.1,0.9,33.17,0.06,0,0
49148,1,0,0,0,0,49,1.0435361,-77.615853,115,1,1.1,0.9,33.17,0.08,0,0
49149,1,45.77,18.76,0,0,49,1.0388999,-75.469356,230,1,1.1,0.9,33.18,0.06,0,0
49150,1,42.04,4.78,0,0,49,1.0439463,-76.876495,115,1,1.1,0.9,33.11,0.08,0,0
49151,1,0,0,0,0,49,1.0441077,-76.850965,115,1,1.1,0.9,33.1,0.08,0,0
49152,1,0,0,0,0,49,1.0439463,-76.876495,115,1,1.1,0.9,33.11,0.08,0,0
49153,1,16.81,3.28,0,0,49,1.030544,-78.452763,115,1,1.1,0.9,33.47,0.18,0,0
49154,1,0,0,0,0,49,1.0306276,-78.442401,115,1,1.1,0.9,33.47,0.18,0,0
49155,1,0,0,0,0,49,1.02999,-78.861078,115,1,1.1,0.9,33.5,0.18,0,0
49156,1,6.26,0.51,0,0,49,1.0299704,-78.865013,115,1,1.1,0.9,33.5,0.18,0,0
49157,1,0,0,0,0,49,1.0300094,-78.857678,115,1,1.1,0.9,33.5,0.18,0,0
49158,1,0,0,0,0,49,1.0380596,-74.754444,230,1,1.1,0.9,33.13,0.06,0,0
49159,1,0,0,0,0,49,1.0414015,-77.11016,115,1,1.1,0.9,33.15,0.11,0,0
49160,1,0,0,0,0,49,1.0383395,-74.663321,230,1,1.1,0.9,33.11,0.06,0,0
49161,1,50.96,5.9,0,0,49,1.0378544,-74.783207,230,1,1.1,0.9,33.14,0.06,0,0
49162,1,51.23,4.77,0,0,49,1.0451494,-76.427105,115,1,1.1,0.9,33.06,0.09,0,0
49163,1,0,0,0,0,49,1.0071397,-84.294954,230,1,1.1,0.9,34.41,0.25,0,0
49164,1,0,0,0,0,49,1.010321,-85.035439,230,1,1.1,0.9,34.46,0.28,0,0
49165,1,0,0,0,0,49,1.0147669,-85.822916,115,1,1.1,0.9,34.53,0.3,0,0
49166,1,62.91,11.11,0,0,49,1.0068759,-84.336049,230,1,1.1,0.9,34.42,0.25,0,0
49167,1,45.06,3.87,0,0,49,1.0109908,-83.472362,230,1,1.1,0.9,34.25,0.3,0,0
49168,1,0,0,0,0,49,1.0141995,-87.061416,115,1,1.1,0.9,34.86,0.26,0,0
49169,1,26.05,8.4,0,0,49,1.014041,-87.075222,115,1,1.1,0.9,34.87,0.26,0,0
49170,1,0,0,0,0,49,1.0051855,-88.202861,115,1,1.1,0.9,35.22,0.33,0,0
49171,1,15.2,3.07,0,0,49,1.005111,-88.211824,115,1,1.1,0.9,35.22,0.33,0,0
49172,1,0,0,0,0,49,1.0052577,-88.19314,115,1,1.1,0.9,35.22,0.33,0,0
49173,1,33.42,11.48,0,0,49,1.0495052,-74.803892,230,1,1.1,0.9,33.15,0.02,0,0
49174,1,5.49,0.32,0,0,49,1.0178664,-87.374014,115,1,1.1,0.9,34.95,0.17,0,0
49175,1,7.07,0.83,0,0,49,1.0160273,-85.924771,115,1,1.1,0.9,34.58,0.28,0,0
49176,1,1.45,0.37,0,0,49,1.0252498,-87.201115,115,1,1.1,0.9,34.88,0.07,0,0
49177,1,24.84,3.02,0,0,49,1.0268298,-85.935577,115,1,1.1,0.9,34.67,0.19,0,0
49178,1,0,0,0,0,49,1.0305944,-83.970053,115,1,1.1,0.9,34.21,0.18,0,0
49179,1,8.55,2.4,0,0,49,1.0305466,-83.974702,115,1,1.1,0.9,34.21,0.18,0,0
49180,1,16.52,15.3,0,0,49,1.0089428,-85.86058,115,1,1.1,0.9,34.8,0.44,0,0
49181,1,0,0,0,0,49,1.0091621,-85.851872,115,1,1.1,0.9,34.8,0.44,0,0
49182,1,5.45,1.69,0,20,49,1.0265079,-87.423588,115,1,1.1,0.9,34.93,0.05,0,0
49183,1,0,0,0,0,49,1.0263279,-87.418307,115,1,1.1,0.9,34.93,0.05,0,0
49184,1,0,0,0,0,49,1.0313323,-85.536324,115,1,1.1,0.9,34.6,0.17,0,0
49185,1,0,0,0,0,49,1.0313323,-85.536324,13.8,1,1.1,0.9,34.6,0.17,0,0
49186,1,0,0,0,0,49,1.0313323,-85.536324,13.8,1,1.1,0.9,34.6,0.17,0,0
49187,1,0,0,0,0,49,1.0313323,-85.536324,1,1,1.1,0.9,34.6,0.17,0,0
49188,1,0,0,0,0,49,1.0313545,-85.534578,115,1,1.1,0.9,34.6,0.17,0,0
49189,1,3.08,1.26,0,0,49,1.0313121,-85.537887,115,1,1.1,0.9,34.6,0.17,0,0
49190,1,12.83,0.7,0,0,49,1.0088004,-87.88897,115,1,1.1,0.9,35.11,0.29,0,0
49191,1,0,0,0,0,49,1.0345131,-85.613882,115,1,1.1,0.9,34.61,0.15,0,0
49192,1,11.46,3.9,0,0,49,1.0344466,-85.619978,115,1,1.1,0.9,34.62,0.15,0,0
49193,1,0,0,0,0,49,1.0330508,-83.887757,115,1,1.1,0.9,34.25,0.12,0,0
49194,1,4.24,0.16,0,0,49,1.0330369,-83.890287,115,1,1.1,0.9,34.25,0.12,0,0
49195,1,15.55,3.2,0,0,49,1.0163752,-85.638581,115,1,1.1,0.9,34.64,0.31,0,0
49196,1,4.83,0.42,0,0,49,1.0338443,-84.014407,115,1,1.1,0.9,34.29,0.11,0,0
49197,1,0,0,0,0,49,1.033862,-84.011754,115,1,1.1,0.9,34.29,0.11,0,0
49198,1,0,0,0,0,49,1.024906,-87.41064,115,1,1.1,0.9,34.93,0.07,0,0
49199,1,8.34,2.38,0,0,49,1.0248569,-87.415757,115,1,1.1,0.9,34.93,0.07,0,0
49200,1,0,0,0,0,49,1.0170431,-85.579188,115,1,1.1,0.9,34.62,0.3,0,0
49201,1,13.02,3.73,0,0,49,1.0169788,-85.586242,115,1,1.1,0.9,34.63,0.3,0,0
49202,1,0,0,0,0,49,1.0221832,-86.032067,115,1,1.1,0.9,34.66,0.23,0,0
49203,1,2.02,0.34,0,0,49,1.022175,-86.033149,115,1,1.1,0.9,34.66,0.23,0,0
49204,1,0,0,0,0,49,1.0221924,-86.030802,115,1,1.1,0.9,34.66,0.23,0,0
49205,1,10.04,2.43,0,0,49,1.0110091,-87.339249,115,1,1.1,0.9,34.96,0.29,0,0
49206,1,5.43,1.33,0,0,49,1.0134468,-85.77093,115,1,1.1,0.9,34.72,0.36,0,0
49207,1,10.56,3.7,0,0,49,1.0236593,-86.038858,115,1,1.1,0.9,34.68,0.22,0,0
49208,1,6.9,1.91,0,0,49,1.0119594,-87.826654,115,1,1.1,0.9,35.09,0.24,0,0
49209,1,0,0,0,0,49,1.0087729,-86.947929,115,1,1.1,0.9,34.86,0.34,0,0
49210,1,11.8,7.4,0,0,49,1.0086628,-86.953959,115,1,1.1,0.9,34.86,0.34,0,0
49211,1,6.47,2.54,0,0,49,1.022,-87.456504,115,1,1.1,0.9,34.96,0.12,0,0
49212,1,0,0,0,0,49,1.0220406,-87.453072,115,1,1.1,0.9,34.95,0.12,0,0
49213,1,1.97,0.79,0,0,49,1.0049199,-87.668097,115,1,1.1,0.9,35.06,0.36,0,0
49214,1,12.41,3.78,0,0,49,1.0143725,-86.088733,115,1,1.1,0.9,34.67,0.3,0,0
49215,1,3.2,0.66,0,21,49,1.0399852,-84.139061,115,1,1.1,0.9,34.22,0.06,0,0
49216,1,0,0,0,0,49,1.0182206,-87.50709,115,1,1.1,0.9,34.98,0.16,0,0
49217,1,9.67,3.28,0,0,49,1.0181575,-87.512442,115,1,1.1,0.9,34.98,0.17,0,0
49218,1,0,0,0,0,49,1.0330021,-75.117919,230,1,1.1,0.9,33.13,0.2,0,0
49219,1,0,0,0,0,49,1.0346595,-80.476327,115,1,1.1,0.9,33.34,0.28,0,0
49220,1,38.95,10.59,0,0,49,1.0327962,-75.137824,230,1,1.1,0.9,33.14,0.2,0,0
49221,1,0,0,0,0,49,1.0331216,-74.953143,230,1,1.1,0.9,33.1,0.2,0,0
49222,1,0,0,0,0,49,1.0316211,-82.490993,115,1,1.1,0.9,33.85,0.23,0,0
49223,1,38.95,8.7,0,0,49,1.0314333,-82.512665,115,1,1.1,0.9,33.85,0.23,0,0
49224,1,0,0,0,49,49,1.0408612,-75.14665,230,1,1.1,0.9,33.13,0.08,0,0
49225,1,0,0,0,0,49,1.0370658,-75.86258,230,1,1.1,0.9,33.17,0.09,0,0
49226,1,1.27,0.39,0,0,49,1.0423893,-81.043346,115,1,1.1,0.9,33.39,0.16,0,0
49227,1,50.04,5.2,0,0,49,1.0406835,-75.175135,230,1,1.1,0.9,33.13,0.08,0,0
49228,1,50.04,10.98,0,0,49,1.0366834,-81.895911,115,1,1.1,0.9,33.6,0.21,0,0
49229,1,0,0,0,0,49,1.0369109,-81.866911,115,1,1.1,0.9,33.6,0.21,0,0
49230,1,0,0,0,0,49,1.0299711,-78.129604,230,1,1.1,0.9,33.4,0.15,0,0
49231,1,0.28,0.05,0,0,49,1.0447873,-80.147724,115,1,1.1,0.9,33.43,0.15,0,0
49232,1,58.63,15.34,0,0,49,1.0296837,-78.159379,230,1,1.1,0.9,33.41,0.16,0,0
49233,1,0,0,0,0,49,1.0461684,-79.956499,115,1,1.1,0.9,33.44,0.16,0,0
49234,1,7.42,1.52,0,0,49,1.0461324,-79.960286,115,1,1.1,0.9,33.44,0.16,0,0
49235,1,13.61,4.49,0,0,49,1.0377475,-81.811236,115,1,1.1,0.9,33.68,0.03,0,0
49236,1,0,0,0,0,49,1.0316566,-82.51777,115,1,1.1,0.9,33.86,0.23,0,0
49237,1,0,0,0,0,49,1.0316661,-82.516302,115,1,1.1,0.9,33.86,0.23,0,0
49238,1,2.62,0.32,0,0,49,1.0316468,-82.519262,115,1,1.1,0.9,33.86,0.23,0,0
49239,1,0,0,0,0,49,1.0399994,-81.380143,115,1,1.1,0.9,33.5,0.16,0,0
49240,1,5.02,1.01,0,0,49,1.039974,-81.383088,115,1,1.1,0.9,33.5,0.16,0,0
49241,1,0,0,0,0,49,1.0392782,-81.404102,115,1,1.1,0.9,33.54,0.17,0,0
49242,1,12.58,2.29,0,0,49,1.0392212,-81.41147,115,1,1.1,0.9,33.55,0.17,0,0
49243,1,0,0,0,0,49,1.0483967,-80.105519,115,1,1.1,0.9,33.54,0.24,0,0
49244,1,0,0,0,0,49,1.0525416,-78.910985,69,1,1.1,0.9,33.57,0.38,0,0
49245,1,1.37,0.5,0,0,49,1.0483876,-80.106224,115,1,1.1,0.9,33.54,0.24,0,0
49246,1,10.47,1.34,0,0,49,1.0336521,-81.493665,115,1,1.1,0.9,33.59,0.25,0,0
49247,1,0,0,0,0,49,1.0336882,-81.487972,115,1,1.1,0.9,33.59,0.25,0,0
49248,1,0,0,0,0,49,1.0312603,-83.208948,115,1,1.1,0.9,34.02,0.21,0,0
49249,1,2.93,0.74,0,0,49,1.0312445,-83.21063,115,1,1.1,0.9,34.02,0.21,0,0
49250,1,6.8,1.27,0,0,49,1.0329703,-82.224955,115,1,1.1,0.9,33.78,0.22,0,0
49251,1,4.81,1.22,0,0,49,1.0381724,-81.731331,115,1,1.1,0.9,33.67,0.06,0,0
49252,1,0,0,0,0,49,1.0381962,-81.728692,115,1,1.1,0.9,33.66,0.06,0,0
49253,1,0,0,0,0,49,1.0295022,-78.088798,230,1,1.1,0.9,33.4,0.18,0,0
49254,1,0,0,0,0,49,1.046672,-79.782054,115,1,1.1,0.9,33.41,0.16,0,0
49255,1,28.83,10.28,0,0,49,1.0293284,-78.103608,230,1,1.1,0.9,33.4,0.18,0,0
49256,1,8.65,1,0,0,49,1.0299482,-83.289275,115,1,1.1,0.9,33.96,0.29,0,0
49257,1,0,0,0,0,49,1.0442696,-80.433256,115,1,1.1,0.9,33.5,0.14,0,0
49258,1,9.49,2.95,0,0,49,1.0442137,-80.438661,115,1,1.1,0.9,33.5,0.15,0,0
49259,1,19.02,3.71,0,0,49,1.0428339,-80.894219,115,1,1.1,0.9,33.56,0.12,0,0
49260,1,28.93,6.88,0,0,49,1.0389763,-75.482389,230,1,1.1,0.9,33.12,0.07,0,0
49261,1,0,0,0,0,49,1.0385454,-75.569746,230,1,1.1,0.9,33.14,0.07,0,0
49262,1,0,0,0,0,49,1.0317515,-82.431723,115,1,1.1,0.9,33.84,0.23,0,0
49263,1,5.2,2.65,0,0,49,1.0317103,-82.434569,115,1,1.1,0.9,33.84,0.23,0,0
49264,1,0,0,0,0,49,1.0429365,-80.700257,115,1,1.1,0.9,33.61,0.19,0,0
49265,1,13.08,4.61,0,0,49,1.0428479,-80.707749,115,1,1.1,0.9,33.61,0.2,0,0
49266,1,0,0,0,0,49,1.0430242,-80.693145,115,1,1.1,0.9,33.6,0.19,0,0
49267,1,0,0,0,0,49,1.0429365,-80.700257,115,1,1.1,0.9,33.61,0.19,0,0
49268,1,1.59,0.34,0,0,49,1.0466272,-80.36658,115,1,1.1,0.9,33.57,0.22,0,0
49269,1,0,0,0,0,49,1.0466339,-80.365742,115,1,1.1,0.9,33.57,0.22,0,0
49270,1,0,0,0,0,49,1.0230696,-84.753201,115,1,1.1,0.9,34.48,0.25,0,0
49271,1,2.62,0.78,0,0,49,1.0230543,-84.754541,115,1,1.1,0.9,34.48,0.25,0,0
49272,1,5.52,0.71,0,0,49,1.0383729,-81.610747,115,1,1.1,0.9,33.6,0.14,0,0
49273,1,0,0,0,0,49,1.0383949,-81.607685,115,1,1.1,0.9,33.6,0.14,0,0
49274,1,1.87,0.19,0,0,49,1.0366227,-80.333644,115,1,1.1,0.9,33.57,0.25,0,0
49275,1,0,0,0,0,49,1.0441524,-80.469955,115,1,1.1,0.9,33.5,0.14,0,0
49276,1,5.75,1.75,0,0,49,1.0441225,-80.473139,115,1,1.1,0.9,33.5,0.14,0,0
49277,1,0,0,0,0,49,1.0441856,-80.467095,115,1,1.1,0.9,33.5,0.14,0,0
49278,1,16.81,3.06,0,0,49,1.0305521,-82.065323,115,1,1.1,0.9,33.7,0.31,0,0
49279,1,0,0,0,0,49,1.039009,-81.602241,115,1,1.1,0.9,33.63,0.08,0,0
49280,1,8.42,1.72,0,0,49,1.0389729,-81.606752,115,1,1.1,0.9,33.63,0.08,0,0
49281,1,41.28,7.65,0,0,49,1.0238624,-81.750085,115,1,1.1,0.9,33.92,0.23,0,0
49282,1,14.79,2.01,0,0,49,1.0290267,-80.362834,115,1,1.1,0.9,33.68,0.19,0,0
49283,1,0,0,0,0,49,1.0290799,-80.354127,115,1,1.1,0.9,33.68,0.19,0,0
49284,1,20.08,5.37,0,0,49,1.0298509,-79.92718,115,1,1.1,0.9,33.62,0.19,0,0
49285,1,0,0,0,0,49,1.0299561,-79.916458,115,1,1.1,0.9,33.62,0.19,0,0
49286,1,0,0,0,0,49,1.0315616,-80.026819,115,1,1.1,0.9,33.4,0.19,0,0
49287,1,28.61,8.23,0,0,49,1.0313873,-80.043309,115,1,1.1,0.9,33.4,0.19,0,0
49288,1,0,0,0,0,49,1.0308005,-86.316872,115,1,1.1,0.9,34.64,0.04,0,0
49289,1,3.22,1.04,0,0,49,1.0307823,-86.31878,115,1,1.1,0.9,34.64,0.04,0,0
49290,1,3.96,1.14,0,0,49,1.0321077,-85.46966,115,1,1.1,0.9,34.41,0.07,0,0
49291,1,0,0,0,0,49,1.021463,-81.839475,115,1,1.1,0.9,33.89,0.26,0,0
49292,1,7.88,0.3,0,0,49,1.0214367,-81.844567,115,1,1.1,0.9,33.89,0.26,0,0
49293,1,6.55,2.32,0,0,49,1.0375191,-78.511219,115,1,1.1,0.9,33.3,0.13,0,0
49294,1,11.14,4.93,0,0,49,1.039235,-78.237253,115,1,1.1,0.9,33.25,0.12,0,0
49295,1,0,0,0,0,49,1.0315953,-85.196511,115,1,1.1,0.9,34.34,0.09,0,0
49296,1,9.01,2.29,0,0,49,1.0315502,-85.20198,115,1,1.1,0.9,34.35,0.09,0,0
49297,1,0,0,0,0,49,1.0413991,-78.201379,230,1,1.1,0.9,33.49,0.04,0,0
49298,1,57.81,37.76,0,0,49,1.04541,-81.715867,115,1,1.1,0.9,33.5,0.07,0,0
49299,1,0,0,0,0,49,1.0421137,-78.139502,230,1,1.1,0.9,33.47,0.04,0,0
49300,1,57.81,3.78,0,0,49,1.0248315,-82.699473,115,1,1.1,0.9,33.99,0.2,0,0
49301,2,0,0,0,0,49,1.0193231,-80.915436,115,1,1.1,0.9,33.75,0.31,0,0
49302,1,0,0,0,0,49,1.0193,-80.916868,115,1,1.1,0.9,33.75,0.31,0,0
49303,2,0.51,0.25,0,0,49,1.039,-81.653454,115,1,1.1,0.9,33.63,0,0,0
49304,1,0,0,0,0,49,1.0375383,-68.719069,500,1,1.1,0.9,32.73,0.15,0,0
49305,1,0,0,0,0,49,1.0360838,-72.961314,230,1,1.1,0.9,32.82,0.2,0,0
49306,2,0,0,0,0,49,1.0375383,-68.719069,13.8,1,1.1,0.9,32.73,0.15,0,0
49307,2,0,0,0,0,49,1.0481233,-67.486228,18,1,1.1,0.9,32.7,0.14,0,0
49308,1,0,0,0,0,49,1.0382373,-68.484202,500,1,1.1,0.9,32.68,0.15,0,0
49309,1,1.97,0.63,0,0,49,1.0375259,-68.72019,500,1,1.1,0.9,32.73,0.15,0,0
49310,1,0,0,0,0,49,1.045,-72.575574,500,1,1.1,0.9,33.07,0,0,0
49311,1,0,0,0,0,49,1.0471587,-74.330947,230,1,1.1,0.9,33.03,0.02,0,0
49312,1,0,0,0,0,49,1.0463923,-77.232524,115,1,1.1,0.9,33.05,0.06,0,0
49313,2,0,0,0,0,49,1.045,-72.575574,13.8,1,1.1,0.9,33.07,0,0,0
49314,2,0,0,0,0,49,1.0489271,-71.72537,13.8,1,1.1,0.9,33.05,0,0,0
49315,2,0,0,0,0,49,1.0502923,-71.428717,24,1,1.1,0.9,33.05,0,0,0
49316,2,0,0,0,0,49,1.045,-72.575574,13.8,1,1.1,0.9,33.07,0,0,0
49317,2,0,0,0,0,49,1.0495477,-71.587285,20,1,1.1,0.9,33.05,0,0,0
49318,2,0,0,0,0,49,1.0496291,-71.570083,13.8,1,1.1,0.9,33.05,0,0,0
49319,1,0,0,0,0,49,1.0441571,-72.644888,500,1,1.1,0.9,33.09,0,0,0
49320,1,0,0,0,0,49,1.0468476,-74.397343,230,1,1.1,0.9,33.05,0.02,0,0
49321,1,0,0,0,0,49,1.0337063,-80.64215,115,1,1.1,0.9,33.34,0.06,0,0
49322,2,0,0,0,0,49,1.0474635,-78.601971,13.8,1,1.1,0.9,33.25,0.06,0,0
49323,1,0,0,0,0,49,1.0336839,-80.64825,115,1,1.1,0.9,33.34,0.06,0,0
49324,1,0,0,0,0,49,1.0212915,-80.314745,115,1,1.1,0.9,33.64,0.29,0,0
49325,2,0,0,0,0,49,1.0216315,-79.795481,13.8,1,1.1,0.9,33.61,0.29,0,0
49326,1,0,0,0,0,49,1.0212808,-80.317132,115,1,1.1,0.9,33.64,0.29,0,0
49327,1,0,0,0,0,49,1.0434406,-83.300926,115,1,1.1,0.9,33.67,0.03,0,0
49328,2,0,0,0,0,49,1.0494011,-82.560188,100,1,1.1,0.9,33.65,0.02,0,0
49329,1,0,0,0,0,49,1.0434901,-83.304423,115,1,1.1,0.9,33.67,0.03,0,0
49330,1,0,0,0,0,49,1.0434406,-83.300926,115,1,1.1,0.9,33.67,0.03,0,0
49331,1,0,0,0,0,49,1.041,-83.576753,115,1,1.1,0.9,33.78,0.03,0,0
49332,1,0,0,0,0,49,1.0477969,-82.477926,100,1,1.1,0.9,33.66,0.03,0,0
49333,1,0,0,0,0,49,1.0566564,-81.149494,13.8,1,1.1,0.9,33.51,0.02,0,0
49334,1,0,0,0,0,49,1.0566564,-81.149494,1,1,1.1,0.9,33.51,0.02,0,0
49335,2,0,0,0,0,49,1.0114162,-79.422264,13.8,1,1.1,0.9,33.57,0,0,0
49336,1,0,0,0,0,49,1.0407671,-83.61637,115,1,1.1,0.9,33.79,0.03,0,0
49337,1,0,0,0,0,49,1.041,-83.576753,115,1,1.1,0.9,33.78,0.03,0,0
49338,1,0,0,0,0,49,1.041,-83.576753,115,1,1.1,0.9,33.78,0.03,0,0
49339,1,0,0,0,522,49,1.047485,-77.690206,500,1,1.1,0.9,33.55,-0.01,0,0
49340,1,0,0,0,0,49,1.0459048,-79.582292,230,1,1.1,0.9,33.52,0.01,0,0
49341,1,0,0,0,0,49,1.0440044,-83.566898,115,1,1.1,0.9,33.73,0.01,0,0
49342,1,0,0,0,0,49,1.0488147,-82.367724,100,1,1.1,0.9,33.63,0.02,0,0
49343,1,0,0,0,0,49,1.0488147,-82.367724,22,1,1.1,0.9,33.63,0.02,0,0
49344,1,0,0,0,0,49,1.0488147,-82.367724,22,1,1.1,0.9,33.63,0.02,0,0
49345,1,0,0,0,0,49,1.0488147,-82.367724,1,1,1.1,0.9,33.63,0.02,0,0
49346,2,0,0,0,0,49,1.003507,-76.361063,22,1,1.1,0.9,33.54,-0.02,0,0
49347,2,0,0,0,0,49,1.004561,-76.246823,18,1,1.1,0.9,33.53,-0.02,0,0
49348,2,0,0,0,0,49,1.0025764,-75.79771,18,1,1.1,0.9,33.52,-0.03,0,0
49349,2,0,0,0,0,49,1.0230668,-78.644477,13.8,1,1.1,0.9,33.49,-0.01,0,0
49350,1,0,0,0,0,49,1.0431865,-83.61501,115,1,1.1,0.9,33.74,0.01,0,0
49351,1,0,0,0,0,49,1.0440044,-83.566898,115,1,1.1,0.9,33.73,0.01,0,0
49352,1,0,0,0,0,49,1.0453343,-79.664781,230,1,1.1,0.9,33.54,0.01,0,0
49353,1,0,0,0,0,49,1.0440044,-83.566898,115,1,1.1,0.9,33.73,0.01,0,0
49354,1,0,0,0,0,49,1.0466607,-77.108945,500,1,1.1,0.9,33.41,0.03,0,0
49355,1,0,0,0,0,49,1.0454171,-79.677758,230,1,1.1,0.9,33.54,0.01,0,0
49356,2,0,0,0,0,49,1.0434041,-75.4746,13.8,1,1.1,0.9,33.38,0.04,0,0
49357,2,0,0,0,0,49,1.0429407,-75.279286,13.8,1,1.1,0.9,33.37,0.04,0,0
49358,2,0,0,0,0,49,1.0427868,-75.265617,13.8,1,1.1,0.9,33.38,0.03,0,0
49359,2,0,0,0,0,49,1.0428346,-75.248983,18,1,1.1,0.9,33.38,0.04,0,0
49360,2,0,0,0,0,49,1.0417766,-74.8293,20,1,1.1,0.9,33.37,0.04,0,0
49361,2,0,0,0,0,49,1.0435677,-75.579433,13.8,1,1.1,0.9,33.38,0.03,0,0
49362,1,0,0,0,0,49,1.0469306,-77.692095,500,1,1.1,0.9,33.55,-0.01,0,0
49363,1,0,0,0,0,49,1.0466607,-77.108945,500,1,1.1,0.9,33.41,0.03,0,0
49364,2,0,0,0,0,49,1.0143954,-83.853308,115,1,1.1,0.9,34.37,0.36,0,0
49365,1,0,0,0,0,49,1.0143651,-83.860244,115,1,1.1,0.9,34.37,0.36,0,0
49366,2,0,0,0,0,49,1.0150163,-86.112214,115,1,1.1,0.9,34.62,0.29,0,0
49367,1,0,0,0,0,49,1.0458451,-80.132483,115,1,1.1,0.9,33.46,0.15,0,0
49368,2,0,0,0,0,49,1.0458451,-80.132483,13.8,1,1.1,0.9,33.46,0.15,0,0
49369,2,0,0,0,0,49,1.0458451,-80.132483,13.8,1,1.1,0.9,33.46,0.15,0,0
49370,2,0,0,0,0,49,1.0235818,-79.782395,13.8,1,1.1,0.9,33.44,0.14,0,0
49371,1,0,0,0,0,49,1.0458316,-80.133496,115,1,1.1,0.9,33.46,0.15,0,0
49372,1,0,0,0,0,49,1.0410179,-74.887545,500,1,1.1,0.9,33.22,0.07,0,0
49373,1,0,0,0,0,49,1.0399887,-76.842622,230,1,1.1,0.9,33.25,0.08,0,0
49374,1,0,0,0,0,49,1.0356446,-80.589798,115,1,1.1,0.9,33.36,0.09,0,0
49375,2,0,0,0,0,49,1.03943,-74.029068,18,1,1.1,0.9,33.21,0.07,0,0
49376,2,0,0,0,0,49,1.0397451,-74.206118,18,1,1.1,0.9,33.21,0.07,0,0
49377,2,0,0,0,0,49,1.0394888,-74.021632,13.8,1,1.1,0.9,33.2,0.07,0,0
49378,1,0,0,0,0,49,1.0415785,-75.06979,500,1,1.1,0.9,33.27,0.04,0,0
49379,1,0,0,0,0,49,1.0390608,-76.988199,230,1,1.1,0.9,33.28,0.09,0,0
49380,1,0,0,0,0,49,1.0410179,-74.887545,500,1,1.1,0.9,33.22,0.07,0,0
49381,1,0,0,0,58,49,1.0363689,-72.505297,500,1,1.1,0.9,33.11,0.14,0,0
49382,1,0,0,0,0,49,1.0350673,-76.992878,230,1,1.1,0.9,33.26,0.19,0,0
49383,1,0,0,0,0,49,1.0401443,-79.494832,115,1,1.1,0.9,33.35,0.23,0,0
49384,2,0,0,0,0,49,1.0363689,-72.505297,13.8,1,1.1,0.9,33.11,0.14,0,0
49385,2,0,0,0,0,49,1.0408946,-71.983116,18,1,1.1,0.9,33.1,0.13,0,0
