BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
49386,1,0,0,0,0,49,1.0379638,-72.290507,500,1,1.1,0.9,33.03,0.13,0,0
49387,1,0,0,0,0,49,1.0363689,-72.505297,500,1,1.1,0.9,33.11,0.14,0,0
49388,1,0,0,0,-85.5,49,1.0430001,-72.465324,500,1,1.1,0.9,33.03,0,0,0
49389,1,0,0,0,0,49,1.0441491,-74.682343,230,1,1.1,0.9,33.06,0.02,0,0
49390,1,0,0,0,0,49,1.0498511,-76.610798,115,1,1.1,0.9,32.99,0.03,0,0
49391,2,0,0,0,0,49,1.0442252,-71.520036,18,1,1.1,0.9,33.02,0,0,0
49392,2,0,0,0,0,49,1.0455225,-71.911008,20,1,1.1,0.9,33.02,0,0,0
49393,2,0,0,0,0,49,1.0455936,-71.899843,13.8,1,1.1,0.9,33.02,0,0,0
49394,2,0,0,0,0,49,1.0460487,-71.798489,20,1,1.1,0.9,33.02,0,0,0
49395,2,0,0,0,0,49,1.0467069,-71.653089,18,1,1.1,0.9,33.02,0,0,0
49396,1,0,0,0,0,49,1.0431809,-74.720015,230,1,1.1,0.9,33.08,0.03,0,0
49397,1,0,0,0,0,49,1.044447,-72.552805,500,1,1.1,0.9,33.05,-0.01,0,0
49398,1,0,0,0,0,49,1.0167201,-87.587274,115,1,1.1,0.9,35.01,0.18,0,0
49399,2,0,0,0,0,49,1.0167201,-87.587274,13.8,1,1.1,0.9,35.01,0.18,0,0
49400,2,0,0,0,0,49,1.0167201,-87.587274,13.8,1,1.1,0.9,35.01,0.18,0,0
49401,1,0,0,0,0,49,1.0167201,-87.587274,1,1,1.1,0.9,35.01,0.18,0,0
49402,2,0,0,0,0,49,1.0045722,-86.860855,13.8,1,1.1,0.9,34.97,0.18,0,0
49403,1,0,0,0,0,49,1.0167174,-87.58793,115,1,1.1,0.9,35.01,0.18,0,0
49404,1,0,0,0,0,49,1.0167201,-87.587274,115,1,1.1,0.9,35.01,0.18,0,0
49405,1,0,0,0,0,49,1.0167201,-87.587274,115,1,1.1,0.9,35.01,0.18,0,0
49406,1,0,0,0,0,49,1.0179856,-81.361831,115,1,1.1,0.9,33.81,0.32,0,0
49407,2,0,0,0,0,49,1.0202546,-80.867394,18,1,1.1,0.9,33.78,0.31,0,0
49408,1,0,0,0,0,49,1.0179759,-81.362906,115,1,1.1,0.9,33.81,0.32,0,0
49409,1,0,0,0,0,49,1.0179856,-81.361831,115,1,1.1,0.9,33.81,0.32,0,0
49410,1,0,0,0,0,49,1.0179856,-81.361831,115,1,1.1,0.9,33.81,0.32,0,0
49411,2,0,0,0,0,49,1.0411936,-81.203001,115,1,1.1,0.9,33.59,0.1,0,0
49412,1,0,0,0,0,49,1.0411856,-81.204587,115,1,1.1,0.9,33.59,0.1,0,0
49413,1,0,0,0,0,49,1.0382185,-81.815878,115,1,1.1,0.9,33.68,0.02,0,0
49414,2,0,0,0,0,49,1.0382185,-81.815878,18,1,1.1,0.9,33.68,0.02,0,0
49415,1,0,0,0,0,49,1.0382185,-81.815878,115,1,1.1,0.9,33.68,0.02,0,0
49416,2,0,0,0,0,49,1.0405825,-83.226165,115,1,1.1,0.9,33.79,0.04,0,0
49417,2,0,0,0,0,49,1.0369812,-77.460362,230,1,1.1,0.9,33.34,0.1,0,0
49418,2,0,0,0,0,49,1.0369999,-80.047997,115,1,1.1,0.9,33.22,0,0,0
49419,1,0,0,0,0,49,1.0367734,-77.457759,230,1,1.1,0.9,33.35,0.11,0,0
49420,2,0,0,0,0,49,1.0143945,-86.676539,115,1,1.1,0.9,34.76,0.27,0,0
49421,1,0,0,0,0,49,1.0143945,-86.676539,115,1,1.1,0.9,34.76,0.27,0,0
49422,1,0,0,0,0,49,1.0265138,-83.712198,115,1,1.1,0.9,33.98,0.19,0,0
49423,2,0,0,0,0,49,1.0445163,-81.703182,13.8,1,1.1,0.9,33.87,0.14,0,0
49424,1,0,0,0,0,49,1.0263761,-83.72213,115,1,1.1,0.9,33.99,0.19,0,0
49425,1,0,0,0,0,49,1.0265138,-83.712198,115,1,1.1,0.9,33.98,0.19,0,0
49426,2,0,0,0,0,49,1.0144307,-86.242155,115,1,1.1,0.9,34.66,0.29,0,0
49427,1,0,0,0,0,49,1.0143014,-86.250998,115,1,1.1,0.9,34.66,0.29,0,0
49428,1,0,0,0,224,49,1.0460443,-75.542756,500,1,1.1,0.9,33.32,-0.02,0,0
49429,2,0,0,0,0,49,1.0496142,-75.851774,230,1,1.1,0.9,33.25,-0.01,0,0
49430,1,0,0,0,0,49,1.0439073,-75.490351,500,1,1.1,0.9,33.32,0.01,0,0
49431,1,0,0,0,0,49,1.0460443,-75.542756,500,1,1.1,0.9,33.32,-0.02,0,0
49432,2,0,0,0,0,49,1.0264595,-83.264424,115,1,1.1,0.9,34.05,0.18,0,0
49433,1,0,0,0,0,49,1.0264595,-83.264424,13.8,1,1.1,0.9,34.05,0.18,0,0
49434,1,0,0,0,0,49,1.0264595,-83.264424,13.8,1,1.1,0.9,34.05,0.18,0,0
49435,1,0,0,0,0,49,1.0264595,-83.264424,1,1,1.1,0.9,34.05,0.18,0,0
49436,1,0,0,0,0,49,1.026435,-83.265931,115,1,1.1,0.9,34.05,0.18,0,0
49437,1,0,0,0,0,49,1.0264595,-83.264424,115,1,1.1,0.9,34.05,0.18,0,0
49438,1,0,0,0,0,49,1.0437138,-77.278725,115,1,1.1,0.9,33.19,0.08,0,0
49439,2,0,0,0,0,49,1.0439866,-76.775447,13.8,1,1.1,0.9,33.17,0.08,0,0
49440,2,0,0,0,0,49,1.0439279,-77.024004,13.8,1,1.1,0.9,33.17,0.08,0,0
49441,1,0,0,0,0,49,1.0437084,-77.28024,115,1,1.1,0.9,33.19,0.08,0,0
49442,2,0,0,0,0,49,1.0144839,-84.625741,115,1,1.1,0.9,34.53,0.36,0,0
49443,1,0,0,0,0,49,1.0372981,-84.82013,115,1,1.1,0.9,34.45,0.11,0,0
49444,2,0,0,0,0,49,1.0025464,-84.546151,13.8,1,1.1,0.9,34.43,0.1,0,0
49445,2,0,0,0,0,49,1.0372981,-84.82013,13.8,1,1.1,0.9,34.45,0.11,0,0
49446,2,0,0,0,0,49,1.0080755,-83.961788,18,1,1.1,0.9,34.4,0.09,0,0
49447,1,0,0,0,0,49,1.0372838,-84.821072,115,1,1.1,0.9,34.45,0.11,0,0
49448,1,0,0,0,0,49,1.0372981,-84.82013,115,1,1.1,0.9,34.45,0.11,0,0
49449,1,0,0,0,0,49,1.0319748,-79.721743,115,1,1.1,0.9,33.56,0.17,0,0
49450,2,0,0,0,0,49,1.0319748,-79.721743,13.8,1,1.1,0.9,33.56,0.17,0,0
49451,1,0,0,0,0,49,1.0319748,-79.721743,115,1,1.1,0.9,33.56,0.17,0,0
49452,1,0,0,0,0,49,1.0364959,-80.051918,115,1,1.1,0.9,33.22,0.01,0,0
49453,2,0,0,0,0,49,1.0356805,-76.133331,18,1,1.1,0.9,33.03,0.05,0,0
49454,1,0,0,0,0,49,1.0364828,-80.079141,115,1,1.1,0.9,33.23,0.01,0,0
49455,1,0,0,0,0,49,1.0383605,-81.582214,115,1,1.1,0.9,33.58,0.16,0,0
49456,2,0,0,0,0,49,1.0449982,-81.442263,13.8,1,1.1,0.9,33.57,0.16,0,0
49457,2,0,0,0,0,49,1.0449982,-81.442263,13.8,1,1.1,0.9,33.57,0.16,0,0
49458,1,0,0,0,0,49,1.0448834,-81.592583,1,1,1.1,0.9,33.58,0.16,0,0
49459,2,0,0,0,0,49,1.0449588,-81.488728,13.8,1,1.1,0.9,33.58,0.16,0,0
49460,2,0,0,0,0,49,1.0448851,-81.590626,13.8,1,1.1,0.9,33.58,0.16,0,0
49461,1,0,0,0,0,49,1.0448851,-81.590626,1,1,1.1,0.9,33.58,0.16,0,0
49462,1,0,0,0,0,49,1.0383605,-81.582214,13.2,1,1.1,0.9,33.58,0.16,0,0
49463,1,0,0,0,0,49,1.0383605,-81.582214,13.2,1,1.1,0.9,33.58,0.16,0,0
49464,1,0,0,0,0,49,1.0383605,-81.582214,1,1,1.1,0.9,33.58,0.16,0,0
49465,2,0,0,0,0,49,1.0451182,-81.262097,13.8,1,1.1,0.9,33.56,0.16,0,0
49466,1,0,0,0,0,49,1.0383489,-81.585178,115,1,1.1,0.9,33.58,0.16,0,0
49467,1,0,0,0,0,49,1.0383605,-81.582214,115,1,1.1,0.9,33.58,0.16,0,0
49468,1,0,0,0,0,49,1.0383605,-81.582214,115,1,1.1,0.9,33.58,0.16,0,0
49469,1,0,0,0,0,49,1.0383605,-81.582214,115,1,1.1,0.9,33.58,0.16,0,0
49470,1,0,0,0,-148,49,1.043,-72.58923,500,1,1.1,0.9,33.05,0,0,0
49471,1,0,0,0,0,49,1.0478007,-74.57778,230,1,1.1,0.9,33.05,0.02,0,0
49472,2,0,0,0,0,49,1.0606788,-71.353645,13.8,1,1.1,0.9,33.03,0,0,0
49473,2,0,0,0,0,49,1.0614328,-71.141211,13.8,1,1.1,0.9,33.02,0,0,0
49474,2,0,0,0,0,49,1.0588369,-71.870584,13.8,1,1.1,0.9,33.04,0,0,0
49475,2,0,0,0,0,49,1.0599111,-71.572001,13.8,1,1.1,0.9,33.03,0,0,0
49476,1,0,0,0,0,49,1.0424942,-72.872021,500,1,1.1,0.9,33.12,-0,0,0
49477,1,0,0,0,0,49,1.043,-72.58923,500,1,1.1,0.9,33.05,0,0,0
49478,1,0,0,0,0,49,1.0349575,-81.798486,115,1,1.1,0.9,33.67,0.21,0,0
49479,2,0,0,0,0,49,1.0349575,-81.798486,24,1,1.1,0.9,33.67,0.21,0,0
49480,2,0,0,0,0,49,1.0382632,-81.474695,13.8,1,1.1,0.9,33.65,0.2,0,0
49481,2,0,0,0,0,49,1.0395275,-81.342241,20,1,1.1,0.9,33.64,0.2,0,0
49482,2,0,0,0,0,49,1.0430381,-81.003155,13.8,1,1.1,0.9,33.62,0.19,0,0
49483,1,0,0,0,0,49,1.0349327,-81.80026,115,1,1.1,0.9,33.67,0.21,0,0
49484,1,0,0,0,0,49,1.0349575,-81.798486,115,1,1.1,0.9,33.67,0.21,0,0
49485,1,0,0,0,0,49,1.0349575,-81.798486,115,1,1.1,0.9,33.67,0.21,0,0
49486,2,0,0,0,0,49,1.0135534,-85.627765,115,1,1.1,0.9,34.73,0.39,0,0
49487,1,0,0,0,0,49,1.0135534,-85.627765,115,1,1.1,0.9,34.73,0.39,0,0
49488,1,0,0,0,-42,49,1.043,-76.554209,500,1,1.1,0.9,33.45,0,0,0
49489,1,0,0,0,0,49,1.042518,-78.576693,230,1,1.1,0.9,33.47,0.04,0,0
49490,1,0,0,0,0,49,1.0284933,-83.363485,115,1,1.1,0.9,33.87,0.18,0,0
49491,2,0,0,0,0,49,1.0475782,-75.624729,13.8,1,1.1,0.9,33.43,0,0,0
49492,2,0,0,0,0,49,1.0473303,-75.667805,18,1,1.1,0.9,33.43,0,0,0
49493,2,0,0,0,0,49,1.0454609,-76.170539,13.8,1,1.1,0.9,33.44,0,0,0
49494,2,0,0,0,0,49,1.0477824,-76.053145,13.8,1,1.1,0.9,33.44,-0,0,0
49495,2,0,0,0,0,49,1.0477445,-76.054804,13.8,1,1.1,0.9,33.44,-0,0,0
49496,1,0,0,0,0,49,1.0423384,-76.581232,500,1,1.1,0.9,33.45,0.01,0,0
49497,1,0,0,0,0,49,1.0426089,-78.645166,230,1,1.1,0.9,33.48,0.04,0,0
49498,1,0,0,0,0,49,1.042518,-78.576693,230,1,1.1,0.9,33.47,0.04,0,0
49499,1,0,0,0,0,49,1.042518,-78.576693,230,1,1.1,0.9,33.47,0.04,0,0
49500,2,0,0,0,0,49,1.026838,-83.527556,115,1,1.1,0.9,33.99,0.19,0,0
49501,1,0,0,0,0,49,1.0266248,-83.54351,115,1,1.1,0.9,33.99,0.19,0,0
49502,1,0.85,0.22,0,0,49,1.0491181,-96.348841,69,1,1.1,0.9,42.2,-1.45,0,0
49503,1,4.76,1.2,0,0,49,1.0490928,-96.351247,69,1,1.1,0.9,42.2,-1.45,0,0
49504,1,0,0,0,0,49,1.0560419,-78.517579,69,1,1.1,0.9,33.38,0.4,0,0
49505,1,9.69,3.55,0,0,49,1.0559883,-78.522241,69,1,1.1,0.9,33.38,0.4,0,0
49506,1,15.15,2.52,0,0,49,1.0560495,-75.737395,138,1,1.1,0.9,33.12,0.1,0,0
49507,1,9.57,1.76,0,0,49,1.0521365,-78.968538,69,1,1.1,0.9,33.6,0.39,0,0
49508,1,0,0,0,18,49,1.0559318,-100.634254,69,1,1.1,0.9,44.44,-3.64,0,0
49509,1,17.71,9.35,0,0,49,1.0557815,-100.643736,69,1,1.1,0.9,44.44,-3.64,0,0
49510,1,0,0,0,0,49,1.0558633,-100.623481,69,1,1.1,0.9,44.43,-3.64,0,0
49511,1,3.24,0.78,0,0,49,1.0522475,-78.963306,69,1,1.1,0.9,33.6,0.38,0,0
49512,1,6.08,2.05,0,0,49,1.065737,-103.066415,69,1,1.1,0.9,45.15,-4.39,0,0
49513,1,0,0,0,0,49,1.0527976,-78.840514,69,1,1.1,0.9,33.54,0.4,0,0
49514,1,4.92,1.65,0,0,49,1.0527712,-78.843053,69,1,1.1,0.9,33.54,0.4,0,0
49515,1,13.17,0.77,0,0,49,1.0317346,-88.977844,69,1,1.1,0.9,39.14,0.23,0,0
49516,1,0,0,0,0,49,1.0317687,-88.970221,69,1,1.1,0.9,39.14,0.23,0,0
49517,1,10.89,2.65,0,14,49,1.0689233,-102.731245,69,1,1.1,0.9,45.01,-4.4,0,0
49518,1,0,0,0,0,49,1.0498869,-82.205276,69,1,1.1,0.9,34.95,0.71,0,0
49519,1,14.7,1.13,0,0,49,1.0498478,-82.212957,69,1,1.1,0.9,34.95,0.71,0,0
49520,2,0.22,0.05,0,0,49,1.0369999,-90.572527,69,1,1.1,0.9,39.88,0,0,0
49521,1,2.24,0.24,0,0,49,1.0369657,-90.579972,69,1,1.1,0.9,39.88,-0,0,0
49522,1,0,0,0,-90,49,1.0460001,-73.832615,230,1,1.1,0.9,32.9,0,0,0
49523,1,0,0,0,0,49,1.059207,-74.747598,138,1,1.1,0.9,32.9,0.1,0,0
49524,1,0,0,0,0,49,1.0638737,-77.725158,69,1,1.1,0.9,33.03,0.36,0,0
49525,2,0,0,0,0,49,1.0502544,-73.120163,13.8,1,1.1,0.9,32.89,0,0,0
49526,2,0,0,0,0,49,1.0495503,-73.241462,13.8,1,1.1,0.9,32.89,0,0,0
49527,2,0,0,0,0,49,1.0505706,-73.072817,13.8,1,1.1,0.9,32.88,0,0,0
49528,2,0,0,0,0,49,1.0507816,-73.033307,22,1,1.1,0.9,32.88,0,0,0
49529,2,0,0,0,0,49,1.0503573,-73.111724,13.8,1,1.1,0.9,32.88,0,0,0
49530,2,0,0,0,0,49,1.0496837,-73.22156,13.8,1,1.1,0.9,32.89,0,0,0
49531,1,0,0,0,0,49,1.0592936,-74.741658,138,1,1.1,0.9,32.9,0.1,0,0
49532,1,3.34,0.99,0,0,49,1.0459816,-73.834434,230,1,1.1,0.9,32.9,0,0,0
49533,1,0,0,0,0,49,1.0460001,-73.832615,230,1,1.1,0.9,32.9,0,0,0
49534,1,0,0,0,0,49,1.0460001,-73.832615,230,1,1.1,0.9,32.9,0,0,0
49535,2,0,0,0,0,49,1.0590405,-100.086967,69,1,1.1,0.9,44.2,-3.63,0,0
49536,1,0,0,0,0,49,1.0608781,-74.462769,138,1,1.1,0.9,32.84,0.09,0,0
49537,2,0,0,0,0,49,1.0432357,-72.088454,13.8,1,1.1,0.9,32.73,0.11,0,0
49538,1,0,0,0,0,49,1.0608658,-74.478151,138,1,1.1,0.9,32.84,0.09,0,0
49539,1,0,0,0,0,49,1.0608781,-74.462769,138,1,1.1,0.9,32.84,0.09,0,0
49540,2,0,0,0,0,49,1.0664538,-103.080526,69,1,1.1,0.9,45.15,-4.41,0,0
49541,1,0,0,0,0,49,1.0664538,-103.080526,69,1,1.1,0.9,45.15,-4.41,0,0
51001,1,9.37,1.89,0,0,51,1.0297163,-34.69443,69,1,1.1,0.9,29.83,0.27,0,0
51002,1,0,0,0,-27.5,51,1.0429664,-35.960484,500,1,1.1,0.9,29.58,0.07,0,0
51003,1,0,0,0,0,51,1.0408293,-38.698,138,1,1.1,0.9,29.76,0.1,0,0
51004,1,0,0,0,0,51,1.0520637,-39.433719,69,1,1.1,0.9,29.74,0.04,0,0
51005,1,70.15,22.5,0,0,51,1.0404165,-38.735608,138,1,1.1,0.9,29.77,0.1,0,0
51006,1,0,0,0,0,51,1.0245332,-39.908114,138,1,1.1,0.9,30.02,0.27,0,0
51007,1,0,0,0,0,51,1.0370933,-39.590548,69,1,1.1,0.9,30.08,0.3,0,0
51008,1,0,0,0,0,51,1.0318347,-39.722467,13.8,1,1.1,0.9,30.05,0.28,0,0
51009,1,0,0,0,0,51,1.0318347,-39.722467,1,1,1.1,0.9,30.05,0.28,0,0
51010,1,69.3,33.53,0,0,51,1.0239803,-39.94624,138,1,1.1,0.9,30.03,0.27,0,0
51011,1,38.73,12.94,0,0,51,0.9966938,-44.426911,69,1,1.1,0.9,30.72,0.69,0,0
51012,1,0,0,0,0,51,1.0219613,-39.971135,138,1,1.1,0.9,30.1,0.32,0,0
51013,1,0,0,0,0,51,1.0035013,-44.072786,69,1,1.1,0.9,30.41,0.61,0,0
51014,1,0,0,0,0,51,1.0047064,-43.759633,13.8,1,1.1,0.9,30.38,0.59,0,0
51015,1,0,0,0,0,51,1.0047064,-43.759633,1,1,1.1,0.9,30.38,0.59,0,0
51016,1,47.41,16.08,0,0,51,1.021645,-39.997798,138,1,1.1,0.9,30.1,0.33,0,0
51017,1,0,0,0,46,51,1.0510244,-42.920196,69,1,1.1,0.9,31.77,-0.86,0,0
51018,1,29.39,9.99,0,0,51,1.0508385,-42.936784,69,1,1.1,0.9,31.77,-0.86,0,0
51019,1,0,0,0,0,51,1.0311786,-34.877871,69,1,1.1,0.9,29.81,0.26,0,0
51020,1,7.36,1.94,0,0,51,1.031142,-34.881582,69,1,1.1,0.9,29.81,0.26,0,0
51021,1,14.94,2.54,0,0,51,1.0426788,-40.318826,69,1,1.1,0.9,30.06,0.02,0,0
51022,1,6.67,1.73,0,0,51,1.0446668,-40.107713,69,1,1.1,0.9,30.01,0.04,0,0
51023,1,14.93,9.16,0,0,51,1.0391854,-41.989649,69,1,1.1,0.9,31.34,-0.25,0,0
51024,1,0,0,0,0,51,1.0393055,-41.982782,69,1,1.1,0.9,31.33,-0.25,0,0
51025,1,0,0,0,0,51,1.0407115,-40.850497,69,1,1.1,0.9,30.18,0.05,0,0
51026,1,10.26,2.06,0,0,51,1.0406651,-40.856208,69,1,1.1,0.9,30.18,0.05,0,0
51027,1,0,0,0,0,51,1.0248392,-39.888755,138,1,1.1,0.9,30.01,0.23,0,0
51028,1,0,0,0,0,51,1.0446318,-39.679449,69,1,1.1,0.9,30.12,0.16,0,0
51029,1,53.74,32.91,0,0,51,1.0243693,-39.915936,138,1,1.1,0.9,30.02,0.24,0,0
51030,1,6.42,2.56,0,0,51,1.0407795,-40.773246,69,1,1.1,0.9,30.12,0.08,0,0
51031,1,0,0,0,0,51,1.0066794,-18.873458,138,1,1.1,0.9,27.57,0.37,0,0
51032,1,44.5,4.49,0,0,51,1.032752,-22.101676,69,1,1.1,0.9,27.71,0.32,0,0
51033,1,0,0,0,0,51,1.0068506,-18.851323,138,1,1.1,0.9,27.56,0.37,0,0
51034,1,0,0,0,0,51,1.0343921,-23.764171,138,1,1.1,0.9,28.12,0.21,0,0
51035,1,0,0,0,0,51,1.0394898,-25.288328,69,1,1.1,0.9,28.16,0.21,0,0
51036,1,35.07,5.97,0,0,51,1.0342318,-23.782986,138,1,1.1,0.9,28.12,0.21,0,0
51037,1,43.78,11.76,0,0,51,1.0359931,-25.287602,138,1,1.1,0.9,28.35,0.17,0,0
51038,1,25.8,6.42,0,0,51,1.0328327,-24.630243,69,1,1.1,0.9,28.24,0.28,0,0
51039,1,7.64,2.23,0,0,51,1.0252971,-26.98466,69,1,1.1,0.9,29.75,-0.29,0,0
51040,1,0,0,0,0,51,1.0256465,-16.505748,138,1,1.1,0.9,27.71,0.17,0,0
51041,1,0,0,0,0,51,1.0348375,-19.470326,69,1,1.1,0.9,27.47,0.25,0,0
51042,1,30.47,3.35,0,0,51,1.0255491,-16.523275,138,1,1.1,0.9,27.71,0.17,0,0
51043,1,17.51,2.94,0,0,51,1.0303308,-27.216855,69,1,1.1,0.9,28.61,0.22,0,0
51044,1,0,0,0,0,51,1.0357326,-28.950329,69,1,1.1,0.9,28.72,0.18,0,0
51045,1,6.85,0.79,0,0,51,1.0357083,-28.954411,69,1,1.1,0.9,28.72,0.18,0,0
51046,1,6.05,1.54,0,0,51,1.021932,-31.02935,69,1,1.1,0.9,29.36,0.33,0,0
51047,1,0,0,0,0,51,1.0082573,-30.533703,69,1,1.1,0.9,30.27,-0.06,0,0
51048,1,19.08,6.8,0,0,51,1.0081434,-30.544349,69,1,1.1,0.9,30.27,-0.06,0,0
51049,1,26.32,2.06,0,0,51,1.0140495,-26.841874,69,1,1.1,0.9,29.69,-0.11,0,0
51050,1,0,0,0,20,51,1.0291257,-32.516977,69,1,1.1,0.9,30.58,-0.49,0,0
51051,1,8.02,0.63,0,0,51,1.0290995,-32.52145,69,1,1.1,0.9,30.58,-0.49,0,0
51052,1,4.15,2.07,0,0,51,1.0295134,-27.635652,69,1,1.1,0.9,28.57,0.32,0,0
51053,1,0,0,0,0,51,1.0328495,-20.267379,69,1,1.1,0.9,27.69,0.23,0,0
51054,1,14.88,1.64,0,0,51,1.0328018,-20.276323,69,1,1.1,0.9,27.69,0.23,0,0
51055,1,6.75,1.59,0,0,51,1.0197779,-16.837739,69,1,1.1,0.9,28.02,0.1,0,0
51056,1,0,0,0,0,51,1.0270971,-19.989576,69,1,1.1,0.9,27.76,0.32,0,0
51057,1,22.81,7.81,0,0,51,1.0269604,-20.002927,69,1,1.1,0.9,27.76,0.32,0,0
51058,1,9.08,4.24,0,0,51,1.0214328,-29.480022,69,1,1.1,0.9,29.07,0.38,0,0
51059,1,4.22,0.41,0,0,51,1.0340255,-20.003294,69,1,1.1,0.9,27.52,0.24,0,0
51060,1,0,0,0,0,51,1.0364067,-30.623574,69,1,1.1,0.9,29.06,0.11,0,0
51061,1,14.91,1.26,0,0,51,1.0363589,-30.632795,69,1,1.1,0.9,29.06,0.11,0,0
51062,1,0,0,0,0,51,1.0153978,-14.427715,138,1,1.1,0.9,27.4,0.26,0,0
51063,1,0,0,0,0,51,1.0275972,-17.003256,69,1,1.1,0.9,27.2,0.32,0,0
51064,1,25,12.33,0,0,51,1.0152054,-14.44173,138,1,1.1,0.9,27.41,0.27,0,0
51065,1,0,0,0,0,51,1.0155483,-14.395647,138,1,1.1,0.9,27.4,0.26,0,0
51066,1,24.75,8.99,0,0,51,1.0287641,-26.188318,69,1,1.1,0.9,28.51,0.29,0,0
51067,1,0,0,0,0,51,1.0241257,-25.1515,69,1,1.1,0.9,28.76,0.13,0,0
51068,1,6.99,1.2,0,0,51,1.024098,-25.155402,69,1,1.1,0.9,28.76,0.13,0,0
51069,1,19.22,3.3,0,0,51,1.020323,-25.949291,69,1,1.1,0.9,29.68,-0.35,0,0
51070,1,0,0,0,0,51,1.0204144,-25.937136,69,1,1.1,0.9,29.68,-0.35,0,0
51071,1,23.4,4.95,0,0,51,1.0219897,-18.126131,69,1,1.1,0.9,27.6,0.32,0,0
51072,1,14.41,5.07,0,52,51,1.0393415,-27.845551,69,1,1.1,0.9,29.91,-0.8,0,0
51073,1,6.47,1.5,0,0,51,1.0180825,-14.431465,69,1,1.1,0.9,27.54,0.25,0,0
51074,1,0,0,0,0,51,1.0225701,-26.134344,69,1,1.1,0.9,28.98,0.1,0,0
51075,1,5.64,0.64,0,0,51,1.0225497,-26.137506,69,1,1.1,0.9,28.98,0.1,0,0
51076,1,3.43,0.55,0,0,51,1.0321816,-23.082127,69,1,1.1,0.9,28.15,0.15,0,0
51077,1,4.87,0.98,0,0,51,1.0321614,-23.084964,69,1,1.1,0.9,28.15,0.15,0,0
51078,1,28.06,3.38,0,0,51,1.0392867,-24.183106,138,1,1.1,0.9,28.29,0.03,0,0
51079,1,0,0,0,0,51,1.0298374,-38.174888,138,1,1.1,0.9,29.98,0.1,0,0
51080,1,37.35,7.16,0,0,51,1.0422434,-42.159097,69,1,1.1,0.9,31.22,-0.2,0,0
51081,1,0,0,0,0,51,1.030145,-38.157447,138,1,1.1,0.9,29.97,0.1,0,0
51082,1,9.33,2.18,0,0,51,1.0383918,-34.938342,69,1,1.1,0.9,29.82,0.13,0,0
51083,1,0,0,0,0,51,1.0384423,-34.933083,69,1,1.1,0.9,29.82,0.13,0,0
51084,1,6.24,1.57,0,0,51,1.0335831,-34.836413,69,1,1.1,0.9,29.6,0.27,0,0
51085,1,4.06,1.35,0,0,51,1.0210589,-38.303566,69,1,1.1,0.9,30.79,0.16,0,0
51086,1,0,0,0,0,51,1.021082,-38.301367,69,1,1.1,0.9,30.79,0.16,0,0
51087,1,2.03,0.74,0,0,51,1.0228687,-40.228706,69,1,1.1,0.9,31.25,0.05,0,0
51088,1,9.81,2.25,0,0,51,1.0228178,-40.233877,69,1,1.1,0.9,31.25,0.05,0,0
51089,1,10.03,1.54,0,0,51,1.0302477,-34.099451,69,1,1.1,0.9,29.69,0.31,0,0
51090,1,0,0,0,0,51,1.0302868,-34.093651,69,1,1.1,0.9,29.69,0.31,0,0
51091,1,0,0,0,16,51,1.0287979,-34.545272,69,1,1.1,0.9,30.46,-0.18,0,0
51092,1,21.34,14.94,0,0,51,1.0285863,-34.556712,69,1,1.1,0.9,30.46,-0.18,0,0
51093,1,7.53,1.57,0,0,51,1.0370001,-41.700092,69,1,1.1,0.9,31.71,-0.62,0,0
51094,1,4,1.27,0,0,51,1.0399652,-37.517939,69,1,1.1,0.9,29.67,0.2,0,0
51095,1,4.49,1.2,0,0,51,1.0325709,-33.569416,69,1,1.1,0.9,29.53,0.31,0,0
51096,1,0,0,0,0,51,1.032597,-33.566899,69,1,1.1,0.9,29.53,0.31,0,0
51097,1,0,0,0,0,51,1.022265,-33.789417,69,1,1.1,0.9,29.82,0.36,0,0
51098,1,11.59,2.9,0,0,51,1.0222048,-33.795633,69,1,1.1,0.9,29.82,0.36,0,0
51099,1,0,0,0,185,51,1.0447667,-29.684588,500,1,1.1,0.9,28.86,0.13,0,0
51100,1,0,0,0,0,51,1.0449733,-27.140837,345,1,1.1,0.9,28.69,0.17,0,0
51101,1,0,0,0,0,51,1.0450236,-28.224473,138,1,1.1,0.9,28.68,0.18,0,0
51102,1,1.74,0.47,0,0,51,1.0535605,-30.208933,69,1,1.1,0.9,28.58,0.19,0,0
51103,1,0,0,0,0,51,1.0457839,-30.109218,500,1,1.1,0.9,28.96,0.1,0,0
51104,1,46.79,13.61,0,0,51,1.0445366,-29.707982,500,1,1.1,0.9,28.86,0.14,0,0
51105,1,0,0,0,8.5,51,1.0242166,-34.575725,69,1,1.1,0.9,31.19,-0.61,0,0
51106,1,14.71,4.84,0,0,51,1.0241289,-34.584221,69,1,1.1,0.9,31.19,-0.61,0,0
51107,1,0,0,0,0,51,1.0242127,-34.566802,69,1,1.1,0.9,31.19,-0.61,0,0
51108,1,0,0,0,0,51,1.0365728,-31.086904,138,1,1.1,0.9,29.09,0.24,0,0
51109,1,24.09,4.31,0,0,51,1.0278258,-32.733874,69,1,1.1,0.9,29.25,0.32,0,0
51110,1,0,0,0,0,51,1.0367091,-31.072931,138,1,1.1,0.9,29.09,0.23,0,0
51111,1,1.2,0.41,0,0,51,1.0396865,-39.740062,69,1,1.1,0.9,30.02,0.11,0,0
51112,1,5.02,1.73,0,0,51,1.0396546,-39.742667,69,1,1.1,0.9,30.02,0.11,0,0
51113,1,0,0,0,0,51,1.0123134,-33.13234,69,1,1.1,0.9,30.03,0.36,0,0
51114,1,10.29,2.2,0,0,51,1.0122599,-33.13888,69,1,1.1,0.9,30.03,0.36,0,0
51115,1,0,0,0,-156,51,1.0407027,-29.791707,500,1,1.1,0.9,28.98,0.11,0,0
51116,1,0,0,0,0,51,1.0438933,-31.436167,345,1,1.1,0.9,29.1,0.11,0,0
51117,1,0,0,0,0,51,1.0406407,-31.722235,138,1,1.1,0.9,29.31,0.1,0,0
51118,1,41.48,5.46,0,0,51,1.0408763,-33.921674,69,1,1.1,0.9,29.59,0.08,0,0
51119,1,0,0,0,0,51,1.043537,-29.669761,500,1,1.1,0.9,28.93,0.08,0,0
51120,1,16.04,3.25,0,0,51,1.0266447,-39.001569,69,1,1.1,0.9,31.08,-0.14,0,0
51121,1,0,0,0,7,51,1.0254801,-34.376589,69,1,1.1,0.9,31.13,-0.62,0,0
51122,1,14.12,3.04,0,0,51,1.0254122,-34.383837,69,1,1.1,0.9,31.14,-0.62,0,0
51123,1,4.94,1.48,0,0,51,1.0162173,-30.189803,69,1,1.1,0.9,29.35,0.35,0,0
51124,1,14.55,1.53,0,0,51,1.0282796,-37.413318,69,1,1.1,0.9,30.46,0.17,0,0
51125,1,0,0,0,0,51,1.0262594,-34.748986,69,1,1.1,0.9,30.22,0.04,0,0
51126,1,18.12,1.64,0,0,51,1.0261939,-34.75962,69,1,1.1,0.9,30.22,0.04,0,0
51127,1,0,0,0,0,51,1.0018629,-43.648525,69,1,1.1,0.9,30.99,0.59,0,0
51128,1,6.86,2.66,0,0,51,1.0018144,-43.652248,69,1,1.1,0.9,30.99,0.59,0,0
51129,1,9.92,4.74,0,0,51,1.0272004,-32.757163,69,1,1.1,0.9,29.28,0.33,0,0
51130,1,0,0,0,0,51,1.0272732,-32.752076,69,1,1.1,0.9,29.28,0.33,0,0
51131,1,0,0,0,0,51,1.0280796,-33.662979,138,1,1.1,0.9,29.62,0.19,0,0
51132,1,0,0,0,0,51,1.0437201,-35.368157,69,1,1.1,0.9,29.78,0.12,0,0
51133,1,0,0,0,0,51,1.0284041,-33.624564,138,1,1.1,0.9,29.61,0.19,0,0
51134,1,39.85,9.7,0,0,51,1.0278752,-33.686539,138,1,1.1,0.9,29.62,0.19,0,0
51135,1,0,0,0,0,51,1.0280796,-33.662979,138,1,1.1,0.9,29.62,0.19,0,0
51136,1,0,0,0,0,51,1.0305251,-34.093115,69,1,1.1,0.9,29.82,0.11,0,0
51137,1,4.51,1.4,0,0,51,1.0305026,-34.095418,69,1,1.1,0.9,29.82,0.11,0,0
51138,1,0,0,0,0,51,1.0365908,-33.048846,138,1,1.1,0.9,29.28,0.11,0,0
51139,1,0,0,0,0,51,1.03727,-34.414892,69,1,1.1,0.9,29.23,0.15,0,0
51140,1,27.19,14.45,0,0,51,1.0363663,-33.064516,138,1,1.1,0.9,29.28,0.11,0,0
51141,1,0,0,0,0,51,1.0448266,-30.25264,138,1,1.1,0.9,28.89,0.03,0,0
51142,1,19.84,2.94,0,0,51,1.0447539,-30.263802,138,1,1.1,0.9,28.89,0.03,0,0
51143,1,0,0,0,0,51,1.0386781,-32.440338,69,1,1.1,0.9,29.26,0.11,0,0
51144,1,24.4,7.24,0,0,51,1.0385269,-32.454528,69,1,1.1,0.9,29.27,0.11,0,0
51145,1,0,0,0,0,51,1.0213642,-34.286987,69,1,1.1,0.9,30.05,0.28,0,0
51146,1,7.21,4.43,0,0,51,1.0212971,-34.290856,69,1,1.1,0.9,30.05,0.29,0,0
51147,1,21,6.52,0,0,51,1.0141287,-37.010147,69,1,1.1,0.9,30.65,0.26,0,0
51148,1,7.39,1.63,0,0,51,1.0239819,-33.500383,69,1,1.1,0.9,29.89,0.17,0,0
51149,1,4.29,0.43,0,0,51,1.0294528,-35.821126,69,1,1.1,0.9,29.6,0.19,0,0
51150,1,8.87,1.92,0,0,51,1.017962,-35.964595,69,1,1.1,0.9,30.54,0.17,0,0
51151,1,0,0,0,0,51,1.0180071,-35.95994,69,1,1.1,0.9,30.54,0.17,0,0
51152,1,9.78,3.64,0,34,51,1.0400082,-33.09259,69,1,1.1,0.9,29.64,-0.11,0,0
51153,1,0,0,0,0,51,1.0349119,-33.114452,69,1,1.1,0.9,29.4,0.14,0,0
51154,1,18.99,6.96,0,0,51,1.0347995,-33.124389,69,1,1.1,0.9,29.4,0.14,0,0
51155,1,7.18,1.89,0,0,51,1.0378824,-31.850924,69,1,1.1,0.9,29.32,0.01,0,0
51156,1,16.42,4.38,0,0,51,1.0180382,-37.365181,69,1,1.1,0.9,30.55,0.26,0,0
51157,1,8.85,2.51,0,0,51,1.0303197,-32.103056,69,1,1.1,0.9,29.52,0.13,0,0
51158,1,0,0,0,0,51,1.0305547,-34.436402,69,1,1.1,0.9,29.65,0.28,0,0
51159,2,0,0,0,0,51,1.0333939,-34.080046,24,1,1.1,0.9,29.62,0.27,0,0
51160,2,0,0,0,0,51,1.0328805,-34.145928,18,1,1.1,0.9,29.63,0.28,0,0
51161,1,0,0,0,0,51,1.0305382,-34.437813,69,1,1.1,0.9,29.65,0.28,0,0
51162,1,0,0,0,0,51,1.0440002,-25.134411,500,1,1.1,0.9,28.47,0,0,0
51163,1,0,0,0,0,51,1.0411148,-24.962716,138,1,1.1,0.9,28.43,0.01,0,0
51164,2,0,0,0,0,51,1.0300625,-22.374096,13.8,1,1.1,0.9,28.41,0,0,0
51165,1,0,0,0,0,51,1.0424382,-25.497948,500,1,1.1,0.9,28.55,0.01,0,0
51166,1,0,0,0,0,51,1.0440002,-25.134411,500,1,1.1,0.9,28.47,0,0,0
51167,1,0,0,0,0,51,1.0331311,-33.273822,138,1,1.1,0.9,29.45,0.2,0,0
51168,1,0,0,0,0,51,1.0420177,-35.364851,69,1,1.1,0.9,29.38,0.22,0,0
51169,1,3.28,1.05,0,0,51,1.036834,-35.753396,18,1,1.1,0.9,29.42,0.23,0,0
51170,1,0,0,0,0,51,1.0408873,-35.149795,1,1,1.1,0.9,29.39,0.22,0,0
51171,2,0,0,0,0,51,1.0474942,-34.663867,13.8,1,1.1,0.9,29.35,0.2,0,0
51172,2,0,0,0,0,51,1.0467908,-34.765003,22,1,1.1,0.9,29.35,0.2,0,0
51173,1,0,0,0,0,51,1.0331208,-33.242787,138,1,1.1,0.9,29.45,0.2,0,0
51174,1,0,0,0,0,51,1.0401997,-35.122932,69,1,1.1,0.9,29.43,0.22,0,0
51175,2,0,0,0,0,51,1.0298615,-34.799797,13.8,1,1.1,0.9,29.41,0.21,0,0
51176,2,0,0,0,0,51,1.0337597,-34.339748,13.8,1,1.1,0.9,29.36,0.2,0,0
51177,1,0,0,0,0,51,1.0401633,-35.125876,69,1,1.1,0.9,29.43,0.22,0,0
51178,1,0,0,0,164,51,1.0466595,-28.107654,500,1,1.1,0.9,28.79,0,0,0
51179,2,0,0,0,0,51,1.0470001,-29.346099,138,1,1.1,0.9,28.79,0,0,0
51180,1,0,0,0,0,51,1.0469995,-31.721747,69,1,1.1,0.9,28.95,0.03,0,0
51181,1,0,0,0,0,51,1.0459531,-29.488645,138,1,1.1,0.9,28.82,0.01,0,0
51182,1,0,0,0,0,51,1.0462512,-27.923175,500,1,1.1,0.9,28.75,0.01,0,0
51183,2,0,0,0,0,51,1.0409402,-26.3987,500,1,1.1,0.9,28.61,0.08,0,0
51184,1,0,0,0,0,51,1.0356104,-20.597382,345,1,1.1,0.9,28.02,0.16,0,0
51185,1,0,0,0,0,51,1.0387621,-23.129088,138,1,1.1,0.9,28,0.19,0,0
51186,1,0,0,0,0,51,1.0378331,-24.868978,69,1,1.1,0.9,28.17,0.21,0,0
51187,1,0,0,0,0,51,1.0440002,-40.207226,69,1,1.1,0.9,30.02,0.01,0,0
51188,2,0,0,0,0,51,1.0440002,-40.207226,13.8,1,1.1,0.9,30.02,0.01,0,0
51189,2,0,0,0,0,51,1.0484763,-38.736638,18,1,1.1,0.9,29.94,0,0,0
51190,2,0,0,0,0,51,1.0493002,-39.203024,13.8,1,1.1,0.9,29.97,0,0,0
51191,1,0,0,0,0,51,1.0439222,-40.219622,69,1,1.1,0.9,30.02,0.01,0,0
51192,1,0,0,0,0,51,1.0418082,-39.563496,69,1,1.1,0.9,30.07,0.22,0,0
51193,2,0,0,0,0,51,1.047465,-38.964083,22,1,1.1,0.9,30.03,0.2,0,0
51194,1,0,0,0,0,51,1.0417593,-39.567018,69,1,1.1,0.9,30.07,0.22,0,0
51195,2,0,0,0,0,51,1.0420968,-40.690786,69,1,1.1,0.9,30.77,-0.08,0,0
51196,1,0,0,0,0,51,1.0420907,-40.692763,69,1,1.1,0.9,30.77,-0.08,0,0
51197,2,0,0,0,0,51,1.045898,-39.679008,69,1,1.1,0.9,30.19,0.1,0,0
51198,1,0,0,0,0,51,1.0426106,-40.61864,69,1,1.1,0.9,30.07,0.06,0,0
51199,2,0,0,0,0,51,1.0360071,-40.054884,13.8,1,1.1,0.9,30.04,0.06,0,0
51200,1,0,0,0,0,51,1.0426085,-40.619184,69,1,1.1,0.9,30.07,0.06,0,0
51201,1,0,0,0,-76,51,1.0450001,-35.330399,500,1,1.1,0.9,29.51,0.01,0,0
51202,1,0,0,0,0,51,1.0460075,-36.480173,138,1,1.1,0.9,29.54,0.01,0,0
51203,1,0,0,0,0,51,1.0525451,-36.480173,69,1,1.1,0.9,29.54,0.01,0,0
51204,2,0,0,0,0,51,1.057419,-34.405407,13.8,1,1.1,0.9,29.49,0,0,0
51205,2,0,0,0,0,51,1.0596312,-34.036488,13.8,1,1.1,0.9,29.49,0,0,0
51206,1,0,0,0,0,51,1.0454383,-36.547359,138,1,1.1,0.9,29.56,0.02,0,0
51207,1,0,0,0,0,51,1.0446407,-35.449968,500,1,1.1,0.9,29.54,0.02,0,0
51208,1,0,0,0,-394,51,1.0390002,-25.258678,500,1,1.1,0.9,28.44,0,0,0
51209,1,0,0,0,0,51,1.0321784,-22.114687,345,1,1.1,0.9,28.2,0.11,0,0
51210,1,0,0,0,0,51,1.0354423,-23.958743,138,1,1.1,0.9,28.13,0.18,0,0
51211,1,0,0,0,0,51,1.0391229,-26.45343,69,1,1.1,0.9,28.09,0.25,0,0
51212,2,0,0,0,0,51,1.0414644,-24.820028,13.8,1,1.1,0.9,28.43,0,0,0
51213,2,0,0,0,0,51,1.0476205,-23.671073,13.8,1,1.1,0.9,28.41,0,0,0
51214,2,0,0,0,0,51,1.0390002,-25.258678,13.8,1,1.1,0.9,28.44,0,0,0
51215,1,0,0,0,0,51,1.0410164,-25.879852,500,1,1.1,0.9,28.58,-0.01,0,0
51216,1,0,0,0,0,51,1.0390002,-25.258678,500,1,1.1,0.9,28.44,0,0,0
51217,2,0,0,0,0,51,1.0328014,-34.844131,69,1,1.1,0.9,29.78,0.23,0,0
51218,2,0,0,0,0,51,1.0109712,-34.414755,13.8,1,1.1,0.9,29.75,0.22,0,0
51219,2,0,0,0,0,51,1.00785,-34.813269,13.8,1,1.1,0.9,29.78,0.23,0,0
51220,1,0,0,0,0,51,1.00785,-34.813269,1,1,1.1,0.9,29.78,0.23,0,0
51221,1,0,0,0,0,51,1.0327516,-34.848274,69,1,1.1,0.9,29.78,0.23,0,0
51222,1,0,0,0,0,51,1.0328014,-34.844131,69,1,1.1,0.9,29.78,0.23,0,0
51223,1,0,0,0,0,51,1.0328014,-34.844131,69,1,1.1,0.9,29.78,0.23,0,0
51224,1,0,0,0,184,51,1.0457625,-35.144306,500,1,1.1,0.9,29.5,0.09,0,0
51225,2,0,0,0,0,51,1.0448483,-37.168504,138,1,1.1,0.9,29.56,0.13,0,0
51226,1,0,0,0,0,51,1.0447014,-40.480473,69,1,1.1,0.9,29.99,0.04,0,0
51227,1,0,0,0,0,51,1.0447014,-40.480473,13.8,1,1.1,0.9,29.99,0.04,0,0
51228,1,0,0,0,0,51,1.0447014,-40.480473,13.8,1,1.1,0.9,29.99,0.04,0,0
51229,1,0,0,0,0,51,1.0447014,-40.480473,1,1,1.1,0.9,29.99,0.04,0,0
51230,1,0,0,0,0,51,1.0457976,-34.949217,500,1,1.1,0.9,29.46,0.09,0,0
51231,1,0,0,0,0,51,1.0457625,-35.144306,500,1,1.1,0.9,29.5,0.09,0,0
53001,1,27.05,3.66,0,0,53,1.0377878,-60.117657,138,1,1.1,0.9,32.2,0.38,0,0
53002,1,7.52,2.23,0,0,53,1.0441733,-58.610795,69,1,1.1,0.9,31.56,0.45,0,0
53003,1,0,0,0,0,53,1.0465954,-57.548038,138,1,1.1,0.9,31.81,0.27,0,0
53004,1,0,0,0,0,53,1.0527166,-60.299999,69,1,1.1,0.9,31.67,0.36,0,0
53005,1,45.67,2.78,0,0,53,1.0464635,-57.576324,138,1,1.1,0.9,31.81,0.27,0,0
53006,1,39.75,19.65,0,0,53,1.0405678,-58.75861,138,1,1.1,0.9,32,0.35,0,0
53007,1,0,0,0,0,53,1.0408712,-58.739999,138,1,1.1,0.9,31.99,0.35,0,0
53008,1,0,0,0,0,53,1.0413394,-58.868767,69,1,1.1,0.9,31.72,0.46,0,0
53009,1,6.57,1.94,0,0,53,1.0413024,-58.872639,69,1,1.1,0.9,31.72,0.46,0,0
53010,1,12.74,4.3,0,0,53,1.0340961,-66.466421,69,1,1.1,0.9,33.24,0.42,0,0
53011,1,0,0,0,0,53,1.0428921,-58.011268,138,1,1.1,0.9,31.91,0.32,0,0
53012,1,0,0,0,0,53,1.0428921,-58.011268,69,1,1.1,0.9,31.91,0.32,0,0
53013,1,0,0,0,0,53,1.0429895,-57.999623,138,1,1.1,0.9,31.9,0.32,0,0
53014,1,21.52,4.78,0,0,53,1.0427867,-58.022572,138,1,1.1,0.9,31.91,0.32,0,0
53015,1,1.08,0.23,0,0,53,1.0428876,-58.011854,138,1,1.1,0.9,31.91,0.32,0,0
53016,1,0,0,0,0,53,1.0428921,-58.011268,138,1,1.1,0.9,31.91,0.32,0,0
53017,1,36.2,8.11,0,0,53,1.0327124,-60.016385,69,1,1.1,0.9,32.2,0.5,0,0
53018,1,0,0,0,0,53,1.0328975,-59.99788,69,1,1.1,0.9,32.19,0.5,0,0
53019,1,0,0,0,0,53,1.0296032,-64.255274,69,1,1.1,0.9,33.02,0.52,0,0
53020,1,4.23,2.1,0,0,53,1.0295701,-64.257525,69,1,1.1,0.9,33.02,0.52,0,0
53021,1,0,0,0,0,53,1.0103863,-68.397513,138,1,1.1,0.9,33.49,0.65,0,0
53022,1,0,0,0,0,53,1.0419085,-70.393482,69,1,1.1,0.9,33.44,0.62,0,0
53023,1,0,0,0,0,53,1.0111074,-68.347507,138,1,1.1,0.9,33.48,0.65,0,0
53024,1,54.11,16.61,0,0,53,1.0100741,-68.426131,138,1,1.1,0.9,33.5,0.66,0,0
53025,1,0,0,0,0,53,1.0103863,-68.397513,138,1,1.1,0.9,33.49,0.65,0,0
53026,1,0,0,0,0,53,1.031015,-72.024874,138,1,1.1,0.9,33.92,0.24,0,0
53027,1,0,0,0,0,53,1.051402,-72.476639,69,1,1.1,0.9,34.01,0.19,0,0
53028,1,12.16,3.07,0,0,53,1.0309453,-72.03205,138,1,1.1,0.9,33.92,0.24,0,0
53029,1,0,0,0,0,53,1.0393541,-71.702892,138,1,1.1,0.9,33.7,0.17,0,0
53030,1,0,0,0,0,53,1.0326711,-72.803261,115,1,1.1,0.9,33.62,0.15,0,0
53031,1,0,0,0,0,53,1.0583383,-71.539493,69,1,1.1,0.9,33.62,0.13,0,0
53032,1,0,0,0,0,53,1.0357043,-72.294253,13.8,1,1.1,0.9,33.66,0.16,0,0
53033,1,0,0,0,0,53,1.0357043,-72.294253,1,1,1.1,0.9,33.66,0.16,0,0
53034,1,0,0,0,0,53,1.0326084,-72.818077,115,1,1.1,0.9,33.62,0.15,0,0
53035,1,43.45,11.92,0,0,53,1.0391085,-71.725218,138,1,1.1,0.9,33.71,0.18,0,0
53036,1,0,0,0,0,53,1.0396482,-71.670629,138,1,1.1,0.9,33.7,0.17,0,0
53037,1,0,0,0,0,53,1.0462541,-71.245538,138,1,1.1,0.9,33.61,0.12,0,0
53038,1,43.45,3.08,0,0,53,1.0461256,-71.270322,138,1,1.1,0.9,33.61,0.12,0,0
53039,1,4.33,0.85,0,0,53,1.0510017,-71.373012,69,1,1.1,0.9,33.6,0.25,0,0
53040,1,0,0,0,305,53,1.0364036,-67.984192,345,1,1.1,0.9,33.48,0.36,0,0
53041,1,0,0,0,0,53,1.0367018,-71.326979,138,1,1.1,0.9,33.74,0.42,0,0
53042,1,0,0,0,0,53,1.0491321,-73.324144,69,1,1.1,0.9,33.93,0.35,0,0
53043,1,0,0,0,0,53,1.0350601,-67.862596,345,1,1.1,0.9,33.45,0.38,0,0
53044,1,55.1,18.54,0,0,53,1.0351744,-71.397772,138,1,1.1,0.9,33.76,0.44,0,0
53045,1,0,0,0,0,53,1.0379602,-72.657913,138,1,1.1,0.9,34.05,0.37,0,0
53046,1,0,0,0,0,53,1.0473874,-74.783339,69,1,1.1,0.9,34.11,0.26,0,0
53047,1,58.71,6.36,0,0,53,1.0377568,-72.694606,138,1,1.1,0.9,34.06,0.38,0,0
53048,1,0,0,0,0,53,1.0383428,-72.609798,138,1,1.1,0.9,34.04,0.37,0,0
53049,1,0,0,0,0,53,1.0379602,-72.657913,138,1,1.1,0.9,34.05,0.37,0,0
53050,1,0,0,0,0,53,1.0365056,-71.590843,138,1,1.1,0.9,33.79,0.49,0,0
53051,1,0,0,0,0,53,1.0468568,-72.665834,69,1,1.1,0.9,33.74,0.46,0,0
53052,1,49.82,7.55,0,0,53,1.0363204,-71.620646,138,1,1.1,0.9,33.8,0.49,0,0
53053,1,0,0,0,0,53,1.0166402,-72.270696,138,1,1.1,0.9,34.12,0.5,0,0
53054,1,16.75,3.29,0,0,53,1.0165639,-72.280235,138,1,1.1,0.9,34.12,0.5,0,0
53055,1,0,0,0,0,53,1.0199665,-72.35629,138,1,1.1,0.9,34.03,0.52,0,0
53056,1,0,0,0,0,53,1.0505735,-74.774303,69,1,1.1,0.9,34.08,0.44,0,0
53057,1,42.94,13.17,0,0,53,1.0197281,-72.380832,138,1,1.1,0.9,34.04,0.53,0,0
53058,1,0,0,0,0,53,1.0203297,-72.312552,138,1,1.1,0.9,34.02,0.52,0,0
53059,1,0,0,0,0,53,1.0111037,-71.694157,138,1,1.1,0.9,33.97,0.61,0,0
53060,1,0,0,0,0,53,1.0172438,-73.951081,69,1,1.1,0.9,34.02,0.71,0,0
53061,1,45.11,13.07,0,0,53,1.0108308,-71.719945,138,1,1.1,0.9,33.98,0.62,0,0
53062,1,0,0,0,0,53,1.0113533,-71.645014,138,1,1.1,0.9,33.96,0.61,0,0
53063,1,61.25,25.67,0,0,53,1.0368987,-72.361168,138,1,1.1,0.9,33.88,0.28,0,0
53064,1,0,0,0,0,53,1.0373217,-72.332215,138,1,1.1,0.9,33.87,0.28,0,0
53065,1,0,0,0,0,53,1.0189043,-72.633431,138,1,1.1,0.9,34.24,0.46,0,0
53066,1,28.9,8.78,0,0,53,1.0317215,-74.0777,69,1,1.1,0.9,34.51,0.45,0,0
53067,1,0,0,0,0,53,1.0362312,-74.561036,13.8,1,1.1,0.9,34.61,0.44,0,0
53068,1,0,0,0,0,53,1.0362312,-74.561036,1,1,1.1,0.9,34.61,0.44,0,0
53069,1,0,0,0,0,53,1.0188291,-72.618966,138,1,1.1,0.9,34.23,0.46,0,0
53070,1,0,0,0,0,53,1.0259555,-70.674298,138,1,1.1,0.9,33.78,0.51,0,0
53071,1,0,0,0,0,53,1.0173658,-71.831281,69,1,1.1,0.9,33.87,0.57,0,0
53072,1,0,0,0,0,53,1.0100972,-72.873958,13.2,1,1.1,0.9,33.95,0.62,0,0
53073,1,0,0,0,0,53,1.0100972,-72.873958,1,1,1.1,0.9,33.95,0.62,0,0
53074,1,22.01,5.01,0,0,53,1.02585,-70.687236,138,1,1.1,0.9,33.79,0.51,0,0
53075,1,0,0,0,0,53,1.0313184,-72.198696,138,1,1.1,0.9,33.81,0.23,0,0
53076,1,0,0,0,0,53,1.0583158,-71.660641,69,1,1.1,0.9,33.72,0.14,0,0
53077,1,43.3,20.11,0,0,53,1.0309932,-72.220374,138,1,1.1,0.9,33.81,0.23,0,0
53078,1,0,0,0,0,53,1.0316734,-72.178813,138,1,1.1,0.9,33.8,0.23,0,0
53079,1,0,0,0,0,53,1.0384138,-72.845211,69,1,1.1,0.9,34.29,0.39,0,0
53080,1,7.86,1.85,0,0,53,1.0383777,-72.849182,69,1,1.1,0.9,34.29,0.39,0,0
53081,1,0,0,0,0,53,1.0269942,-70.269428,138,1,1.1,0.9,33.6,0.52,0,0
53082,1,83.54,28.44,0,0,53,1.0264944,-70.316951,138,1,1.1,0.9,33.62,0.52,0,0
53083,1,0,0,0,0,53,1.0275228,-70.219774,138,1,1.1,0.9,33.59,0.51,0,0
53084,1,0,0,0,0,53,1.0376461,-66.356917,345,1,1.1,0.9,33.27,0.39,0,0
53085,1,0,0,0,0,53,1.0311061,-69.23406,138,1,1.1,0.9,33.39,0.49,0,0
53086,1,0,0,0,0,53,1.0242505,-71.66331,69,1,1.1,0.9,33.67,0.77,0,0
53087,1,83.54,11.44,0,0,53,1.0373071,-66.405676,345,1,1.1,0.9,33.29,0.39,0,0
53088,1,38.43,3.95,0,0,53,1.0380427,-73.791315,69,1,1.1,0.9,34.23,0.47,0,0
53089,1,0,0,0,0,53,1.0381768,-73.767661,69,1,1.1,0.9,34.22,0.47,0,0
53090,1,0,0,0,0,53,1.0311287,-71.690587,138,1,1.1,0.9,33.86,0.48,0,0
53091,1,38.43,11.98,0,0,53,1.0309208,-71.710896,138,1,1.1,0.9,33.87,0.48,0,0
53092,1,0,0,0,0,53,1.0313463,-71.66714,138,1,1.1,0.9,33.86,0.48,0,0
53093,1,0,0,0,0,53,1.0489131,-73.895901,69,1,1.1,0.9,33.98,0.33,0,0
53094,1,7.85,3.46,0,0,53,1.048856,-73.899965,69,1,1.1,0.9,33.98,0.33,0,0
53095,1,0,0,0,0,53,1.048974,-73.891668,69,1,1.1,0.9,33.97,0.33,0,0
53096,1,0,0,0,0,53,1.0461786,-71.185031,138,1,1.1,0.9,33.62,0.15,0,0
53097,1,0,0,0,0,53,1.0504055,-71.396423,69,1,1.1,0.9,33.61,0.25,0,0
53098,1,38.95,11.94,0,0,53,1.0459442,-71.207368,138,1,1.1,0.9,33.63,0.15,0,0
53099,1,0,0,0,0,53,1.0463668,-71.162302,138,1,1.1,0.9,33.61,0.15,0,0
53100,1,0,0,0,0,53,1.0224419,-70.595546,138,1,1.1,0.9,33.8,0.53,0,0
53101,1,0,0,0,0,53,1.0249317,-70.982702,69,1,1.1,0.9,33.68,0.54,0,0
53102,1,41.47,5.15,0,0,53,1.0223015,-70.620145,138,1,1.1,0.9,33.8,0.53,0,0
53103,1,6.36,1.17,0,0,53,1.0257787,-73.826067,69,1,1.1,0.9,34.78,0.25,0,0
53104,1,23.95,13.05,0,0,53,1.0392378,-71.651157,138,1,1.1,0.9,33.74,0.17,0,0
53105,1,0,0,0,0,53,1.055922,-71.270996,69,1,1.1,0.9,33.56,0.19,0,0
53106,1,6.67,2.11,0,0,53,1.0558828,-71.274585,69,1,1.1,0.9,33.57,0.19,0,0
53107,1,15.91,5.63,0,0,53,1.0213941,-71.926133,69,1,1.1,0.9,33.99,0.67,0,0
53108,1,0,0,0,0,53,1.0214993,-71.916468,69,1,1.1,0.9,33.99,0.67,0,0
53109,1,0,0,0,0,53,1.0277158,-69.969999,138,1,1.1,0.9,33.5,0.5,0,0
53110,1,0,0,0,0,53,1.0372839,-71.894625,69,1,1.1,0.9,33.59,0.52,0,0
53111,1,38.8,8.74,0,0,53,1.0275249,-69.993123,138,1,1.1,0.9,33.51,0.51,0,0
53112,1,38.8,9.96,0,0,53,1.0280521,-69.937412,138,1,1.1,0.9,33.55,0.51,0,0
53113,1,47.47,31.83,0,0,53,1.0193254,-71.98017,69,1,1.1,0.9,33.83,0.85,0,0
53114,1,0,0,0,0,53,1.0198126,-71.953028,69,1,1.1,0.9,33.82,0.85,0,0
53115,1,32.74,5.92,0,0,53,1.0237764,-72.611694,69,1,1.1,0.9,34.04,0.69,0,0
53116,1,0,0,0,0,53,1.023913,-72.592821,69,1,1.1,0.9,34.03,0.69,0,0
53117,1,0,0,0,0,53,1.0255802,-69.752735,138,1,1.1,0.9,33.63,0.53,0,0
53118,1,51.6,27.19,0,0,53,1.0251642,-69.777,138,1,1.1,0.9,33.64,0.53,0,0
53119,1,0,0,0,0,53,1.0260027,-69.727247,138,1,1.1,0.9,33.62,0.52,0,0
53120,1,29.01,2.27,0,0,53,1.0392021,-74.985165,69,1,1.1,0.9,34.46,0.5,0,0
53121,1,53,10.54,0,0,53,1.0369301,-74.319122,69,1,1.1,0.9,34.23,0.33,0,0
53122,1,0,0,0,0,53,1.0371974,-74.288233,69,1,1.1,0.9,34.22,0.33,0,0
53123,1,0,0,0,0,53,1.0365925,-69.135656,345,1,1.1,0.9,33.6,0.18,0,0
53124,1,0,0,0,0,53,1.0455406,-71.594764,138,1,1.1,0.9,33.65,0.21,0,0
53125,1,78.27,36.34,0,0,53,1.0579613,-72.649172,69,1,1.1,0.9,33.62,0.21,0,0
53126,1,0,0,0,0,53,1.0448324,-71.660543,138,1,1.1,0.9,33.68,0.21,0,0
53127,1,0,0,0,348,53,1.0414744,-69.410131,345,1,1.1,0.9,33.67,0.16,0,0
53128,1,0,0,0,0,53,1.0388433,-71.620662,138,1,1.1,0.9,33.74,0.27,0,0
53129,1,78.27,18.64,0,0,53,1.0411044,-69.451479,345,1,1.1,0.9,33.68,0.17,0,0
53130,1,0,0,0,0,53,1.038251,-69.257696,345,1,1.1,0.9,33.64,0.21,0,0
53131,1,0,0,0,0,53,1.0274699,-73.530572,138,1,1.1,0.9,34.1,0.33,0,0
53132,1,0,0,0,0,53,1.0478709,-74.049038,69,1,1.1,0.9,34.15,0.29,0,0
53133,1,38.93,10.14,0,0,53,1.0272519,-73.553322,138,1,1.1,0.9,34.11,0.33,0,0
53134,1,4.31,1.34,0,0,53,1.0416972,-74.187241,69,1,1.1,0.9,34.26,0.34,0,0
53135,1,11.53,2.99,0,19,53,1.0338334,-74.384309,69,1,1.1,0.9,34.67,0.31,0,0
53136,1,53.15,17.07,0,0,53,1.0293147,-72.362213,138,1,1.1,0.9,34.05,0.49,0,0
53137,1,0,0,0,0,53,1.0237708,-72.039109,138,1,1.1,0.9,33.91,0.53,0,0
53138,1,0,0,0,0,53,1.0393667,-73.578978,69,1,1.1,0.9,34.13,0.45,0,0
53139,1,0,0,0,0,53,1.0244166,-72.007425,138,1,1.1,0.9,33.9,0.52,0,0
53140,1,42.77,13.46,0,0,53,1.0235143,-72.061829,138,1,1.1,0.9,33.92,0.53,0,0
53141,1,0,0,0,0,53,1.0301873,-71.671594,138,1,1.1,0.9,33.87,0.5,0,0
53142,1,42.77,25.26,0,0,53,1.0075994,-72.917221,69,1,1.1,0.9,34.14,0.63,0,0
53143,1,0,0,0,0,53,1.0305122,-71.659437,138,1,1.1,0.9,33.87,0.49,0,0
53144,1,11.4,3.29,0,0,53,1.0470962,-74.77152,69,1,1.1,0.9,34.16,0.44,0,0
53145,1,0,0,0,0,53,1.0223061,-68.888763,138,1,1.1,0.9,33.67,0.54,0,0
53146,1,0,0,0,0,53,1.0415616,-70.919808,69,1,1.1,0.9,33.98,0.5,0,0
53147,1,30.98,7.46,0,0,53,1.0221411,-68.906687,138,1,1.1,0.9,33.67,0.54,0,0
53148,1,0,0,0,0,53,1.0226068,-68.858861,138,1,1.1,0.9,33.66,0.54,0,0
53149,1,0,0,0,0,53,1.03175,-72.083217,69,1,1.1,0.9,34.15,0.41,0,0
53150,1,13.37,2.15,0,0,53,1.0316882,-72.090846,69,1,1.1,0.9,34.16,0.41,0,0
53151,1,0,0,0,0,53,1.0543934,-70.128661,138,1,1.1,0.9,33.44,0.12,0,0
53152,1,73.44,23.12,0,0,53,1.0473693,-73.101368,69,1,1.1,0.9,33.73,0.28,0,0
53153,1,0,0,0,0,53,1.0419889,-78.246783,13.8,1,1.1,0.9,34.26,0.48,0,0
53154,1,0,0,0,0,53,1.0419889,-78.246783,1,1,1.1,0.9,34.26,0.48,0,0
53155,1,0,0,0,0,53,1.0399972,-67.917321,345,1,1.1,0.9,33.42,0.07,0,0
53156,1,0,0,0,0,53,1.0553874,-70.023829,138,1,1.1,0.9,33.41,0.11,0,0
53157,1,0,0,0,0,53,1.0575371,-72.679974,69,1,1.1,0.9,33.41,0.11,0,0
53158,1,73.44,32.12,0,0,53,1.039513,-67.952849,345,1,1.1,0.9,33.43,0.07,0,0
53159,1,0,0,0,0,53,1.0548579,-70.104339,138,1,1.1,0.9,33.43,0.11,0,0
53160,1,0,0,0,0,53,1.0500007,-73.078175,69,1,1.1,0.9,33.68,0.21,0,0
53161,1,18.43,4.89,0,0,53,1.0499023,-73.087699,69,1,1.1,0.9,33.68,0.21,0,0
53162,1,4.21,1.33,0,0,53,1.0454257,-72.692206,69,1,1.1,0.9,34.16,0.28,0,0
53163,1,9.39,6.19,0,0,53,1.0361562,-72.564621,69,1,1.1,0.9,34.19,0.46,0,0
53164,1,0,0,0,0,53,1.0336616,-72.36482,69,1,1.1,0.9,34.21,0.38,0,0
53165,1,8.52,3.26,0,0,53,1.0308063,-72.724739,13.8,1,1.1,0.9,34.24,0.39,0,0
53166,1,0,0,0,0,53,1.0336495,-72.365179,13.8,1,1.1,0.9,34.21,0.38,0,0
53167,1,0,0,0,0,53,1.0336495,-72.365179,1,1,1.1,0.9,34.21,0.38,0,0
53168,1,0,0,0,0,53,1.0337141,-72.36008,69,1,1.1,0.9,34.21,0.38,0,0
53169,1,0,0,0,0,53,1.0336616,-72.36482,69,1,1.1,0.9,34.21,0.38,0,0
53170,1,0,0,0,0,53,1.0336616,-72.36482,69,1,1.1,0.9,34.21,0.38,0,0
53171,1,6.22,2.4,0,0,53,1.0408827,-73.89897,69,1,1.1,0.9,34.16,0.34,0,0
53172,1,0,0,0,0,53,1.0409233,-73.895365,69,1,1.1,0.9,34.16,0.34,0,0
53173,1,0,0,0,0,53,1.0184182,-68.66823,345,1,1.1,0.9,33.62,0.38,0,0
53174,1,0,0,0,0,53,1.0355458,-72.390101,138,1,1.1,0.9,33.98,0.4,0,0
53175,1,52.57,21.6,0,0,53,1.0457753,-75.555691,69,1,1.1,0.9,34.4,0.47,0,0
53176,1,0,0,0,0,53,1.0337716,-72.469081,138,1,1.1,0.9,34.01,0.41,0,0
53177,1,0,0,0,0,53,1.0329623,-70.741689,69,1,1.1,0.9,33.56,0.74,0,0
53178,1,41.34,27.75,0,0,53,1.0325353,-70.762719,69,1,1.1,0.9,33.57,0.75,0,0
53179,1,29.91,11.74,0,0,53,1.0236966,-67.880875,138,1,1.1,0.9,33.58,0.53,0,0
53180,1,43.77,11.7,0,0,53,1.0444823,-74.698302,69,1,1.1,0.9,34.24,0.37,0,0
53181,1,0,0,0,0,53,1.0447058,-74.673006,69,1,1.1,0.9,34.23,0.37,0,0
53182,1,0,0,0,0,53,1.0399091,-72.039107,138,1,1.1,0.9,33.8,0.26,0,0
53183,1,45.8,8.28,0,0,53,1.0418975,-73.504073,69,1,1.1,0.9,34.14,0.38,0,0
53184,1,0,0,0,0,53,1.0419764,-73.553356,18,1,1.1,0.9,34.16,0.39,0,0
53185,1,0,0,0,0,53,1.0419764,-73.553356,1,1,1.1,0.9,34.16,0.39,0,0
53186,1,0,0,0,0,53,1.0483687,-71.391662,138,1,1.1,0.9,33.65,0.18,0,0
53187,1,0,0,0,0,53,1.0488391,-73.026713,69,1,1.1,0.9,33.58,0.26,0,0
53188,1,45.8,5.06,0,0,53,1.0482114,-71.416236,138,1,1.1,0.9,33.66,0.18,0,0
53189,1,43.65,9.84,0,0,53,1.0391355,-74.964129,69,1,1.1,0.9,34.25,0.4,0,0
53190,1,0,0,0,0,53,1.0393522,-74.940372,69,1,1.1,0.9,34.24,0.4,0,0
53191,1,0,0,0,0,53,1.0469709,-71.578418,138,1,1.1,0.9,33.69,0.19,0,0
53192,1,0,0,0,0,53,1.0513364,-72.822883,69,1,1.1,0.9,33.55,0.22,0,0
53193,1,43.65,8.12,0,0,53,1.0467951,-71.603567,138,1,1.1,0.9,33.69,0.19,0,0
53194,1,0,0,0,0,53,1.0472347,-71.544699,138,1,1.1,0.9,33.68,0.19,0,0
53195,1,6.02,0.7,0,0,53,1.0443783,-74.231944,69,1,1.1,0.9,34.25,0.31,0,0
53196,1,0,0,0,0,53,1.0444028,-74.228375,69,1,1.1,0.9,34.25,0.31,0,0
53197,1,58.52,13.75,0,0,53,1.0346052,-74.63859,69,1,1.1,0.9,34.44,0.51,0,0
53198,1,0,0,0,0,53,1.02361,-72.505305,138,1,1.1,0.9,33.98,0.51,0,0
53199,1,0,0,0,0,53,1.0375095,-74.005936,69,1,1.1,0.9,34.17,0.51,0,0
53200,1,0,0,0,0,53,1.0241326,-72.461982,138,1,1.1,0.9,33.97,0.51,0,0
53201,1,58.52,12.59,0,0,53,1.0233076,-72.539904,138,1,1.1,0.9,34,0.51,0,0
53202,1,0,0,0,0,53,1.0229283,-73.197606,138,1,1.1,0.9,34.21,0.49,0,0
53203,1,0,0,0,0,53,1.0430909,-75.729967,69,1,1.1,0.9,34.58,0.39,0,0
53204,1,47.12,28.06,0,0,53,1.0224835,-73.223163,138,1,1.1,0.9,34.22,0.5,0,0
53205,1,58.86,8.3,0,0,53,1.0329144,-73.025545,138,1,1.1,0.9,34.12,0.4,0,0
53206,1,0,0,0,0,53,1.0331181,-72.994497,138,1,1.1,0.9,34.11,0.4,0,0
53207,1,0,0,0,0,53,1.0167015,-72.982971,138,1,1.1,0.9,34.24,0.53,0,0
53208,1,52.12,13.44,0,0,53,1.0418854,-75.825719,69,1,1.1,0.9,34.67,0.4,0,0
53209,1,0,0,0,0,53,1.0173071,-72.951052,138,1,1.1,0.9,34.23,0.53,0,0
53210,1,0,0,0,0,53,1.0157295,-72.921878,138,1,1.1,0.9,34.17,0.54,0,0
53211,1,0,0,0,0,53,1.0381118,-75.487703,69,1,1.1,0.9,34.56,0.43,0,0
53212,1,52.12,2.68,0,0,53,1.0155935,-72.954876,138,1,1.1,0.9,34.18,0.54,0,0
53213,1,0,0,0,0,53,1.0164962,-72.872528,138,1,1.1,0.9,34.15,0.53,0,0
53214,1,34.96,11.4,0,0,53,1.0369141,-75.003238,69,1,1.1,0.9,34.28,0.31,0,0
53215,1,0,0,0,0,53,1.0279079,-75.082627,69,1,1.1,0.9,34.46,0.54,0,0
53216,1,36.43,16.82,0,0,53,1.0276365,-75.10079,69,1,1.1,0.9,34.46,0.55,0,0
53217,1,0,0,0,0,53,1.0274669,-69.229428,345,1,1.1,0.9,33.68,0.37,0,0
53218,1,0,0,0,0,53,1.0231787,-72.181711,138,1,1.1,0.9,33.9,0.48,0,0
53219,1,0,0,0,0,53,1.0337252,-74.75606,69,1,1.1,0.9,34.33,0.53,0,0
53220,1,0,0,0,0,53,1.0217406,-74.463757,13.2,1,1.1,0.9,34.08,0.55,0,0
53221,1,0,0,0,0,53,1.0217406,-74.463757,1,1,1.1,0.9,34.08,0.55,0,0
53222,1,67.92,9.95,0,0,53,1.0221876,-72.372052,138,1,1.1,0.9,33.96,0.49,0,0
53223,1,0,0,0,0,53,1.0286409,-69.027757,345,1,1.1,0.9,33.61,0.36,0,0
53224,1,0,0,0,0,53,1.0274669,-69.229428,345,1,1.1,0.9,33.68,0.37,0,0
53225,1,67.92,21.58,0,0,53,1.0272473,-72.153091,138,1,1.1,0.9,33.91,0.5,0,0
53226,1,0,0,0,0,53,1.0395175,-75.118134,69,1,1.1,0.9,34.32,0.39,0,0
53227,1,33.38,14.26,0,0,53,1.0392761,-75.136684,69,1,1.1,0.9,34.32,0.39,0,0
53228,1,0,0,0,0,53,1.037825,-74.932469,69,1,1.1,0.9,34.26,0.42,0,0
53229,1,33.38,17.62,0,0,53,1.0375754,-74.948963,69,1,1.1,0.9,34.26,0.42,0,0
53230,1,0,0,0,0,53,1.0352896,-74.693558,69,1,1.1,0.9,34.43,0.49,0,0
53231,1,52.84,10.02,0,0,53,1.0350524,-74.720509,69,1,1.1,0.9,34.44,0.49,0,0
53232,1,0,0,0,0,53,1.0293318,-72.957578,138,1,1.1,0.9,34.13,0.44,0,0
53233,1,0,0,0,0,53,1.0068772,-75.072015,69,1,1.1,0.9,34.19,0.48,0,0
53234,1,52.84,16.48,0,0,53,1.029004,-72.987535,138,1,1.1,0.9,34.14,0.44,0,0
53235,1,0,0,0,0,53,1.0340917,-72.857649,138,1,1.1,0.9,34.12,0.41,0,0
53236,1,0,0,0,0,53,1.0491388,-75.516598,69,1,1.1,0.9,34.4,0.36,0,0
53237,1,52.35,12.68,0,0,53,1.0338164,-72.886805,138,1,1.1,0.9,34.13,0.41,0,0
53238,1,0,0,0,0,53,1.0346105,-72.80673,138,1,1.1,0.9,34.11,0.41,0,0
53239,1,0,0,0,0,53,1.0340917,-72.857649,138,1,1.1,0.9,34.12,0.41,0,0
53240,1,51.71,8.05,0,0,53,1.0466879,-74.873362,69,1,1.1,0.9,34.15,0.27,0,0
53241,1,51.71,10.41,0,0,53,1.0377246,-72.513912,138,1,1.1,0.9,34.01,0.39,0,0
53242,1,0,0,0,0,53,1.0315205,-73.052698,138,1,1.1,0.9,34.12,0.41,0,0
53243,1,59.99,34.41,0,0,53,1.0005301,-75.379802,69,1,1.1,0.9,34.37,0.58,0,0
53244,1,0,0,0,0,53,1.0317503,-73.041289,138,1,1.1,0.9,34.12,0.4,0,0
53245,1,0,0,0,0,53,1.0288969,-72.32867,138,1,1.1,0.9,33.91,0.47,0,0
53246,1,0,0,0,0,53,1.0400149,-74.03212,69,1,1.1,0.9,34.15,0.47,0,0
53247,1,49.95,7.45,0,0,53,1.0286878,-72.355566,138,1,1.1,0.9,33.92,0.48,0,0
53248,1,0,0,0,0,53,1.0293012,-72.290432,138,1,1.1,0.9,33.9,0.47,0,0
53249,1,13.58,2.79,0,0,53,1.040315,-75.079601,69,1,1.1,0.9,34.29,0.37,0,0
53250,1,0,0,0,0,53,1.0336769,-75.055118,69,1,1.1,0.9,34.44,0.5,0,0
53251,1,21.6,6.69,0,0,53,1.0335461,-75.066923,69,1,1.1,0.9,34.44,0.5,0,0
53252,1,0,0,0,0,53,1.0225606,-71.424108,138,1,1.1,0.9,33.85,0.55,0,0
53253,1,0,0,0,0,53,1.0353535,-72.899105,69,1,1.1,0.9,33.92,0.59,0,0
53254,1,0,0,0,0,53,1.0227626,-71.380454,138,1,1.1,0.9,33.85,0.55,0,0
53255,1,52.7,14.06,0,0,53,1.0222783,-71.455092,138,1,1.1,0.9,33.86,0.55,0,0
53256,1,26.58,1.24,0,0,53,1.0384754,-74.59872,69,1,1.1,0.9,34.16,0.38,0,0
53257,1,0,0,0,0,53,1.0385431,-74.582018,69,1,1.1,0.9,34.16,0.38,0,0
53258,1,0,0,0,0,53,1.0445147,-71.64336,138,1,1.1,0.9,33.74,0.23,0,0
53259,1,52.57,15.42,0,0,53,1.0387645,-74.958379,69,1,1.1,0.9,34.24,0.41,0,0
53260,1,0,0,0,0,53,1.0446269,-71.6271,138,1,1.1,0.9,33.74,0.23,0,0
53261,1,0,0,0,0,53,1.0310292,-68.713547,345,1,1.1,0.9,33.57,0.23,0,0
53262,1,0,0,0,0,53,1.0410977,-71.786209,138,1,1.1,0.9,33.77,0.27,0,0
53263,1,0,0,0,0,53,1.0435474,-74.713317,69,1,1.1,0.9,34.12,0.36,0,0
53264,1,52.57,7.48,0,0,53,1.0308258,-68.745519,345,1,1.1,0.9,33.58,0.24,0,0
53265,1,32.45,12.59,0,0,53,1.040746,-74.903858,69,1,1.1,0.9,34.19,0.39,0,0
53266,1,49.65,20.79,0,0,53,1.0345311,-75.509723,69,1,1.1,0.9,34.6,0.47,0,0
53267,1,0,0,0,0,53,1.0387931,-72.372964,138,1,1.1,0.9,33.91,0.28,0,0
53268,1,0,0,0,0,53,1.0424035,-74.691468,69,1,1.1,0.9,34.09,0.38,0,0
53269,1,0,0,0,0,53,1.0439515,-75.445204,13.8,1,1.1,0.9,34.14,0.41,0,0
53270,1,0,0,0,0,53,1.0439515,-75.445204,1,1,1.1,0.9,34.14,0.41,0,0
53271,1,49.65,6.74,0,0,53,1.0386136,-72.400501,138,1,1.1,0.9,33.92,0.29,0,0
53272,1,0,0,0,0,53,1.0396523,-75.106805,69,1,1.1,0.9,34.32,0.38,0,0
53273,1,43.19,12.93,0,0,53,1.03939,-75.131566,69,1,1.1,0.9,34.33,0.38,0,0
53274,1,0,0,0,0,53,1.0377484,-72.042601,138,1,1.1,0.9,33.84,0.3,0,0
53275,1,0,0,0,0,53,1.0427559,-74.819664,69,1,1.1,0.9,34.13,0.36,0,0
53276,1,43.19,14.92,0,0,53,1.0375193,-72.064001,138,1,1.1,0.9,33.84,0.3,0,0
53277,1,44.27,7.12,0,0,53,1.0393555,-75.16521,69,1,1.1,0.9,34.34,0.38,0,0
53278,1,44.27,9.31,0,0,53,1.0379484,-75.984728,69,1,1.1,0.9,34.73,0.42,0,0
53279,1,0,0,0,0,53,1.0459073,-71.986233,138,1,1.1,0.9,33.81,0.21,0,0
53280,1,0,0,0,0,53,1.04023,-74.506455,69,1,1.1,0.9,34.07,0.38,0,0
53281,1,0,0,0,0,53,1.0384686,-75.559977,13.8,1,1.1,0.9,34.19,0.44,0,0
53282,1,0,0,0,0,53,1.0384686,-75.559977,1,1,1.1,0.9,34.19,0.44,0,0
53283,1,45.86,15,0,0,53,1.0456536,-72.009066,138,1,1.1,0.9,33.82,0.21,0,0
53284,1,0,0,0,0,53,1.0279798,-72.799466,138,1,1.1,0.9,34.12,0.46,0,0
53285,1,49.77,4.15,0,0,53,1.0461289,-75.75086,69,1,1.1,0.9,34.47,0.44,0,0
53286,1,0,0,0,0,53,1.0282776,-72.771341,138,1,1.1,0.9,34.12,0.46,0,0
53287,1,0,0,0,0,53,1.0374162,-72.078884,138,1,1.1,0.9,33.83,0.29,0,0
53288,1,0,0,0,0,53,1.0497586,-74.348677,69,1,1.1,0.9,34.06,0.32,0,0
53289,1,49.77,16.93,0,0,53,1.037092,-72.106104,138,1,1.1,0.9,33.84,0.29,0,0
53290,1,37.35,19.51,0,0,53,1.0264245,-75.174736,69,1,1.1,0.9,34.53,0.6,0,0
53291,1,0,0,0,0,53,1.0430948,-76.068772,69,1,1.1,0.9,34.64,0.44,0,0
53292,1,37.35,6.75,0,0,53,1.0429248,-76.087549,69,1,1.1,0.9,34.65,0.44,0,0
53293,1,0,0,0,0,53,1.0394613,-73.950104,69,1,1.1,0.9,34.16,0.48,0,0
53294,1,43.6,10.72,0,0,53,1.0392235,-73.974507,69,1,1.1,0.9,34.17,0.48,0,0
53295,1,0,0,0,0,53,1.0345292,-74.881222,69,1,1.1,0.9,34.38,0.49,0,0
53296,1,14.52,3.23,0,0,53,1.0344517,-74.889907,69,1,1.1,0.9,34.39,0.49,0,0
