BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
53297,1,0,0,0,0,53,1.0296234,-72.859311,138,1,1.1,0.9,34.11,0.44,0,0
53298,1,38.06,3.69,0,0,53,1.0294808,-72.881542,138,1,1.1,0.9,34.12,0.44,0,0
53299,1,38.06,18.4,0,0,53,1.0280325,-72.489198,138,1,1.1,0.9,34.06,0.49,0,0
53300,1,0,0,0,0,53,1.0220228,-73.041876,138,1,1.1,0.9,34.21,0.5,0,0
53301,1,0,0,0,0,53,1.0273678,-75.060673,69,1,1.1,0.9,34.46,0.58,0,0
53302,1,37.82,6.31,0,0,53,1.0218655,-73.064634,138,1,1.1,0.9,34.21,0.5,0,0
53303,1,0,0,0,0,53,1.03171,-71.835253,138,1,1.1,0.9,33.81,0.49,0,0
53304,1,0,0,0,0,53,1.0443235,-73.09127,69,1,1.1,0.9,33.91,0.45,0,0
53305,1,37.82,11.53,0,0,53,1.0315188,-71.854917,138,1,1.1,0.9,33.82,0.49,0,0
53306,1,0,0,0,0,53,1.0321162,-71.806964,138,1,1.1,0.9,33.8,0.48,0,0
53307,1,0,0,0,0,53,1.0216941,-72.509905,138,1,1.1,0.9,33.98,0.51,0,0
53308,1,0,0,0,0,53,1.0374184,-74.662238,69,1,1.1,0.9,34.36,0.46,0,0
53309,1,65.83,15.71,0,0,53,1.021377,-72.545468,138,1,1.1,0.9,34,0.51,0,0
53310,1,0,0,0,56,53,1.0346321,-67.225882,345,1,1.1,0.9,33.37,0.4,0,0
53311,1,0,0,0,0,53,1.0359305,-71.693723,138,1,1.1,0.9,33.73,0.42,0,0
53312,1,0,0,0,0,53,1.0470309,-73.316144,69,1,1.1,0.9,33.85,0.41,0,0
53313,1,65.83,33.72,0,0,53,1.0341139,-67.262617,345,1,1.1,0.9,33.38,0.4,0,0
53314,1,0,0,0,0,53,1.0339448,-71.813668,138,1,1.1,0.9,33.78,0.44,0,0
53315,1,0,0,0,0,53,1.0244143,-72.516444,138,1,1.1,0.9,33.99,0.51,0,0
53316,1,53.22,22.12,0,0,53,1.032995,-73.627301,69,1,1.1,0.9,34.14,0.63,0,0
53317,1,0,0,0,0,53,1.0243739,-72.504748,138,1,1.1,0.9,33.98,0.51,0,0
53318,1,36.58,8,0,0,53,1.0379576,-74.278637,69,1,1.1,0.9,34.13,0.38,0,0
53319,1,0,0,0,0,53,1.035681,-72.081969,138,1,1.1,0.9,33.93,0.49,0,0
53320,1,0,0,0,0,53,1.0395698,-73.022423,69,1,1.1,0.9,33.9,0.56,0,0
53321,1,0,0,0,0,53,1.0491157,-75.068645,13.8,1,1.1,0.9,33.83,0.73,0,0
53322,1,0,0,0,0,53,1.0491157,-75.068645,1,1,1.1,0.9,33.83,0.73,0,0
53323,1,39.51,5.55,0,0,53,1.0355092,-72.105407,138,1,1.1,0.9,33.94,0.49,0,0
53324,1,0,0,0,0,53,1.0328007,-71.984634,138,1,1.1,0.9,33.84,0.46,0,0
53325,1,0,0,0,0,53,1.042357,-73.357282,69,1,1.1,0.9,33.95,0.48,0,0
53326,1,39.51,1.81,0,0,53,1.0326853,-72.008948,138,1,1.1,0.9,33.84,0.46,0,0
53327,1,0,0,0,0,53,1.0309122,-72.414511,138,1,1.1,0.9,34.06,0.52,0,0
53328,1,0,0,0,0,53,1.043447,-73.891921,69,1,1.1,0.9,34.13,0.47,0,0
53329,1,0,0,0,0,53,1.043447,-73.891921,13.8,1,1.1,0.9,34.13,0.47,0,0
53330,1,0,0,0,0,53,1.043447,-73.891921,13.8,1,1.1,0.9,34.13,0.47,0,0
53331,1,0,0,0,0,53,1.043447,-73.891921,1,1,1.1,0.9,34.13,0.47,0,0
53332,1,50.44,26.93,0,0,53,1.0304698,-72.442113,138,1,1.1,0.9,34.07,0.52,0,0
53333,1,0,0,0,0,53,1.031509,-72.377712,138,1,1.1,0.9,34.05,0.51,0,0
53334,1,0,0,0,0,53,1.0216248,-72.652504,138,1,1.1,0.9,34.03,0.49,0,0
53335,1,0,0,0,0,53,1.0349993,-74.955077,69,1,1.1,0.9,34.35,0.47,0,0
53336,1,50.44,8.09,0,0,53,1.0214103,-72.679163,138,1,1.1,0.9,34.04,0.49,0,0
53337,1,34.92,16.74,0,0,53,1.0353119,-73.438918,69,1,1.1,0.9,34.08,0.6,0,0
53338,1,0,0,0,0,53,1.0412537,-73.182138,69,1,1.1,0.9,34.01,0.49,0,0
53339,1,34.92,4.21,0,0,53,1.0411217,-73.200789,69,1,1.1,0.9,34.01,0.49,0,0
53340,1,33.29,2.53,0,0,53,1.0406929,-73.153496,69,1,1.1,0.9,33.96,0.52,0,0
53341,1,0,0,0,0,53,1.0408083,-73.133453,69,1,1.1,0.9,33.95,0.52,0,0
53342,1,33.29,10.18,0,0,53,1.0408106,-72.98942,69,1,1.1,0.9,33.95,0.52,0,0
53343,1,0,0,0,0,53,0.9940234,-70.619411,345,1,1.1,0.9,33.95,0.51,0,0
53344,1,60.42,14.1,0,0,53,1.0339295,-71.857718,138,1,1.1,0.9,33.99,0.48,0,0
53345,1,0,0,0,0,53,0.9973022,-70.361102,345,1,1.1,0.9,33.87,0.48,0,0
53346,1,0,0,0,0,53,1.0323985,-71.813182,138,1,1.1,0.9,33.82,0.48,0,0
53347,1,0,0,0,0,53,1.0437312,-73.495033,69,1,1.1,0.9,34.06,0.44,0,0
53348,1,58.06,14.76,0,0,53,1.0321216,-71.842668,138,1,1.1,0.9,33.82,0.48,0,0
53349,1,0,0,0,0,53,1.0155848,-68.215314,345,1,1.1,0.9,33.57,0.43,0,0
53350,1,63.33,18.51,0,0,53,1.0159676,-71.282061,138,1,1.1,0.9,33.79,0.56,0,0
53351,1,0,0,0,0,53,1.016085,-68.07401,345,1,1.1,0.9,33.53,0.43,0,0
53352,1,0,0,0,0,53,1.0270883,-70.516274,138,1,1.1,0.9,33.64,0.51,0,0
53353,1,40.69,7.61,0,0,53,1.0285246,-72.733826,69,1,1.1,0.9,33.98,0.64,0,0
53354,1,0,0,0,0,53,1.0291765,-73.331646,13.8,1,1.1,0.9,34.07,0.67,0,0
53355,1,0,0,0,0,53,1.0291765,-73.331646,1,1,1.1,0.9,34.07,0.67,0,0
53356,1,0,0,0,14,53,1.032943,-72.425894,138,1,1.1,0.9,34.04,0.5,0,0
53357,1,0,0,0,0,53,1.0409591,-73.232068,69,1,1.1,0.9,33.94,0.55,0,0
53358,1,36.26,6.53,0,0,53,1.032807,-72.444727,138,1,1.1,0.9,34.05,0.5,0,0
53359,1,0,0,0,0,53,1.0329067,-72.396474,138,1,1.1,0.9,34.04,0.5,0,0
53360,1,49.92,8.88,0,0,53,1.0287873,-71.834636,138,1,1.1,0.9,33.87,0.49,0,0
53361,1,0,0,0,0,53,1.0289774,-71.808313,138,1,1.1,0.9,33.87,0.49,0,0
53362,1,0,0,0,0,53,1.0315459,-72.954229,138,1,1.1,0.9,34.06,0.36,0,0
53363,1,0,0,0,0,53,1.0457165,-74.438954,69,1,1.1,0.9,34.15,0.37,0,0
53364,1,63.7,13.34,0,0,53,1.0312548,-72.986721,138,1,1.1,0.9,34.07,0.37,0,0
53365,1,0,0,0,0,53,1.0318889,-72.914838,138,1,1.1,0.9,34.05,0.36,0,0
53366,1,54.83,19.55,0,0,53,1.0214032,-72.924746,138,1,1.1,0.9,34.14,0.5,0,0
53367,1,42.55,8.93,0,0,53,1.0337357,-74.10334,69,1,1.1,0.9,34.4,0.53,0,0
53368,1,42.55,11.25,0,0,53,1.0290596,-71.533877,138,1,1.1,0.9,33.81,0.49,0,0
53369,1,0,0,0,0,53,1.0292593,-71.511037,138,1,1.1,0.9,33.81,0.49,0,0
53370,1,38.69,6.37,0,0,53,1.0383143,-75.993188,69,1,1.1,0.9,34.81,0.43,0,0
53371,1,0,0,0,0,53,1.0384761,-75.970558,69,1,1.1,0.9,34.81,0.43,0,0
53372,1,0,0,0,0,53,1.03817,-75.903393,69,1,1.1,0.9,34.71,0.43,0,0
53373,1,38.69,3.13,0,0,53,1.0380613,-75.924886,69,1,1.1,0.9,34.71,0.43,0,0
53374,1,0,0,0,0,53,1.024772,-72.573494,138,1,1.1,0.9,34.12,0.5,0,0
53375,1,50.65,9.41,0,0,53,1.0245585,-72.605358,138,1,1.1,0.9,34.13,0.5,0,0
53376,1,49.86,19.09,0,0,53,1.0363048,-73.851891,69,1,1.1,0.9,34.26,0.52,0,0
53377,1,18.12,5.01,0,0,53,1.0068776,-70.635103,69,1,1.1,0.9,33.8,0.93,0,0
53378,1,0,0,0,0,53,1.0105427,-71.373638,138,1,1.1,0.9,33.95,0.62,0,0
53379,1,50.86,15.86,0,0,53,1.0147341,-75.098712,69,1,1.1,0.9,34.46,0.67,0,0
53380,1,0,0,0,0,53,1.010605,-71.340505,138,1,1.1,0.9,33.94,0.62,0,0
53381,1,0,0,0,0,53,0.9973229,-71.399944,138,1,1.1,0.9,34.22,0.65,0,0
53382,1,0,0,0,0,53,1.0217179,-73.069022,69,1,1.1,0.9,34.22,0.84,0,0
53383,1,53.62,3.35,0,0,53,0.9971311,-71.434457,138,1,1.1,0.9,34.23,0.65,0,0
53384,1,0,0,0,0,53,0.9972784,-71.338426,138,1,1.1,0.9,34.21,0.65,0,0
53385,1,0,0,0,0,53,1.0037765,-70.876942,138,1,1.1,0.9,34.18,0.59,0,0
53386,1,0,0,0,0,53,1.0161213,-73.898133,69,1,1.1,0.9,34.71,0.49,0,0
53387,1,0,0,0,0,53,1.008979,-72.244356,13.8,1,1.1,0.9,34.42,0.55,0,0
53388,1,0,0,0,0,53,1.008979,-72.244356,1,1,1.1,0.9,34.42,0.55,0,0
53389,1,53.62,7.97,0,0,53,1.0035565,-70.908396,138,1,1.1,0.9,34.19,0.59,0,0
53390,1,0,0,0,0,53,1.0040104,-70.816121,138,1,1.1,0.9,34.16,0.59,0,0
53391,1,0,0,0,0,53,1.0037765,-70.876942,138,1,1.1,0.9,34.18,0.59,0,0
53392,1,0,0,0,0,53,1.0271317,-68.938083,345,1,1.1,0.9,33.53,0.42,0,0
53393,1,0,0,0,0,53,1.0442517,-70.80254,138,1,1.1,0.9,33.55,0.43,0,0
53394,1,0,0,0,0,53,1.0491998,-72.142336,69,1,1.1,0.9,33.52,0.45,0,0
53395,1,56.61,26.52,0,0,53,1.0267268,-68.966353,345,1,1.1,0.9,33.54,0.43,0,0
53396,1,0,0,0,0,53,1.0250078,-73.357577,138,1,1.1,0.9,34.56,0.42,0,0
53397,1,0,0,0,0,53,1.0272767,-74.261663,69,1,1.1,0.9,34.53,0.54,0,0
53398,1,0,0,0,0,53,1.0253137,-73.31812,138,1,1.1,0.9,34.55,0.41,0,0
53399,1,0,0,0,0,53,1.0250078,-73.357577,138,1,1.1,0.9,34.56,0.42,0,0
53400,1,56.61,16.73,0,0,53,1.0247232,-73.388594,138,1,1.1,0.9,34.57,0.42,0,0
53401,1,5.4,0.44,0,0,53,1.005766,-74.599264,69,1,1.1,0.9,35.49,0.54,0,0
53402,1,7.83,1.18,0,0,53,1.0013274,-75.145192,69,1,1.1,0.9,35.76,0.56,0,0
53403,1,10.77,3.09,0,0,53,1.0035878,-75.126518,69,1,1.1,0.9,35.68,0.51,0,0
53404,1,0,0,0,0,53,1.0036565,-75.119719,69,1,1.1,0.9,35.67,0.51,0,0
53405,1,0,0,0,0,53,1.0079586,-72.37354,138,1,1.1,0.9,34.24,0.6,0,0
53406,1,0,0,0,0,53,1.027829,-73.911128,69,1,1.1,0.9,34.35,0.77,0,0
53407,1,0,0,0,0,53,1.0596681,-76.154212,18,1,1.1,0.9,34.52,1,0,0
53408,1,0,0,0,0,53,1.0596681,-76.154211,1,1,1.1,0.9,34.52,1,0,0
53409,1,38.46,1.64,0,0,53,1.0078418,-72.398312,138,1,1.1,0.9,34.25,0.6,0,0
53410,1,0,0,0,0,53,1.0079639,-72.334381,138,1,1.1,0.9,34.23,0.6,0,0
53411,1,38.46,11.05,0,0,53,1.0335194,-73.895685,69,1,1.1,0.9,34.52,0.53,0,0
53412,1,0,0,0,0,53,1.0337342,-73.875181,69,1,1.1,0.9,34.51,0.53,0,0
53413,1,0,0,0,0,53,0.9848248,-71.902276,138,1,1.1,0.9,34.35,0.7,0,0
53414,1,47.28,15.89,0,0,53,1.0379148,-74.460533,69,1,1.1,0.9,34.58,0.55,0,0
53415,1,0,0,0,0,53,0.9854539,-71.876415,138,1,1.1,0.9,34.34,0.7,0,0
53416,1,50.36,10.32,0,0,53,1.0301948,-74.025454,69,1,1.1,0.9,34.58,0.6,0,0
53417,1,50.36,12.32,0,0,53,1.0193112,-72.619964,138,1,1.1,0.9,34.23,0.57,0,0
53418,1,0,0,0,0,53,1.0213153,-76.401879,69,1,1.1,0.9,35.01,0.19,0,0
53419,1,21.6,7.47,0,0,53,1.0211828,-76.412859,69,1,1.1,0.9,35.02,0.19,0,0
53420,1,0,0,0,0,53,1.0425612,-73.464342,69,1,1.1,0.9,34.31,0.35,0,0
53421,1,19.88,7.47,0,0,53,1.0424217,-73.475194,69,1,1.1,0.9,34.31,0.35,0,0
53422,1,0,0,0,0,53,1.0426896,-73.453426,69,1,1.1,0.9,34.3,0.35,0,0
53423,1,10.9,2.54,0,0,53,1.0264622,-74.341686,69,1,1.1,0.9,34.87,0.3,0,0
53424,1,0,0,0,0,53,1.009446,-72.964583,138,1,1.1,0.9,34.3,0.57,0,0
53425,1,32.88,9.5,0,0,53,1.0425555,-74.786491,69,1,1.1,0.9,34.57,0.45,0,0
53426,1,0,0,0,0,53,1.0097398,-72.95343,138,1,1.1,0.9,34.29,0.56,0,0
53427,1,0,0,0,0,53,1.0275118,-72.266225,138,1,1.1,0.9,34.09,0.52,0,0
53428,1,32.88,10.45,0,0,53,1.0273411,-72.283574,138,1,1.1,0.9,34.1,0.52,0,0
53429,1,0,0,0,0,53,1.0115081,-72.600967,138,1,1.1,0.9,34.3,0.63,0,0
53430,1,0,0,0,0,53,1.0164083,-74.648466,69,1,1.1,0.9,34.32,0.71,0,0
53431,1,49.31,22.63,0,0,53,1.0111421,-72.628175,138,1,1.1,0.9,34.3,0.63,0,0
53432,1,0,0,0,0,53,1.0119099,-72.555863,138,1,1.1,0.9,34.28,0.62,0,0
53433,1,0,0,0,0,53,1.0107279,-71.341095,138,1,1.1,0.9,33.98,0.61,0,0
53434,1,49.31,4.24,0,0,53,1.0105478,-71.370962,138,1,1.1,0.9,33.99,0.62,0,0
53435,1,42.71,18.69,0,0,53,1.0165728,-76.790985,69,1,1.1,0.9,35.28,0.35,0,0
53436,1,14.71,4.19,0,0,53,1.0168649,-74.995839,69,1,1.1,0.9,34.55,0.68,0,0
53437,1,0,0,0,0,53,1.0155196,-72.031296,69,1,1.1,0.9,33.92,0.58,0,0
53438,1,8.37,3.33,0,0,53,1.015465,-72.036327,69,1,1.1,0.9,33.92,0.58,0,0
53439,1,12.57,0.47,0,0,53,1.0071003,-74.84634,69,1,1.1,0.9,35.52,0.47,0,0
53440,1,20.77,3.44,0,0,53,1.0149354,-75.134849,69,1,1.1,0.9,34.51,0.7,0,0
53441,1,0,0,0,466,53,1.0409206,-70.219139,345,1,1.1,0.9,33.92,0.24,0,0
53442,1,0,0,0,0,53,1.0447664,-72.301618,138,1,1.1,0.9,34.12,0.26,0,0
53443,1,0,0,0,0,53,1.0482175,-73.325576,69,1,1.1,0.9,34.21,0.26,0,0
53444,1,0,0,0,0,53,1.037373,-70.054709,345,1,1.1,0.9,33.88,0.31,0,0
53445,1,80.65,27.27,0,0,53,1.04315,-72.382759,138,1,1.1,0.9,34.15,0.27,0,0
53446,1,0,0,0,0,53,1.0334444,-72.490759,138,1,1.1,0.9,34.23,0.35,0,0
53447,1,0,0,0,0,53,1.0419793,-73.250503,69,1,1.1,0.9,34.23,0.38,0,0
53448,1,80.65,7.54,0,0,53,1.0331951,-72.536778,138,1,1.1,0.9,34.24,0.36,0,0
53449,1,0,0,0,0,53,1.0336943,-72.442562,138,1,1.1,0.9,34.21,0.35,0,0
53450,1,38.23,21.6,0,0,53,1.0143645,-70.99829,138,1,1.1,0.9,34.12,0.59,0,0
53451,1,13.04,2.71,0,0,53,1.0286399,-74.346762,69,1,1.1,0.9,34.45,0.54,0,0
53452,1,6.02,1.1,0,0,53,1.0314878,-74.11223,69,1,1.1,0.9,34.41,0.7,0,0
53453,1,43.66,20.03,0,0,53,1.0103045,-70.717292,138,1,1.1,0.9,33.79,0.63,0,0
53454,1,0,0,0,0,53,1.0136611,-66.849538,345,1,1.1,0.9,33.36,0.47,0,0
53455,1,0,0,0,0,53,1.011749,-70.45969,138,1,1.1,0.9,33.72,0.62,0,0
53456,1,43.66,8.44,0,0,53,1.0152771,-75.309779,69,1,1.1,0.9,34.53,0.7,0,0
53457,1,0,0,0,0,53,1.0143789,-66.704309,345,1,1.1,0.9,33.3,0.46,0,0
53458,1,0,0,0,0,53,1.0089371,-74.111862,69,1,1.1,0.9,34.97,0.58,0,0
53459,1,23.11,9.1,0,0,53,1.0087858,-74.125451,69,1,1.1,0.9,34.98,0.58,0,0
53460,1,0,0,0,0,53,1.009098,-74.098191,69,1,1.1,0.9,34.97,0.58,0,0
53461,1,0,0,0,0,53,1.0214294,-76.719262,69,1,1.1,0.9,35.21,0.25,0,0
53462,1,13.54,6.64,0,0,53,1.0213197,-76.726896,69,1,1.1,0.9,35.21,0.25,0,0
53463,1,17.47,4.87,0,0,53,1.00035,-74.967498,69,1,1.1,0.9,35.76,0.6,0,0
53464,1,0,0,0,0,53,1.0286089,-71.888389,69,1,1.1,0.9,34.58,0.56,0,0
53465,1,9.15,0.29,0,0,53,1.0285825,-71.893585,69,1,1.1,0.9,34.58,0.56,0,0
53466,1,4.96,1.69,0,0,53,1.0104318,-74.001803,69,1,1.1,0.9,35.11,0.48,0,0
53467,1,0,0,0,0,53,1.0111067,-71.848437,138,1,1.1,0.9,34.19,0.6,0,0
53468,1,0,0,0,0,53,1.0249412,-74.405016,69,1,1.1,0.9,34.38,0.6,0,0
53469,1,46.46,6.68,0,0,53,1.0108955,-71.876557,138,1,1.1,0.9,34.2,0.6,0,0
53470,1,0,0,0,0,53,1.0112618,-71.801177,138,1,1.1,0.9,34.18,0.6,0,0
53471,1,0,0,0,0,53,1.0111067,-71.848437,138,1,1.1,0.9,34.19,0.6,0,0
53472,1,0,0,0,0,53,1.040607,-73.427214,69,1,1.1,0.9,34.07,0.5,0,0
53473,1,11.85,4.39,0,0,53,1.0405378,-73.433047,69,1,1.1,0.9,34.07,0.5,0,0
53474,1,0.58,0.11,0,0,53,1.0347861,-73.003998,138,1,1.1,0.9,34.35,0.33,0,0
53475,1,38.94,2.45,0,0,53,1.0346493,-73.026956,138,1,1.1,0.9,34.36,0.33,0,0
53476,1,38.94,16.34,0,0,53,1.0228437,-71.546422,138,1,1.1,0.9,34.43,0.42,0,0
53477,1,15.88,0.73,0,0,53,1.0251309,-74.815755,69,1,1.1,0.9,34.78,0.59,0,0
53478,1,0,0,0,30,53,1.0307612,-71.966603,138,1,1.1,0.9,34.63,0.33,0,0
53479,1,0,0,0,0,53,1.0056472,-74.550837,69,1,1.1,0.9,35.44,0.56,0,0
53480,1,19.65,4.76,0,0,53,0.9942118,-74.809397,13.8,1,1.1,0.9,36.12,0.71,0,0
53481,1,0,0,0,0,53,1.0025721,-74.326639,1,1,1.1,0.9,35.68,0.6,0,0
53482,1,0,0,0,0,53,1.0305837,-71.955224,138,1,1.1,0.9,34.63,0.33,0,0
53483,1,10.93,2.97,0,84,53,1.0385933,-77.172474,69,1,1.1,0.9,35.18,-0.33,0,0
53484,1,0,0,0,0,53,1.0385853,-73.734667,69,1,1.1,0.9,34.43,0.44,0,0
53485,1,39.88,4.3,0,0,53,1.0384401,-73.757992,69,1,1.1,0.9,34.43,0.44,0,0
53486,1,0,0,0,0,53,1.0387377,-73.71005,69,1,1.1,0.9,34.42,0.44,0,0
53487,1,17.98,4.5,0,0,53,1.0259028,-74.410326,69,1,1.1,0.9,34.61,0.75,0,0
53488,1,20.02,3.7,0,0,53,1.0288851,-74.625818,69,1,1.1,0.9,34.64,0.63,0,0
53489,1,15.38,3.31,0,0,53,1.0319507,-74.323485,69,1,1.1,0.9,34.57,0.64,0,0
53490,1,0,0,0,0,53,1.0131356,-71.281196,138,1,1.1,0.9,34.18,0.58,0,0
53491,1,0,0,0,0,53,1.0399751,-73.863177,69,1,1.1,0.9,34.38,0.4,0,0
53492,1,57.96,2.2,0,0,53,1.012981,-71.31336,138,1,1.1,0.9,34.19,0.59,0,0
53493,1,0,0,0,0,53,1.0138149,-71.236363,138,1,1.1,0.9,34.17,0.58,0,0
53494,1,0,0,0,0,53,1.0084541,-69.139249,345,1,1.1,0.9,33.75,0.46,0,0
53495,1,0,0,0,0,53,1.0085898,-71.520597,138,1,1.1,0.9,33.96,0.59,0,0
53496,1,0,0,0,0,53,1.0321294,-73.888424,69,1,1.1,0.9,34.28,0.7,0,0
53497,1,58.48,21.49,0,0,53,1.0081194,-71.601604,138,1,1.1,0.9,33.99,0.59,0,0
53498,1,19.87,7.35,0,0,53,1.0215796,-73.588482,69,1,1.1,0.9,34.44,0.82,0,0
53499,1,0,0,0,0,53,1.0217135,-73.576728,69,1,1.1,0.9,34.44,0.82,0,0
53500,1,0,0,0,0,53,0.999157,-67.776734,345,1,1.1,0.9,33.58,0.55,0,0
53501,1,0,0,0,0,53,1.023915,-70.732978,138,1,1.1,0.9,34.01,0.51,0,0
53502,1,0,0,0,0,53,1.0378709,-73.773189,69,1,1.1,0.9,34.43,0.46,0,0
53503,1,59.24,4.55,0,0,53,0.9989911,-67.810917,345,1,1.1,0.9,33.59,0.55,0,0
53504,1,0,0,0,0,53,1.0026551,-67.665612,345,1,1.1,0.9,33.52,0.51,0,0
53505,1,0,0,0,0,53,1.0333274,-74.018599,69,1,1.1,0.9,34.63,0.51,0,0
53506,1,22.83,9.82,0,0,53,1.0331664,-74.031229,69,1,1.1,0.9,34.63,0.51,0,0
53507,1,41.49,15.08,0,0,53,1.0107413,-71.344537,138,1,1.1,0.9,34.21,0.61,0,0
53508,1,0,0,0,0,53,1.0293117,-74.082725,69,1,1.1,0.9,34.65,0.6,0,0
53509,1,41.49,1.25,0,0,53,1.0291914,-74.107661,69,1,1.1,0.9,34.66,0.6,0,0
53510,1,0,0,0,0,53,1.0114294,-70.777658,138,1,1.1,0.9,34.11,0.62,0,0
53511,1,0,0,0,0,53,1.0294437,-73.468962,69,1,1.1,0.9,34.34,0.69,0,0
53512,1,64.83,19.87,0,0,53,1.0110613,-70.814107,138,1,1.1,0.9,34.12,0.62,0,0
53513,1,0,0,0,0,53,1.0055926,-67.777483,345,1,1.1,0.9,33.57,0.5,0,0
53514,1,0,0,0,0,53,1.0038075,-70.300658,138,1,1.1,0.9,33.94,0.6,0,0
53515,1,48.95,2.41,0,0,53,1.0118273,-73.563652,69,1,1.1,0.9,34.46,0.67,0,0
53516,1,0,0,0,0,53,1.0101343,-72.977129,13.8,1,1.1,0.9,34.36,0.67,0,0
53517,1,0,0,0,0,53,1.0101343,-72.977129,1,1,1.1,0.9,34.36,0.67,0,0
53518,1,0,0,0,0,53,1.0035474,-70.349585,138,1,1.1,0.9,33.96,0.6,0,0
53519,1,0,0,0,0,53,1.0038075,-70.300658,138,1,1.1,0.9,33.94,0.6,0,0
53520,1,58.98,40.22,0,0,53,1.0104303,-71.278176,138,1,1.1,0.9,34.2,0.63,0,0
53521,1,0,0,0,0,53,1.0104303,-71.278176,13.8,1,1.1,0.9,34.2,0.63,0,0
53522,1,0,0,0,0,53,1.0104303,-71.278176,13.8,1,1.1,0.9,34.2,0.63,0,0
53523,1,0,0,0,0,53,1.0104303,-71.278176,1,1,1.1,0.9,34.2,0.63,0,0
53524,1,0,0,0,0,53,1.0110032,-71.244872,138,1,1.1,0.9,34.19,0.63,0,0
53525,1,0,0,0,0,53,1.0094293,-71.210494,138,1,1.1,0.9,34.21,0.64,0,0
53526,1,0,0,0,0,53,1.0272803,-73.463408,69,1,1.1,0.9,34.35,0.72,0,0
53527,1,51.84,31.28,0,0,53,1.0089657,-71.237021,138,1,1.1,0.9,34.22,0.65,0,0
53528,1,0,0,0,0,53,1.0098172,-71.172346,138,1,1.1,0.9,34.19,0.64,0,0
53529,1,0,0,0,0,53,1.0225429,-72.919577,138,1,1.1,0.9,34.56,0.43,0,0
53530,1,39.52,10.43,0,0,53,1.0223215,-72.942687,138,1,1.1,0.9,34.57,0.43,0,0
53531,1,0,0,0,0,53,1.0057339,-72.769226,138,1,1.1,0.9,34.3,0.61,0,0
53532,1,0,0,0,0,53,1.0401257,-74.348509,69,1,1.1,0.9,34.43,0.5,0,0
53533,1,48.78,5.8,0,0,53,1.005568,-72.801137,138,1,1.1,0.9,34.31,0.61,0,0
53534,1,14.02,5.18,0,22,53,1.0342449,-73.176384,69,1,1.1,0.9,34.59,0.09,0,0
53535,1,0,0,0,0,53,1.0207482,-69.000902,69,1,1.1,0.9,33.04,0.77,0,0
53536,1,9.93,4.87,0,0,53,1.0206741,-69.006473,69,1,1.1,0.9,33.04,0.77,0,0
53537,1,0,0,0,0,53,1.0421894,-70.730847,69,1,1.1,0.9,33.48,0.55,0,0
53538,1,4.22,0.58,0,0,53,1.0421752,-70.733144,69,1,1.1,0.9,33.48,0.55,0,0
53539,1,0,0,0,0,53,1.0422065,-70.728695,69,1,1.1,0.9,33.48,0.55,0,0
53540,1,21.4,2.86,0,0,53,1.0447487,-65.491684,69,1,1.1,0.9,32.89,0.35,0,0
53541,1,0,0,0,0,53,1.0448204,-65.480218,69,1,1.1,0.9,32.89,0.35,0,0
53542,1,0,0,0,0,53,0.9778233,-62.299068,345,1,1.1,0.9,32.51,0.53,0,0
53543,1,0,0,0,0,53,1.0321359,-66.041561,138,1,1.1,0.9,32.84,0.49,0,0
53544,1,0,0,0,0,53,1.044741,-68.026555,69,1,1.1,0.9,33.4,0.33,0,0
53545,1,0,0,0,0,53,1.0302932,-66.15556,138,1,1.1,0.9,32.88,0.5,0,0
53546,1,57.34,15.42,0,0,53,0.9774714,-62.334997,345,1,1.1,0.9,32.52,0.53,0,0
53547,1,26.86,3.26,0,0,53,1.0368469,-68.150739,69,1,1.1,0.9,33.68,0.38,0,0
53548,1,0,0,0,0,53,0.9641194,-68.323799,138,1,1.1,0.9,33.54,0.84,0,0
53549,1,0,0,0,0,53,1.0327799,-70.70658,69,1,1.1,0.9,33.59,0.59,0,0
53550,1,45.26,26.74,0,0,53,0.9636929,-68.351393,138,1,1.1,0.9,33.55,0.85,0,0
53551,1,0,0,0,0,53,0.9648326,-68.275749,138,1,1.1,0.9,33.53,0.84,0,0
53552,1,9.11,2.44,0,-27,53,1.0293697,-68.338284,69,1,1.1,0.9,33.67,0.67,0,0
53553,1,0,0,0,0,53,1.0339355,-68.454066,69,1,1.1,0.9,33.61,0.56,0,0
53554,1,6.87,2.69,0,0,53,1.0338937,-68.457493,69,1,1.1,0.9,33.61,0.56,0,0
53555,1,0,0,0,0,53,1.0339829,-68.450202,69,1,1.1,0.9,33.61,0.56,0,0
53556,1,0,0,0,0,53,1.0339355,-68.454066,69,1,1.1,0.9,33.61,0.56,0,0
53557,1,18.88,13.75,0,0,53,1.0282151,-64.758831,69,1,1.1,0.9,32.81,0.61,0,0
53558,1,0,0,0,0,53,1.0480915,-70.678434,69,1,1.1,0.9,33.37,0.49,0,0
53559,1,4.31,1.1,0,0,53,1.0480688,-70.680945,69,1,1.1,0.9,33.37,0.49,0,0
53560,1,0,0,0,0,53,1.048111,-70.676232,69,1,1.1,0.9,33.37,0.49,0,0
53561,1,0,0,0,0,53,0.9972471,-65.706488,138,1,1.1,0.9,32.85,0.6,0,0
53562,1,0,0,0,0,53,1.0139134,-67.873564,115,1,1.1,0.9,33.07,0.61,0,0
53563,1,0,0,0,0,53,1.0175777,-69.582087,69,1,1.1,0.9,33.24,0.82,0,0
53564,1,43.64,8.89,0,0,53,0.9970345,-65.733918,138,1,1.1,0.9,32.85,0.6,0,0
53565,1,38.73,22.8,0,0,53,1.0083665,-63.836833,138,1,1.1,0.9,32.5,0.52,0,0
53566,1,0,0,0,0,53,1.0504279,-70.633304,69,1,1.1,0.9,33.31,0.46,0,0
53567,1,8.55,3.13,0,0,53,1.0503737,-70.6375,69,1,1.1,0.9,33.31,0.46,0,0
53568,1,6.7,0.47,0,0,53,1.0401208,-68.406464,69,1,1.1,0.9,33.47,0.41,0,0
53569,1,0,0,0,0,53,1.0401425,-68.402619,69,1,1.1,0.9,33.46,0.41,0,0
53570,1,13.7,2.51,0,0,53,1.0333878,-70.554796,69,1,1.1,0.9,33.51,0.15,0,0
53571,1,16.72,2.41,0,0,53,1.0374328,-67.331488,69,1,1.1,0.9,33.45,0.41,0,0
53572,1,0,0,0,0,53,1.023511,-69.433346,69,1,1.1,0.9,33.24,0.62,0,0
53573,1,9.97,1.68,0,0,53,1.0234649,-69.439458,69,1,1.1,0.9,33.24,0.62,0,0
53574,1,0,0,0,0,53,1.0175211,-69.486863,69,1,1.1,0.9,33.22,0.81,0,0
53575,1,11.06,4.47,0,0,53,1.0174404,-69.493132,69,1,1.1,0.9,33.22,0.82,0,0
53576,1,0,0,0,0,53,1.0235801,-68.836583,69,1,1.1,0.9,33,0.75,0,0
53577,1,12.35,7.12,0,0,53,1.0234706,-68.843192,69,1,1.1,0.9,33,0.75,0,0
53578,1,0,0,0,0,53,1.0335594,-70.451379,69,1,1.1,0.9,33.48,0.14,0,0
53579,1,12.91,5.98,0,0,53,1.0334713,-70.457594,69,1,1.1,0.9,33.48,0.14,0,0
53580,1,10.42,6.04,0,0,53,1.0342402,-64.727582,69,1,1.1,0.9,32.78,0.52,0,0
53581,1,27.18,20.47,0,0,53,1.0106867,-69.320726,138,1,1.1,0.9,33.53,0.65,0,0
53582,1,0,0,0,0,53,0.9948913,-66.154084,138,1,1.1,0.9,33.08,0.61,0,0
53583,1,0,0,0,0,53,1.0409007,-69.815372,69,1,1.1,0.9,33.16,0.09,0,0
53584,1,54.48,18.72,0,0,53,0.9945242,-66.185356,138,1,1.1,0.9,33.09,0.62,0,0
53585,1,7.88,0.95,0,0,53,1.0366112,-70.036131,69,1,1.1,0.9,33.28,0.18,0,0
53586,1,8.23,1.87,0,0,53,1.0434148,-66.420057,69,1,1.1,0.9,33.17,0.34,0,0
53587,1,36.83,12.39,0,0,53,1.0198475,-63.3321,138,1,1.1,0.9,32.41,0.46,0,0
53588,1,0,0,0,0,53,1.0191131,-67.593424,138,1,1.1,0.9,33.22,0.58,0,0
53589,1,0,0,0,0,53,1.0405415,-68.376347,69,1,1.1,0.9,33.47,0.45,0,0
53590,1,34.75,6.25,0,0,53,1.0189644,-67.614387,138,1,1.1,0.9,33.22,0.58,0,0
53591,1,0,0,0,0,53,1.0194216,-67.568885,138,1,1.1,0.9,33.21,0.58,0,0
53592,1,9.85,2.18,0,0,53,1.0267384,-71.945704,69,1,1.1,0.9,34.2,0.18,0,0
53593,1,0,0,0,0,53,1.0267824,-71.939874,69,1,1.1,0.9,34.2,0.18,0,0
53594,1,0,0,0,0,53,1.0267384,-71.945704,69,1,1.1,0.9,34.2,0.18,0,0
53595,1,28.85,0.96,0,0,53,1.0110849,-65.68665,138,1,1.1,0.9,32.95,0.52,0,0
53596,1,9.94,5.53,0,0,53,1.0154975,-70.206426,69,1,1.1,0.9,33.52,0.83,0,0
53597,1,0,0,0,0,53,1.0155812,-70.200662,69,1,1.1,0.9,33.51,0.83,0,0
53598,1,27.06,7.81,0,0,53,1.0369208,-70.081311,69,1,1.1,0.9,33.29,0.12,0,0
53599,1,33.81,5.66,0,0,53,0.9910676,-66.568962,138,1,1.1,0.9,33.14,0.64,0,0
53600,1,0,0,0,0,53,1.0394031,-69.957798,69,1,1.1,0.9,33.25,0.13,0,0
53601,1,33.81,2.86,0,0,53,1.0392992,-69.977576,69,1,1.1,0.9,33.26,0.14,0,0
53602,1,0,0,0,0,53,1.013168,-61.558723,345,1,1.1,0.9,32.48,0.48,0,0
53603,1,0,0,0,0,53,1.0017721,-64.898294,138,1,1.1,0.9,32.66,0.56,0,0
53604,1,0,0,0,0,53,0.9913874,-69.892717,13.8,1,1.1,0.9,32.94,0.65,0,0
53605,1,0,0,0,0,53,0.9913874,-69.892717,1,1,1.1,0.9,32.94,0.65,0,0
53606,1,59.78,14.12,0,0,53,1.0128917,-61.590847,345,1,1.1,0.9,32.49,0.48,0,0
53607,1,0,0,0,0,53,1.0141783,-61.425008,345,1,1.1,0.9,32.44,0.47,0,0
53608,1,0,0,0,0,53,1.013168,-61.558723,345,1,1.1,0.9,32.48,0.48,0,0
53609,1,0,0,0,0,53,0.9879312,-66.755213,138,1,1.1,0.9,33.19,0.69,0,0
53610,1,42.89,18.63,0,0,53,1.000301,-70.160877,69,1,1.1,0.9,33.56,1.09,0,0
53611,1,0,0,0,0,53,0.9879571,-66.733395,138,1,1.1,0.9,33.18,0.69,0,0
53612,1,0,0,0,0,53,1.0269671,-73.218524,69,1,1.1,0.9,34.63,0.19,0,0
53613,1,0,0,0,0,53,1.0270238,-73.213402,69,1,1.1,0.9,34.63,0.19,0,0
53614,1,0,0,0,0,53,1.0269671,-73.218524,69,1,1.1,0.9,34.63,0.19,0,0
53615,1,9.44,3.14,0,0,53,1.0269082,-73.223961,69,1,1.1,0.9,34.64,0.19,0,0
53616,1,0,0,0,0,53,1.007442,-64.775386,138,1,1.1,0.9,32.74,0.53,0,0
53617,1,26.53,5.5,0,0,53,1.007315,-64.791163,138,1,1.1,0.9,32.75,0.53,0,0
53618,1,0,0,0,0,53,1.0075782,-64.758539,138,1,1.1,0.9,32.74,0.53,0,0
53619,1,0,0,0,0,53,1.007442,-64.775386,138,1,1.1,0.9,32.74,0.53,0,0
53620,1,0,0,0,0,53,1.0289951,-69.561938,69,1,1.1,0.9,33.27,0.46,0,0
53621,1,13.68,1.93,0,0,53,1.0289477,-69.569276,69,1,1.1,0.9,33.27,0.46,0,0
53622,1,0,0,0,0,53,1.0290515,-69.55457,69,1,1.1,0.9,33.27,0.46,0,0
53623,1,0,0,0,0,53,1.0031635,-60.157415,345,1,1.1,0.9,32.2,0.45,0,0
53624,1,0,0,0,0,53,1.0051594,-61.473739,230,1,1.1,0.9,32.24,0.42,0,0
53625,1,0,0,0,0,53,1.0076059,-63.759144,138,1,1.1,0.9,32.46,0.52,0,0
53626,1,0,0,0,0,53,1.0138954,-65.240297,115,1,1.1,0.9,32.55,0.56,0,0
53627,1,0,0,0,0,53,1.0230801,-68.392003,69,1,1.1,0.9,32.72,0.79,0,0
53628,1,0,0,0,0,53,1.0030567,-60.075222,24,1,1.1,0.9,32.2,0.45,0,0
53629,1,0,0,0,0,53,1.0030567,-60.075222,1,1,1.1,0.9,32.2,0.45,0,0
53630,1,50.33,11.48,0,0,53,1.0074645,-63.794312,138,1,1.1,0.9,32.48,0.52,0,0
53631,1,7.04,2.21,0,0,53,1.0241694,-69.353475,69,1,1.1,0.9,33.44,0.57,0,0
53632,1,15.24,6.85,0,0,53,1.0217791,-69.444948,69,1,1.1,0.9,33.35,0.61,0,0
53633,1,0,0,0,0,53,1.0140457,-65.471372,138,1,1.1,0.9,32.87,0.51,0,0
53634,1,33.79,8.13,0,0,53,1.0138726,-65.491312,138,1,1.1,0.9,32.88,0.51,0,0
53635,1,0,0,0,0,53,1.0413145,-69.532362,69,1,1.1,0.9,33.08,0.19,0,0
53636,1,6.5,0.96,0,0,53,1.0412881,-69.535996,69,1,1.1,0.9,33.08,0.19,0,0
53637,1,0,0,0,0,53,1.0413411,-69.52881,69,1,1.1,0.9,33.07,0.19,0,0
53638,1,0,0,0,0,53,1.0100973,-65.649136,138,1,1.1,0.9,32.95,0.54,0,0
53639,1,51.15,7.14,0,0,53,1.0172635,-69.189897,69,1,1.1,0.9,33.24,0.71,0,0
53640,1,0,0,0,0,53,1.0256186,-71.940001,18,1,1.1,0.9,33.48,0.82,0,0
53641,1,0,0,0,0,53,1.0256186,-71.940001,1,1,1.1,0.9,33.48,0.82,0,0
53642,1,0,0,0,0,53,1.009324,-65.755663,138,1,1.1,0.9,32.99,0.52,0,0
53643,1,44.75,3.01,0,0,53,1.0432294,-67.332863,69,1,1.1,0.9,33.52,0.28,0,0
53644,1,0,0,0,0,53,1.0095539,-65.748931,138,1,1.1,0.9,32.98,0.52,0,0
53645,1,0,0,0,0,53,1.009324,-65.755663,138,1,1.1,0.9,32.99,0.52,0,0
53646,1,0,0,0,0,53,1.009324,-65.755663,138,1,1.1,0.9,32.99,0.52,0,0
53647,1,0,0,0,0,53,1.0173039,-64.830878,138,1,1.1,0.9,32.57,0.47,0,0
53648,1,0,0,0,0,53,1.0436728,-64.198478,115,1,1.1,0.9,32.66,0.32,0,0
53649,1,0,0,0,0,53,1.0451632,-65.944013,69,1,1.1,0.9,32.98,0.34,0,0
53650,1,0,0,0,0,53,1.0472448,-67.45631,13.8,1,1.1,0.9,33.26,0.34,0,0
53651,1,0,0,0,0,53,1.0472448,-67.45631,1,1,1.1,0.9,33.26,0.34,0,0
53652,1,0,0,0,0,53,1.0178809,-64.812051,138,1,1.1,0.9,32.56,0.47,0,0
53653,1,44.75,16.42,0,0,53,1.0170057,-64.855891,138,1,1.1,0.9,32.58,0.47,0,0
53654,1,0,0,0,0,53,1.0434162,-64.181895,115,1,1.1,0.9,32.66,0.32,0,0
53655,1,0,0,0,0,53,1.0168836,-58.712931,345,1,1.1,0.9,32.01,0.41,0,0
53656,1,0,0,0,0,53,0.9914655,-60.621743,230,1,1.1,0.9,32.13,0.43,0,0
53657,1,0,0,0,0,53,1.0269623,-64.466247,138,1,1.1,0.9,32.47,0.42,0,0
53658,1,0,0,0,0,53,1.0384922,-65.95176,115,1,1.1,0.9,32.81,0.39,0,0
53659,1,0,0,0,0,53,1.0469916,-65.724908,69,1,1.1,0.9,32.93,0.29,0,0
53660,1,0,0,0,0,53,0.9918573,-60.59091,20,1,1.1,0.9,32.13,0.43,0,0
53661,1,0,0,0,0,53,0.9918573,-60.59091,1,1,1.1,0.9,32.13,0.43,0,0
53662,1,58.43,31.91,0,0,53,1.026525,-64.494694,138,1,1.1,0.9,32.48,0.43,0,0
53663,1,0,0,0,0,53,1.0259688,-64.52041,138,1,1.1,0.9,32.49,0.43,0,0
53664,1,0,0,0,0,53,1.0082461,-64.87946,138,1,1.1,0.9,32.78,0.53,0,0
53665,1,0,0,0,0,53,1.0438882,-69.442105,69,1,1.1,0.9,33.02,0.16,0,0
53666,1,36.1,2.78,0,0,53,1.0081452,-64.900504,138,1,1.1,0.9,32.78,0.53,0,0
53667,1,43.62,16.42,0,0,53,1.0135225,-66.219112,138,1,1.1,0.9,33.02,0.58,0,0
53668,1,49.87,14.1,0,0,53,1.0052127,-68.210529,138,1,1.1,0.9,33.58,0.7,0,0
53669,1,0,0,0,0,53,1.0052785,-68.461095,138,1,1.1,0.9,33.61,0.71,0,0
53670,1,0,0,0,0,53,1.0094096,-70.033545,69,1,1.1,0.9,33.52,0.89,0,0
53671,1,45.88,0.21,0,0,53,1.0051787,-68.491713,138,1,1.1,0.9,33.62,0.71,0,0
53672,1,32.75,15.62,0,0,53,1.0077664,-70.23516,138,1,1.1,0.9,34.06,0.6,0,0
53673,1,25.39,10.81,0,0,53,1.0255819,-72.867015,69,1,1.1,0.9,34.36,0.62,0,0
53674,1,0,0,0,0,53,1.0131653,-74.63257,69,1,1.1,0.9,35.28,0.37,0,0
53675,1,0,0,0,0,53,1.0132005,-74.629076,69,1,1.1,0.9,35.28,0.37,0,0
53676,1,6.41,1.59,0,0,53,1.0131351,-74.636131,69,1,1.1,0.9,35.28,0.37,0,0
53677,1,0,0,0,0,53,1.0131653,-74.63257,69,1,1.1,0.9,35.28,0.37,0,0
53678,1,0,0,0,0,53,1.0152604,-70.353393,138,1,1.1,0.9,34.04,0.58,0,0
53679,1,0,0,0,0,53,1.0427704,-73.302431,69,1,1.1,0.9,34.27,0.4,0,0
53680,1,61.78,15.17,0,0,53,1.0149347,-70.38577,138,1,1.1,0.9,34.05,0.58,0,0
53681,1,0,0,0,0,53,1.0169627,-70.24581,138,1,1.1,0.9,34.01,0.57,0,0
53682,1,35.82,6.18,0,0,53,1.0305873,-74.311954,69,1,1.1,0.9,34.79,0.53,0,0
53683,1,35.82,9.41,0,0,53,1.0167079,-70.739505,138,1,1.1,0.9,34.07,0.57,0,0
53684,1,0,0,0,0,53,1.0169154,-70.717693,138,1,1.1,0.9,34.06,0.57,0,0
53685,1,0,0,0,0,53,1.0190215,-72.996975,69,1,1.1,0.9,34.51,0.74,0,0
53686,1,23.13,8.8,0,0,53,1.0188832,-73.008827,69,1,1.1,0.9,34.52,0.74,0,0
53687,1,0,0,0,0,53,1.0191707,-72.983284,69,1,1.1,0.9,34.51,0.74,0,0
53688,1,0,0,0,0,53,1.0348442,-73.087717,69,1,1.1,0.9,34.32,0.52,0,0
53689,1,32.64,4.62,0,0,53,1.0347084,-73.104525,69,1,1.1,0.9,34.32,0.53,0,0
53690,1,0,0,0,0,53,1.012751,-67.374879,345,1,1.1,0.9,33.63,0.53,0,0
53691,1,0,0,0,0,53,1.0091181,-68.234814,138,1,1.1,0.9,33.7,0.54,0,0
53692,1,0,0,0,0,53,1.0372362,-69.197317,69,1,1.1,0.9,33.79,0.54,0,0
53693,1,1.02,0.11,0,0,53,1.0078485,-68.589085,18,1,1.1,0.9,33.73,0.54,0,0
53694,1,0,0,0,0,53,1.008091,-68.48674,1,1,1.1,0.9,33.72,0.54,0,0
53695,1,0,0,0,0,53,1.0132497,-67.320314,345,1,1.1,0.9,33.61,0.52,0,0
53696,1,42.05,16.9,0,0,53,1.0124631,-67.399788,345,1,1.1,0.9,33.63,0.53,0,0
53697,1,0,0,0,0,53,1.0089806,-68.25012,138,1,1.1,0.9,33.71,0.54,0,0
53698,1,6.19,0.52,0,0,53,1.0361929,-64.854082,69,1,1.1,0.9,32.89,0.43,0,0
53699,1,0,0,0,0,53,1.0321007,-62.894191,138,1,1.1,0.9,32.69,0.43,0,0
53700,1,0,0,0,0,53,1.0403683,-65.019784,69,1,1.1,0.9,32.86,0.39,0,0
53701,1,36.76,4.76,0,0,53,1.0319435,-62.915372,138,1,1.1,0.9,32.7,0.43,0,0
53702,1,0,0,0,0,53,1.032443,-62.861895,138,1,1.1,0.9,32.68,0.42,0,0
53703,1,7.62,1.06,0,0,53,1.0230978,-69.677917,69,1,1.1,0.9,33.86,0.51,0,0
53704,1,6.87,1.03,0,0,53,1.036577,-63.378752,69,1,1.1,0.9,32.73,0.5,0,0
53705,1,0,0,0,0,53,1.036603,-63.374543,69,1,1.1,0.9,32.73,0.5,0,0
53706,1,10.56,1.03,0,0,53,1.0290324,-64.501782,69,1,1.1,0.9,33.08,0.52,0,0
53707,1,0,0,0,0,53,1.0184456,-66.736821,138,1,1.1,0.9,33.49,0.53,0,0
53708,1,0,0,0,0,53,1.0239815,-67.633939,69,1,1.1,0.9,33.52,0.61,0,0
53709,1,0,0,0,0,53,1.030145,-68.577751,13.8,1,1.1,0.9,33.54,0.7,0,0
53710,1,0,0,0,0,53,1.030145,-68.577751,1,1,1.1,0.9,33.54,0.7,0,0
53711,1,0,0,0,0,53,1.0185084,-66.719883,138,1,1.1,0.9,33.49,0.53,0,0
53712,1,0,0,0,0,53,1.0184456,-66.736821,138,1,1.1,0.9,33.49,0.53,0,0
53713,1,18.45,4.3,0,0,53,1.0183463,-66.747271,138,1,1.1,0.9,33.5,0.53,0,0
53714,1,7.07,4.6,0,0,53,1.037184,-62.95251,69,1,1.1,0.9,32.53,0.49,0,0
53715,1,0,0,0,0,53,1.03725,-62.94926,69,1,1.1,0.9,32.53,0.49,0,0
53716,1,11.74,2.79,0,0,53,1.0259636,-70.108932,69,1,1.1,0.9,34.24,0.61,0,0
53717,1,0,0,0,0,53,1.0278269,-65.849627,138,1,1.1,0.9,32.9,0.51,0,0
53718,1,0,0,0,0,53,1.0321193,-66.172553,69,1,1.1,0.9,33.05,0.5,0,0
53719,1,0,0,0,0,53,1.032878,-66.229098,20,1,1.1,0.9,33.08,0.5,0,0
53720,1,0,0,0,0,53,1.032878,-66.229098,1,1,1.1,0.9,33.08,0.5,0,0
53721,1,32.55,11.02,0,0,53,1.0276362,-65.867601,138,1,1.1,0.9,32.9,0.51,0,0
53722,1,0,0,0,0,53,1.0279973,-65.82948,138,1,1.1,0.9,32.89,0.5,0,0
53723,1,8.58,1.97,0,0,53,1.0325992,-65.118927,69,1,1.1,0.9,33.08,0.47,0,0
53724,1,0,0,0,0,53,1.032642,-65.114213,69,1,1.1,0.9,33.08,0.47,0,0
53725,1,9.72,3.06,0,0,53,1.038165,-65.162029,69,1,1.1,0.9,32.91,0.41,0,0
53726,1,13.8,1.01,0,0,53,1.0203685,-72.389075,69,1,1.1,0.9,34.89,0.59,0,0
53727,1,0,0,0,0,53,1.0338933,-63.95446,69,1,1.1,0.9,32.95,0.5,0,0
53728,1,4.55,0.74,0,0,53,1.0338717,-63.957258,69,1,1.1,0.9,32.95,0.5,0,0
53729,1,0,0,0,0,53,1.0360127,-63.2469,345,1,1.1,0.9,32.86,0.4,0,0
53730,1,0,0,0,0,53,1.0411673,-64.672089,138,1,1.1,0.9,32.83,0.38,0,0
53731,1,0,0,0,0,53,1.0367709,-63.16803,345,1,1.1,0.9,32.84,0.39,0,0
53732,1,66.28,1.69,0,0,53,1.0358149,-63.282494,345,1,1.1,0.9,32.87,0.4,0,0
53733,1,4.52,0.97,0,0,53,1.0166973,-72.213478,69,1,1.1,0.9,34.91,0.63,0,0
53734,1,0,0,0,0,53,1.0212676,-69.090827,69,1,1.1,0.9,34.06,0.62,0,0
53735,1,9.31,0.86,0,0,53,1.0212387,-69.096101,69,1,1.1,0.9,34.06,0.62,0,0
53736,1,6.11,1.91,0,0,53,1.0367207,-64.518324,69,1,1.1,0.9,32.82,0.46,0,0
53737,1,53.59,1.07,0,0,53,1.0343553,-66.492463,69,1,1.1,0.9,33.29,0.39,0,0
53738,1,0,0,0,0,53,1.0345193,-66.459122,69,1,1.1,0.9,33.28,0.39,0,0
53739,1,0,0,0,0,53,1.038009,-60.483094,345,1,1.1,0.9,32.52,0.37,0,0
53740,1,0,0,0,0,53,1.0386598,-63.944034,138,1,1.1,0.9,32.59,0.42,0,0
53741,1,0,0,0,0,53,1.0357817,-66.419483,69,1,1.1,0.9,33.23,0.38,0,0
53742,1,55.73,25.46,0,0,53,1.0375948,-60.511428,345,1,1.1,0.9,32.53,0.38,0,0
53743,1,0,0,0,0,53,1.0220697,-69.731959,69,1,1.1,0.9,34.22,0.63,0,0
53744,1,8.18,1.64,0,0,53,1.0220282,-69.73692,69,1,1.1,0.9,34.22,0.63,0,0
53745,1,4.74,1.19,0,0,53,1.0071417,-73.861155,69,1,1.1,0.9,35.35,0.64,0,0
53746,1,7.45,2.17,0,0,53,1.0071009,-73.865912,69,1,1.1,0.9,35.35,0.64,0,0
53747,1,0,0,0,0,53,1.0313825,-65.780125,69,1,1.1,0.9,33.38,0.46,0,0
53748,1,9.55,1.11,0,0,53,1.0313467,-65.785617,69,1,1.1,0.9,33.38,0.46,0,0
53749,1,0,0,0,0,53,1.031421,-65.774776,69,1,1.1,0.9,33.38,0.46,0,0
53750,1,0,0,0,0,53,1.0288949,-60.091914,138,1,1.1,0.9,32.35,0.43,0,0
53751,1,0,0,0,0,53,1.0441395,-62.087418,69,1,1.1,0.9,32.22,0.48,0,0
53752,1,38.39,11.41,0,0,53,1.0286519,-60.114781,138,1,1.1,0.9,32.36,0.43,0,0
53753,1,0,0,0,0,53,1.0291792,-60.053952,138,1,1.1,0.9,32.34,0.42,0,0
53754,1,0,0,0,0,53,1.0288949,-60.091914,138,1,1.1,0.9,32.35,0.43,0,0
53755,1,0,0,0,0,53,1.0359049,-57.634715,345,1,1.1,0.9,32.1,0.34,0,0
53756,1,0,0,0,0,53,1.0338454,-59.054333,138,1,1.1,0.9,32.1,0.38,0,0
53757,1,0,0,0,0,53,1.0330894,-59.731131,13.8,1,1.1,0.9,32.11,0.4,0,0
53758,1,0,0,0,0,53,1.0330894,-59.731131,1,1,1.1,0.9,32.11,0.4,0,0
53759,1,39,15.04,0,0,53,1.0356382,-57.656232,345,1,1.1,0.9,32.1,0.34,0,0
53760,1,0,0,0,0,53,1.0367907,-57.50983,345,1,1.1,0.9,32.06,0.33,0,0
53761,1,0,0,0,0,53,1.0230719,-70.119257,69,1,1.1,0.9,33.88,0.51,0,0
53762,1,17.43,1.73,0,0,53,1.0230167,-70.12872,69,1,1.1,0.9,33.89,0.51,0,0
53763,1,0,0,0,0,53,1.0357111,-63.992734,138,1,1.1,0.9,32.8,0.41,0,0
53764,1,0,0,0,0,53,1.0374232,-64.478748,69,1,1.1,0.9,32.76,0.43,0,0
53765,1,0,0,0,0,53,1.0394643,-65.030474,13.8,1,1.1,0.9,32.71,0.46,0,0
53766,1,0,0,0,0,53,1.0394643,-65.030474,1,1,1.1,0.9,32.71,0.46,0,0
53767,1,29.02,6.91,0,0,53,1.0355594,-64.00762,138,1,1.1,0.9,32.81,0.41,0,0
53768,1,0,0,0,0,53,1.0358396,-63.971635,138,1,1.1,0.9,32.8,0.41,0,0
53769,1,0,0,0,0,53,1.0513219,-55.937073,138,1,1.1,0.9,31.54,0.22,0,0
53770,2,0,0,0,0,53,1.0459779,-53.053681,13.8,1,1.1,0.9,31.41,0.24,0,0
53771,1,0,0,0,0,53,1.0512886,-55.9683,138,1,1.1,0.9,31.55,0.22,0,0
53772,1,0,0,0,0,53,1.0513219,-55.937073,138,1,1.1,0.9,31.54,0.22,0,0
53773,1,0,0,0,0,53,1.0359557,-71.311449,69,1,1.1,0.9,34.24,0.53,0,0
53774,2,0,0,0,0,53,1.028057,-70.307652,13.8,1,1.1,0.9,34.16,0.54,0,0
53775,1,0,0,0,0,53,1.0359547,-71.312054,69,1,1.1,0.9,34.24,0.53,0,0
53776,1,0,0,0,0,53,1.0359557,-71.311449,69,1,1.1,0.9,34.24,0.53,0,0
53777,2,0,0,0,0,53,1.039,-69.951537,69,1,1.1,0.9,33.18,0,0,0
53778,1,0,0,0,0,53,1.0388974,-69.963944,69,1,1.1,0.9,33.19,0.01,0,0
53779,1,0,0,0,0,53,1.0406749,-75.041633,69,1,1.1,0.9,34.27,0.37,0,0
53780,2,0,0,0,0,53,1.0406695,-75.014887,13.8,1,1.1,0.9,34.27,0.37,0,0
53781,1,0,0,0,0,53,1.0406733,-75.042227,69,1,1.1,0.9,34.27,0.37,0,0
53782,1,0,0,0,189,53,1.0440001,-68.580335,345,1,1.1,0.9,33.53,0.02,0,0
53783,1,0,0,0,0,53,1.0524901,-71.084528,138,1,1.1,0.9,33.59,0.14,0,0
53784,2,0,0,0,0,53,1.0572475,-66.441246,13.8,1,1.1,0.9,33.49,0,0,0
53785,2,0,0,0,0,53,1.0550023,-66.829545,13.8,1,1.1,0.9,33.5,0,0,0
53786,2,0,0,0,0,53,1.0440001,-68.580335,13.8,1,1.1,0.9,33.53,0.02,0,0
53787,2,0,0,0,0,53,1.0613584,-69.347269,20,1,1.1,0.9,33.53,0.11,0,0
53788,1,0,0,0,0,53,1.0417797,-68.593214,345,1,1.1,0.9,33.55,0.06,0,0
53789,1,0,0,0,0,53,1.0440001,-68.580335,345,1,1.1,0.9,33.53,0.02,0,0
53790,1,0,0,0,0,53,1.0440001,-68.580335,345,1,1.1,0.9,33.53,0.02,0,0
53791,2,0,0,0,0,53,1.0205591,-69.902144,138,1,1.1,0.9,33.69,0.54,0,0
53792,2,0,0,0,0,53,1.029017,-70.675854,69,1,1.1,0.9,33.58,0.51,0,0
53793,1,0,0,0,0,53,1.0204487,-69.9009,138,1,1.1,0.9,33.69,0.54,0,0
53794,1,0,0,0,-329,53,1.0386287,-57.380037,345,1,1.1,0.9,32.1,0.38,0,0
53795,1,0,0,0,0,53,1.0382531,-57.769545,138,1,1.1,0.9,32.08,0.4,0,0
53796,1,0,0,0,0,53,1.0359854,-59.78596,69,1,1.1,0.9,32.07,0.47,0,0
53797,1,0,0,0,0,53,1.0379456,-58.1337,13.8,1,1.1,0.9,32.07,0.41,0,0
53798,1,0,0,0,0,53,1.0379456,-58.1337,1,1,1.1,0.9,32.07,0.41,0,0
53799,2,0,0,0,0,53,1.0161981,-52.86928,13.8,1,1.1,0.9,31.95,0.34,0,0
53800,1,0,0,0,0,53,1.0382531,-57.769545,138,1,1.1,0.9,32.08,0.4,0,0
53801,1,0,0,0,0,53,1.0378669,-57.865686,345,1,1.1,0.9,32.21,0.37,0,0
53802,1,0,0,0,0,53,1.0382531,-57.769545,138,1,1.1,0.9,32.08,0.4,0,0
53803,1,0,0,0,0,53,1.0481148,-74.771166,69,1,1.1,0.9,34.08,0.26,0,0
53804,2,0,0,0,0,53,1.0481148,-74.771166,13.8,1,1.1,0.9,34.08,0.26,0,0
53805,2,0,0,0,0,53,1.0481148,-74.771166,24,1,1.1,0.9,34.08,0.26,0,0
53806,2,0,0,0,0,53,1.0143811,-74.333001,18,1,1.1,0.9,34.05,0.24,0,0
53807,1,0,0,0,0,53,1.0481019,-74.771986,69,1,1.1,0.9,34.08,0.26,0,0
53808,1,0,0,0,0,53,1.0481148,-74.771166,69,1,1.1,0.9,34.08,0.26,0,0
53809,1,0,0,0,0,53,1.0443929,-66.216025,345,1,1.1,0.9,33.22,0.35,0,0
53810,1,0,0,0,0,53,1.0298768,-69.833446,138,1,1.1,0.9,33.47,0.49,0,0
53811,1,0,0,0,0,53,1.0346691,-72.026415,69,1,1.1,0.9,33.64,0.57,0,0
53812,2,0,0,0,0,53,1.0535403,-60.099606,18,1,1.1,0.9,33,0.28,0,0
53813,2,0,0,0,0,53,1.0491763,-62.4544,24,1,1.1,0.9,33.1,0.31,0,0
53814,2,0,0,0,0,53,1.0280147,-67.892587,24,1,1.1,0.9,33.34,0.43,0,0
53815,1,0,0,0,0,53,1.040458,-66.543095,345,1,1.1,0.9,33.3,0.38,0,0
53816,1,0,0,0,0,53,1.0443929,-66.216025,345,1,1.1,0.9,33.22,0.35,0,0
53817,1,0,0,0,0,53,1.0552626,-56.815965,69,1,1.1,0.9,30.79,0.5,0,0
53818,2,0,0,0,0,53,1.0552626,-56.815965,13.8,1,1.1,0.9,30.79,0.5,0,0
53819,1,0,0,0,0,53,1.0552626,-56.815965,69,1,1.1,0.9,30.79,0.5,0,0
53820,1,0,0,0,0,53,1.0552626,-56.815965,69,1,1.1,0.9,30.79,0.5,0,0
53821,1,0,0,0,0,53,1.0552626,-56.815965,69,1,1.1,0.9,30.79,0.5,0,0
53822,1,0,0,0,0,53,1.0552626,-56.815965,69,1,1.1,0.9,30.79,0.5,0,0
53823,1,0,0,0,0,53,1.0361729,-61.855072,69,1,1.1,0.9,32.44,0.44,0,0
53824,2,0,0,0,0,53,1.0082487,-61.518379,13.8,1,1.1,0.9,32.41,0.42,0,0
53825,2,0,0,0,0,53,1.0082487,-61.518379,13.8,1,1.1,0.9,32.41,0.42,0,0
53826,1,0,0,0,0,53,1.0053257,-61.801205,1,1,1.1,0.9,32.43,0.44,0,0
53827,2,0,0,0,0,53,1.010484,-61.268887,13.8,1,1.1,0.9,32.4,0.42,0,0
53828,1,0,0,0,0,53,1.0361403,-61.857059,69,1,1.1,0.9,32.44,0.44,0,0
53829,1,0,0,0,0,53,1.0361729,-61.855072,69,1,1.1,0.9,32.44,0.44,0,0
53830,1,0,0,0,0,53,1.0428083,-65.96446,69,1,1.1,0.9,33.02,0.36,0,0
53831,2,0,0,0,0,53,1.0307426,-61.819193,13.8,1,1.1,0.9,32.78,0.26,0,0
53832,2,0,0,0,0,53,1.0338273,-65.590112,13.8,1,1.1,0.9,32.99,0.35,0,0
53833,2,0,0,0,0,53,1.0317817,-65.178597,13.8,1,1.1,0.9,32.96,0.33,0,0
53834,1,0,0,0,0,53,1.0427777,-65.966711,69,1,1.1,0.9,33.02,0.36,0,0
53835,1,0,0,0,0,53,1.0572531,-70.998451,69,1,1.1,0.9,33.43,0.19,0,0
53836,2,0,0,0,0,53,1.0495791,-70.227269,20,1,1.1,0.9,33.39,0.2,0,0
53837,2,0,0,0,0,53,1.0492777,-69.910699,20,1,1.1,0.9,33.36,0.2,0,0
53838,2,0,0,0,0,53,1.0494706,-70.089241,13.8,1,1.1,0.9,33.37,0.2,0,0
53839,1,0,0,0,0,53,1.0572322,-71.014816,69,1,1.1,0.9,33.43,0.19,0,0
53840,1,0,0,0,0,53,1.0572531,-70.998451,69,1,1.1,0.9,33.43,0.19,0,0
53841,1,0,0,0,0,53,1.0460357,-58.304872,69,1,1.1,0.9,31.49,0.42,0,0
53842,2,0,0,0,0,53,1.0555253,-57.999966,13.8,1,1.1,0.9,31.47,0.41,0,0
53843,2,0,0,0,0,53,1.0460357,-58.304872,13.8,1,1.1,0.9,31.49,0.42,0,0
53844,1,0,0,0,0,53,1.0460212,-58.305859,69,1,1.1,0.9,31.49,0.42,0,0
53845,2,0,0,0,0,53,1.0327108,-67.089719,69,1,1.1,0.9,33.27,0.44,0,0
53846,1,0,0,0,0,53,1.0326925,-67.091005,69,1,1.1,0.9,33.27,0.44,0,0
53847,1,0,0,0,0,53,1.0434911,-71.824479,69,1,1.1,0.9,33.88,0.37,0,0
53848,2,0,0,0,0,53,1.0558209,-71.170609,13.8,1,1.1,0.9,33.84,0.38,0,0
53849,2,0,0,0,0,53,1.0559202,-71.176634,13.8,1,1.1,0.9,33.83,0.38,0,0
53850,2,0,0,0,0,53,1.0453274,-66.300014,20,1,1.1,0.9,33.5,0.45,0,0
53851,1,0,0,0,0,53,1.0434882,-71.826896,69,1,1.1,0.9,33.88,0.37,0,0
53852,1,0,0,0,0,53,1.0434911,-71.824479,69,1,1.1,0.9,33.88,0.37,0,0
53853,2,0,0,0,0,53,1.0236282,-67.941699,69,1,1.1,0.9,33.7,0.58,0,0
53854,1,0,0,0,0,53,1.0236148,-67.942582,69,1,1.1,0.9,33.7,0.58,0,0
53855,1,0,0,0,-412.5,53,1.0412699,-55.745671,345,1,1.1,0.9,31.85,0.3,0,0
53856,1,0,0,0,0,53,1.0457358,-57.564381,138,1,1.1,0.9,31.81,0.31,0,0
53857,1,0,0,0,0,53,1.0539273,-59.637478,69,1,1.1,0.9,31.52,0.36,0,0
53858,1,0,0,0,0,53,1.0614015,-61.259406,20,1,1.1,0.9,31.3,0.42,0,0
53859,1,0,0,0,0,53,1.0614015,-61.259406,1,1,1.1,0.9,31.3,0.42,0,0
53860,2,0,0,0,0,53,1.0216247,-53.736065,18,1,1.1,0.9,31.79,0.27,0,0
53861,2,0,0,0,0,53,1.0219319,-52.228055,13.8,1,1.1,0.9,31.75,0.26,0,0
53862,2,0,0,0,0,53,1.0225447,-54.344306,20,1,1.1,0.9,31.8,0.28,0,0
53863,1,0,0,0,0,53,1.0413308,-56.058055,345,1,1.1,0.9,31.93,0.28,0,0
53864,1,0,0,0,0,53,1.0451303,-57.686478,138,1,1.1,0.9,31.84,0.31,0,0
53865,2,0,0,0,0,53,1.0417363,-75.001486,69,1,1.1,0.9,34.24,0.36,0,0
53866,1,0,0,0,0,53,1.0416145,-75.009074,69,1,1.1,0.9,34.25,0.36,0,0
53867,2,0,0,0,0,53,1.0558872,-56.68469,69,1,1.1,0.9,30.73,0.51,0,0
53868,1,0,0,0,0,53,1.0561335,-56.687768,69,1,1.1,0.9,30.73,0.5,0,0
53869,2,0,0,0,0,53,1.0357307,-56.125696,18,1,1.1,0.9,30.69,0.51,0,0
53870,2,0,0,0,0,53,1.036116,-56.316594,20,1,1.1,0.9,30.7,0.51,0,0
53871,2,0,0,0,0,53,1.0561335,-56.687768,22,1,1.1,0.9,30.73,0.5,0,0
53872,1,0,0,0,0,53,1.0561308,-56.689724,69,1,1.1,0.9,30.73,0.5,0,0
53873,1,0,0,0,0,53,1.0561335,-56.687768,69,1,1.1,0.9,30.73,0.5,0,0
53874,1,0,0,0,0,53,1.0264105,-74.285971,69,1,1.1,0.9,34.54,0.75,0,0
53875,2,0,0,0,0,53,1.0264105,-74.285971,13.8,1,1.1,0.9,34.54,0.75,0,0
53876,1,0,0,0,0,53,1.0264105,-74.285971,69,1,1.1,0.9,34.54,0.75,0,0
53877,2,0,0,0,0,53,1.0386748,-74.910349,69,1,1.1,0.9,34.24,0.4,0,0
53878,1,0,0,0,0,53,1.0386639,-74.911777,69,1,1.1,0.9,34.24,0.4,0,0
53879,1,0,0,0,0,53,1.0398411,-69.537748,69,1,1.1,0.9,33.09,0.2,0,0
53880,2,0,0,0,0,53,1.0384172,-68.636241,13.8,1,1.1,0.9,33.04,0.21,0,0
53881,1,0,0,0,0,53,1.0398263,-69.553369,69,1,1.1,0.9,33.09,0.2,0,0
53882,1,0,0,0,0,53,1.0398411,-69.537748,69,1,1.1,0.9,33.09,0.2,0,0
53883,1,0,0,0,0,53,1.0398411,-69.537748,69,1,1.1,0.9,33.09,0.2,0,0
53884,1,0,0,0,0,53,1.0020956,-75.132908,69,1,1.1,0.9,35.73,0.54,0,0
53885,2,0,0,0,0,53,1.0108303,-74.866777,20,1,1.1,0.9,35.71,0.53,0,0
53886,2,0,0,0,0,53,1.0020956,-75.132908,18,1,1.1,0.9,35.73,0.54,0,0
53887,1,0,0,0,0,53,1.0020831,-75.133836,69,1,1.1,0.9,35.73,0.54,0,0
53888,1,0,0,0,0,53,1.0201957,-70.331492,345,1,1.1,0.9,33.78,0.36,0,0
53889,1,0,0,0,0,53,1.0452133,-71.891893,138,1,1.1,0.9,33.84,0.34,0,0
53890,1,0,0,0,0,53,1.0498969,-74.651049,69,1,1.1,0.9,34.03,0.25,0,0
53891,2,0,0,0,0,53,1.0528378,-69.323707,13.8,1,1.1,0.9,33.75,0.31,0,0
53892,2,0,0,0,0,53,1.0518264,-74.448852,18,1,1.1,0.9,34.02,0.24,0,0
53893,1,0,0,0,0,53,1.0427791,-72.105043,138,1,1.1,0.9,33.9,0.35,0,0
53894,1,0,0,0,0,53,1.0452133,-71.891893,138,1,1.1,0.9,33.84,0.34,0,0
53895,1,0,0,0,0,53,1.0281264,-70.305424,69,1,1.1,0.9,33.64,0.5,0,0
53896,2,0,0,0,0,53,1.0285472,-69.689743,13.8,1,1.1,0.9,33.6,0.5,0,0
53897,1,0,0,0,0,53,1.0281209,-70.306634,69,1,1.1,0.9,33.64,0.5,0,0
53898,1,0,0,0,0,53,1.0547189,-69.861452,138,1,1.1,0.9,33.39,0.11,0,0
53899,1,0,0,0,0,53,1.0523682,-72.876762,69,1,1.1,0.9,33.57,0.2,0,0
53900,2,0,0,0,0,53,1.0522756,-72.797311,13.8,1,1.1,0.9,33.57,0.2,0,0
53901,2,0,0,0,0,53,1.0509098,-71.926429,13.8,1,1.1,0.9,33.52,0.21,0,0
53902,1,0,0,0,0,53,1.0524903,-72.950191,1,1,1.1,0.9,33.58,0.2,0,0
53903,2,0,0,0,0,53,1.0547189,-69.861452,13.8,1,1.1,0.9,33.39,0.11,0,0
53904,2,0,0,0,0,53,1.0547189,-69.861452,13.8,1,1.1,0.9,33.39,0.11,0,0
53905,1,0,0,0,0,53,1.0549699,-69.84439,138,1,1.1,0.9,33.39,0.1,0,0
53906,1,0,0,0,0,53,1.0547189,-69.861452,138,1,1.1,0.9,33.39,0.11,0,0
53907,1,0,0,0,0,53,1.0457142,-65.198954,69,1,1.1,0.9,32.76,0.37,0,0
53908,2,0,0,0,0,53,1.0448612,-64.417678,18,1,1.1,0.9,32.7,0.37,0,0
53909,2,0,0,0,0,53,1.0447072,-64.364577,18,1,1.1,0.9,32.7,0.37,0,0
53910,2,0,0,0,0,53,1.0441962,-63.993531,13.8,1,1.1,0.9,32.67,0.38,0,0
53911,1,0,0,0,0,53,1.0456939,-65.214234,69,1,1.1,0.9,32.76,0.37,0,0
53912,1,0,0,0,0,53,1.0460001,-67.180387,345,1,1.1,0.9,33.29,0.02,0,0
53913,1,0,0,0,0,53,1.0569192,-69.559047,138,1,1.1,0.9,33.33,0.08,0,0
53914,2,0,0,0,0,53,1.0334883,-61.779187,13.8,1,1.1,0.9,33.17,0,0,0
53915,1,0,0,0,0,53,1.0434646,-67.478446,345,1,1.1,0.9,33.38,0.05,0,0
53916,1,0,0,0,0,53,1.0460001,-67.180387,345,1,1.1,0.9,33.29,0.02,0,0
53917,1,0,0,0,0,53,1.0460001,-67.180387,345,1,1.1,0.9,33.29,0.02,0,0
53918,2,0,0,0,0,53,1.0234257,-68.04921,69,1,1.1,0.9,33.72,0.59,0,0
53919,1,0,0,0,0,53,1.0234257,-68.04921,69,1,1.1,0.9,33.72,0.59,0,0
53920,1,0,0,0,0,53,1.0234257,-68.04921,69,1,1.1,0.9,33.72,0.59,0,0
53921,2,0,0,0,0,53,1.0263688,-73.649685,69,1,1.1,0.9,34.41,0.74,0,0
53922,1,0,0,0,0,53,1.0263576,-73.652124,69,1,1.1,0.9,34.41,0.74,0,0
53923,1,0,0,0,0,53,1.0263688,-73.649685,69,1,1.1,0.9,34.41,0.74,0,0
53924,2,0,0,0,0,53,1.0255552,-72.846204,138,1,1.1,0.9,34.13,0.46,0,0
53925,1,0,0,0,0,53,1.0250655,-72.880799,138,1,1.1,0.9,34.14,0.47,0,0
53926,1,0,0,0,0,53,1.0255552,-72.846204,138,1,1.1,0.9,34.13,0.46,0,0
53927,1,0,0,0,0,53,1.0436005,-64.780786,345,1,1.1,0.9,33.04,0.36,0,0
53928,1,0,0,0,0,53,1.035077,-67.966565,138,1,1.1,0.9,33.18,0.47,0,0
53929,1,0,0,0,0,53,1.0326736,-70.595138,69,1,1.1,0.9,33.32,0.7,0,0
53930,2,0,0,0,0,53,1.0197623,-63.251186,18,1,1.1,0.9,32.99,0.33,0,0
53931,2,0,0,0,0,53,1.0184462,-62.687117,13.8,1,1.1,0.9,32.98,0.33,0,0
53932,2,0,0,0,0,53,1.019995,-63.216869,13.8,1,1.1,0.9,32.99,0.34,0,0
53933,2,0,0,0,0,53,1.0187776,-62.659118,13.8,1,1.1,0.9,32.97,0.33,0,0
53934,2,0,0,0,0,53,1.020608,-63.146562,18,1,1.1,0.9,32.99,0.33,0,0
53935,2,0,0,0,0,53,1.0166563,-62.898437,13.8,1,1.1,0.9,32.98,0.33,0,0
53936,2,0,0,0,0,53,1.0216592,-63.021367,13.8,1,1.1,0.9,32.99,0.33,0,0
53937,1,0,0,0,0,53,1.0404735,-64.972331,345,1,1.1,0.9,33.09,0.39,0,0
53938,1,0,0,0,0,53,1.0436005,-64.780786,345,1,1.1,0.9,33.04,0.36,0,0
53939,1,0,0,0,0,53,1.0436005,-64.780786,345,1,1.1,0.9,33.04,0.36,0,0
53940,2,0,0,0,0,53,1.0148718,-74.664694,69,1,1.1,0.9,35.26,0.33,0,0
53941,1,0,0,0,0,53,1.0390001,-74.754948,69,1,1.1,0.9,34.11,0.09,0,0
53942,2,0,0,0,0,53,1.0393346,-71.902386,13.8,1,1.1,0.9,33.93,0,0,0
53943,1,0,0,0,0,53,1.0387782,-74.770442,69,1,1.1,0.9,34.12,0.11,0,0
53944,1,0,0,0,0,53,1.0390001,-74.754948,69,1,1.1,0.9,34.11,0.09,0,0
53945,1,0,0,0,0,53,1.0390001,-74.754948,69,1,1.1,0.9,34.11,0.09,0,0
53946,1,0,0,0,0,53,1.0157178,-74.266231,69,1,1.1,0.9,35.03,0.39,0,0
53947,2,0,0,0,0,53,1.0146284,-73.710757,13.8,1,1.1,0.9,34.98,0.36,0,0
53948,1,0,0,0,0,53,1.0156796,-74.26918,69,1,1.1,0.9,35.03,0.39,0,0
53949,2,0,0,0,0,53,1.0332471,-74.237027,69,1,1.1,0.9,34.45,0.62,0,0
53950,2,0,0,0,0,53,1.025822,-75.047008,69,1,1.1,0.9,34.6,0.45,0,0
53951,1,0,0,0,0,53,1.0257128,-75.054573,69,1,1.1,0.9,34.6,0.45,0,0
53952,2,0,0,0,0,53,1.004538,-75.193646,69,1,1.1,0.9,34.25,0.52,0,0
53953,1,0,0,0,0,53,1.0580001,-55.318452,345,1,1.1,0.9,31.79,0.02,0,0
53954,1,0,0,0,0,53,1.0524002,-56.528208,138,1,1.1,0.9,31.67,0.16,0,0
53955,1,0,0,0,0,53,1.0516321,-57.496681,69,1,1.1,0.9,31.39,0.25,0,0
53956,2,0,0,0,0,53,1.0101528,-51.821594,18,1,1.1,0.9,31.71,0,0,0
53957,2,0,0,0,0,53,1.0065703,-52.456921,13.8,1,1.1,0.9,31.74,0,0,0
53958,2,0,0,0,0,53,1.0056324,-52.611858,13.8,1,1.1,0.9,31.75,0,0,0
53959,2,0,0,0,0,53,1.0083333,-52.136172,13.8,1,1.1,0.9,31.73,0,0,0
53960,1,0,0,0,0,53,1.0547979,-55.629584,345,1,1.1,0.9,31.89,0.08,0,0
53961,1,0,0,0,0,53,1.0580001,-55.318452,345,1,1.1,0.9,31.79,0.02,0,0
53962,1,0,0,0,0,53,1.0410001,-67.328833,345,1,1.1,0.9,33.35,0.02,0,0
53963,1,0,0,0,0,53,1.0545746,-70.431311,138,1,1.1,0.9,33.42,0.06,0,0
53964,1,0,0,0,0,53,1.0583158,-71.100422,69,1,1.1,0.9,33.45,0.15,0,0
53965,2,0,0,0,0,53,1.0520822,-65.582668,22,1,1.1,0.9,33.27,0,0,0
53966,1,0,0,0,0,53,1.0409848,-67.367714,345,1,1.1,0.9,33.36,0.02,0,0
53967,1,0,0,0,0,53,1.0534376,-70.527254,138,1,1.1,0.9,33.45,0.07,0,0
53968,1,0,0,0,0,53,1.0411616,-69.523077,69,1,1.1,0.9,33.06,0.18,0,0
53969,2,0,0,0,0,53,1.0101917,-68.819095,18,1,1.1,0.9,33,0.15,0,0
53970,1,0,0,0,0,53,1.0411236,-69.52563,69,1,1.1,0.9,33.06,0.18,0,0
53971,1,0,0,0,0,53,1.0411616,-69.523077,69,1,1.1,0.9,33.06,0.18,0,0
53972,1,0,0,0,0,53,1.0381765,-74.918537,69,1,1.1,0.9,34.25,0.41,0,0
53973,2,0,0,0,0,53,1.0381552,-74.891574,13.8,1,1.1,0.9,34.25,0.41,0,0
53974,1,0,0,0,0,53,1.0381755,-74.919101,69,1,1.1,0.9,34.25,0.41,0,0
53975,1,0,0,0,0,53,1.029423,-70.446793,69,1,1.1,0.9,33.59,0.49,0,0
53976,2,0,0,0,0,53,1.0327975,-70.088281,13.8,1,1.1,0.9,33.57,0.47,0,0
53977,2,0,0,0,0,53,1.0324976,-70.118171,24,1,1.1,0.9,33.57,0.47,0,0
53978,2,0,0,0,0,53,1.0328324,-70.078127,13.8,1,1.1,0.9,33.57,0.47,0,0
53979,2,0,0,0,0,53,1.032612,-70.108634,13.8,1,1.1,0.9,33.57,0.47,0,0
53980,2,0,0,0,0,53,1.029423,-70.446793,18,1,1.1,0.9,33.59,0.49,0,0
53981,1,0,0,0,0,53,1.0293588,-70.451183,69,1,1.1,0.9,33.6,0.49,0,0
53982,1,0,0,0,0,53,1.029423,-70.446793,69,1,1.1,0.9,33.59,0.49,0,0
