BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
55001,1,9.7,3.48,0,0,55,1.0264465,17.072792,69,1,1.1,0.9,23.97,0.19,0,0
55002,1,38.66,3.81,0,0,55,1.0270088,13.669904,138,1,1.1,0.9,24.31,0.17,0,0
55003,1,0,0,0,0,55,1.0246911,12.369339,138,1,1.1,0.9,24.49,0.2,0,0
55004,1,0,0,0,0,55,1.0316156,10.257528,69,1,1.1,0.9,24.67,0.23,0,0
55005,1,0,0,0,0,55,1.0248605,12.400957,138,1,1.1,0.9,24.48,0.19,0,0
55006,1,33.1,8.51,0,0,55,1.0245177,12.351337,138,1,1.1,0.9,24.49,0.2,0,0
55007,1,0,0,0,0,55,1.0241719,12.465527,69,1,1.1,0.9,24.63,0.09,0,0
55008,1,12.66,0.84,0,0,55,1.0241374,12.457596,69,1,1.1,0.9,24.63,0.09,0,0
55009,1,7.21,2.57,0,0,55,1.0462334,16.060192,69,1,1.1,0.9,23.61,0.17,0,0
55010,1,0,0,0,0,55,1.0213103,13.203177,69,1,1.1,0.9,24.42,0.2,0,0
55011,1,10.75,6.39,0,0,55,1.0212106,13.197504,69,1,1.1,0.9,24.42,0.2,0,0
55012,1,0,0,0,0,55,1.0258275,17.694067,138,1,1.1,0.9,23.91,0.12,0,0
55013,1,0,0,0,0,55,1.0410413,16.452485,69,1,1.1,0.9,24.03,0.04,0,0
55014,1,35.58,4.3,0,0,55,1.0256834,17.674294,138,1,1.1,0.9,23.91,0.13,0,0
55015,1,35.58,10.82,0,0,55,1.0361042,14.7459,69,1,1.1,0.9,24.06,0.13,0,0
55016,1,0,0,0,0,55,1.0363004,14.764202,69,1,1.1,0.9,24.06,0.13,0,0
55017,1,0,0,0,0,55,1.0343748,16.323802,138,1,1.1,0.9,24.05,0.13,0,0
55018,1,0,0,0,0,55,1.0347719,14.896692,69,1,1.1,0.9,24,0.14,0,0
55019,1,40.25,16.03,0,0,55,1.0341048,16.302987,138,1,1.1,0.9,24.05,0.13,0,0
55020,1,0,0,0,0,55,1.0347223,16.363176,138,1,1.1,0.9,24.04,0.13,0,0
55021,1,0,0,0,0,55,1.0296355,18.394705,345,1,1.1,0.9,23.93,0.09,0,0
55022,1,0,0,0,0,55,1.0417167,17.270167,138,1,1.1,0.9,23.92,0.09,0,0
55023,1,0,0,0,0,55,1.0419529,15.082289,69,1,1.1,0.9,23.94,0.08,0,0
55024,1,40.25,4.58,0,0,55,1.0402926,17.110267,138,1,1.1,0.9,23.94,0.09,0,0
55025,1,0,0,0,0,55,1.031369,18.546346,345,1,1.1,0.9,23.9,0.08,0,0
55026,1,4.05,1.76,0,0,55,1.0315563,16.653212,69,1,1.1,0.9,24.04,0.14,0,0
55027,1,0,0,0,0,55,1.0315834,16.655259,69,1,1.1,0.9,24.04,0.14,0,0
55028,1,0,0,0,0,55,1.0283392,12.337009,69,1,1.1,0.9,24.62,0.06,0,0
55029,1,6.25,0.82,0,0,55,1.0283147,12.333355,69,1,1.1,0.9,24.63,0.06,0,0
55030,1,1.21,0.44,0,0,55,1.0283315,12.336274,69,1,1.1,0.9,24.62,0.06,0,0
55031,1,0,0,0,0,55,1.0241503,9.617566,138,1,1.1,0.9,24.36,0.17,0,0
55032,1,21.42,8.26,0,0,55,1.0357877,10.468078,69,1,1.1,0.9,24.64,0.09,0,0
55033,1,0,0,0,0,55,1.0244902,9.603319,138,1,1.1,0.9,24.36,0.17,0,0
55034,1,0,0,0,0,55,1.0239599,14.555711,138,1,1.1,0.9,24.27,0.14,0,0
55035,1,39.57,4.67,0,0,55,1.0186989,12.923123,69,1,1.1,0.9,24.45,0.21,0,0
55036,1,0,0,0,0,55,1.0240855,14.57331,138,1,1.1,0.9,24.26,0.14,0,0
55037,1,39.57,23.48,0,0,55,1.036665,17.008185,138,1,1.1,0.9,23.96,0.11,0,0
55038,1,0,0,0,0,55,1.0228545,12.556538,69,1,1.1,0.9,24.62,0.11,0,0
55039,1,4.8,1.43,0,0,55,1.0228288,12.553727,69,1,1.1,0.9,24.62,0.11,0,0
55040,1,0,0,0,0,55,1.0346553,10.0952,69,1,1.1,0.9,24.69,0.19,0,0
55041,1,14.53,5.82,0,0,55,1.0345504,10.087166,69,1,1.1,0.9,24.7,0.19,0,0
55042,1,0,0,0,0,55,1.0200139,12.691428,138,1,1.1,0.9,24.48,0.2,0,0
55043,1,0,0,0,0,55,1.0376995,10.463678,69,1,1.1,0.9,24.55,0.18,0,0
55044,1,19.91,4.95,0,0,55,1.0199157,12.679425,138,1,1.1,0.9,24.48,0.2,0,0
55045,1,0,0,0,0,55,1.0202589,12.725357,138,1,1.1,0.9,24.47,0.2,0,0
55046,1,10.93,3.3,0,0,55,1.0435186,14.816724,69,1,1.1,0.9,23.81,0.19,0,0
55047,1,0,0,0,0,55,1.0435806,14.822262,69,1,1.1,0.9,23.81,0.19,0,0
55048,1,0,0,0,0,55,1.0420142,19.613347,138,1,1.1,0.9,23.46,0.07,0,0
55049,1,31.42,5.23,0,0,55,1.0517453,17.580575,69,1,1.1,0.9,23.4,0.11,0,0
55050,1,0,0,0,0,55,1.042201,19.648702,138,1,1.1,0.9,23.46,0.07,0,0
55051,1,0,0,0,0,55,1.0293805,20.029876,138,1,1.1,0.9,23.74,0.11,0,0
55052,1,52.05,6.36,0,0,55,1.0324994,18.686644,69,1,1.1,0.9,23.78,0.13,0,0
55053,1,0,0,0,0,55,1.0293883,20.040468,138,1,1.1,0.9,23.74,0.11,0,0
55054,1,0,0,0,0,55,1.0296334,20.18602,138,1,1.1,0.9,23.7,0.11,0,0
55055,1,0,0,0,0,55,1.0343744,18.952042,69,1,1.1,0.9,23.69,0.13,0,0
55056,1,52.05,23.38,0,0,55,1.029254,20.161317,138,1,1.1,0.9,23.7,0.11,0,0
55057,1,0,0,0,0,55,1.0300367,20.228556,138,1,1.1,0.9,23.69,0.11,0,0
55058,1,11.73,0.67,0,0,55,1.0393721,16.397918,69,1,1.1,0.9,24.05,0.05,0,0
55059,1,0,0,0,0,55,1.0260472,7.932388,138,1,1.1,0.9,24.9,0.24,0,0
55060,1,0,0,0,0,55,1.0335298,9.584742,69,1,1.1,0.9,24.89,0.15,0,0
55061,1,42.86,4.59,0,0,55,1.0258718,7.906076,138,1,1.1,0.9,24.91,0.24,0,0
55062,1,0,0,0,0,55,1.0262311,7.948144,138,1,1.1,0.9,24.9,0.24,0,0
55063,1,0,0,0,0,55,1.0293095,12.631304,69,1,1.1,0.9,24.54,0.05,0,0
55064,1,3.84,1.37,0,0,55,1.0292876,12.629327,69,1,1.1,0.9,24.54,0.05,0,0
55065,1,8.83,3.89,0,0,55,1.0269311,12.456708,69,1,1.1,0.9,24.6,0.08,0,0
55066,1,0,0,0,0,55,1.0350305,19.913962,138,1,1.1,0.9,23.55,0.09,0,0
55067,1,41.92,17.38,0,0,55,1.0353994,17.970237,69,1,1.1,0.9,23.79,0.09,0,0
55068,1,0,0,0,0,55,1.0353445,19.920912,138,1,1.1,0.9,23.54,0.09,0,0
55069,1,0,0,0,0,55,1.0423188,19.174439,138,1,1.1,0.9,23.54,0.08,0,0
55070,1,0,0,0,0,55,1.0572093,17.52684,69,1,1.1,0.9,23.33,0.09,0,0
55071,1,41.92,5.52,0,0,55,1.0421606,19.152733,138,1,1.1,0.9,23.54,0.08,0,0
55072,1,0,0,0,0,55,1.0342671,13.435509,69,1,1.1,0.9,24.27,0.01,0,0
55073,1,2.49,0.45,0,0,55,1.0342573,13.434185,69,1,1.1,0.9,24.27,0.01,0,0
55074,1,0,0,0,0,55,1.0290209,9.908862,69,1,1.1,0.9,24.8,0.21,0,0
55075,1,12.1,3.3,0,0,55,1.0289601,9.901987,69,1,1.1,0.9,24.8,0.21,0,0
55076,1,7.99,1.3,0,0,55,1.0472902,15.581617,69,1,1.1,0.9,23.66,0.16,0,0
55077,1,39.81,16.44,0,0,55,1.0296834,20.149527,138,1,1.1,0.9,23.69,0.08,0,0
55078,1,0,0,0,0,55,1.0266538,9.979512,138,1,1.1,0.9,24.67,0.23,0,0
55079,1,0,0,0,0,55,1.039487,9.979512,69,1,1.1,0.9,24.67,0.23,0,0
55080,1,21.14,9.93,0,0,55,1.0264884,9.967399,138,1,1.1,0.9,24.67,0.23,0,0
55081,1,4.15,0.64,0,0,55,1.0302605,11.444667,69,1,1.1,0.9,24.68,0.11,0,0
55082,1,0,0,0,0,55,1.0302767,11.447062,69,1,1.1,0.9,24.68,0.11,0,0
55083,1,0,0,0,0,55,1.0416986,19.258281,69,1,1.1,0.9,23.66,0.07,0,0
55084,1,10.18,3.13,0,0,55,1.0416409,19.253107,69,1,1.1,0.9,23.66,0.08,0,0
55085,1,0,0,0,0,55,1.0417578,19.263256,69,1,1.1,0.9,23.66,0.07,0,0
55086,1,15.11,1.95,0,0,55,1.0381438,19.115618,69,1,1.1,0.9,23.69,0.1,0,0
55087,1,0,0,0,0,55,1.0350171,20.789915,138,1,1.1,0.9,23.6,0.08,0,0
55088,1,0,0,0,0,55,1.0352618,20.809529,138,1,1.1,0.9,23.59,0.08,0,0
55089,1,39.5,13.69,0,0,55,1.0347511,20.7672,138,1,1.1,0.9,23.6,0.08,0,0
55090,1,0,0,0,0,55,1.0313194,20.194384,138,1,1.1,0.9,23.66,0.07,0,0
55091,1,0,0,0,0,55,1.0366155,19.186962,69,1,1.1,0.9,23.65,0.12,0,0
55092,1,37.95,16.88,0,0,55,1.0310452,20.173534,138,1,1.1,0.9,23.67,0.08,0,0
55093,1,0,0,0,0,55,1.0302902,19.859998,138,1,1.1,0.9,23.69,0.07,0,0
55094,1,38.03,4.12,0,0,55,1.0401322,18.153319,69,1,1.1,0.9,23.88,0.07,0,0
55095,1,0,0,0,0,55,1.0304222,19.872423,138,1,1.1,0.9,23.69,0.06,0,0
55096,1,23.22,10.72,0,0,55,1.0223074,19.188389,138,1,1.1,0.9,23.82,0.13,0,0
55097,1,0,0,0,0,55,1.0365321,17.688685,69,1,1.1,0.9,23.89,0.13,0,0
55098,1,11.28,3.38,0,0,55,1.0364659,17.681925,69,1,1.1,0.9,23.89,0.13,0,0
55099,1,11.12,7.02,0,0,55,1.0340671,18.833918,69,1,1.1,0.9,23.71,0.12,0,0
55100,1,0,0,0,0,55,1.0315996,19.675244,138,1,1.1,0.9,23.62,0.1,0,0
55101,1,0,0,0,0,55,1.0315996,19.675244,13.2,1,1.1,0.9,23.62,0.1,0,0
55102,1,0,0,0,0,55,1.0315996,19.675244,13.2,1,1.1,0.9,23.62,0.1,0,0
55103,1,0,0,0,0,55,1.0315996,19.675244,1,1,1.1,0.9,23.62,0.1,0,0
55104,1,45.73,22.28,0,0,55,1.0312505,19.649704,138,1,1.1,0.9,23.63,0.1,0,0
55105,1,0,0,0,0,55,1.0319273,19.699915,138,1,1.1,0.9,23.62,0.09,0,0
55106,1,0,0,0,0,55,1.0315996,19.675244,138,1,1.1,0.9,23.62,0.1,0,0
55107,1,0,0,0,0,55,1.0164233,18.542651,138,1,1.1,0.9,23.92,0.16,0,0
55108,1,0,0,0,0,55,1.0438467,17.860613,69,1,1.1,0.9,23.83,0.05,0,0
55109,1,54.47,14.37,0,0,55,1.0160931,18.508882,138,1,1.1,0.9,23.93,0.16,0,0
55110,1,0,0,0,0,55,1.016876,18.577494,138,1,1.1,0.9,23.92,0.16,0,0
55111,1,0,0,0,0,55,1.0229145,19.304311,138,1,1.1,0.9,23.8,0.11,0,0
55112,1,0,0,0,0,55,1.0428474,18.697959,69,1,1.1,0.9,23.77,0.06,0,0
55113,1,62.07,26.76,0,0,55,1.0224759,19.270522,138,1,1.1,0.9,23.81,0.12,0,0
55114,1,0,0,0,0,55,1.0234429,19.344546,138,1,1.1,0.9,23.79,0.11,0,0
55115,1,0,0,0,0,55,1.0229145,19.304311,138,1,1.1,0.9,23.8,0.11,0,0
55116,1,0,0,0,0,55,1.0288647,19.342698,138,1,1.1,0.9,23.72,0.09,0,0
55117,1,0,0,0,0,55,1.0307655,17.763259,69,1,1.1,0.9,23.8,0.19,0,0
55118,1,37.66,10.81,0,0,55,1.0286385,19.32136,138,1,1.1,0.9,23.72,0.09,0,0
55119,1,0,0,0,0,55,1.0291215,19.379921,138,1,1.1,0.9,23.71,0.09,0,0
55120,1,0,0,0,0,55,1.0288647,19.342698,138,1,1.1,0.9,23.72,0.09,0,0
55121,1,15.86,2.31,0,0,55,1.0421459,19.775475,69,1,1.1,0.9,23.66,0.07,0,0
55122,1,0,0,0,0,55,1.0342818,21.782244,345,1,1.1,0.9,23.66,0.05,0,0
55123,1,0,0,0,0,55,1.0316269,19.705248,138,1,1.1,0.9,23.64,0.09,0,0
55124,1,60.1,14.6,0,0,55,1.0250623,17.141053,69,1,1.1,0.9,23.94,0.22,0,0
55125,1,0,0,0,0,55,1.0349587,21.893527,345,1,1.1,0.9,23.64,0.04,0,0
55126,1,0,0,0,0,55,1.033466,19.556849,138,1,1.1,0.9,23.7,0.03,0,0
55127,1,0,0,0,0,55,1.0373386,18.557633,69,1,1.1,0.9,23.69,0.08,0,0
55128,1,60.1,2.85,0,0,55,1.0332758,19.521731,138,1,1.1,0.9,23.7,0.03,0,0
55129,1,0,0,0,0,55,1.0211257,-20.258283,69,1,1.1,0.9,27.65,0.45,0,0
55130,1,47.04,9.3,0,0,55,1.0209041,-20.286657,69,1,1.1,0.9,27.66,0.45,0,0
55131,1,0,0,0,0,55,1.0160015,-17.226436,138,1,1.1,0.9,27.67,0.36,0,0
55132,1,0,0,0,0,55,1.0221535,-20.170744,69,1,1.1,0.9,27.63,0.44,0,0
55133,1,0,0,0,0,55,1.0177194,-18.194423,18,1,1.1,0.9,27.66,0.38,0,0
55134,1,0,0,0,0,55,1.0177194,-18.194423,1,1,1.1,0.9,27.66,0.38,0,0
55135,1,47.04,8.24,0,0,55,1.0158069,-17.256724,138,1,1.1,0.9,27.68,0.36,0,0
55136,1,0,0,0,0,55,1.0190116,-12.881593,345,1,1.1,0.9,27.02,0.27,0,0
55137,1,0,0,0,0,55,1.0405156,-15.160573,138,1,1.1,0.9,27.06,0.26,0,0
55138,1,0,0,0,0,55,1.0207558,-12.698739,345,1,1.1,0.9,26.97,0.26,0,0
55139,1,44.52,10.83,0,0,55,1.0187853,-12.908145,345,1,1.1,0.9,27.02,0.28,0,0
55140,1,44.52,8.58,0,0,55,1.0349474,-17.614294,138,1,1.1,0.9,27.31,0.31,0,0
55141,1,5.48,0.83,0,0,55,1.0280214,-19.938588,69,1,1.1,0.9,27.73,0.38,0,0
55142,1,0,0,0,0,55,1.0280423,-19.935353,69,1,1.1,0.9,27.73,0.38,0,0
55143,1,50.86,8.41,0,0,55,1.016868,-17.375664,138,1,1.1,0.9,27.32,0.3,0,0
55144,1,0,0,0,0,55,1.0171114,-17.343481,138,1,1.1,0.9,27.31,0.3,0,0
55145,1,12.67,2.92,0,0,55,1.0374851,-19.395795,69,1,1.1,0.9,27.85,0.15,0,0
55146,1,37.05,12.85,0,0,55,1.0117223,-18.062758,138,1,1.1,0.9,27.43,0.34,0,0
55147,1,33.14,4.61,0,0,55,1.0071566,-18.806917,138,1,1.1,0.9,27.55,0.37,0,0
55148,1,0,0,0,0,55,1.0072955,-18.788446,138,1,1.1,0.9,27.55,0.37,0,0
55149,1,0,0,0,0,55,1.0302791,-18.276659,345,1,1.1,0.9,27.72,0.19,0,0
55150,1,0,0,0,0,55,1.0434566,-21.298125,138,1,1.1,0.9,27.76,0.21,0,0
55151,1,0,0,0,0,55,1.0411433,-23.87455,69,1,1.1,0.9,27.93,0.21,0,0
55152,1,0,0,0,0,55,1.0430257,-21.367319,138,1,1.1,0.9,27.77,0.21,0,0
55153,1,50.83,5.89,0,0,55,1.0432689,-21.328217,138,1,1.1,0.9,27.76,0.21,0,0
55154,1,0,0,0,0,55,1.0391161,-22.526981,138,1,1.1,0.9,27.95,0.22,0,0
55155,1,50.83,7.26,0,0,55,1.0381759,-24.232602,69,1,1.1,0.9,28.04,0.23,0,0
55156,1,0,0,0,0,55,1.0384216,-23.59057,18,1,1.1,0.9,28,0.23,0,0
55157,1,0,0,0,0,55,1.0384216,-23.59057,1,1,1.1,0.9,28,0.23,0,0
55158,1,9.73,2.67,0,0,55,1.0334504,-22.575773,69,1,1.1,0.9,27.78,0.37,0,0
55159,1,0,0,0,0,55,1.0334987,-22.570192,69,1,1.1,0.9,27.78,0.37,0,0
55160,1,0,0,0,38,55,1.0691016,-18.046448,69,1,1.1,0.9,28.14,-0.33,0,0
55161,1,22.27,9.83,0,0,55,1.068944,-18.057862,69,1,1.1,0.9,28.15,-0.33,0,0
55162,1,0,0,0,0,55,1.0286751,-16.229339,138,1,1.1,0.9,27.13,0.18,0,0
55163,1,0,0,0,0,55,1.0388022,-17.855276,69,1,1.1,0.9,27.03,0.25,0,0
55164,1,0,0,0,0,55,1.0535365,-19.966809,13.8,1,1.1,0.9,26.91,0.35,0,0
55165,1,0,0,0,0,55,1.0535365,-19.966809,1,1,1.1,0.9,26.91,0.35,0,0
55166,1,38.86,7.49,0,0,55,1.0284879,-16.249648,138,1,1.1,0.9,27.14,0.18,0,0
55167,1,43.8,4.24,0,0,55,1.0321058,-21.370461,138,1,1.1,0.9,27.81,0.3,0,0
55168,1,43.8,3.97,0,0,55,1.0341246,-22.531864,138,1,1.1,0.9,27.98,0.26,0,0
55169,1,13.38,2.77,0,0,55,1.0389851,-19.338424,69,1,1.1,0.9,27.41,0.18,0,0
55170,1,0,0,0,0,55,1.0186559,-16.788052,138,1,1.1,0.9,27.65,0.28,0,0
55171,1,0,0,0,0,55,1.0613197,-17.461278,69,1,1.1,0.9,27.91,0.05,0,0
55172,1,0,0,0,0,55,1.018731,-16.760904,138,1,1.1,0.9,27.64,0.29,0,0
55173,1,33.15,9.86,0,0,55,1.0184613,-16.808038,138,1,1.1,0.9,27.66,0.28,0,0
55174,1,9.56,0.58,0,8,55,1.0435801,-18.233422,69,1,1.1,0.9,27.58,0.03,0,0
55175,1,0,0,0,0,55,1.0248933,-20.468814,69,1,1.1,0.9,27.61,0.49,0,0
55176,1,11.4,3.14,0,0,55,1.0248311,-20.475623,69,1,1.1,0.9,27.61,0.49,0,0
55177,1,0,0,0,0,55,1.0249539,-20.461738,69,1,1.1,0.9,27.61,0.49,0,0
55178,1,35.86,9.95,0,0,55,1.0390451,-15.586044,138,1,1.1,0.9,27.11,0.27,0,0
55179,1,0,0,0,0,55,1.0200471,-16.25825,138,1,1.1,0.9,27.49,0.33,0,0
55180,1,0,0,0,0,55,1.0442861,-19.432284,69,1,1.1,0.9,27.69,0.16,0,0
55181,1,35.86,2.61,0,0,55,1.0199347,-16.280942,138,1,1.1,0.9,27.49,0.33,0,0
55182,1,0,0,0,0,55,1.020413,-16.224396,138,1,1.1,0.9,27.48,0.33,0,0
55183,1,0,0,0,0,55,1.0376861,-19.092687,138,1,1.1,0.9,27.43,0.05,0,0
55184,1,52.05,19.3,0,0,55,1.0373763,-19.120993,138,1,1.1,0.9,27.43,0.05,0,0
55185,1,52.05,3.86,0,0,55,1.0364318,-19.944362,138,1,1.1,0.9,27.58,0.05,0,0
55186,1,38,4.71,0,0,55,1.0172383,-17.339196,138,1,1.1,0.9,27.3,0.3,0,0
55187,1,0,0,0,0,55,1.0173816,-17.31602,138,1,1.1,0.9,27.3,0.3,0,0
55188,1,0,0,0,0,55,1.036939,-18.238496,138,1,1.1,0.9,27.25,0.08,0,0
55189,1,0,0,0,0,55,1.0328999,-19.341628,69,1,1.1,0.9,27.14,0.25,0,0
55190,1,0,0,0,0,55,1.0332139,-19.251638,18,1,1.1,0.9,27.15,0.23,0,0
55191,1,0,0,0,0,55,1.0332139,-19.251638,1,1,1.1,0.9,27.15,0.23,0,0
55192,1,34.94,12.42,0,0,55,1.0367492,-18.256177,138,1,1.1,0.9,27.25,0.08,0,0
55193,1,0,0,0,0,55,1.0371956,-18.21639,138,1,1.1,0.9,27.24,0.08,0,0
55194,1,0,0,0,0,55,1.0448106,-19.863043,69,1,1.1,0.9,27.45,0.08,0,0
55195,1,34.94,8.76,0,0,55,1.0446427,-19.880757,69,1,1.1,0.9,27.46,0.08,0,0
55196,1,14.53,6.92,0,0,55,1.0465102,-19.520173,69,1,1.1,0.9,27.35,0.07,0,0
55197,1,15.91,4.88,0,0,55,1.0400724,-19.603199,69,1,1.1,0.9,27.81,0.18,0,0
55198,1,36.18,8.7,0,0,55,1.0322541,-23.873009,138,1,1.1,0.9,28.19,0.25,0,0
55199,1,0,0,0,0,55,1.0263568,-19.966125,69,1,1.1,0.9,27.32,0.42,0,0
55200,1,18.39,6.91,0,0,55,1.0262438,-19.976708,69,1,1.1,0.9,27.32,0.42,0,0
55201,1,13.1,2.27,0,0,55,1.0303662,-19.205617,69,1,1.1,0.9,27.56,0.41,0,0
55202,1,2.65,0.21,0,0,55,1.031119,-26.352346,69,1,1.1,0.9,28.63,0.22,0,0
55203,1,10.72,3.52,0,0,55,1.0377719,-19.759258,69,1,1.1,0.9,27.77,0.23,0,0
55204,1,0,0,0,0,55,1.0378402,-19.753463,69,1,1.1,0.9,27.77,0.23,0,0
55205,1,0,0,0,0,55,1.0246511,-20.180553,69,1,1.1,0.9,27.77,0.42,0,0
55206,1,14.14,5.15,0,0,55,1.0245604,-20.188597,69,1,1.1,0.9,27.77,0.42,0,0
55207,1,5.08,1.03,0,0,55,1.023262,-20.278597,69,1,1.1,0.9,27.7,0.44,0,0
55208,1,0,0,0,0,55,1.0355115,-1.115423,69,1,1.1,0.9,25.6,0.24,0,0
55209,1,17.72,1.85,0,0,55,1.035446,-1.126041,69,1,1.1,0.9,25.61,0.24,0,0
55210,1,0,0,0,0,55,1.0355779,-1.10449,69,1,1.1,0.9,25.6,0.24,0,0
55211,1,11.85,1.33,0,0,55,1.0340241,-2.772318,69,1,1.1,0.9,25.59,0.2,0,0
55212,1,0,0,0,0,55,1.0261294,-11.943474,69,1,1.1,0.9,27.11,0.3,0,0
55213,1,17.06,3.63,0,0,55,1.0260523,-11.95238,69,1,1.1,0.9,27.11,0.3,0,0
55214,1,0,0,0,14,55,1.0260674,-7.220806,69,1,1.1,0.9,26.47,0.2,0,0
55215,1,9.7,3.69,0,0,55,1.0260022,-7.226582,69,1,1.1,0.9,26.47,0.2,0,0
55216,1,0,0,0,0,55,1.0259667,-7.213135,69,1,1.1,0.9,26.47,0.2,0,0
55217,1,0,0,0,0,55,1.0260674,-7.220806,69,1,1.1,0.9,26.47,0.2,0,0
55218,1,2.97,1.16,0,0,55,1.0419706,0.248064,69,1,1.1,0.9,24.96,0.17,0,0
55219,1,0,0,0,22,55,1.0466223,-14.886846,69,1,1.1,0.9,27.53,-0.05,0,0
55220,1,13.11,6.43,0,0,55,1.0465224,-14.89395,69,1,1.1,0.9,27.53,-0.05,0,0
55221,1,0,0,0,0,55,1.0464709,-14.877574,69,1,1.1,0.9,27.52,-0.04,0,0
55222,1,0,0,0,0,55,1.0253134,-12.505958,69,1,1.1,0.9,26.87,0.44,0,0
55223,1,0,0,0,0,55,1.0253389,-12.503928,69,1,1.1,0.9,26.87,0.44,0,0
55224,1,3.87,1.51,0,0,55,1.0252887,-12.508066,69,1,1.1,0.9,26.87,0.44,0,0
55225,1,0,0,0,0,55,1.0253934,-2.029945,69,1,1.1,0.9,25.65,0.26,0,0
55226,1,11.82,4.03,0,0,55,1.025322,-2.03654,69,1,1.1,0.9,25.65,0.26,0,0
55227,1,0,0,0,0,55,1.0229624,1.594304,138,1,1.1,0.9,25.34,0.21,0,0
55228,1,0,0,0,0,55,1.0375466,-0.961013,69,1,1.1,0.9,25.3,0.24,0,0
55229,1,33.47,4.65,0,0,55,1.0228442,1.5742,138,1,1.1,0.9,25.35,0.21,0,0
55230,1,0,0,0,0,55,1.0263101,1.236694,138,1,1.1,0.9,25.31,0.19,0,0
55231,1,0,0,0,0,55,1.0398344,-0.654683,69,1,1.1,0.9,25.23,0.21,0,0
55232,1,33.47,13.92,0,0,55,1.026099,1.219242,138,1,1.1,0.9,25.32,0.19,0,0
55233,1,33.11,9.31,0,0,55,1.0071088,-4.735298,69,1,1.1,0.9,26.38,0.46,0,0
55234,1,0,0,0,0,55,1.0318067,-4.271263,138,1,1.1,0.9,25.85,0.22,0,0
55235,1,15.76,2.13,0,0,55,1.031747,-4.280724,138,1,1.1,0.9,25.85,0.22,0,0
55236,1,7.47,1.53,0,0,55,1.00419,-10.725908,69,1,1.1,0.9,27.41,0.27,0,0
55237,1,0,0,0,0,55,1.0245784,-7.839495,138,1,1.1,0.9,26.47,0.3,0,0
55238,1,43.99,3.17,0,0,55,1.0352937,-9.230156,69,1,1.1,0.9,26.64,0.26,0,0
55239,1,0,0,0,0,55,1.0247452,-7.829986,138,1,1.1,0.9,26.47,0.3,0,0
55240,1,0,0,0,0,55,1.0236668,-13.145693,69,1,1.1,0.9,27.06,0.44,0,0
55241,1,7.43,2.72,0,0,55,1.0236157,-13.150012,69,1,1.1,0.9,27.06,0.45,0,0
55242,1,6.48,1.53,0,0,55,1.0127365,-4.469959,69,1,1.1,0.9,26.34,0.29,0,0
55243,1,15.04,1.79,0,0,55,1.0383185,0.220275,69,1,1.1,0.9,25.43,0.23,0,0
55244,1,0,0,0,0,55,1.0383761,0.229045,69,1,1.1,0.9,25.43,0.23,0,0
55245,1,13.75,3.29,0,0,55,1.0268388,-4.282033,69,1,1.1,0.9,26.56,0.28,0,0
55246,1,15.18,5,0,0,55,0.9870294,2.51945,69,1,1.1,0.9,26.45,0.61,0,0
55247,1,0,0,0,0,55,0.9871197,2.528474,69,1,1.1,0.9,26.45,0.61,0,0
55248,1,35.79,11.34,0,0,55,1.0117007,-12.640176,138,1,1.1,0.9,26.98,0.42,0,0
55249,1,0,0,0,0,55,1.011905,-12.620249,138,1,1.1,0.9,26.98,0.42,0,0
55250,1,0,0,0,0,55,1.0252554,-15.162354,138,1,1.1,0.9,27.15,0.22,0,0
55251,1,0,0,0,0,55,1.0200405,-14.225549,69,1,1.1,0.9,27.42,0.32,0,0
55252,1,0,0,0,0,55,1.0237312,-14.894552,24,1,1.1,0.9,27.22,0.25,0,0
55253,1,0,0,0,0,55,1.0237312,-14.894552,1,1,1.1,0.9,27.22,0.25,0,0
55254,1,0,0,0,0,55,1.0200405,-14.225549,13.8,1,1.1,0.9,27.42,0.32,0,0
55255,1,0,0,0,0,55,1.0200405,-14.225549,13.8,1,1.1,0.9,27.42,0.32,0,0
55256,1,0,0,0,0,55,1.0200405,-14.225549,1,1,1.1,0.9,27.42,0.32,0,0
55257,1,33.26,7.54,0,0,55,1.0250788,-15.180762,138,1,1.1,0.9,27.15,0.22,0,0
55258,1,0,0,0,0,55,1.0254364,-15.151661,138,1,1.1,0.9,27.14,0.21,0,0
55259,1,47.84,9.62,0,0,55,1.0319794,-15.096923,138,1,1.1,0.9,26.96,0.16,0,0
55260,1,0,0,0,0,55,1.0321993,-15.067757,138,1,1.1,0.9,26.95,0.16,0,0
55261,1,0,0,0,0,55,1.0282269,-11.117717,138,1,1.1,0.9,27.04,0.16,0,0
55262,1,0,0,0,0,55,1.0120588,-10.962596,69,1,1.1,0.9,27.3,0.16,0,0
55263,1,16.94,3.75,0,0,55,1.0281435,-11.126619,138,1,1.1,0.9,27.04,0.16,0,0
55264,1,0,0,0,0,55,1.0284698,-11.110682,138,1,1.1,0.9,27.03,0.16,0,0
55265,1,12.3,1.19,0,0,55,1.0246239,-2.98926,69,1,1.1,0.9,25.81,0.33,0,0
55266,1,0,0,0,0,55,1.0246709,-2.981959,69,1,1.1,0.9,25.8,0.33,0,0
55267,1,0,0,0,0,55,1.0246239,-2.98926,69,1,1.1,0.9,25.81,0.33,0,0
55268,1,0,0,0,0,55,1.0310439,-3.388163,138,1,1.1,0.9,25.66,0.2,0,0
55269,1,0,0,0,0,55,1.0239755,-3.039387,69,1,1.1,0.9,25.84,0.22,0,0
55270,1,0,0,0,0,55,1.0312464,-3.376858,138,1,1.1,0.9,25.66,0.2,0,0
55271,1,24.28,7.92,0,0,55,1.030888,-3.401493,138,1,1.1,0.9,25.67,0.2,0,0
55272,1,0,0,0,0,55,1.0310439,-3.388163,138,1,1.1,0.9,25.66,0.2,0,0
55273,1,0,0,0,0,55,1.0306668,-6.449763,138,1,1.1,0.9,26.22,0.27,0,0
55274,1,0,0,0,0,55,1.0453263,-7.670768,69,1,1.1,0.9,26.15,0.26,0,0
55275,1,33.62,7.12,0,0,55,1.0304986,-6.468602,138,1,1.1,0.9,26.23,0.28,0,0
55276,1,41.06,2.74,0,0,55,1.0317564,5.833817,138,1,1.1,0.9,24.8,0.15,0,0
55277,1,0,0,0,0,55,1.0340688,-5.63776,138,1,1.1,0.9,26.16,0.24,0,0
55278,1,0,0,0,0,55,1.0479025,-7.163639,69,1,1.1,0.9,26.05,0.25,0,0
55279,1,24.07,6.16,0,0,55,1.0339512,-5.650955,138,1,1.1,0.9,26.16,0.24,0,0
55280,1,49.16,8.74,0,0,55,1.0311005,-4.427443,138,1,1.1,0.9,25.81,0.21,0,0
55281,1,15.57,2.01,0,0,55,1.0344352,-0.583417,69,1,1.1,0.9,25.27,0.21,0,0
55282,1,0,0,0,0,55,1.0310752,4.025146,138,1,1.1,0.9,25.03,0.15,0,0
55283,1,0,0,0,0,55,1.0457898,2.418532,69,1,1.1,0.9,24.97,0.17,0,0
55284,1,39.99,6,0,0,55,1.0308942,4.002146,138,1,1.1,0.9,25.04,0.16,0,0
55285,1,0,0,0,0,55,1.0312642,4.06022,138,1,1.1,0.9,25.02,0.15,0,0
55286,1,0,0,0,0,55,1.0310752,4.025146,138,1,1.1,0.9,25.03,0.15,0,0
55287,1,28.98,6.38,0,0,55,1.0421719,1.943532,69,1,1.1,0.9,25.11,0.2,0,0
55288,1,47.63,5.63,0,0,55,1.0317514,6.068418,138,1,1.1,0.9,24.78,0.14,0,0
55289,1,0,0,0,0,55,1.0241217,0.593905,138,1,1.1,0.9,25.6,0.27,0,0
55290,1,0,0,0,0,55,1.040494,-0.677544,69,1,1.1,0.9,25.54,0.19,0,0
55291,1,29.31,3.23,0,0,55,1.0240269,0.575982,138,1,1.1,0.9,25.6,0.27,0,0
55292,1,0,0,0,0,55,1.024445,0.623055,138,1,1.1,0.9,25.59,0.26,0,0
55293,1,0,0,0,0,55,1.0241217,0.593905,138,1,1.1,0.9,25.6,0.27,0,0
55294,1,0,0,0,0,55,1.0241217,0.593905,138,1,1.1,0.9,25.6,0.27,0,0
55295,1,10.98,3.61,0,0,55,0.9912624,-7.723697,69,1,1.1,0.9,27.13,0.58,0,0
55296,1,32.66,2.24,0,0,55,1.0323676,3.834859,138,1,1.1,0.9,25.24,0.24,0,0
55297,1,0,0,0,0,55,1.013288,1.455656,69,1,1.1,0.9,25.93,0.34,0,0
55298,1,32.66,10.8,0,0,55,1.0130707,1.436607,69,1,1.1,0.9,25.93,0.34,0,0
55299,1,0,0,0,0,55,1.0282417,1.187017,138,1,1.1,0.9,25.51,0.27,0,0
55300,1,41.17,9.79,0,0,55,1.0233335,-2.425716,69,1,1.1,0.9,25.78,0.39,0,0
55301,1,0,0,0,0,55,1.022643,-6.364414,13.8,1,1.1,0.9,26.09,0.48,0,0
55302,1,0,0,0,0,55,1.022643,-6.364414,1,1,1.1,0.9,26.09,0.48,0,0
55303,1,0,0,0,0,55,1.0283848,1.213433,138,1,1.1,0.9,25.5,0.26,0,0
55304,1,0,0,0,0,55,1.0282417,1.187017,138,1,1.1,0.9,25.51,0.27,0,0
55305,1,0,0,0,0,55,1.0360518,0.612907,138,1,1.1,0.9,25.57,0.23,0,0
55306,1,41.17,11.18,0,0,55,1.0335622,-2.813167,69,1,1.1,0.9,25.81,0.21,0,0
55307,1,0,0,0,0,55,1.0364014,0.632579,138,1,1.1,0.9,25.56,0.23,0,0
55308,1,0,0,0,0,55,1.0295233,1.846384,345,1,1.1,0.9,25.4,0.22,0,0
55309,1,0,0,0,0,55,1.0378678,0.189352,138,1,1.1,0.9,25.45,0.23,0,0
55310,1,64.17,16.47,0,0,55,1.0291748,1.808594,345,1,1.1,0.9,25.41,0.22,0,0
55311,1,11.58,1.5,0,0,55,1.0307658,-4.18644,69,1,1.1,0.9,25.79,0.31,0,0
55312,1,25.8,9.3,0,180,55,1.0378622,-8.083293,138,1,1.1,0.9,26.64,0.07,0,0
55313,1,5.92,1.31,0,0,55,1.027665,-13.440834,69,1,1.1,0.9,27.47,0.2,0,0
55314,1,0,0,0,0,55,1.0211874,-13.071567,69,1,1.1,0.9,27.41,0.29,0,0
55315,1,5.01,1.33,0,0,55,1.0211601,-13.074645,69,1,1.1,0.9,27.41,0.29,0,0
55316,1,0,0,0,0,55,1.0277246,-14.038391,69,1,1.1,0.9,27.64,0.16,0,0
55317,1,8.36,0.43,0,0,55,1.0276982,-14.043229,69,1,1.1,0.9,27.64,0.16,0,0
55318,1,0,0,0,0,55,1.0291627,-5.621436,345,1,1.1,0.9,26.23,0.21,0,0
55319,1,0,0,0,0,55,1.0282512,-7.36376,138,1,1.1,0.9,26.38,0.26,0,0
55320,1,0,0,0,0,55,1.0321756,-10.04457,69,1,1.1,0.9,26.59,0.31,0,0
55321,1,45.35,16.13,0,0,55,1.0280721,-7.409237,138,1,1.1,0.9,26.39,0.26,0,0
55322,1,0,0,0,0,55,1.0180088,-11.057837,138,1,1.1,0.9,26.91,0.28,0,0
55323,1,0,0,0,0,55,1.0339792,-12.196589,69,1,1.1,0.9,27.06,0.22,0,0
55324,1,42.99,21.42,0,0,55,1.0176753,-11.081629,138,1,1.1,0.9,26.92,0.28,0,0
55325,1,0,0,0,0,55,1.0236446,-8.475701,138,1,1.1,0.9,26.55,0.29,0,0
55326,1,0,0,0,0,55,1.0258819,-10.59183,69,1,1.1,0.9,26.79,0.34,0,0
55327,1,42.99,17.37,0,0,55,1.0233349,-8.498719,138,1,1.1,0.9,26.56,0.29,0,0
55328,1,0,0,0,0,55,1.0240246,-8.429275,138,1,1.1,0.9,26.54,0.28,0,0
55329,1,0,0,0,0,55,1.0174187,-14.135708,69,1,1.1,0.9,27.54,0.33,0,0
55330,1,12.99,1.86,0,0,55,1.0173613,-14.143936,69,1,1.1,0.9,27.54,0.33,0,0
55331,1,19.49,1.66,0,0,55,1.0278807,-6.239503,69,1,1.1,0.9,26.2,0.26,0,0
55332,1,0,0,0,0,55,1.0207587,-9.34797,138,1,1.1,0.9,26.6,0.34,0,0
55333,1,0,0,0,0,55,1.0272902,-11.962443,69,1,1.1,0.9,26.67,0.46,0,0
55334,1,58.78,11.34,0,0,55,1.0204754,-9.382505,138,1,1.1,0.9,26.61,0.34,0,0
55335,1,21.84,3.68,0,0,55,1.0349252,-8.650826,138,1,1.1,0.9,26.69,0.1,0,0
55336,1,11.34,2.42,0,0,55,0.9938891,6.717859,69,1,1.1,0.9,26.07,0.56,0,0
55337,1,3.72,1.03,0,0,55,1.0336472,-2.977442,69,1,1.1,0.9,25.64,0.19,0,0
55338,1,0,0,0,0,55,1.034249,3.633919,138,1,1.1,0.9,25.07,0.13,0,0
55339,1,0,0,0,0,55,1.0414146,1.730756,69,1,1.1,0.9,25.17,0.17,0,0
55340,1,38.61,7.7,0,0,55,1.0340897,3.612795,138,1,1.1,0.9,25.07,0.13,0,0
55341,1,0,0,0,0,55,1.0345534,3.665533,138,1,1.1,0.9,25.06,0.13,0,0
55342,1,0,0,0,0,55,1.0249963,1.992086,138,1,1.1,0.9,25.26,0.19,0,0
55343,1,38.61,13.58,0,0,55,1.0247597,1.9718,138,1,1.1,0.9,25.26,0.2,0,0
55344,1,0,0,0,0,55,1.025235,2.012971,138,1,1.1,0.9,25.25,0.19,0,0
55345,1,26.05,4.78,0,0,55,1.0374048,4.279731,138,1,1.1,0.9,24.96,0.1,0,0
55346,1,0,0,0,0,55,1.0257053,-13.525683,69,1,1.1,0.9,27.16,0.41,0,0
55347,1,0,0,0,0,55,1.025754,-13.520246,69,1,1.1,0.9,27.15,0.41,0,0
55348,1,9.69,1.96,0,0,55,1.0256638,-13.531192,69,1,1.1,0.9,27.16,0.41,0,0
55349,1,13.08,5.69,0,0,55,0.9851608,4.980066,69,1,1.1,0.9,26.34,0.65,0,0
55350,1,0,0,0,0,55,1.0196057,-3.960589,69,1,1.1,0.9,26.07,0.29,0,0
55351,1,7.06,4.05,0,0,55,1.019542,-3.964496,69,1,1.1,0.9,26.08,0.29,0,0
55352,1,33.1,6.69,0,0,55,1.0303583,-2.188309,69,1,1.1,0.9,25.6,0.29,0,0
55353,1,33.1,8.28,0,0,55,1.028741,-1.592599,138,1,1.1,0.9,25.66,0.22,0,0
55354,1,9.92,1.87,0,0,55,1.0344419,-1.570262,69,1,1.1,0.9,25.59,0.26,0,0
55355,1,0,0,0,0,55,1.0310115,-14.74689,138,1,1.1,0.9,26.97,0.16,0,0
55356,1,0,0,0,0,55,1.0494231,-14.881548,69,1,1.1,0.9,27.38,0.01,0,0
55357,1,55.4,18.13,0,0,55,1.0307101,-14.775404,138,1,1.1,0.9,26.98,0.16,0,0
55358,1,0,0,0,0,55,1.0314271,-14.715307,138,1,1.1,0.9,26.96,0.16,0,0
55359,1,10.69,2.85,0,0,55,1.0245024,-12.403009,69,1,1.1,0.9,27.28,0.27,0,0
55360,1,0,0,0,0,55,1.0265482,-9.986478,138,1,1.1,0.9,26.86,0.18,0,0
55361,1,21.68,9.05,0,0,55,1.0452886,-10.792245,69,1,1.1,0.9,26.89,0.19,0,0
55362,1,0,0,0,0,55,1.0266883,-9.975388,138,1,1.1,0.9,26.86,0.17,0,0
55363,1,0,0,0,0,55,1.0262688,-1.082527,345,1,1.1,0.9,25.75,0.24,0,0
55364,1,0,0,0,0,55,1.0366743,-0.94313,138,1,1.1,0.9,25.79,0.21,0,0
55365,1,0,0,0,0,55,1.0436766,-3.053358,69,1,1.1,0.9,25.81,0.22,0,0
55366,1,54.43,10.19,0,0,55,1.0260017,-1.1154,345,1,1.1,0.9,25.76,0.25,0,0
55367,1,0,0,0,0,55,1.0271367,-1.063525,345,1,1.1,0.9,25.74,0.24,0,0
55368,1,0,0,0,0,55,1.0412986,-3.369653,69,1,1.1,0.9,25.96,0.23,0,0
55369,1,17.08,4.05,0,0,55,1.0412137,-3.379654,69,1,1.1,0.9,25.96,0.23,0,0
55370,1,0,0,0,0,55,1.0361432,-1.001567,138,1,1.1,0.9,25.79,0.21,0,0
55371,1,54.37,10.14,0,0,55,1.0345622,-3.570734,69,1,1.1,0.9,25.98,0.3,0,0
55372,1,0,0,0,0,55,1.0357787,-7.091907,13.8,1,1.1,0.9,26.25,0.39,0,0
55373,1,0,0,0,0,55,1.0357787,-7.091907,1,1,1.1,0.9,26.25,0.39,0,0
55374,1,0,0,0,0,55,0.9902152,-8.794372,69,1,1.1,0.9,27.34,0.55,0,0
55375,1,4.42,1.95,0,0,55,0.9901839,-8.796687,69,1,1.1,0.9,27.34,0.55,0,0
55376,1,0,0,0,0,55,1.0235739,-13.581074,69,1,1.1,0.9,27.59,0.26,0,0
55377,1,13.08,4.17,0,0,55,1.0235009,-13.588529,69,1,1.1,0.9,27.6,0.26,0,0
55378,1,11.91,6.86,0,0,55,0.993204,-9.627348,69,1,1.1,0.9,27.41,0.51,0,0
55379,1,0,0,0,0,55,0.993204,-9.627348,13.8,1,1.1,0.9,27.41,0.51,0,0
55380,1,0,0,0,0,55,0.993204,-9.627348,13.8,1,1.1,0.9,27.41,0.51,0,0
55381,1,0,0,0,0,55,0.993204,-9.627348,1,1,1.1,0.9,27.41,0.51,0,0
55382,1,0,0,0,0,55,0.9933042,-9.621255,69,1,1.1,0.9,27.41,0.51,0,0
55383,1,0,0,0,0,55,1.0242684,-5.216017,138,1,1.1,0.9,26.21,0.25,0,0
55384,1,0,0,0,0,55,1.0269336,-6.681219,69,1,1.1,0.9,26.32,0.23,0,0
55385,1,0,0,0,0,55,1.0283571,-7.340505,13.8,1,1.1,0.9,26.38,0.22,0,0
55386,1,0,0,0,0,55,1.0283571,-7.340505,1,1,1.1,0.9,26.38,0.22,0,0
55387,1,23.75,6.83,0,0,55,1.0241227,-5.2299,138,1,1.1,0.9,26.21,0.25,0,0
55388,1,0,0,0,0,55,1.0244131,-5.196404,138,1,1.1,0.9,26.2,0.24,0,0
55389,1,10.59,0.96,0,0,55,1.0318279,-18.577056,69,1,1.1,0.9,27.46,0.21,0,0
55390,1,38.95,7.65,0,0,55,1.0350512,6.366725,138,1,1.1,0.9,24.68,0.16,0,0
55391,1,0,0,0,0,55,1.0341203,-1.837121,138,1,1.1,0.9,25.88,0.22,0,0
55392,1,0,0,0,0,55,1.0446833,-3.29694,69,1,1.1,0.9,25.96,0.18,0,0
55393,1,38.02,9.85,0,0,55,1.0339283,-1.857625,138,1,1.1,0.9,25.89,0.22,0,0
55394,1,0,0,0,0,55,1.0344255,-1.805759,138,1,1.1,0.9,25.88,0.22,0,0
55395,1,0,0,0,0,55,1.0351011,-3.044599,138,1,1.1,0.9,25.91,0.23,0,0
55396,1,0,0,0,0,55,1.0452883,-3.344334,69,1,1.1,0.9,25.92,0.18,0,0
55397,1,38.02,13.59,0,0,55,1.0348495,-3.066973,138,1,1.1,0.9,25.91,0.23,0,0
55398,1,22.01,4.4,0,0,55,1.0213781,-10.571005,69,1,1.1,0.9,26.97,0.33,0,0
55399,1,0,0,0,0,55,1.0214763,-10.55901,69,1,1.1,0.9,26.97,0.33,0,0
55400,1,0,0,0,0,55,1.0213781,-10.571005,69,1,1.1,0.9,26.97,0.33,0,0
55401,1,0,0,0,0,55,1.0292835,-10.123827,138,1,1.1,0.9,26.94,0.14,0,0
55402,1,27.65,14.19,0,0,55,1.0290523,-10.139519,138,1,1.1,0.9,26.95,0.14,0,0
55403,1,9.04,0.56,0,0,55,1.0375646,12.485093,69,1,1.1,0.9,24.17,0.01,0,0
55404,1,0,0,0,0,55,1.0158721,-12.358035,69,1,1.1,0.9,27.37,0.31,0,0
55405,1,5.96,1.69,0,0,55,1.0158401,-12.361152,69,1,1.1,0.9,27.37,0.31,0,0
55406,1,0,0,0,0,55,1.0252885,-2.566033,69,1,1.1,0.9,25.84,0.35,0,0
55407,1,8.42,2.32,0,0,55,1.0252385,-2.571064,69,1,1.1,0.9,25.84,0.35,0,0
55408,1,0,0,0,0,55,1.0253349,-2.56115,69,1,1.1,0.9,25.84,0.35,0,0
55409,1,0,0,0,0,55,1.0285075,9.576457,69,1,1.1,0.9,24.98,0.2,0,0
55410,1,13.17,4.06,0,0,55,1.022915,8.756748,13.8,1,1.1,0.9,25.03,0.22,0,0
55411,1,0,0,0,0,55,1.0289309,9.63693,13.8,1,1.1,0.9,24.98,0.2,0,0
55412,1,0,0,0,0,55,1.0289309,9.63693,1,1,1.1,0.9,24.98,0.2,0,0
55413,1,0,0,0,0,55,1.0285873,9.583722,69,1,1.1,0.9,24.98,0.2,0,0
55414,1,0,0,0,0,55,1.0285075,9.576457,69,1,1.1,0.9,24.98,0.2,0,0
55415,1,0,0,0,0,55,1.0285075,9.576457,69,1,1.1,0.9,24.98,0.2,0,0
55416,1,0,0,0,0,55,1.0256907,-2.466544,69,1,1.1,0.9,25.86,0.33,0,0
55417,1,0,0,0,0,55,1.0257273,-2.459772,69,1,1.1,0.9,25.86,0.33,0,0
55418,1,11.49,1.18,0,0,55,1.0256524,-2.473811,69,1,1.1,0.9,25.86,0.33,0,0
55419,1,7.13,3.68,0,0,55,1.0022384,-8.601577,69,1,1.1,0.9,27.18,0.47,0,0
55420,1,17.34,2.95,0,0,55,1.0306604,-9.519655,69,1,1.1,0.9,26.67,0.28,0,0
55421,1,9.43,1.6,0,0,55,1.0300916,-13.980699,69,1,1.1,0.9,27.57,0.14,0,0
55422,1,0,0,0,0,55,1.0233059,0.625313,138,1,1.1,0.9,25.46,0.22,0,0
55423,1,39.44,28.4,0,0,55,1.0228962,0.605625,138,1,1.1,0.9,25.46,0.22,0,0
55424,1,0,0,0,0,55,1.0300336,1.536715,345,1,1.1,0.9,25.41,0.15,0,0
55425,1,0,0,0,0,55,1.0186087,0.144239,138,1,1.1,0.9,25.45,0.19,0,0
55426,1,0,0,0,0,55,1.0406411,-1.442695,69,1,1.1,0.9,25.4,0.19,0,0
55427,1,0,0,0,0,55,1.0009213,-2.247737,18,1,1.1,0.9,25.53,0.26,0,0
55428,1,0,0,0,0,55,1.0009213,-2.247737,1,1,1.1,0.9,25.53,0.26,0,0
55429,1,53.75,7.99,0,0,55,1.018237,0.127795,138,1,1.1,0.9,25.46,0.2,0,0
55430,1,0,0,0,0,55,1.0312138,1.619426,345,1,1.1,0.9,25.39,0.14,0,0
55431,1,0,0,0,0,55,1.0300336,1.536715,345,1,1.1,0.9,25.41,0.15,0,0
55432,1,0,0,0,0,55,1.0206348,-3.057503,138,1,1.1,0.9,26.01,0.25,0,0
55433,1,0,0,0,0,55,1.02834,-5.119518,69,1,1.1,0.9,25.98,0.3,0,0
55434,1,0,0,0,0,55,1.0209027,-3.000486,138,1,1.1,0.9,26,0.25,0,0
55435,1,51.12,10.88,0,0,55,1.0203745,-3.086072,138,1,1.1,0.9,26.02,0.25,0,0
55436,1,14.68,2.09,0,0,55,1.0351389,-1.701065,69,1,1.1,0.9,25.56,0.24,0,0
55437,1,0,0,0,0,55,1.0351946,-1.692723,69,1,1.1,0.9,25.55,0.24,0,0
55438,1,0,0,0,0,55,1.0242609,-2.545605,138,1,1.1,0.9,25.88,0.24,0,0
55439,1,32.52,5.99,0,0,55,1.0218643,-4.287006,69,1,1.1,0.9,26.02,0.34,0,0
55440,1,0,0,0,0,55,1.0223338,-3.884124,13.8,1,1.1,0.9,25.99,0.32,0,0
55441,1,0,0,0,0,55,1.0223338,-3.884124,1,1,1.1,0.9,25.99,0.32,0,0
55442,1,0,0,0,0,55,1.0243099,-2.534888,138,1,1.1,0.9,25.88,0.24,0,0
55443,1,0,0,0,0,55,1.0242609,-2.545605,138,1,1.1,0.9,25.88,0.24,0,0
55444,1,0,0,0,0,55,1.029558,0.677783,345,1,1.1,0.9,25.51,0.2,0,0
55445,1,0,0,0,0,55,1.0242037,0.064458,138,1,1.1,0.9,25.51,0.22,0,0
55446,1,0,0,0,0,55,1.0353563,-2.503871,69,1,1.1,0.9,25.54,0.3,0,0
55447,1,62.59,18.28,0,0,55,1.023825,0.06401,138,1,1.1,0.9,25.51,0.22,0,0
55448,1,55.69,27.67,0,0,55,1.0193115,0.272668,138,1,1.1,0.9,25.49,0.22,0,0
55449,1,0,0,0,0,55,1.0265604,-3.465713,138,1,1.1,0.9,26.06,0.2,0,0
55450,1,0,0,0,0,55,1.0042228,-5.175382,69,1,1.1,0.9,26.48,0.48,0,0
55451,1,0,0,0,0,55,0.9994847,-5.557356,13.8,1,1.1,0.9,26.57,0.53,0,0
55452,1,0,0,0,0,55,0.9994847,-5.557356,1,1,1.1,0.9,26.57,0.53,0,0
55453,1,55.69,11.12,0,0,55,0.9842774,-9.268444,18,1,1.1,0.9,26.71,0.54,0,0
55454,1,0,0,0,0,55,1.0020504,-5.568202,18,1,1.1,0.9,26.5,0.48,0,0
55455,1,0,0,0,0,55,1.0020504,-5.568202,1,1,1.1,0.9,26.5,0.48,0,0
55456,1,0,0,0,0,55,1.0267162,-3.458677,138,1,1.1,0.9,26.06,0.19,0,0
55457,1,0,0,0,0,55,1.0333106,-1.690703,69,1,1.1,0.9,25.59,0.26,0,0
55458,1,36.65,3.55,0,0,55,1.0331788,-1.711229,69,1,1.1,0.9,25.6,0.26,0,0
55459,1,36.65,6.92,0,0,55,1.0231139,0.509327,138,1,1.1,0.9,25.54,0.24,0,0
55460,1,0,0,0,0,55,1.0127712,-0.185466,138,1,1.1,0.9,25.53,0.23,0,0
55461,1,50.81,8.56,0,0,55,1.0397653,-2.386667,69,1,1.1,0.9,25.63,0.21,0,0
55462,1,0,0,0,0,55,1.0132154,-0.164413,138,1,1.1,0.9,25.52,0.23,0,0
55463,1,0,0,0,0,55,1.0127712,-0.185466,138,1,1.1,0.9,25.53,0.23,0,0
55464,1,0,0,0,0,55,1.0267659,-0.878712,138,1,1.1,0.9,25.67,0.29,0,0
55465,1,0,0,0,0,55,1.0452288,-1.986307,69,1,1.1,0.9,25.55,0.2,0,0
55466,1,50.81,13.72,0,0,55,1.0265021,-0.906324,138,1,1.1,0.9,25.67,0.29,0,0
55467,1,0,0,0,0,55,1.0271532,-0.83935,138,1,1.1,0.9,25.66,0.29,0,0
55468,1,0,0,0,0,55,1.024113,0.7824,138,1,1.1,0.9,25.45,0.23,0,0
55469,1,0,0,0,0,55,1.0350658,-1.608645,69,1,1.1,0.9,25.56,0.26,0,0
55470,1,36.7,7.11,0,0,55,1.0239389,0.763239,138,1,1.1,0.9,25.46,0.23,0,0
55471,1,0,0,0,0,55,1.0204269,0.701254,138,1,1.1,0.9,25.42,0.21,0,0
55472,1,0,0,0,0,55,1.0311848,-1.540347,69,1,1.1,0.9,25.4,0.31,0,0
55473,1,0,0,0,0,55,1.023665,-0.013993,18,1,1.1,0.9,25.42,0.24,0,0
55474,1,0,0,0,0,55,1.023665,-0.013993,1,1,1.1,0.9,25.42,0.24,0,0
55475,1,36.7,7.45,0,0,55,1.0202651,0.679816,138,1,1.1,0.9,25.43,0.21,0,0
55476,1,0,0,0,0,55,1.0285111,2.105061,138,1,1.1,0.9,25.23,0.2,0,0
55477,1,0,0,0,0,55,1.0371442,-0.653183,69,1,1.1,0.9,25.22,0.3,0,0
55478,1,0,0,0,0,55,1.0396566,-1.330521,24,1,1.1,0.9,25.22,0.32,0,0
55479,1,0,0,0,0,55,1.0396566,-1.330521,1,1,1.1,0.9,25.22,0.32,0,0
55480,1,0,0,0,0,55,1.0287988,2.146114,138,1,1.1,0.9,25.22,0.2,0,0
55481,1,43.13,16.55,0,0,55,1.0282222,2.083735,138,1,1.1,0.9,25.24,0.2,0,0
55482,1,0,0,0,0,55,1.0250177,0.574839,138,1,1.1,0.9,25.59,0.26,0,0
55483,1,0,0,0,0,55,1.0356736,-0.746599,69,1,1.1,0.9,25.49,0.28,0,0
55484,1,0,0,0,0,55,1.0483328,-2.203237,13.8,1,1.1,0.9,25.39,0.31,0,0
55485,1,0,0,0,0,55,1.0483328,-2.203237,1,1,1.1,0.9,25.39,0.31,0,0
55486,1,43.13,3.51,0,0,55,1.0248809,0.547786,138,1,1.1,0.9,25.59,0.26,0,0
55487,1,0,0,0,0,55,1.0251406,0.613622,138,1,1.1,0.9,25.58,0.26,0,0
55488,1,0,0,0,0,55,1.0250177,0.574839,138,1,1.1,0.9,25.59,0.26,0,0
55489,1,0,0,0,0,55,1.0330643,-2.169206,69,1,1.1,0.9,25.58,0.25,0,0
55490,1,35.69,10.77,0,0,55,1.032858,-2.1891,69,1,1.1,0.9,25.58,0.25,0,0
55491,1,0,0,0,0,55,1.03491,-1.083528,69,1,1.1,0.9,25.36,0.25,0,0
55492,1,35.69,13.5,0,0,55,1.0346675,-1.10423,69,1,1.1,0.9,25.37,0.25,0,0
55493,1,0,0,0,0,55,1.03516,-1.06354,69,1,1.1,0.9,25.36,0.25,0,0
55494,1,0,0,0,0,55,1.0379231,-2.50105,69,1,1.1,0.9,25.65,0.24,0,0
55495,1,29.27,6.26,0,0,55,1.0377796,-2.518359,69,1,1.1,0.9,25.66,0.24,0,0
55496,1,0,0,0,0,55,1.0380463,-2.484635,69,1,1.1,0.9,25.65,0.24,0,0
55497,1,0,0,0,0,55,1.0277951,2.393091,138,1,1.1,0.9,25.2,0.18,0,0
55498,1,0,0,0,0,55,1.0386591,-0.782142,69,1,1.1,0.9,25.24,0.23,0,0
55499,1,33.94,4.66,0,0,55,1.0276569,2.373917,138,1,1.1,0.9,25.21,0.18,0,0
55500,1,33.94,6.54,0,0,55,1.0344841,-1.13017,69,1,1.1,0.9,25.39,0.25,0,0
55501,1,0,0,0,0,55,1.0299332,3.413915,138,1,1.1,0.9,25.1,0.17,0,0
55502,1,0,0,0,0,55,1.045184,2.28245,69,1,1.1,0.9,25.01,0.17,0,0
55503,1,37.77,31.5,0,0,55,1.0294892,3.396699,138,1,1.1,0.9,25.1,0.17,0,0
55504,1,0,0,0,0,55,1.0297407,3.271109,138,1,1.1,0.9,25.12,0.16,0,0
55505,1,62.68,13.5,0,0,55,1.0394846,1.589545,69,1,1.1,0.9,25.22,0.18,0,0
55506,1,0,0,0,0,55,1.0298272,3.280428,138,1,1.1,0.9,25.12,0.16,0,0
55507,1,0,0,0,0,55,1.0287053,-0.757359,138,1,1.1,0.9,25.55,0.21,0,0
55508,1,0,0,0,0,55,1.0304696,-2.385797,69,1,1.1,0.9,25.56,0.27,0,0
55509,1,0,0,0,0,55,1.0313039,-2.967789,22,1,1.1,0.9,25.56,0.3,0,0
55510,1,0,0,0,0,55,1.0313039,-2.967789,1,1,1.1,0.9,25.56,0.3,0,0
55511,1,44.42,4.64,0,0,55,1.0285487,-0.784334,138,1,1.1,0.9,25.56,0.21,0,0
55512,1,0,0,0,0,55,1.0288962,-0.705767,138,1,1.1,0.9,25.54,0.21,0,0
55513,1,0,0,0,0,55,1.0287053,-0.757359,138,1,1.1,0.9,25.55,0.21,0,0
55514,1,0,0,0,0,55,1.0287053,-0.757359,138,1,1.1,0.9,25.55,0.21,0,0
55515,1,0,0,0,0,55,1.0287053,-0.757359,138,1,1.1,0.9,25.55,0.21,0,0
55516,1,0,0,0,0,55,1.035,13.518885,69,1,1.1,0.9,24.24,0,0,0
55517,2,0,0,0,0,55,1.0349322,13.430099,18,1,1.1,0.9,24.24,0,0,0
55518,2,0,0,0,0,55,1.0361681,14.724474,18,1,1.1,0.9,24.2,0,0,0
55519,1,0,0,0,0,55,1.0349322,13.430099,1,1,1.1,0.9,24.24,0,0,0
55520,1,0,0,0,0,55,1.0349721,13.511853,69,1,1.1,0.9,24.24,0,0,0
55521,2,0,0,0,0,55,1.0273821,-1.679073,345,1,1.1,0.9,25.79,0.23,0,0
55522,2,0,0,0,0,55,1.041448,-3.997841,138,1,1.1,0.9,25.88,0.22,0,0
55523,1,0,0,0,0,55,1.0277531,-1.627319,345,1,1.1,0.9,25.78,0.23,0,0
55524,1,0,0,0,0,55,1.0273821,-1.679073,345,1,1.1,0.9,25.79,0.23,0,0
55525,1,0,0,0,0,55,1.035,13.300332,345,1,1.1,0.9,24.22,0,0,0
55526,1,0,0,0,0,55,1.0378389,10.216467,138,1,1.1,0.9,24.16,0.09,0,0
55527,1,0,0,0,0,55,1.0384896,12.632712,69,1,1.1,0.9,24.13,0.01,0,0
55528,2,0,0,0,0,55,1.0436829,19.979475,13.8,1,1.1,0.9,24.1,0,0,0
55529,1,0,0,0,0,55,1.0367155,9.732404,138,1,1.1,0.9,24.25,0.1,0,0
55530,1,0,0,0,0,55,1.03347,13.052348,345,1,1.1,0.9,24.3,0.03,0,0
55531,1,0,0,0,0,55,1.0317639,16.780604,345,1,1.1,0.9,24.04,0.07,0,0
55532,1,0,0,0,0,55,1.0318853,15.047405,138,1,1.1,0.9,24.09,0.14,0,0
55533,1,0,0,0,0,55,1.0318853,15.047405,69,1,1.1,0.9,24.09,0.14,0,0
55534,2,0,0,0,0,55,1.0388542,16.061919,22,1,1.1,0.9,24.06,0.15,0,0
55535,2,0,0,0,0,55,1.0388542,16.061919,22,1,1.1,0.9,24.06,0.15,0,0
55536,1,0,0,0,0,55,1.0384028,15.132442,1,1,1.1,0.9,24.09,0.14,0,0
55537,2,0,0,0,0,55,1.0318853,15.047405,18,1,1.1,0.9,24.09,0.14,0,0
55538,1,0,0,0,0,55,1.0316341,14.960343,138,1,1.1,0.9,24.11,0.15,0,0
55539,1,0,0,0,0,55,1.0318853,15.047405,138,1,1.1,0.9,24.09,0.14,0,0
55540,1,0,0,0,0,55,1.0157784,12.095242,138,1,1.1,0.9,24.47,0.12,0,0
55541,2,0,0,0,0,55,1.0348804,13.555145,69,1,1.1,0.9,24.24,0.01,0,0
55542,1,0,0,0,0,55,1.0531988,14.862608,22,1,1.1,0.9,24.04,-0.1,0,0
55543,1,0,0,0,0,55,1.0531988,14.862608,1,1,1.1,0.9,24.04,-0.1,0,0
55544,1,1.39,0.41,0,0,55,1.0157696,12.094398,138,1,1.1,0.9,24.47,0.12,0,0
55545,1,0,0,0,0,55,1.0396278,-22.122368,138,1,1.1,0.9,27.89,0.23,0,0
55546,2,0,0,0,0,55,1.0419848,-23.128945,69,1,1.1,0.9,27.71,0.26,0,0
55547,1,0,0,0,0,55,1.0396377,-22.114138,138,1,1.1,0.9,27.89,0.23,0,0
55548,2,0,0,0,0,55,1.0319512,-19.812258,69,1,1.1,0.9,27.7,0.33,0,0
55549,1,0,0,0,0,55,1.031897,-19.81565,69,1,1.1,0.9,27.7,0.33,0,0
55550,2,0,0,0,0,55,1.0399122,-18.072868,138,1,1.1,0.9,27.25,0.03,0,0
55551,1,0,0,0,0,55,1.0492584,-19.357549,69,1,1.1,0.9,27.28,0.04,0,0
55552,1,0,0,0,0,55,1.0404058,-18.053493,138,1,1.1,0.9,27.25,0.03,0,0
55553,1,0,0,0,0,55,1.0343574,-19.711094,138,1,1.1,0.9,27.5,0.33,0,0
55554,2,0,0,0,0,55,1.0395882,-19.925231,69,1,1.1,0.9,27.05,0.43,0,0
55555,1,0,0,0,0,55,1.0343249,-19.70909,138,1,1.1,0.9,27.5,0.33,0,0
55556,2,0,0,0,0,55,1.0250482,-13.049474,345,1,1.1,0.9,27.05,0.2,0,0
55557,2,0,0,0,0,55,1.0445,-17.575052,138,1,1.1,0.9,27.16,0,0,0
55558,1,0,0,0,0,55,1.0477844,-19.483984,69,1,1.1,0.9,27.31,0.06,0,0
55559,2,0,0,0,0,55,1.0433497,-17.062023,13.8,1,1.1,0.9,27.14,0,0,0
55560,2,0,0,0,0,55,1.0519202,-17.378207,13.8,1,1.1,0.9,27.15,-0.01,0,0
55561,1,0,0,0,0,55,1.0442506,-17.610887,1,1,1.1,0.9,27.15,-0,0,0
55562,1,0,0,0,0,55,1.0258389,-12.920481,345,1,1.1,0.9,27.03,0.21,0,0
55563,1,0,0,0,0,55,1.0250482,-13.049474,345,1,1.1,0.9,27.05,0.2,0,0
55564,1,0,0,0,0,55,1.0250482,-13.049474,345,1,1.1,0.9,27.05,0.2,0,0
55565,1,0,0,0,0,55,1.0305987,6.843237,345,1,1.1,0.9,24.89,0.13,0,0
55566,2,0,0,0,0,55,1.0363672,3.995212,138,1,1.1,0.9,24.97,0.15,0,0
55567,1,0,0,0,0,55,1.0453061,1.892509,69,1,1.1,0.9,25.02,0.19,0,0
55568,2,0,0,0,0,55,1.0279622,7.356812,13.8,1,1.1,0.9,24.88,0.13,0,0
55569,2,0,0,0,0,55,1.0279622,7.356812,13.8,1,1.1,0.9,24.88,0.13,0,0
55570,1,0,0,0,0,55,1.0240709,6.811518,1,1,1.1,0.9,24.89,0.13,0,0
55571,1,0,0,0,0,55,1.0350919,3.864326,138,1,1.1,0.9,25,0.15,0,0
55572,1,0,0,0,0,55,1.0363672,3.995212,138,1,1.1,0.9,24.97,0.15,0,0
55573,1,0,0,0,0,55,1.0312155,6.916058,345,1,1.1,0.9,24.87,0.13,0,0
55574,2,0,0,0,0,55,1.048244,24.7914,345,1,1.1,0.9,23.39,-0.02,0,0
55575,2,0,0,0,0,55,1.0480808,24.672895,138,1,1.1,0.9,23.35,-0.02,0,0
55576,1,0,0,0,0,55,1.0480808,24.672895,69,1,1.1,0.9,23.35,-0.02,0,0
55577,1,0,0,0,0,55,1.0480248,24.653879,138,1,1.1,0.9,23.35,-0.02,0,0
55578,2,0,0,0,0,55,1.0366033,1.256012,138,1,1.1,0.9,25.49,0.23,0,0
55579,2,0,0,0,0,55,1.020578,1.714378,69,1,1.1,0.9,25.75,0.27,0,0
55580,1,0,0,0,0,55,1.0274898,1.514699,13.8,1,1.1,0.9,25.64,0.25,0,0
55581,1,0,0,0,0,55,1.0274898,1.514699,1,1,1.1,0.9,25.64,0.25,0,0
55582,1,0,0,0,0,55,1.0363421,9.196839,138,1,1.1,0.9,24.3,0.11,0,0
55583,2,0,0,0,0,55,1.041,12.989517,69,1,1.1,0.9,24.01,0,0,0
55584,1,0,0,0,0,55,1.0361336,9.140803,138,1,1.1,0.9,24.31,0.11,0,0
55585,1,0,0,0,0,55,1.043,23.243869,345,1,1.1,0.9,23.36,0.01,0,0
55586,1,0,0,0,0,55,1.0461319,20.452964,138,1,1.1,0.9,23.37,0.05,0,0
55587,2,0,0,0,0,55,1.055831,28.824938,13.8,1,1.1,0.9,23.3,0,0,0
55588,2,0,0,0,0,55,1.0572253,29.469291,13.8,1,1.1,0.9,23.27,0,0,0
55589,1,0,0,0,0,55,1.0363345,21.988581,345,1,1.1,0.9,23.64,0.03,0,0
55590,1,0,0,0,0,55,1.043,23.243869,345,1,1.1,0.9,23.36,0.01,0,0
55591,1,0,0,0,0,55,1.0356032,3.764552,138,1,1.1,0.9,25.03,0.12,0,0
55592,1,0,0,0,0,55,1.0423446,0.282578,69,1,1.1,0.9,24.95,0.17,0,0
55593,2,0,0,0,0,55,1.0431681,5.619897,18,1,1.1,0.9,24.98,0.11,0,0
55594,1,0,0,0,0,55,1.0356429,3.774778,138,1,1.1,0.9,25.03,0.12,0,0
55595,1,0,0,0,0,55,1.0334676,12.115548,345,1,1.1,0.9,24.48,0.19,0,0
55596,1,0,0,0,0,55,1.0356466,11.589437,138,1,1.1,0.9,24.48,0.19,0,0
55597,1,0,0,0,0,55,1.0351641,11.703961,13.8,1,1.1,0.9,24.48,0.19,0,0
55598,1,0,0,0,0,55,1.0351641,11.703961,1,1,1.1,0.9,24.48,0.19,0,0
55599,2,0,0,0,0,55,1.0068557,13.710537,18,1,1.1,0.9,24.45,0.18,0,0
55600,1,0,0,0,0,55,1.032878,12.087205,345,1,1.1,0.9,24.49,0.19,0,0
55601,1,0,0,0,0,55,1.0334676,12.115548,345,1,1.1,0.9,24.48,0.19,0,0
55602,1,0,0,0,0,55,1.0400001,3.162847,345,1,1.1,0.9,25.21,0.01,0,0
55603,1,0,0,0,0,55,1.0312886,1.805166,138,1,1.1,0.9,25.24,0.15,0,0
55604,1,0,0,0,0,55,1.0370567,-0.941435,69,1,1.1,0.9,25.31,0.23,0,0
55605,1,0,0,0,0,55,1.0312343,1.796334,13.8,1,1.1,0.9,25.24,0.15,0,0
55606,1,0,0,0,0,55,1.0312343,1.796334,1,1,1.1,0.9,25.24,0.15,0,0
55607,2,0,0,0,0,55,1.055742,3.818343,18,1,1.1,0.9,25.2,0,0,0
55608,1,0,0,0,0,55,1.0383465,3.153733,345,1,1.1,0.9,25.22,0.04,0,0
55609,1,0,0,0,0,55,1.0309906,1.77207,138,1,1.1,0.9,25.25,0.16,0,0
55610,1,0,0,0,0,55,1.0400001,3.162847,345,1,1.1,0.9,25.21,0.01,0,0
55611,1,0,0,0,0,55,1.041,24.475788,345,1,1.1,0.9,23.41,0.01,0,0
55612,1,0,0,0,0,55,1.0500187,23.192998,138,1,1.1,0.9,23.33,0,0,0
55613,1,0,0,0,0,55,1.0546755,21.094484,69,1,1.1,0.9,23.21,0.01,0,0
55614,2,0,0,0,0,55,1.0450102,25.02391,13.8,1,1.1,0.9,23.4,0,0,0
55615,2,0,0,0,0,55,1.0517103,26.125835,13.8,1,1.1,0.9,23.39,0,0,0
55616,2,0,0,0,0,55,1.0471461,26.667724,13.8,1,1.1,0.9,23.23,0.01,0,0
55617,1,0,0,0,0,55,1.0495953,23.131943,138,1,1.1,0.9,23.34,0,0,0
55618,1,0,0,0,0,55,1.0500187,23.192998,138,1,1.1,0.9,23.33,0,0,0
55619,2,0,0,0,0,55,1.039728,-19.960686,69,1,1.1,0.9,27.06,0.43,0,0
55620,1,0,0,0,0,55,1.0396755,-19.964991,69,1,1.1,0.9,27.06,0.43,0,0
55621,1,0,0,0,0,55,1.039728,-19.960686,69,1,1.1,0.9,27.06,0.43,0,0
55622,1,0,0,0,0,55,1.0316568,-16.969858,138,1,1.1,0.9,27.1,0.18,0,0
55623,1,0,0,0,0,55,1.0395849,-17.653213,69,1,1.1,0.9,27.23,0.17,0,0
55624,2,0,0,0,0,55,1.0349204,-16.7915,13.8,1,1.1,0.9,27.09,0.17,0,0
55625,2,0,0,0,0,55,1.0315294,-16.976853,13.8,1,1.1,0.9,27.1,0.18,0,0
55626,1,0,0,0,0,55,1.0315294,-16.976853,1,1,1.1,0.9,27.1,0.18,0,0
55627,2,0,0,0,0,55,1.0396492,-16.599978,13.8,1,1.1,0.9,27.09,0.17,0,0
55628,2,0,0,0,0,55,1.0343126,-16.460767,13.8,1,1.1,0.9,27.08,0.16,0,0
55629,1,0,0,0,0,55,1.0317048,-16.967597,138,1,1.1,0.9,27.1,0.18,0,0
55630,1,0,0,0,0,55,1.036,22.647342,345,1,1.1,0.9,23.58,0.01,0,0
55631,1,0,0,0,0,55,1.036,20.173073,138,1,1.1,0.9,23.61,0.02,0,0
55632,1,0,0,0,0,55,1.0385245,18.829393,69,1,1.1,0.9,23.66,0.06,0,0
55633,2,0,0,0,0,55,1.0257562,23.914317,13.8,1,1.1,0.9,23.56,0.01,0,0
55634,2,0,0,0,0,55,1.0303796,24.62492,13.8,1,1.1,0.9,23.55,0,0,0
55635,2,0,0,0,0,55,1.0404801,23.068487,18,1,1.1,0.9,23.49,0,0,0
55636,1,0,0,0,0,55,1.0364118,22.670996,345,1,1.1,0.9,23.57,0.02,0,0
55637,1,0,0,0,0,55,1.036,22.647342,345,1,1.1,0.9,23.58,0.01,0,0
55638,1,0,0,0,0,55,1.0349973,20.077695,138,1,1.1,0.9,23.63,0.03,0,0
55639,1,0,0,0,0,55,1.0345867,17.928081,69,1,1.1,0.9,23.78,0.11,0,0
55640,2,0,0,0,0,55,1.0043496,19.101281,13.8,1,1.1,0.9,23.72,0.11,0,0
55641,1,0,0,0,0,55,1.0345659,17.922289,69,1,1.1,0.9,23.78,0.11,0,0
55642,1,0,0,0,0,55,1.0345867,17.928081,69,1,1.1,0.9,23.78,0.11,0,0
55643,1,0,0,0,0,55,1.037,2.763761,345,1,1.1,0.9,25.25,0,0,0
55644,1,0,0,0,0,55,1.0345254,-1.073267,138,1,1.1,0.9,25.33,0.14,0,0
55645,1,0,0,0,0,55,1.0366883,-2.741384,69,1,1.1,0.9,25.54,0.17,0,0
55646,1,0,0,0,0,55,1.036734,-4.939868,18,1,1.1,0.9,25.42,0.27,0,0
55647,1,0,0,0,0,55,1.036734,-4.939868,1,1,1.1,0.9,25.42,0.27,0,0
55648,2,0,0,0,0,55,1.0113215,4.476637,13.8,1,1.1,0.9,25.23,0,0,0
55649,2,0,0,0,0,55,1.0112661,4.655552,13.8,1,1.1,0.9,25.22,0,0,0
55650,1,0,0,0,0,55,1.0374286,2.811992,345,1,1.1,0.9,25.24,0,0,0
55651,1,0,0,0,0,55,1.037,2.763761,345,1,1.1,0.9,25.25,0,0,0
55652,1,0,0,0,0,55,1.0345777,4.956271,345,1,1.1,0.9,25.04,0.1,0,0
55653,2,0,0,0,0,55,1.0341887,3.95123,138,1,1.1,0.9,25.02,0.13,0,0
55654,1,0,0,0,0,55,1.0449358,2.304347,69,1,1.1,0.9,25.01,0.17,0,0
55655,1,0,0,0,0,55,1.033242,3.906374,138,1,1.1,0.9,25.03,0.14,0,0
55656,1,0,0,0,0,55,1.0351818,4.975261,345,1,1.1,0.9,25.03,0.09,0,0
55657,1,0,0,0,0,55,1.0420886,0.249691,69,1,1.1,0.9,24.96,0.17,0,0
55658,2,0,0,0,0,55,1.0606602,4.852897,13.8,1,1.1,0.9,24.75,0.14,0,0
55659,2,0,0,0,0,55,1.0435385,0.555106,13.8,1,1.1,0.9,24.95,0.16,0,0
55660,1,0,0,0,0,55,1.0420839,0.249073,69,1,1.1,0.9,24.96,0.17,0,0
55661,1,0,0,0,0,55,1.0359524,5.402753,345,1,1.1,0.9,25.07,0.22,0,0
55662,1,0,0,0,0,55,1.0416771,3.681874,138,1,1.1,0.9,25.1,0.22,0,0
55663,1,0,0,0,0,55,1.0325059,2.251945,69,1,1.1,0.9,25.28,0.21,0,0
55664,1,0,0,0,0,55,1.0202279,0.107509,18,1,1.1,0.9,25.56,0.17,0,0
55665,1,0,0,0,0,55,1.0202279,0.107509,1,1,1.1,0.9,25.56,0.17,0,0
55666,2,0,0,0,0,55,1.0394389,6.792785,13.8,1,1.1,0.9,25.03,0.21,0,0
55667,2,0,0,0,0,55,1.0413246,7.085139,13.8,1,1.1,0.9,25.03,0.21,0,0
55668,2,0,0,0,0,55,1.039526,6.846904,24,1,1.1,0.9,25.04,0.21,0,0
55669,1,0,0,0,0,55,1.0413151,3.636423,138,1,1.1,0.9,25.11,0.22,0,0
55670,1,0,0,0,0,55,1.0416771,3.681874,138,1,1.1,0.9,25.1,0.22,0,0
55671,1,0,0,0,0,55,1.03361,-2.279143,345,1,1.1,0.9,25.78,0.18,0,0
55672,1,0,0,0,0,55,1.0324596,-3.934292,138,1,1.1,0.9,25.8,0.22,0,0
55673,1,0,0,0,0,55,1.0321601,-5.307465,13.8,1,1.1,0.9,25.82,0.25,0,0
55674,1,0,0,0,0,55,1.0321601,-5.307465,1,1,1.1,0.9,25.82,0.25,0,0
55675,2,0,0,0,0,55,1.0334901,-2.302931,18,1,1.1,0.9,25.78,0.18,0,0
55676,2,0,0,0,0,55,1.0380024,-1.675697,18,1,1.1,0.9,25.76,0.18,0,0
55677,1,0,0,0,0,55,1.0334901,-2.302931,1,1,1.1,0.9,25.78,0.18,0,0
55678,2,0,0,0,0,55,1.0379675,-2.203668,18,1,1.1,0.9,25.74,0.22,0,0
55679,1,0,0,0,0,55,1.0337169,-2.22777,345,1,1.1,0.9,25.77,0.18,0,0
55680,1,0,0,0,0,55,1.03361,-2.279143,345,1,1.1,0.9,25.78,0.18,0,0
55681,1,0,0,0,0,55,1.0420001,25.235728,345,1,1.1,0.9,23.32,0,0,0
55682,1,0,0,0,0,55,1.0416611,21.430186,138,1,1.1,0.9,23.44,0.03,0,0
55683,1,0,0,0,0,55,1.0517661,19.97983,69,1,1.1,0.9,23.44,0.01,0,0
55684,2,0,0,0,0,55,1.0460752,28.79706,13.8,1,1.1,0.9,23.27,0,0,0
55685,2,0,0,0,0,55,1.0420001,25.235728,13.8,1,1.1,0.9,23.32,0,0,0
55686,2,0,0,0,0,55,1.0464951,29.225031,13.8,1,1.1,0.9,23.26,0,0,0
55687,2,0,0,0,0,55,1.0438354,26.449991,22,1,1.1,0.9,23.3,0,0,0
55688,1,0,0,0,0,55,1.0400199,24.623387,345,1,1.1,0.9,23.43,0,0,0
55689,1,0,0,0,0,55,1.0410001,7.617009,345,1,1.1,0.9,24.75,0.01,0,0
55690,1,0,0,0,0,55,1.0447902,6.013543,138,1,1.1,0.9,24.73,0.05,0,0
55691,1,0,0,0,0,55,1.0513201,6.013543,69,1,1.1,0.9,24.73,0.05,0,0
55692,2,0,0,0,0,55,1.0364106,9.315175,20,1,1.1,0.9,24.73,0,0,0
55693,2,0,0,0,0,55,1.0410001,7.617009,13.8,1,1.1,0.9,24.75,0.01,0,0
55694,2,0,0,0,0,55,1.0448822,8.508289,13.8,1,1.1,0.9,24.74,0,0,0
55695,2,0,0,0,0,55,1.0318957,8.576859,13.8,1,1.1,0.9,24.74,0,0,0
55696,2,0,0,0,0,55,1.0414956,8.425025,13.8,1,1.1,0.9,24.74,0,0,0
