BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
55697,2,0,0,0,0,55,1.0344415,8.138408,18,1,1.1,0.9,24.74,0,0,0
55698,1,0,0,0,0,55,1.0433018,5.720418,138,1,1.1,0.9,24.78,0.06,0,0
55699,1,0,0,0,0,55,1.0447902,6.013543,138,1,1.1,0.9,24.73,0.05,0,0
55700,1,0,0,0,0,55,1.038354,7.726071,345,1,1.1,0.9,24.75,0.06,0,0
55701,1,0,0,0,0,55,1.0273345,-5.225502,345,1,1.1,0.9,26.18,0.22,0,0
55702,1,0,0,0,0,55,1.0325086,-6.796004,138,1,1.1,0.9,26.28,0.23,0,0
55703,1,0,0,0,0,55,1.0341426,-8.095305,69,1,1.1,0.9,26.32,0.22,0,0
55704,2,0,0,0,0,55,1.0273345,-5.225502,13.2,1,1.1,0.9,26.18,0.22,0,0
55705,2,0,0,0,0,55,1.0553448,-4.04625,18,1,1.1,0.9,26.16,0.21,0,0
55706,1,0,0,0,0,55,1.0280739,-5.229876,345,1,1.1,0.9,26.18,0.21,0,0
55707,1,0,0,0,0,55,1.0273345,-5.225502,345,1,1.1,0.9,26.18,0.22,0,0
55708,1,0,0,0,0,55,1.0206572,13.857024,138,1,1.1,0.9,24.33,0.13,0,0
55709,1,0,0,0,0,55,1.035,12.902558,69,1,1.1,0.9,24.42,0.01,0,0
55710,2,0,0,0,0,55,1.0381358,13.933346,13.8,1,1.1,0.9,24.38,0,0,0
55711,2,0,0,0,0,55,1.0311423,15.285075,18,1,1.1,0.9,24.28,0.11,0,0
55712,2,0,0,0,0,55,1.0374215,13.34839,13.8,1,1.1,0.9,24.4,0,0,0
55713,1,0,0,0,0,55,1.0207591,13.859508,138,1,1.1,0.9,24.33,0.13,0,0
55714,1,0,0,0,0,55,1.0206572,13.857024,138,1,1.1,0.9,24.33,0.13,0,0
55715,1,0,0,0,-110,55,1.0400001,-9.457855,345,1,1.1,0.9,26.59,0.02,0,0
55716,1,0,0,0,0,55,1.0402223,-13.724007,138,1,1.1,0.9,26.7,0.11,0,0
55717,1,0,0,0,0,55,1.0494789,-15.428985,69,1,1.1,0.9,26.61,0.19,0,0
55718,2,0,0,0,0,55,1.0529041,-7.781874,13.8,1,1.1,0.9,26.56,0,0,0
55719,2,0,0,0,0,55,1.0600968,-6.798719,18,1,1.1,0.9,26.54,0,0,0
55720,2,0,0,0,0,55,1.0599326,-6.779981,18,1,1.1,0.9,26.55,0,0,0
55721,2,0,0,0,0,55,1.0601119,-6.805032,13.2,1,1.1,0.9,26.54,0,0,0
55722,1,0,0,0,0,55,1.0367466,-9.818349,345,1,1.1,0.9,26.67,0.09,0,0
55723,1,0,0,0,0,55,1.0422398,-17.639208,138,1,1.1,0.9,27.16,0.03,0,0
55724,2,0,0,0,0,55,1.0422398,-17.639208,22,1,1.1,0.9,27.16,0.03,0,0
55725,2,0,0,0,0,55,1.0475083,-15.745637,13.8,1,1.1,0.9,27.11,0.04,0,0
55726,1,0,0,0,0,55,1.0422011,-17.655333,138,1,1.1,0.9,27.17,0.03,0,0
55727,1,0,0,0,0,55,1.0422398,-17.639208,138,1,1.1,0.9,27.16,0.03,0,0
55728,1,0,0,0,0,55,1.0422398,-17.639208,138,1,1.1,0.9,27.16,0.03,0,0
55729,2,0,0,0,0,55,1.0287226,17.566989,69,1,1.1,0.9,23.85,0.2,0,0
55730,1,0,0,0,0,55,1.0287165,17.565701,69,1,1.1,0.9,23.85,0.2,0,0
55731,2,0,0,0,0,55,1.0326625,-2.493845,69,1,1.1,0.9,25.56,0.23,0,0
55732,1,0,0,0,0,55,1.0326238,-2.496555,69,1,1.1,0.9,25.56,0.23,0,0
55733,1,0,0,0,0,55,1.027269,-14.214691,345,1,1.1,0.9,27.19,0.22,0,0
55734,1,0,0,0,0,55,1.019941,-16.956471,138,1,1.1,0.9,27.22,0.28,0,0
55735,1,0,0,0,0,55,1.0268144,-19.6542,69,1,1.1,0.9,27.24,0.42,0,0
55736,1,0,0,0,0,55,1.0206357,-17.277518,13.8,1,1.1,0.9,27.22,0.3,0,0
55737,1,0,0,0,0,55,1.0206357,-17.277518,1,1,1.1,0.9,27.22,0.3,0,0
55738,2,0,0,0,0,55,1.0141911,-13.378951,13.8,1,1.1,0.9,27.17,0.21,0,0
55739,2,0,0,0,0,55,1.0163983,-13.054358,13.8,1,1.1,0.9,27.16,0.21,0,0
55740,1,0,0,0,0,55,1.0191476,-17.058502,138,1,1.1,0.9,27.25,0.28,0,0
55741,1,0,0,0,0,55,1.0277151,-14.114941,345,1,1.1,0.9,27.17,0.21,0,0
55742,1,0,0,0,0,55,1.027269,-14.214691,345,1,1.1,0.9,27.19,0.22,0,0
57001,1,0,0,0,0,57,1.0162663,-87.293023,100,1,1.1,0.9,34.52,0.35,0,0
57002,1,1.08,0.18,0,0,57,1.0161966,-87.303871,13.8,1,1.1,0.9,34.52,0.35,0,0
57003,1,20.53,3.25,0,0,57,1.0148447,-87.686433,13.8,1,1.1,0.9,34.54,0.36,0,0
57004,1,0,0,0,0,57,1.0162749,-87.28269,1,1,1.1,0.9,34.52,0.35,0,0
57005,1,0,0,0,0,57,1.0163688,-87.279889,100,1,1.1,0.9,34.52,0.35,0,0
57006,1,0,0,0,0,57,1.0162663,-87.293023,100,1,1.1,0.9,34.52,0.35,0,0
57007,1,0,0,0,0,57,1.0162663,-87.293023,100,1,1.1,0.9,34.52,0.35,0,0
57008,1,0,0,0,0,57,1.0416061,-83.76006,100,1,1.1,0.9,33.78,0.05,0,0
57009,1,35.9,12.61,0,0,57,1.041365,-83.780898,100,1,1.1,0.9,33.79,0.05,0,0
57010,1,0,0,0,0,57,1.041827,-83.740996,100,1,1.1,0.9,33.77,0.05,0,0
57011,1,0,0,0,0,57,1.0407683,-77.487228,765,1,1.1,0.9,33.36,0.04,0,0
57012,1,0,0,0,0,57,1.0351187,-79.297498,230,1,1.1,0.9,33.48,0.1,0,0
57013,1,0,0,0,0,57,1.0180153,-85.588515,100,1,1.1,0.9,34.01,0.36,0,0
57014,1,0,0,0,0,57,1.0338216,-79.770711,13.8,1,1.1,0.9,33.5,0.12,0,0
57015,1,0,0,0,0,57,1.0338216,-79.770711,1,1,1.1,0.9,33.51,0.12,0,0
57016,1,76.35,38.13,0,0,57,1.0401874,-77.523752,765,1,1.1,0.9,33.38,0.04,0,0
57017,1,0,0,0,0,57,1.0336838,-79.537105,230,1,1.1,0.9,33.54,0.12,0,0
57018,1,0,0,0,0,57,1.0351187,-79.297498,230,1,1.1,0.9,33.48,0.1,0,0
57019,1,0,0,0,0,57,1.0351187,-79.297498,230,1,1.1,0.9,33.48,0.1,0,0
57020,1,0,0,0,0,57,1.0311923,-86.004214,100,1,1.1,0.9,34.21,0.23,0,0
57021,1,30.41,3.69,0,0,57,1.0310648,-86.021805,100,1,1.1,0.9,34.22,0.23,0,0
57022,1,40.77,9.32,0,0,57,1.0204601,-88.269071,100,1,1.1,0.9,34.8,0.25,0,0
57023,1,0,0,0,0,57,1.0206723,-88.244027,100,1,1.1,0.9,34.79,0.24,0,0
57024,1,0,0,0,0,57,1.0339928,-82.316431,100,1,1.1,0.9,33.57,0.15,0,0
57025,1,31.16,13.38,0,0,57,1.0337774,-82.331895,100,1,1.1,0.9,33.58,0.16,0,0
57026,1,0,0,0,0,57,1.044444,-81.495488,100,1,1.1,0.9,33.49,0.04,0,0
57027,1,0,0,0,0,57,1.044444,-81.495488,24,1,1.1,0.9,33.49,0.04,0,0
57028,1,0,0,0,0,57,1.044444,-81.495488,24,1,1.1,0.9,33.49,0.04,0,0
57029,1,0,0,0,0,57,1.044444,-81.495488,1,1,1.1,0.9,33.49,0.04,0,0
57030,1,0,0,0,0,57,1.0444945,-81.487647,100,1,1.1,0.9,33.49,0.04,0,0
57031,1,13.6,1.68,0,0,57,1.0443926,-81.503429,100,1,1.1,0.9,33.5,0.04,0,0
57032,1,44.27,13.47,0,0,57,1.0322855,-84.037148,100,1,1.1,0.9,33.91,0.15,0,0
57033,1,23.24,5.92,0,0,57,1.0035925,-86.93413,100,1,1.1,0.9,34.54,0.49,0,0
57034,1,0,0,0,0,57,1.0037105,-86.920631,100,1,1.1,0.9,34.54,0.49,0,0
57035,1,37.7,18.52,0,0,57,1.0376838,-83.696489,100,1,1.1,0.9,33.82,0.11,0,0
57036,1,37.7,5.41,0,0,57,1.03701,-86.551033,100,1,1.1,0.9,34.37,0.17,0,0
57037,1,15.16,3.81,0,0,57,1.0256435,-84.532091,100,1,1.1,0.9,33.96,0.2,0,0
57038,1,40.62,28.6,0,0,57,1.0025953,-87.076616,100,1,1.1,0.9,34.57,0.51,0,0
57039,1,0,0,0,0,57,1.0029955,-87.054608,100,1,1.1,0.9,34.56,0.51,0,0
57040,1,0,0,0,0,57,1.0025953,-87.076616,100,1,1.1,0.9,34.57,0.51,0,0
57041,1,0,0,0,0,57,1.0113498,-85.855008,100,1,1.1,0.9,34.29,0.36,0,0
57042,1,30.15,6.15,0,0,57,1.0112218,-85.87296,100,1,1.1,0.9,34.29,0.37,0,0
57043,1,0,0,0,0,57,1.0314509,-81.747171,230,1,1.1,0.9,33.79,0.13,0,0
57044,1,44.74,8.84,0,0,57,1.0406484,-85.047828,100,1,1.1,0.9,33.88,0.15,0,0
57045,1,0,0,0,0,57,1.0329218,-81.614865,230,1,1.1,0.9,33.76,0.12,0,0
57046,1,44.74,9.07,0,0,57,1.0268555,-86.054509,100,1,1.1,0.9,34.16,0.25,0,0
57047,1,0,0,0,0,57,1.0359937,-81.21089,230,1,1.1,0.9,33.74,0.11,0,0
57048,1,8.67,2.49,0,0,57,1.038712,-85.289557,100,1,1.1,0.9,33.93,0.15,0,0
57049,1,0,0,0,0,57,1.0382415,-81.03933,230,1,1.1,0.9,33.69,0.09,0,0
57050,1,56.32,23.76,0,0,57,1.0355757,-81.24178,230,1,1.1,0.9,33.75,0.12,0,0
57051,1,38.18,3.19,0,0,57,1.0353484,-87.98952,100,1,1.1,0.9,34.82,0.12,0,0
57052,1,0,0,0,0,57,1.0454209,-85.783708,100,1,1.1,0.9,34.24,0.09,0,0
57053,1,38.18,4.38,0,0,57,1.0452969,-85.8042,100,1,1.1,0.9,34.25,0.1,0,0
57054,1,34.86,5.1,0,0,57,1.0384131,-87.284548,100,1,1.1,0.9,34.62,0.1,0,0
57055,1,3.21,0.56,0,0,57,1.0116802,-88.088476,100,1,1.1,0.9,34.77,0.37,0,0
57056,1,0,0,0,0,57,1.0116802,-88.088476,18,1,1.1,0.9,34.77,0.37,0,0
57057,1,0,0,0,0,57,1.0116802,-88.088476,18,1,1.1,0.9,34.77,0.37,0,0
57058,1,0,0,0,0,57,1.0116802,-88.088476,1,1,1.1,0.9,34.77,0.37,0,0
57059,1,34.86,2.57,0,0,57,1.0116938,-88.086641,100,1,1.1,0.9,34.77,0.37,0,0
57060,1,0,0,0,120,57,1.034309,-80.588998,230,1,1.1,0.9,33.75,0.07,0,0
57061,1,0,0,0,0,57,1.0272096,-84.161836,161,1,1.1,0.9,34.26,0.02,0,0
57062,1,0,0,0,0,57,1.0441887,-87.454966,100,1,1.1,0.9,34.55,0.04,0,0
57063,1,57.3,3.24,0,0,57,1.0341392,-80.624671,230,1,1.1,0.9,33.76,0.07,0,0
57064,1,0,0,0,0,57,1.0353443,-87.52088,100,1,1.1,0.9,34.76,0.1,0,0
57065,1,33.84,7.14,0,0,57,1.0351842,-87.538573,100,1,1.1,0.9,34.76,0.11,0,0
57066,1,0,0,0,0,57,1.0390723,-89.337415,100,1,1.1,0.9,35.33,-0.2,0,0
57067,1,0,0,0,0,57,1.0314174,-87.926062,69,1,1.1,0.9,35.35,-0.18,0,0
57068,1,0,0,0,0,57,1.0392411,-89.351683,100,1,1.1,0.9,35.33,-0.2,0,0
57069,1,28.91,2.46,0,0,57,1.0389811,-89.353067,100,1,1.1,0.9,35.34,-0.2,0,0
57070,1,36.06,11.21,0,0,57,1.0150114,-88.685448,100,1,1.1,0.9,35.27,0.12,0,0
57071,1,0,0,0,0,57,1.0152107,-88.664973,100,1,1.1,0.9,35.26,0.12,0,0
57072,1,0,0,0,0,57,1.0009631,-82.616737,230,1,1.1,0.9,34.21,0.23,0,0
57073,1,0,0,0,0,57,1.0115169,-85.505085,161,1,1.1,0.9,34.54,0.08,0,0
57074,1,0,0,0,0,57,1.0316327,-88.860297,100,1,1.1,0.9,35.11,-0.05,0,0
57075,1,0,0,0,0,57,1.0464431,-88.444817,69,1,1.1,0.9,35.19,-0.21,0,0
57076,1,50.74,13.49,0,0,57,1.0006782,-82.646775,230,1,1.1,0.9,34.22,0.23,0,0
57077,1,18.82,2.75,0,0,57,1.0151732,-88.155934,100,1,1.1,0.9,34.98,0.22,0,0
57078,1,0,0,0,35.5,57,1.0423537,-89.615654,100,1,1.1,0.9,35.36,-0.25,0,0
57079,1,14.86,0.99,0,0,57,1.0423024,-89.623883,100,1,1.1,0.9,35.36,-0.25,0,0
57080,1,31.47,12.94,0,0,57,1.032463,-88.139945,100,1,1.1,0.9,34.97,0.01,0,0
57081,1,0,0,0,0,57,1.034329,-89.313109,100,1,1.1,0.9,35.24,-0.08,0,0
57082,1,0,0,0,0,57,1.0344528,-88.752497,69,1,1.1,0.9,35.2,-0.03,0,0
57083,1,0,0,0,0,57,1.0343186,-89.400487,13.8,1,1.1,0.9,35.25,-0.09,0,0
57084,1,0,0,0,0,57,1.0343186,-89.400487,1,1,1.1,0.9,35.25,-0.09,0,0
57085,1,54.31,10.78,0,0,57,1.034074,-89.34391,100,1,1.1,0.9,35.25,-0.08,0,0
57086,1,54.31,14.43,0,77.5,57,1.0420677,-90.134373,100,1,1.1,0.9,35.43,-0.23,0,0
57087,1,0,0,0,0,57,1.0158406,-82.040873,230,1,1.1,0.9,34.06,0.15,0,0
57088,1,0,0,0,0,57,1.0083508,-84.488359,161,1,1.1,0.9,34.34,0.13,0,0
57089,1,0,0,0,0,57,1.0266021,-88.033148,100,1,1.1,0.9,34.81,0.24,0,0
57090,1,0,0,0,0,57,1.0080085,-84.617953,13.8,1,1.1,0.9,34.36,0.13,0,0
57091,1,0,0,0,0,57,1.0080085,-84.617953,1,1,1.1,0.9,34.36,0.13,0,0
57092,1,0,0,0,0,57,1.0081321,-84.50247,161,1,1.1,0.9,34.35,0.13,0,0
57093,1,56.18,17.2,0,0,57,1.0080295,-84.523641,161,1,1.1,0.9,34.35,0.13,0,0
57094,1,0,0,0,0,57,1.0083508,-84.488359,161,1,1.1,0.9,34.34,0.13,0,0
57095,1,54.34,6.98,0,0,57,1.0285245,-89.122015,100,1,1.1,0.9,35.22,0.13,0,0
57096,1,0,0,0,36,57,1.0403109,-89.247451,100,1,1.1,0.9,35.29,-0.1,0,0
57097,1,54.34,27.6,0,0,57,1.0342954,-89.141045,69,1,1.1,0.9,35.38,-0.03,0,0
57098,1,0,0,0,0,57,1.040009,-89.245806,100,1,1.1,0.9,35.28,-0.1,0,0
57099,1,0,0,0,0,57,1.0274345,-82.841656,230,1,1.1,0.9,33.98,0.13,0,0
57100,1,10.89,1.46,0,0,57,1.0500982,-84.985387,100,1,1.1,0.9,34.03,0.1,0,0
57101,1,32.6,14.02,0,0,57,1.0271948,-82.858935,230,1,1.1,0.9,33.98,0.13,0,0
57102,1,0,0,0,0,57,1.0238251,-84.073133,230,1,1.1,0.9,34.23,0.16,0,0
57103,1,0,0,0,0,57,1.0224054,-86.875921,100,1,1.1,0.9,34.47,0.25,0,0
57104,1,0,0,0,0,57,1.022454,-86.49727,13.8,1,1.1,0.9,34.44,0.24,0,0
57105,1,0,0,0,0,57,1.022454,-86.49727,1,1,1.1,0.9,34.44,0.24,0,0
57106,1,32.6,1.44,0,0,57,1.0237243,-84.09285,230,1,1.1,0.9,34.24,0.16,0,0
57107,1,0,0,0,0,57,1.0242432,-83.981419,230,1,1.1,0.9,34.21,0.16,0,0
57108,1,34.72,15.85,0,0,57,1.0390995,-87.796527,100,1,1.1,0.9,34.72,0.07,0,0
57109,1,11.16,1.05,0,0,57,1.0243813,-88.03269,100,1,1.1,0.9,34.74,0.21,0,0
57110,1,34.72,3.76,0,0,57,1.0242595,-88.054966,100,1,1.1,0.9,34.74,0.22,0,0
57111,1,38.53,16.02,0,0,57,1.0272346,-86.921971,100,1,1.1,0.9,34.55,0.24,0,0
57112,1,0,0,0,0,57,1.0275261,-86.89979,100,1,1.1,0.9,34.55,0.24,0,0
57113,1,0,0,0,0,57,1.0372834,-87.483191,100,1,1.1,0.9,34.68,0.13,0,0
57114,1,38.53,4.17,0,0,57,1.037151,-87.506673,100,1,1.1,0.9,34.69,0.13,0,0
57115,1,0,0,0,0,57,1.0371618,-87.704642,100,1,1.1,0.9,34.8,0.07,0,0
57116,1,0,0,0,0,57,1.0504128,-87.505213,69,1,1.1,0.9,34.84,0.09,0,0
57117,1,31.75,11.44,0,0,57,1.0369847,-87.720924,100,1,1.1,0.9,34.8,0.07,0,0
57118,1,31.75,10.96,0,0,57,1.0385195,-87.987624,100,1,1.1,0.9,34.75,0.09,0,0
57119,1,9.74,3.7,0,0,57,1.0361888,-89.625773,100,1,1.1,0.9,35.35,-0.14,0,0
57120,1,14.58,2.84,0,0,57,1.0361257,-89.634017,100,1,1.1,0.9,35.35,-0.14,0,0
57121,1,0,0,0,0,57,1.034393,-87.497578,100,1,1.1,0.9,34.7,0.04,0,0
57122,1,0,0,0,0,57,1.0564495,-87.469499,69,1,1.1,0.9,34.8,-0.09,0,0
57123,1,23.52,5.58,0,0,57,1.0342653,-87.511332,100,1,1.1,0.9,34.7,0.04,0,0
57124,1,0,0,0,0,57,1.0350315,-87.489223,100,1,1.1,0.9,34.69,0.04,0,0
57125,1,0,0,0,0,57,1.0403034,-87.831838,100,1,1.1,0.9,34.69,0.07,0,0
57126,1,0,0,0,0,57,1.0403034,-87.831838,69,1,1.1,0.9,34.69,0.07,0,0
57127,1,0,0,0,0,57,1.0403034,-87.831838,22,1,1.1,0.9,34.69,0.07,0,0
57128,1,0,0,0,0,57,1.0403034,-87.831838,1,1,1.1,0.9,34.69,0.07,0,0
57129,1,20.45,1.15,0,0,57,1.0402417,-87.843091,100,1,1.1,0.9,34.69,0.07,0,0
57130,1,0,0,0,0,57,1.0403736,-87.819307,100,1,1.1,0.9,34.68,0.07,0,0
57131,1,34.25,7.41,0,0,57,1.016623,-87.838755,100,1,1.1,0.9,34.82,0.25,0,0
57132,1,0,0,0,0,57,1.0167791,-87.817974,100,1,1.1,0.9,34.81,0.25,0,0
57133,1,0,0,0,0,57,1.016623,-87.838755,100,1,1.1,0.9,34.82,0.25,0,0
57134,1,0,0,0,33,57,1.0363398,-82.165521,230,1,1.1,0.9,33.81,0.12,0,0
57135,1,0,0,0,0,57,1.0334231,-84.53876,100,1,1.1,0.9,33.82,0.2,0,0
57136,1,84.35,27.32,0,0,57,1.035809,-82.211199,230,1,1.1,0.9,33.82,0.13,0,0
57137,1,0,0,0,0,57,1.0356364,-88.028474,100,1,1.1,0.9,34.83,0.1,0,0
57138,1,32.97,8.44,0,0,57,1.0354685,-88.047497,100,1,1.1,0.9,34.83,0.11,0,0
57139,1,0,0,0,0,57,1.03887,-87.823142,100,1,1.1,0.9,34.74,0.06,0,0
57140,1,32.97,6.64,0,0,57,1.0387345,-87.842093,100,1,1.1,0.9,34.74,0.06,0,0
57141,1,0,0,0,0,57,1.0390339,-87.803707,100,1,1.1,0.9,34.73,0.06,0,0
57142,1,0,0,0,0,57,1.03887,-87.823142,100,1,1.1,0.9,34.74,0.06,0,0
57143,1,0,0,0,0,57,1.0083524,-87.071766,100,1,1.1,0.9,34.52,0.42,0,0
57144,1,0,0,0,0,57,1.0084588,-87.055728,100,1,1.1,0.9,34.52,0.42,0,0
57145,1,26,4.6,0,0,57,1.0082378,-87.086769,100,1,1.1,0.9,34.53,0.42,0,0
57146,1,56.89,6.85,0,0,57,1.028215,-85.681019,100,1,1.1,0.9,34.11,0.24,0,0
57147,1,0,0,0,0,57,1.0353228,-88.202175,100,1,1.1,0.9,34.8,0.12,0,0
57148,1,0,0,0,0,57,1.0356635,-88.176224,100,1,1.1,0.9,34.79,0.12,0,0
57149,1,50.49,20.27,0,0,57,1.0349856,-88.229381,100,1,1.1,0.9,34.81,0.13,0,0
57150,1,51.35,18.29,0,0,57,1.0293427,-86.531738,100,1,1.1,0.9,34.43,0.25,0,0
57151,1,49.18,15.52,0,0,57,1.0245999,-86.292738,100,1,1.1,0.9,34.32,0.3,0,0
57152,1,0,0,0,0,57,1.0285999,-81.551796,230,1,1.1,0.9,33.76,0.15,0,0
57153,1,0,0,0,0,57,1.024677,-84.740259,100,1,1.1,0.9,33.85,0.29,0,0
57154,1,0,0,0,0,57,1.0241516,-85.632472,13.8,1,1.1,0.9,33.88,0.33,0,0
57155,1,0,0,0,0,57,1.0241516,-85.632472,1,1,1.1,0.9,33.88,0.33,0,0
57156,1,51.91,9.6,0,0,57,1.0283647,-81.578821,230,1,1.1,0.9,33.77,0.15,0,0
57157,1,0,0,0,0,57,1.0290696,-81.465809,230,1,1.1,0.9,33.74,0.14,0,0
57158,1,51.91,8.87,0,0,57,1.0260135,-85.678509,100,1,1.1,0.9,34.04,0.25,0,0
57159,1,0,0,0,0,57,1.0227497,-85.178686,100,1,1.1,0.9,33.98,0.32,0,0
57160,1,41.87,13.65,0,0,57,1.0225077,-85.2018,100,1,1.1,0.9,33.99,0.32,0,0
57161,1,0,0,0,0,57,1.0236744,-84.878779,100,1,1.1,0.9,33.9,0.3,0,0
57162,1,29.04,7.92,0,0,57,1.0235166,-84.896205,100,1,1.1,0.9,33.91,0.31,0,0
57163,1,30.66,20.17,0,0,57,1.0297618,-85.109717,100,1,1.1,0.9,33.94,0.24,0,0
57164,1,37.45,7.92,0,-2.5,57,1.0370387,-90.261848,100,1,1.1,0.9,35.44,-0.09,0,0
57165,1,0,0,0,0,57,1.0372283,-90.24295,100,1,1.1,0.9,35.43,-0.09,0,0
57166,1,0,0,0,0,57,1.0330901,-85.580942,100,1,1.1,0.9,33.96,0.22,0,0
57167,1,0,0,0,0,57,1.0333462,-85.55727,100,1,1.1,0.9,33.96,0.22,0,0
57168,1,45.43,12.28,0,0,57,1.0328249,-85.60772,100,1,1.1,0.9,33.97,0.22,0,0
57169,1,45.43,13.65,0,0,57,1.0345843,-86.616895,100,1,1.1,0.9,34.2,0.2,0,0
57170,1,0,0,0,0,57,1.0348292,-86.590963,100,1,1.1,0.9,34.19,0.19,0,0
57171,1,18.31,7.69,0,0,57,1.0225226,-88.030165,100,1,1.1,0.9,34.85,0.2,0,0
57172,1,0,0,0,0,57,1.0226483,-88.019993,100,1,1.1,0.9,34.85,0.2,0,0
57173,1,0,0,0,0,57,1.0195447,-87.4153,100,1,1.1,0.9,34.66,0.27,0,0
57174,1,30.29,11.8,0,0,57,1.0193355,-87.431259,100,1,1.1,0.9,34.67,0.27,0,0
57175,1,0,0,0,0,57,1.0197303,-87.398661,100,1,1.1,0.9,34.66,0.27,0,0
57176,1,30.29,8.44,0,0,57,1.0314142,-84.735479,100,1,1.1,0.9,33.78,0.24,0,0
57177,1,0,0,0,0,57,1.0244066,-81.973929,230,1,1.1,0.9,33.83,0.16,0,0
57178,1,33.11,11.99,0,0,57,1.0236477,-86.756474,100,1,1.1,0.9,34.14,0.29,0,0
57179,1,0,0,0,0,57,1.0247529,-81.896518,230,1,1.1,0.9,33.81,0.16,0,0
57180,1,33.11,4.38,0,36.5,57,1.0330718,-87.296375,100,1,1.1,0.9,34.27,0.15,0,0
57181,1,30.3,2.33,0,0,57,1.0135605,-88.130206,100,1,1.1,0.9,34.78,0.34,0,0
57182,1,11.81,1.74,0,0,57,1.0336119,-86.862419,100,1,1.1,0.9,34.25,0.19,0,0
57183,1,0,0,0,0,57,1.0336576,-86.855945,100,1,1.1,0.9,34.25,0.19,0,0
57184,1,0,0,0,0,57,1.0401833,-85.965334,100,1,1.1,0.9,34.02,0.16,0,0
57185,1,45.56,16.69,0,0,57,1.0398915,-85.988129,100,1,1.1,0.9,34.03,0.16,0,0
57186,1,20.67,7.55,0,0,57,1.0205962,-86.709384,100,1,1.1,0.9,34.37,0.31,0,0
57187,1,0,0,0,0,57,1.0048579,-89.514793,100,1,1.1,0.9,35.21,0.43,0,0
57188,1,40.06,18.4,0,0,57,1.0045903,-89.535492,100,1,1.1,0.9,35.21,0.43,0,0
57189,1,0,0,0,0,57,1.0228102,-90.08399,100,1,1.1,0.9,35.35,0.19,0,0
57190,1,19.05,3.79,0,0,57,1.0227287,-90.095188,100,1,1.1,0.9,35.35,0.19,0,0
57191,1,0,0,0,0,57,1.0229059,-90.072513,100,1,1.1,0.9,35.34,0.19,0,0
57192,1,0,0,0,-35,57,1.041966,-76.910272,765,1,1.1,0.9,33.54,0.04,0,0
57193,1,0,0,0,0,57,1.027092,-80.780169,230,1,1.1,0.9,33.63,0.13,0,0
57194,1,0,0,0,0,57,1.0323193,-84.586657,100,1,1.1,0.9,33.72,0.24,0,0
57195,1,58.59,15.55,0,0,57,1.0416497,-76.940651,765,1,1.1,0.9,33.55,0.04,0,0
57196,1,11.21,0.57,0,0,57,1.0419376,-76.916844,765,1,1.1,0.9,33.54,0.04,0,0
57197,1,0,0,0,0,57,1.0454195,-76.551894,765,1,1.1,0.9,33.44,0.01,0,0
57198,1,0,0,0,0,57,1.041966,-76.910272,765,1,1.1,0.9,33.54,0.04,0,0
57199,1,0,0,0,0,57,1.0179762,-81.542871,230,1,1.1,0.9,33.75,0.17,0,0
57200,1,90.85,22.84,0,0,57,1.04096,-84.620113,100,1,1.1,0.9,33.82,0.16,0,0
57201,1,0,0,0,0,57,1.0189598,-81.476668,230,1,1.1,0.9,33.73,0.16,0,0
57202,1,32.23,13.18,0,0,57,1.0154456,-87.642264,100,1,1.1,0.9,34.49,0.36,0,0
57203,1,0,0,0,0,57,1.015657,-87.623578,100,1,1.1,0.9,34.48,0.36,0,0
57204,1,0,0,0,0,57,1.011955,-88.399465,100,1,1.1,0.9,34.86,0.36,0,0
57205,1,13.47,1.99,0,0,57,1.0119045,-88.407014,100,1,1.1,0.9,34.86,0.36,0,0
57206,1,0,0,0,0,57,1.0120149,-88.391875,100,1,1.1,0.9,34.85,0.36,0,0
57207,1,47.28,28.75,0,0,57,1.0265626,-85.230912,100,1,1.1,0.9,33.96,0.28,0,0
57208,1,0,0,0,0,57,1.0161275,-81.615584,230,1,1.1,0.9,33.77,0.18,0,0
57209,1,0,0,0,0,57,1.041853,-85.819166,100,1,1.1,0.9,33.96,0.14,0,0
57210,1,47.28,16.84,0,0,57,1.0158484,-81.640716,230,1,1.1,0.9,33.77,0.18,0,0
57211,1,0,0,0,0,57,1.0175077,-81.535512,230,1,1.1,0.9,33.74,0.17,0,0
57212,1,0,0,0,0,57,1.0161275,-81.615584,230,1,1.1,0.9,33.77,0.18,0,0
57213,1,17.86,1.87,0,0,57,1.0101515,-88.687635,100,1,1.1,0.9,34.9,0.38,0,0
57214,1,0,0,0,0,57,1.0102182,-88.677382,100,1,1.1,0.9,34.9,0.38,0,0
57215,1,0,0,0,0,57,1.016099,-87.567154,100,1,1.1,0.9,34.67,0.32,0,0
57216,1,14.35,4.09,0,0,57,1.0160259,-87.575077,100,1,1.1,0.9,34.67,0.32,0,0
57217,1,37.56,8.29,0,0,57,1.0415504,-81.648678,100,1,1.1,0.9,33.45,0.07,0,0
57218,1,0,0,0,0,57,1.022552,-80.757162,230,1,1.1,0.9,33.67,0.16,0,0
57219,1,49.59,26.88,0,0,57,1.0351225,-85.097305,100,1,1.1,0.9,34.11,0.16,0,0
57220,1,0,0,0,0,57,1.0238492,-80.720734,230,1,1.1,0.9,33.65,0.14,0,0
57221,1,17.35,2.09,0,0,57,1.029562,-84.099482,100,1,1.1,0.9,33.93,0.18,0,0
57222,1,56.84,25.74,0,0,57,1.0381653,-86.071795,100,1,1.1,0.9,34.22,0.19,0,0
57223,1,0,0,0,97,57,1.0397552,-79.343042,230,1,1.1,0.9,33.51,-0,0,0
57224,1,38.79,7.52,0,0,57,1.0406232,-83.137134,100,1,1.1,0.9,33.81,0.02,0,0
57225,1,0,0,0,0,57,1.039796,-79.273483,230,1,1.1,0.9,33.49,0,0,0
57226,1,0,0,0,0,57,1.035492,-83.239461,100,1,1.1,0.9,33.88,0.07,0,0
57227,1,36.38,12.59,0,0,57,1.0352664,-83.259075,100,1,1.1,0.9,33.89,0.08,0,0
57228,1,0,0,0,0,57,1.0351887,-79.536765,230,1,1.1,0.9,33.47,0.08,0,0
57229,1,40.31,10.01,0,0,57,1.0326618,-82.482888,100,1,1.1,0.9,33.56,0.18,0,0
57230,1,0,0,0,0,57,1.035764,-79.425237,230,1,1.1,0.9,33.44,0.07,0,0
57231,1,50.96,12.45,0,0,57,1.0299482,-84.914687,100,1,1.1,0.9,34.06,0.18,0,0
57232,1,0,0,0,0,57,1.0301233,-84.589862,100,1,1.1,0.9,34,0.18,0,0
57233,1,23.67,12.26,0,0,57,1.029957,-84.601306,100,1,1.1,0.9,34.01,0.18,0,0
57234,1,53.32,26.25,0,0,57,1.0161987,-83.630205,100,1,1.1,0.9,33.9,0.34,0,0
57235,1,0,0,0,0,57,1.0165938,-83.603924,100,1,1.1,0.9,33.89,0.34,0,0
57236,1,29.24,14.71,0,0,57,1.02808,-83.297248,100,1,1.1,0.9,33.77,0.21,0,0
57237,1,0,0,0,0,57,1.0245312,-85.930532,100,1,1.1,0.9,34.37,0.24,0,0
57238,1,27.66,3.94,0,0,57,1.0244236,-85.947564,100,1,1.1,0.9,34.38,0.24,0,0
57239,1,20.6,6.17,0,0,57,1.0244043,-85.942691,100,1,1.1,0.9,34.38,0.24,0,0
57240,1,0,0,0,0,57,1.0344345,-82.118554,100,1,1.1,0.9,33.56,0.13,0,0
57241,1,18.15,1.9,0,0,57,1.0343689,-82.129417,100,1,1.1,0.9,33.56,0.13,0,0
57242,1,25.26,3.72,0,0,57,1.0365116,-82.952727,100,1,1.1,0.9,33.83,0.08,0,0
57243,1,0,0,0,0,57,1.036614,-82.937373,100,1,1.1,0.9,33.82,0.08,0,0
57244,1,0,0,0,0,57,1.035246,-82.236126,100,1,1.1,0.9,33.54,0.16,0,0
57245,1,24.16,7.7,0,0,57,1.0351028,-82.248561,100,1,1.1,0.9,33.55,0.16,0,0
57246,1,0,0,0,0,57,1.0252861,-85.014915,100,1,1.1,0.9,34.2,0.25,0,0
57247,1,32.89,8.9,0,0,57,1.0251212,-85.034177,100,1,1.1,0.9,34.21,0.25,0,0
57248,1,32.89,11.61,0,0,57,1.0346777,-85.335585,100,1,1.1,0.9,34.13,0.2,0,0
57249,1,0,0,0,0,57,1.0372133,-81.051765,230,1,1.1,0.9,33.7,0.1,0,0
57250,1,29.24,2.73,0,0,57,1.0313125,-83.318041,100,1,1.1,0.9,33.74,0.17,0,0
57251,1,0,0,0,0,57,1.0309372,-83.488125,18,1,1.1,0.9,33.74,0.17,0,0
57252,1,0,0,0,0,57,1.0309372,-83.488125,1,1,1.1,0.9,33.74,0.17,0,0
57253,1,40.61,9.74,0,0,57,1.0370156,-81.07239,230,1,1.1,0.9,33.7,0.1,0,0
57254,1,40.22,28.78,0,0,57,1.0195702,-82.939238,100,1,1.1,0.9,33.68,0.31,0,0
57255,1,31.05,4.56,0,0,57,1.0361885,-84.1082,100,1,1.1,0.9,33.89,0.19,0,0
57256,1,31.05,14.38,0,0,57,1.0361077,-84.131375,100,1,1.1,0.9,33.89,0.19,0,0
57257,1,42.49,10.96,0,0,57,1.0279895,-83.761587,100,1,1.1,0.9,33.88,0.23,0,0
57258,1,12.85,3.84,0,0,57,1.0261818,-85.890673,100,1,1.1,0.9,34.34,0.22,0,0
57259,1,33.66,6.55,0,0,57,1.0260268,-85.909585,100,1,1.1,0.9,34.34,0.22,0,0
57260,1,0,0,0,0,57,1.0322394,-82.758127,100,1,1.1,0.9,33.64,0.18,0,0
57261,1,25.2,0.41,0,0,57,1.0321799,-82.772441,100,1,1.1,0.9,33.65,0.18,0,0
57262,1,24.82,6.56,0,0,57,1.0333073,-85.275525,100,1,1.1,0.9,33.97,0.2,0,0
57263,1,0,0,0,0,57,1.0334232,-85.262564,100,1,1.1,0.9,33.97,0.2,0,0
57264,1,15.9,5.28,0,0,57,1.0308336,-85.030347,100,1,1.1,0.9,33.9,0.23,0,0
57265,1,0,0,0,0,57,1.0334001,-85.364833,100,1,1.1,0.9,33.99,0.19,0,0
57266,1,0,0,0,0,57,1.0335203,-85.348235,100,1,1.1,0.9,33.99,0.19,0,0
57267,1,27.6,5.04,0,0,57,1.0332799,-85.379761,100,1,1.1,0.9,34,0.19,0,0
57268,1,32.71,4.06,0,24,57,1.0411759,-86.202923,100,1,1.1,0.9,34.24,0.14,0,0
57269,1,32.71,2.38,0,0,57,1.0393817,-85.990673,100,1,1.1,0.9,34.2,0.16,0,0
57270,1,0,0,0,0,57,1.0394841,-85.971665,100,1,1.1,0.9,34.19,0.16,0,0
57271,1,47.44,15.02,0,0,57,1.0387354,-85.428085,100,1,1.1,0.9,33.96,0.15,0,0
57272,1,30.47,5.39,0,0,57,1.034075,-84.888989,100,1,1.1,0.9,33.89,0.19,0,0
57273,1,30.47,5.21,0,0,57,1.0390073,-85.321762,100,1,1.1,0.9,34.04,0.17,0,0
57274,1,29.15,3.31,0,0,57,1.0355692,-85.088033,100,1,1.1,0.9,34.03,0.12,0,0
57275,1,29.15,6.33,0,34,57,1.0392333,-85.68961,100,1,1.1,0.9,34.23,0.08,0,0
57276,1,34.92,7.47,0,0,57,1.0377998,-85.974157,100,1,1.1,0.9,34.2,0.18,0,0
57277,1,75.17,3.87,0,0,57,1.0370137,-84.777366,100,1,1.1,0.9,33.84,0.17,0,0
57278,1,0,0,0,0,57,1.0372162,-84.735639,100,1,1.1,0.9,33.83,0.17,0,0
57279,1,0,0,0,0,57,1.0394786,-85.117464,100,1,1.1,0.9,33.91,0.16,0,0
57280,1,54,13.22,0,0,57,1.0391972,-85.147738,100,1,1.1,0.9,33.92,0.16,0,0
57281,1,0,0,0,0,57,1.0392746,-84.990473,100,1,1.1,0.9,33.85,0.17,0,0
57282,1,54.95,24.73,0,0,57,1.0388948,-85.018259,100,1,1.1,0.9,33.86,0.17,0,0
57283,1,0,0,0,0,57,1.0396916,-84.96042,100,1,1.1,0.9,33.84,0.17,0,0
57284,1,0,0,0,0,57,1.027396,-81.483118,230,1,1.1,0.9,33.74,0.13,0,0
57285,1,0,0,0,0,57,1.0417544,-83.730784,100,1,1.1,0.9,33.75,0.13,0,0
57286,1,54.95,38.94,0,0,57,1.0268742,-81.510193,230,1,1.1,0.9,33.75,0.14,0,0
57287,1,0,0,0,0,57,1.0388484,-85.314979,100,1,1.1,0.9,34.04,0.17,0,0
57288,1,38.29,5.17,0,0,57,1.0386915,-85.335785,100,1,1.1,0.9,34.05,0.17,0,0
57289,1,29.4,16.31,0,0,57,1.0343531,-84.795887,100,1,1.1,0.9,34.06,0.19,0,0
57290,1,0,0,0,0,57,1.0407595,-80.777494,230,1,1.1,0.9,33.67,0.08,0,0
57291,1,70.17,21.42,0,0,57,1.0317919,-84.881057,100,1,1.1,0.9,33.9,0.19,0,0
57292,1,0,0,0,0,57,1.0282933,-90.766068,22,1,1.1,0.9,34.27,0.29,0,0
57293,1,0,0,0,0,57,1.0282933,-90.766068,1,1,1.1,0.9,34.27,0.29,0,0
57294,1,36.57,4.08,0,43.5,57,1.0405508,-85.225059,100,1,1.1,0.9,34.07,0.05,0,0
57295,1,0,0,0,0,57,1.040148,-85.197276,100,1,1.1,0.9,34.07,0.05,0,0
57296,1,0,0,0,0,57,1.0405508,-85.225059,100,1,1.1,0.9,34.07,0.05,0,0
57297,1,75.98,32.24,0,0,57,1.0387102,-85.037338,100,1,1.1,0.9,33.87,0.18,0,0
57298,1,46.58,11.26,0,0,57,1.0350882,-85.421205,100,1,1.1,0.9,34.05,0.2,0,0
57299,1,0,0,0,0,57,1.0403898,-85.168753,100,1,1.1,0.9,33.9,0.15,0,0
57300,1,37.81,30.89,0,0,57,1.0399449,-85.186624,100,1,1.1,0.9,33.91,0.15,0,0
57301,1,0,0,0,0,57,1.036434,-85.43714,100,1,1.1,0.9,34,0.18,0,0
57302,1,40.71,12.1,0,0,57,1.0362149,-85.457746,100,1,1.1,0.9,34.01,0.18,0,0
57303,1,0,0,0,0,57,1.0366433,-85.415757,100,1,1.1,0.9,33.99,0.18,0,0
57304,1,40.71,21.16,0,0,57,1.0353087,-85.29351,100,1,1.1,0.9,33.99,0.2,0,0
57305,1,50.54,13.95,0,0,57,1.0359145,-85.643006,100,1,1.1,0.9,34.18,0.17,0,0
57306,1,0,0,0,0,57,1.0372182,-84.982593,100,1,1.1,0.9,34.07,0.12,0,0
57307,1,34.3,6.58,0,0,57,1.0370617,-85.003368,100,1,1.1,0.9,34.07,0.12,0,0
57308,1,29.74,19.36,0,0,57,1.0272356,-85.377245,100,1,1.1,0.9,34.25,0.23,0,0
57309,1,0,0,0,0,57,1.0321048,-85.235197,100,1,1.1,0.9,34.17,0.19,0,0
57310,1,29.74,6.11,0,0,57,1.0319678,-85.253174,100,1,1.1,0.9,34.18,0.19,0,0
57311,1,0,0,0,0,57,1.0322265,-85.054099,100,1,1.1,0.9,33.93,0.19,0,0
57312,1,49.46,7.32,0,0,57,1.0320431,-85.082613,100,1,1.1,0.9,33.94,0.2,0,0
57313,1,49.2,5.73,0,0,57,1.034553,-86.616543,100,1,1.1,0.9,34.42,0.19,0,0
57314,1,0,0,0,0,57,1.0336814,-81.630574,230,1,1.1,0.9,33.82,0.12,0,0
57315,1,0,0,0,0,57,1.0417568,-85.175806,100,1,1.1,0.9,33.99,0.15,0,0
57316,1,49.2,4.4,0,0,57,1.0334996,-81.660929,230,1,1.1,0.9,33.83,0.13,0,0
57317,1,0,0,0,0,57,1.0361315,-81.420421,230,1,1.1,0.9,33.75,0.1,0,0
57318,1,0,0,0,0,57,1.0336814,-81.630574,230,1,1.1,0.9,33.82,0.12,0,0
57319,1,32.76,11.63,0,0,57,1.0365006,-84.344363,100,1,1.1,0.9,33.97,0.16,0,0
57320,1,32.76,12.74,0,0,57,1.0385165,-86.458767,100,1,1.1,0.9,34.33,0.17,0,0
57321,1,0,0,0,0,57,1.0355841,-85.313639,100,1,1.1,0.9,33.99,0.2,0,0
57322,1,41.76,18.85,0,0,57,1.0352683,-85.335059,100,1,1.1,0.9,34,0.21,0,0
57323,1,0,0,0,0,57,1.0305857,-85.605691,100,1,1.1,0.9,34.08,0.22,0,0
57324,1,41.76,13.56,0,0,57,1.0303124,-85.630105,100,1,1.1,0.9,34.09,0.22,0,0
57325,1,80.09,25.53,0,0,57,1.0311331,-85.87475,100,1,1.1,0.9,34.12,0.22,0,0
57326,1,0,0,0,0,57,1.0356453,-85.319306,100,1,1.1,0.9,34,0.2,0,0
57327,1,41.8,6.74,0,0,57,1.0354726,-85.344931,100,1,1.1,0.9,34.01,0.2,0,0
57328,1,40.5,6.96,0,0,57,1.0354922,-85.351728,100,1,1.1,0.9,34.01,0.2,0,0
57329,1,27.39,9,0,0,57,1.0369934,-85.430544,100,1,1.1,0.9,33.97,0.16,0,0
57330,1,56.38,23.01,0,0,57,1.0347578,-85.607841,100,1,1.1,0.9,34.03,0.19,0,0
57331,1,0,0,0,0,57,0.991627,-82.0253,230,1,1.1,0.9,33.96,0.24,0,0
57332,1,54.95,21.28,0,0,57,1.0430114,-86.151745,100,1,1.1,0.9,34.22,0.14,0,0
57333,1,0,0,0,0,57,0.9943615,-81.857476,230,1,1.1,0.9,33.91,0.22,0,0
57334,1,0,0,0,0,57,0.991627,-82.0253,230,1,1.1,0.9,33.96,0.24,0,0
57335,1,29.25,6.83,0,0,57,1.0355099,-85.432813,100,1,1.1,0.9,34.02,0.2,0,0
57336,1,0,0,0,0,57,1.0363829,-81.181526,230,1,1.1,0.9,33.74,0.12,0,0
57337,1,96.28,15.4,0,0,57,1.024226,-85.813129,100,1,1.1,0.9,34.06,0.27,0,0
57338,1,0,0,0,0,57,1.023731,-86.08351,22,1,1.1,0.9,34.08,0.28,0,0
57339,1,0,0,0,0,57,1.023731,-86.08351,1,1,1.1,0.9,34.08,0.28,0,0
57340,1,0,0,0,0,57,1.0369481,-81.103411,230,1,1.1,0.9,33.71,0.11,0,0
57341,1,68.43,26.83,0,0,57,1.0378478,-85.476152,100,1,1.1,0.9,33.98,0.16,0,0
57342,1,0,0,0,0,57,1.0383151,-85.440305,100,1,1.1,0.9,33.97,0.16,0,0
57343,1,0,0,0,0,57,1.0378478,-85.476152,100,1,1.1,0.9,33.98,0.16,0,0
57344,1,47.78,5.61,0,0,57,1.0324803,-85.740991,100,1,1.1,0.9,34.09,0.2,0,0
57345,1,47.78,8.03,0,0,57,1.0295067,-85.193158,100,1,1.1,0.9,33.96,0.24,0,0
57346,1,40.39,11.28,0,0,57,1.0372335,-84.890704,100,1,1.1,0.9,33.87,0.18,0,0
57347,1,71.05,27.44,0,0,57,1.0218185,-86.20911,100,1,1.1,0.9,34.19,0.3,0,0
57348,1,0,0,0,0,57,1.022329,-86.167195,100,1,1.1,0.9,34.18,0.29,0,0
57349,1,0,0,0,0,57,1.0411106,-85.24253,100,1,1.1,0.9,33.91,0.13,0,0
57350,1,59.58,16.71,0,0,57,1.0408215,-85.272793,100,1,1.1,0.9,33.92,0.13,0,0
57351,1,88.62,25.41,0,0,57,1.0345949,-85.724119,100,1,1.1,0.9,34.07,0.19,0,0
57352,1,40.24,4.3,0,0,57,1.0314935,-85.085542,100,1,1.1,0.9,33.98,0.18,0,0
57353,1,0,0,0,0,57,1.0340918,-85.781543,100,1,1.1,0.9,34.09,0.19,0,0
57354,1,66.66,13.09,0,0,57,1.0337566,-85.81967,100,1,1.1,0.9,34.1,0.19,0,0
57355,1,0,0,0,0,57,1.0386702,-85.072889,100,1,1.1,0.9,33.9,0.17,0,0
57356,1,66.66,15.86,0,0,57,1.0383515,-85.110087,100,1,1.1,0.9,33.91,0.18,0,0
57357,1,0,0,0,0,57,1.0360748,-84.670155,100,1,1.1,0.9,34.01,0.19,0,0
57358,1,0,0,0,0,57,1.0360748,-84.670155,13.8,1,1.1,0.9,34.01,0.19,0,0
57359,1,0,0,0,0,57,1.0360748,-84.670155,13.8,1,1.1,0.9,34.01,0.19,0,0
57360,1,0,0,0,0,57,1.0360748,-84.670155,1,1,1.1,0.9,34.01,0.19,0,0
57361,1,0,0,0,0,57,1.0364465,-84.637105,100,1,1.1,0.9,33.99,0.18,0,0
57362,1,63.31,18.78,0,0,57,1.0357093,-84.706966,100,1,1.1,0.9,34.02,0.19,0,0
57363,1,0,0,0,0,57,1.0323859,-84.268666,100,1,1.1,0.9,33.95,0.22,0,0
57364,1,0,0,0,0,57,1.0328173,-84.236072,100,1,1.1,0.9,33.94,0.22,0,0
57365,1,63.31,24.58,0,0,57,1.0319432,-84.303085,100,1,1.1,0.9,33.96,0.23,0,0
57366,1,50.8,9.87,0,0,57,1.03586,-85.461889,100,1,1.1,0.9,34.06,0.2,0,0
57367,1,0,0,0,0,57,1.0361046,-85.434912,100,1,1.1,0.9,34.05,0.19,0,0
57368,1,40.74,19.99,0,0,57,1.0385745,-84.104049,100,1,1.1,0.9,33.86,0.15,0,0
57369,1,0,0,0,0,57,1.0318988,-85.497439,100,1,1.1,0.9,34.03,0.21,0,0
57370,1,31.03,3.81,0,0,57,1.0317781,-85.516149,100,1,1.1,0.9,34.04,0.21,0,0
57371,1,0,0,0,0,57,1.0240208,-85.022888,100,1,1.1,0.9,33.94,0.3,0,0
57372,1,34.92,11.24,0,0,57,1.0237989,-85.04295,100,1,1.1,0.9,33.95,0.3,0,0
57373,1,49.31,12.43,0,0,57,1.0253948,-86.094446,100,1,1.1,0.9,34.2,0.26,0,0
57374,1,41.11,11.46,0,0,57,1.0330255,-85.198506,100,1,1.1,0.9,34.05,0.16,0,0
57375,1,41.11,11.85,0,0,57,1.0384491,-85.076187,100,1,1.1,0.9,34.03,0.08,0,0
57376,1,0,0,0,0,57,1.0323641,-84.502461,100,1,1.1,0.9,34,0.21,0,0
57377,1,41.07,13.67,0,0,57,1.0321131,-84.527095,100,1,1.1,0.9,34,0.21,0,0
57378,1,0,0,0,0,57,1.037927,-85.209046,100,1,1.1,0.9,34.11,0.13,0,0
57379,1,31.05,3.42,0,0,57,1.0378209,-85.228235,100,1,1.1,0.9,34.12,0.13,0,0
57380,1,33.49,11.79,0,0,57,1.0379553,-84.402955,100,1,1.1,0.9,33.89,0.12,0,0
57381,1,0,0,0,0,57,1.0340296,-84.436537,100,1,1.1,0.9,33.94,0.16,0,0
57382,1,19.45,2.41,0,0,57,1.0339534,-84.448562,100,1,1.1,0.9,33.94,0.16,0,0
57383,1,30.04,6.16,0,0,57,1.039666,-85.358188,100,1,1.1,0.9,33.95,0.14,0,0
57384,1,0,0,0,0,57,1.0400092,-85.113177,100,1,1.1,0.9,33.9,0.15,0,0
57385,1,30.04,7.23,0,0,57,1.039862,-85.131042,100,1,1.1,0.9,33.9,0.15,0,0
57386,1,0,0,0,0,57,1.0305397,-80.175973,230,1,1.1,0.9,33.53,0.15,0,0
57387,1,0,0,0,0,57,1.0201055,-83.053587,100,1,1.1,0.9,33.68,0.3,0,0
57388,1,3.13,1.1,0,0,57,1.0101537,-86.382989,13.8,1,1.1,0.9,33.87,0.45,0,0
57389,1,0,0,0,0,57,1.0131332,-85.940588,1,1,1.1,0.9,33.85,0.44,0,0
57390,1,70.18,34.65,0,0,57,1.0300106,-80.213359,230,1,1.1,0.9,33.54,0.15,0,0
57391,1,0,0,0,0,57,1.0316697,-80.069426,230,1,1.1,0.9,33.49,0.13,0,0
57392,1,70.18,13.79,0,0,57,1.0235679,-84.479459,100,1,1.1,0.9,34.06,0.29,0,0
57393,1,0,0,0,0,57,1.0341667,-79.982122,230,1,1.1,0.9,33.45,0.12,0,0
57394,1,0,0,0,0,57,1.0323174,-82.132296,100,1,1.1,0.9,33.49,0.19,0,0
57395,1,0,0,0,0,57,1.0345645,-79.892648,230,1,1.1,0.9,33.43,0.11,0,0
57396,1,37.65,4.84,0,0,57,1.0340327,-80.002725,230,1,1.1,0.9,33.46,0.12,0,0
57397,1,37.65,10.33,0,0,57,1.0261674,-82.98194,100,1,1.1,0.9,33.83,0.21,0,0
57398,1,0,0,0,0,57,1.0263598,-82.962735,100,1,1.1,0.9,33.82,0.21,0,0
57399,1,0,0,0,107,57,1.0417985,-81.467641,100,1,1.1,0.9,33.42,0.06,0,0
57400,1,30.55,20.68,0,0,57,1.0415152,-81.481053,100,1,1.1,0.9,33.43,0.06,0,0
57401,1,0,0,0,0,57,1.0372798,-81.938287,100,1,1.1,0.9,33.56,0.1,0,0
57402,1,30.55,4.66,0,0,57,1.0371462,-81.95648,100,1,1.1,0.9,33.56,0.1,0,0
57403,1,0,0,0,0,57,1.0351617,-79.960333,100,1,1.1,0.9,33.4,0.13,0,0
57404,1,26.47,4.24,0,0,57,1.0350512,-79.976686,100,1,1.1,0.9,33.4,0.13,0,0
57405,1,34.64,9.05,0,0,57,1.0283288,-81.032604,100,1,1.1,0.9,33.71,0.18,0,0
57406,1,0,0,0,0,57,1.0285103,-81.013943,100,1,1.1,0.9,33.71,0.18,0,0
57407,1,31.73,5.44,0,0,57,1.0294027,-82.597573,100,1,1.1,0.9,33.69,0.19,0,0
57408,1,0,0,0,0,57,1.0264339,-82.993364,100,1,1.1,0.9,33.84,0.2,0,0
57409,1,17.29,4.94,0,0,57,1.0263445,-83.002653,100,1,1.1,0.9,33.84,0.2,0,0
57410,1,0,0,0,0,57,1.0328284,-79.566863,230,1,1.1,0.9,33.43,0.12,0,0
57411,1,0,0,0,0,57,1.0379466,-81.923269,100,1,1.1,0.9,33.46,0.14,0,0
57412,1,31.92,8.04,0,0,57,1.0326677,-79.585149,230,1,1.1,0.9,33.43,0.12,0,0
57413,1,29.99,9.63,0,0,57,1.0248449,-83.130486,100,1,1.1,0.9,33.88,0.22,0,0
57414,1,0,0,0,0,57,1.0294683,-82.604786,100,1,1.1,0.9,33.66,0.2,0,0
57415,1,0,0,0,0,57,1.0296007,-82.590668,100,1,1.1,0.9,33.65,0.2,0,0
57416,1,24.71,5.54,0,0,57,1.0293495,-82.618668,100,1,1.1,0.9,33.66,0.2,0,0
57417,1,0,0,0,0,57,1.0294683,-82.604786,100,1,1.1,0.9,33.66,0.2,0,0
57418,1,0,0,0,0,57,1.0309404,-77.903302,230,1,1.1,0.9,33.31,0.07,0,0
57419,1,0,0,0,0,57,1.0432367,-80.072474,100,1,1.1,0.9,33.33,0.04,0,0
57420,1,53.14,10.99,0,0,57,1.0306701,-77.935798,230,1,1.1,0.9,33.32,0.07,0,0
57421,1,0,0,0,0,57,1.0315791,-77.84072,230,1,1.1,0.9,33.29,0.07,0,0
57422,1,0,0,0,0,57,1.0364689,-80.260869,100,1,1.1,0.9,33.25,0.05,0,0
57423,1,24.41,7.71,0,0,57,1.0363307,-80.274802,100,1,1.1,0.9,33.26,0.05,0,0
57424,1,0,0,0,-62,57,1.0380755,-76.50472,765,1,1.1,0.9,33.25,0.03,0,0
57425,1,0,0,0,0,57,1.0380172,-79.338426,230,1,1.1,0.9,33.34,0.09,0,0
57426,1,0,0,0,0,57,1.0408728,-81.165917,100,1,1.1,0.9,33.34,0.09,0,0
57427,1,73.91,11.39,0,0,57,1.0377511,-76.544073,765,1,1.1,0.9,33.27,0.03,0,0
57428,1,0,0,0,0,57,1.0406121,-76.2132,765,1,1.1,0.9,33.18,0.01,0,0
57429,1,28.9,9.82,0,0,57,1.0307128,-83.779364,100,1,1.1,0.9,33.86,0.21,0,0
57430,1,0,0,0,0,57,1.0313181,-82.53521,100,1,1.1,0.9,33.63,0.19,0,0
57431,1,41,11.81,0,0,57,1.0310782,-82.558759,100,1,1.1,0.9,33.64,0.19,0,0
57432,1,0,0,0,0,57,1.0384683,-77.940702,230,1,1.1,0.9,33.31,0.09,0,0
57433,1,73,14.46,0,0,57,1.0288067,-80.102939,100,1,1.1,0.9,33.38,0.11,0,0
57434,1,0,0,0,0,57,1.0170643,-83.435109,18,1,1.1,0.9,33.51,0.13,0,0
57435,1,0,0,0,0,57,1.0170643,-83.435109,1,1,1.1,0.9,33.51,0.13,0,0
57436,1,0,0,0,0,57,1.0388474,-77.902136,230,1,1.1,0.9,33.29,0.09,0,0
57437,1,0,0,0,0,57,1.0410347,-77.604342,230,1,1.1,0.9,33.24,0.07,0,0
57438,1,64.71,15.27,0,0,57,1.0340474,-79.961426,100,1,1.1,0.9,33.38,0.14,0,0
57439,1,0,0,0,0,57,1.0412667,-77.56889,230,1,1.1,0.9,33.23,0.07,0,0
57440,1,29.05,4.54,0,0,57,1.0281447,-81.216663,100,1,1.1,0.9,33.76,0.17,0,0
57441,1,36.98,4.75,0,0,57,1.0371777,-84.393215,100,1,1.1,0.9,33.97,0.15,0,0
57442,1,0,0,0,0,57,1.0372987,-84.372666,100,1,1.1,0.9,33.97,0.15,0,0
57443,1,36.98,7.61,0,0,57,1.0172206,-83.440215,100,1,1.1,0.9,33.83,0.33,0,0
57444,1,0,0,0,0,57,1.0292164,-84.255949,100,1,1.1,0.9,33.94,0.24,0,0
57445,1,40.22,12.34,0,0,57,1.0289952,-84.278526,100,1,1.1,0.9,33.95,0.24,0,0
57446,1,33.32,13.27,0,0,57,1.0275948,-83.442445,100,1,1.1,0.9,33.79,0.25,0,0
57447,1,32.32,4.31,0,0,57,1.0318535,-85.197729,100,1,1.1,0.9,33.99,0.22,0,0
57448,1,0,0,0,0,57,1.0379635,-81.740105,230,1,1.1,0.9,33.77,0.11,0,0
57449,1,0,0,0,0,57,1.0348769,-84.950831,100,1,1.1,0.9,33.91,0.21,0,0
57450,1,0,0,0,0,57,1.0351293,-88.300527,20,1,1.1,0.9,34.06,0.29,0,0
57451,1,0,0,0,0,57,1.0351293,-88.300527,1,1,1.1,0.9,34.06,0.29,0,0
57452,1,39.89,9.81,0,0,57,1.0377784,-81.760523,230,1,1.1,0.9,33.77,0.11,0,0
57453,1,0,0,0,0,57,1.0385035,-81.653857,230,1,1.1,0.9,33.74,0.11,0,0
57454,1,0,0,0,0,57,1.0379635,-81.740105,230,1,1.1,0.9,33.77,0.11,0,0
57455,1,0,0,0,0,57,1.0353954,-85.278027,100,1,1.1,0.9,34.09,0.2,0,0
57456,1,47.56,23.28,0,0,57,1.0350342,-85.302243,100,1,1.1,0.9,34.1,0.2,0,0
57457,1,33.71,3.61,0,0,57,1.0349874,-85.603147,100,1,1.1,0.9,34.03,0.18,0,0
57458,1,33.71,13.36,0,0,57,1.037384,-85.301016,100,1,1.1,0.9,33.96,0.18,0,0
57459,1,0,0,0,0,57,1.0317469,-84.796031,100,1,1.1,0.9,33.89,0.21,0,0
57460,1,40.08,8.72,0,0,57,1.0315773,-84.818263,100,1,1.1,0.9,33.9,0.21,0,0
57461,1,0,0,0,0,57,1.0319406,-84.771776,100,1,1.1,0.9,33.89,0.21,0,0
57462,1,32.75,5.61,0,0,57,1.0342288,-85.166505,100,1,1.1,0.9,34.1,0.14,0,0
57463,1,0,0,0,0,57,1.0343705,-85.149013,100,1,1.1,0.9,34.09,0.14,0,0
57464,1,0,0,0,0,57,1.0384777,-85.462649,100,1,1.1,0.9,34.1,0.16,0,0
57465,1,33.31,8.07,0,0,57,1.0383032,-85.481043,100,1,1.1,0.9,34.1,0.16,0,0
57466,1,40.11,9.79,0,0,57,1.0331474,-86.458163,100,1,1.1,0.9,34.41,0.19,0,0
57467,1,27.9,7.86,0,0,57,1.0363291,-85.463497,100,1,1.1,0.9,34.05,0.2,0,0
57468,1,0,0,0,0,57,1.0364832,-85.448798,100,1,1.1,0.9,34.04,0.19,0,0
57469,1,47.21,11.94,0,0,57,1.0336336,-85.609009,100,1,1.1,0.9,34.08,0.22,0,0
57470,1,0,0,0,0,57,1.0338719,-85.583376,100,1,1.1,0.9,34.07,0.22,0,0
57471,1,20.11,1.91,0,0,57,1.0368171,-85.756202,100,1,1.1,0.9,34.24,0.13,0,0
57472,1,0,0,0,0,57,1.0368937,-85.745248,100,1,1.1,0.9,34.23,0.13,0,0
57473,1,0,0,0,0,57,1.033373,-85.724363,100,1,1.1,0.9,34.1,0.22,0,0
57474,1,26.93,2.88,0,0,57,1.0332636,-85.740664,100,1,1.1,0.9,34.1,0.22,0,0
57475,1,33.95,10.63,0,2,57,1.0316389,-85.965237,100,1,1.1,0.9,34.19,0.23,0,0
57476,1,51.73,11.02,0,0,57,1.041178,-86.217518,100,1,1.1,0.9,34.25,0.15,0,0
57477,1,12.13,4.8,0,0,57,1.0354092,-85.475936,100,1,1.1,0.9,34.05,0.21,0,0
57478,1,0,0,0,0,57,1.033219,-85.43791,100,1,1.1,0.9,34.02,0.24,0,0
57479,1,44.04,25.74,0,0,57,1.0328358,-85.462975,100,1,1.1,0.9,34.02,0.24,0,0
57480,1,0,0,0,0,57,1.0336084,-85.414515,100,1,1.1,0.9,34.01,0.23,0,0
57481,1,36.82,4.17,0,0,57,1.032696,-85.642277,100,1,1.1,0.9,34.08,0.21,0,0
57482,1,0,0,0,0,57,1.0377519,-85.115247,100,1,1.1,0.9,33.9,0.19,0,0
57483,1,30.26,8.86,0,0,57,1.0376015,-85.130926,100,1,1.1,0.9,33.9,0.19,0,0
57484,1,0,0,0,0,57,1.0379276,-85.099183,100,1,1.1,0.9,33.89,0.18,0,0
57485,1,0,0,0,0,57,1.0318948,-86.359617,100,1,1.1,0.9,34.3,0.23,0,0
57486,1,30.26,11.68,0,0,57,1.0317016,-86.377266,100,1,1.1,0.9,34.31,0.23,0,0
57487,1,0,0,0,0,57,1.0321026,-86.342776,100,1,1.1,0.9,34.3,0.23,0,0
57488,1,38.02,7.16,0,0,57,1.0362785,-85.555426,100,1,1.1,0.9,34.02,0.17,0,0
57489,1,0,0,0,0,57,1.0410213,-86.277919,100,1,1.1,0.9,34.27,0.16,0,0
57490,1,56.73,30.12,0,0,57,1.040546,-86.309998,100,1,1.1,0.9,34.28,0.16,0,0
57491,1,63.26,3.88,0,0,57,1.035385,-86.677431,100,1,1.1,0.9,34.38,0.18,0,0
57492,1,0,0,0,0,57,1.0400434,-86.388062,100,1,1.1,0.9,34.3,0.16,0,0
57493,1,23.7,0.9,0,0,57,1.0399819,-86.400542,100,1,1.1,0.9,34.3,0.16,0,0
57494,1,0,0,0,0,57,1.0401196,-86.374751,100,1,1.1,0.9,34.29,0.16,0,0
57495,1,0,0,0,0,57,1.0373946,-85.699508,100,1,1.1,0.9,34.13,0.19,0,0
57496,1,45.84,17.88,0,0,57,1.0371149,-85.721878,100,1,1.1,0.9,34.14,0.19,0,0
57497,1,36.03,13.45,0,0,57,1.0292979,-81.285407,100,1,1.1,0.9,33.63,0.24,0,0
57498,1,0,0,0,0,57,1.0329331,-79.156245,230,1,1.1,0.9,33.47,0.13,0,0
57499,1,0,0,0,0,57,1.0396977,-81.176214,100,1,1.1,0.9,33.55,0.15,0,0
57500,1,45.04,17.03,0,0,57,1.0326766,-79.179044,230,1,1.1,0.9,33.48,0.13,0,0
57501,1,0,0,0,0,57,1.0327254,-80.853822,100,1,1.1,0.9,33.54,0.2,0,0
57502,1,0,0,0,0,57,1.032787,-80.845145,100,1,1.1,0.9,33.53,0.2,0,0
57503,1,14.47,2.45,0,0,57,1.0326697,-80.862202,100,1,1.1,0.9,33.54,0.2,0,0
57504,1,12.18,5.08,0,0,57,1.0315979,-82.021775,100,1,1.1,0.9,33.79,0.21,0,0
57505,1,0,0,0,0,57,1.031689,-82.01503,100,1,1.1,0.9,33.78,0.21,0,0
57506,1,35.77,5.97,0,0,57,1.0283001,-82.110811,100,1,1.1,0.9,33.85,0.24,0,0
57507,1,0,0,0,0,57,1.0084468,-87.564475,100,1,1.1,0.9,35.05,0.44,0,0
57508,1,23.4,7.95,0,0,57,1.0083039,-87.578341,100,1,1.1,0.9,35.06,0.44,0,0
57509,1,0,0,0,0,57,1.0303948,-81.15779,100,1,1.1,0.9,33.57,0.23,0,0
57510,1,0,0,0,0,57,1.0305348,-81.139523,100,1,1.1,0.9,33.57,0.23,0,0
57511,1,30.02,7.11,0,0,57,1.0302485,-81.175332,100,1,1.1,0.9,33.58,0.23,0,0
57512,1,0,0,0,0,57,1.0324289,-81.911081,100,1,1.1,0.9,33.76,0.2,0,0
57513,1,15.47,1.43,0,0,57,1.0323777,-81.920408,100,1,1.1,0.9,33.76,0.21,0,0
57514,1,24.11,3.01,0,0,57,1.0350982,-80.387285,100,1,1.1,0.9,33.38,0.16,0,0
57515,1,9.09,1.03,0,0,57,1.0375403,-79.696641,100,1,1.1,0.9,33.25,0.12,0,0
57516,1,0,0,0,0,57,1.0375698,-79.691574,100,1,1.1,0.9,33.25,0.12,0,0
57517,1,0,0,0,68,57,1.0347495,-80.454963,230,1,1.1,0.9,33.67,0.11,0,0
57518,1,0,0,0,0,57,1.0370305,-82.686668,100,1,1.1,0.9,33.75,0.15,0,0
57519,1,47.1,0.57,0,0,57,1.0346133,-80.480117,230,1,1.1,0.9,33.68,0.11,0,0
57520,1,0,0,0,0,57,1.0219067,-84.540778,100,1,1.1,0.9,34.13,0.35,0,0
57521,1,0,0,0,0,57,1.0219067,-84.540778,18,1,1.1,0.9,34.13,0.35,0,0
57522,1,0,0,0,0,57,1.0219067,-84.540778,18,1,1.1,0.9,34.13,0.35,0,0
57523,1,0,0,0,0,57,1.0219067,-84.540778,1,1,1.1,0.9,34.13,0.35,0,0
57524,1,26.82,18.28,0,0,57,1.0216654,-84.553392,100,1,1.1,0.9,34.14,0.35,0,0
57525,1,27.33,19.28,0,0,57,1.0238615,-82.224548,100,1,1.1,0.9,33.81,0.31,0,0
57526,1,0,0,0,0,57,1.0251565,-84.741384,100,1,1.1,0.9,34.18,0.34,0,0
57527,1,11.79,1.66,0,0,57,1.0251042,-84.748799,100,1,1.1,0.9,34.18,0.34,0,0
57528,1,0,0,0,0,57,1.0252022,-84.734216,100,1,1.1,0.9,34.17,0.34,0,0
57529,1,0,0,0,0,57,1.0277254,-80.382003,230,1,1.1,0.9,33.7,0.17,0,0
57530,1,45.98,11.71,0,0,57,1.0323305,-84.072306,100,1,1.1,0.9,33.95,0.26,0,0
57531,1,0,0,0,0,57,1.0286442,-80.3087,230,1,1.1,0.9,33.67,0.16,0,0
57532,1,16.79,1.43,0,0,57,1.0270953,-81.735915,100,1,1.1,0.9,33.7,0.28,0,0
57533,1,0,0,0,0,57,1.0210058,-82.71627,100,1,1.1,0.9,34.02,0.31,0,0
57534,1,47.89,15.65,0,0,57,1.0207222,-82.742972,100,1,1.1,0.9,34.02,0.31,0,0
57535,1,2.7,1.03,0,0,57,1.0063743,-85.932649,100,1,1.1,0.9,34.63,0.58,0,0
57536,1,6.77,5.39,0,0,57,1.0062952,-85.936083,100,1,1.1,0.9,34.63,0.58,0,0
57537,1,24.56,2.94,0,0,57,1.0288913,-83.608184,100,1,1.1,0.9,34,0.24,0,0
57538,1,7.84,2.48,0,0,57,1.0140057,-85.540489,100,1,1.1,0.9,34.46,0.47,0,0
57539,1,0,0,0,0,57,1.0304328,-82.667549,100,1,1.1,0.9,33.82,0.22,0,0
57540,1,12.79,5.04,0,0,57,1.0303433,-82.674937,100,1,1.1,0.9,33.82,0.22,0,0
57541,1,0,0,0,0,57,1.0305208,-82.660055,100,1,1.1,0.9,33.82,0.22,0,0
57542,1,0,0,0,0,57,1.0304328,-82.667549,100,1,1.1,0.9,33.82,0.22,0,0
57543,1,23.83,11.93,0,0,57,1.0088201,-85.361505,100,1,1.1,0.9,34.42,0.47,0,0
57544,1,22.5,2.32,0,0,57,1.0213295,-85.794748,100,1,1.1,0.9,34.48,0.34,0,0
57545,1,0,0,0,0,57,1.0213995,-85.782003,100,1,1.1,0.9,34.48,0.34,0,0
57546,1,0,0,0,0,57,1.0387802,-77.529355,230,1,1.1,0.9,33.28,0.05,0,0
57547,1,0,0,0,0,57,1.0300864,-81.341154,100,1,1.1,0.9,33.45,0.14,0,0
57548,1,50.13,16.24,0,0,57,1.0384988,-77.556566,230,1,1.1,0.9,33.29,0.05,0,0
57549,1,0,0,0,0,57,1.0393926,-77.445228,230,1,1.1,0.9,33.26,0.04,0,0
57550,1,0,0,0,0,57,1.0387802,-77.529355,230,1,1.1,0.9,33.28,0.05,0,0
57551,1,54.67,13.27,0,0,57,1.0252086,-83.686244,100,1,1.1,0.9,34.03,0.16,0,0
57552,1,0,0,0,0,57,1.0338835,-80.660306,100,1,1.1,0.9,33.58,0.12,0,0
57553,1,10.91,0.57,0,0,57,1.0338495,-80.666739,100,1,1.1,0.9,33.59,0.12,0,0
57554,1,0,0,0,0,57,1.0408785,-80.158392,100,1,1.1,0.9,33.36,0.05,0,0
57555,1,15.31,1.98,0,0,57,1.0408167,-80.167731,100,1,1.1,0.9,33.36,0.06,0,0
57556,1,0,0,0,0,57,1.0409369,-80.149049,100,1,1.1,0.9,33.36,0.05,0,0
57557,1,36.51,6.33,0,0,57,1.0218995,-81.262408,100,1,1.1,0.9,33.64,0.18,0,0
57558,1,44.32,8.86,0,0,57,1.0316617,-81.468141,100,1,1.1,0.9,33.54,0.1,0,0
57559,1,0,0,0,0,57,1.0318412,-81.44438,100,1,1.1,0.9,33.54,0.1,0,0
57560,1,0,0,0,0,57,1.0220446,-82.468822,100,1,1.1,0.9,33.81,0.2,0,0
57561,1,34.83,14.51,0,0,57,1.0218023,-82.488182,100,1,1.1,0.9,33.82,0.2,0,0
57562,1,30.23,0.97,0,0,57,1.0253928,-81.99232,100,1,1.1,0.9,33.69,0.17,0,0
57563,1,0,0,0,0,57,1.0335696,-81.837716,100,1,1.1,0.9,33.55,0.08,0,0
57564,1,30.23,3.31,0,0,57,1.0334489,-81.855874,100,1,1.1,0.9,33.56,0.08,0,0
57565,1,0,0,0,0,57,1.0336954,-81.818987,100,1,1.1,0.9,33.55,0.07,0,0
57566,1,0,0,0,0,57,1.0335696,-81.837716,100,1,1.1,0.9,33.55,0.08,0,0
57567,1,0.57,0.42,0,0,57,1.0320057,-82.100493,100,1,1.1,0.9,33.66,0.12,0,0
57568,1,33.96,15.22,0,0,57,1.0317538,-82.120287,100,1,1.1,0.9,33.67,0.12,0,0
57569,1,0,0,0,0,57,1.031606,-81.689298,100,1,1.1,0.9,33.53,0.1,0,0
57570,1,38.89,3.37,0,0,57,1.0314852,-81.711551,100,1,1.1,0.9,33.53,0.11,0,0
57571,1,0,0,0,0,57,1.0294455,-81.858653,100,1,1.1,0.9,33.64,0.12,0,0
57572,1,35.73,11.76,0,0,57,1.0292336,-81.879084,100,1,1.1,0.9,33.65,0.12,0,0
57573,1,0,0,0,0,57,1.038601,-79.43717,100,1,1.1,0.9,33.26,0.09,0,0
57574,1,11.29,3.29,0,0,57,1.0385327,-79.443736,100,1,1.1,0.9,33.26,0.09,0,0
57575,1,13.9,6.38,0,0,57,1.0245323,-81.516787,100,1,1.1,0.9,33.68,0.18,0,0
57576,1,0,0,0,0,57,1.031615,-78.230385,230,1,1.1,0.9,33.33,0.05,0,0
57577,1,0,0,0,0,57,1.0277138,-80.200372,100,1,1.1,0.9,33.35,0.12,0,0
57578,1,0,0,0,0,57,1.0261725,-81.226617,18,1,1.1,0.9,33.36,0.16,0,0
57579,1,0,0,0,0,57,1.0261725,-81.226617,1,1,1.1,0.9,33.36,0.16,0,0
57580,1,78.38,29.72,0,0,57,1.0310754,-78.275953,230,1,1.1,0.9,33.34,0.05,0,0
57581,1,0,0,0,0,57,1.0323526,-78.145723,230,1,1.1,0.9,33.31,0.04,0,0
57582,1,0,0,0,0,57,1.031615,-78.230385,230,1,1.1,0.9,33.33,0.05,0,0
57583,1,0,0,0,0,57,1.0330028,-77.782175,230,1,1.1,0.9,33.29,0.05,0,0
57584,1,61.26,21.1,0,0,57,1.0349203,-81.219454,100,1,1.1,0.9,33.52,0.08,0,0
57585,1,0,0,0,0,57,1.0337714,-77.736865,230,1,1.1,0.9,33.28,0.04,0,0
57586,1,23.71,7.93,0,0,57,1.0354731,-80.821448,100,1,1.1,0.9,33.53,0.1,0,0
57587,1,56.52,11.55,0,0,57,1.0342384,-81.463741,100,1,1.1,0.9,33.49,0.08,0,0
57588,1,0,0,0,0,57,1.0344991,-81.430792,100,1,1.1,0.9,33.48,0.08,0,0
57589,1,35.29,10.19,0,0,57,1.0317509,-81.348308,100,1,1.1,0.9,33.59,0.11,0,0
57590,1,52.73,14.18,0,0,57,1.0326568,-81.527565,100,1,1.1,0.9,33.51,0.09,0,0
57591,1,26.32,11.23,0,0,57,1.0214687,-81.49551,100,1,1.1,0.9,33.69,0.2,0,0
57592,1,30.75,11.12,0,0,57,1.0328732,-83.420244,100,1,1.1,0.9,33.91,0.08,0,0
57593,1,19.01,9.89,0,0,57,1.0371773,-83.249402,100,1,1.1,0.9,33.86,0.05,0,0
57594,1,0,0,0,0,57,1.0296715,-81.392916,100,1,1.1,0.9,33.48,0.14,0,0
57595,1,43.77,6.65,0,0,57,1.0295022,-81.417273,100,1,1.1,0.9,33.48,0.14,0,0
57596,1,31.2,6.63,0,0,57,1.0301436,-82.664335,100,1,1.1,0.9,33.75,0.17,0,0
57597,1,0,0,0,0,57,1.0264179,-81.885329,100,1,1.1,0.9,33.65,0.16,0,0
57598,1,26.7,5.92,0,0,57,1.026283,-81.901388,100,1,1.1,0.9,33.65,0.16,0,0
57599,1,0,0,0,0,57,1.0245136,-82.665212,100,1,1.1,0.9,33.77,0.2,0,0
57600,1,31.53,5.69,0,0,57,1.0243665,-82.682539,100,1,1.1,0.9,33.77,0.2,0,0
57601,1,45.6,13.56,0,0,57,1.0221328,-82.379623,100,1,1.1,0.9,33.8,0.19,0,0
57602,1,14.75,4.29,0,0,57,1.0378081,-80.088543,100,1,1.1,0.9,33.23,0.04,0,0
57603,1,0,0,0,0,57,1.038014,-80.056935,100,1,1.1,0.9,33.21,0.04,0,0
57604,1,63.57,10.18,0,0,57,1.037778,-80.093874,100,1,1.1,0.9,33.22,0.04,0,0
57605,1,56.39,12.5,0,0,57,1.0336387,-80.743067,100,1,1.1,0.9,33.35,0.08,0,0
57606,1,0,0,0,0,57,1.0267232,-82.096345,100,1,1.1,0.9,33.71,0.13,0,0
57607,1,42.2,4.25,0,0,57,1.0265697,-82.122783,100,1,1.1,0.9,33.72,0.14,0,0
57608,1,8.03,0.41,0,0,57,1.0396887,-81.507031,100,1,1.1,0.9,33.5,0.06,0,0
57609,1,0,0,0,0,57,1.023391,-83.039137,100,1,1.1,0.9,33.87,0.21,0,0
57610,1,30.1,14.84,0,0,57,1.0231458,-83.055338,100,1,1.1,0.9,33.88,0.21,0,0
57611,1,33.26,8.29,0,0,57,1.0234573,-83.35151,100,1,1.1,0.9,34.01,0.19,0,0
57612,1,36.29,4.32,0,0,57,1.0348126,-81.957742,100,1,1.1,0.9,33.57,0.07,0,0
57613,1,38.86,7.43,0,0,57,1.0203077,-83.334892,100,1,1.1,0.9,34.04,0.21,0,0
57614,1,0,0,0,0,57,1.0252514,-83.222355,100,1,1.1,0.9,33.91,0.18,0,0
57615,1,18.72,5.71,0,0,57,1.0251562,-83.232211,100,1,1.1,0.9,33.91,0.18,0,0
57616,2,0,0,0,0,57,1.0344786,-81.772327,100,1,1.1,0.9,33.71,0.19,0,0
57617,1,10.33,3.01,0,0,57,1.0344588,-81.773585,100,1,1.1,0.9,33.71,0.19,0,0
57618,1,0,0,0,137,57,1.045,-76.96581,765,1,1.1,0.9,33.46,0,0,0
57619,1,0,0,0,0,57,1.0447586,-79.819177,230,1,1.1,0.9,33.49,0.03,0,0
57620,1,0,0,0,0,57,1.0427396,-84.274362,100,1,1.1,0.9,33.8,0.06,0,0
57621,1,0,0,0,0,57,1.0427396,-84.274362,22,1,1.1,0.9,33.8,0.06,0,0
57622,1,0,0,0,0,57,1.0427396,-84.274362,22,1,1.1,0.9,33.8,0.06,0,0
57623,1,0,0,0,0,57,1.0427396,-84.274362,1,1,1.1,0.9,33.8,0.06,0,0
57624,2,0,0,0,0,57,1.0493421,-75.911108,13.8,1,1.1,0.9,33.45,0,0,0
