BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
57625,2,0,0,0,0,57,1.0499384,-75.758069,13.8,1,1.1,0.9,33.45,0,0,0
57626,2,0,0,0,0,57,1.0510234,-75.497884,13.8,1,1.1,0.9,33.44,0,0,0
57627,1,0,0,0,0,57,1.0452262,-76.96891,765,1,1.1,0.9,33.47,0,0,0
57628,1,37.07,19.02,0,0,57,1.044731,-76.984133,765,1,1.1,0.9,33.47,0.01,0,0
57629,1,0,0,0,0,57,1.0409409,-80.209183,230,1,1.1,0.9,33.58,0.06,0,0
57630,1,0,0,0,0,57,1.0345016,-87.708828,100,1,1.1,0.9,34.87,-0,0,0
57631,1,0,0,0,0,57,1.0449625,-88.405508,69,1,1.1,0.9,34.96,-0.08,0,0
57632,2,0,0,0,0,57,1.0299356,-86.87593,13.8,1,1.1,0.9,34.83,-0.02,0,0
57633,1,0,0,0,0,57,1.0344414,-87.716716,100,1,1.1,0.9,34.87,0,0,0
57634,1,0,0,0,0,57,1.0345016,-87.708828,100,1,1.1,0.9,34.87,-0,0,0
57635,1,0,0,0,115.5,57,1.0380807,-80.47484,230,1,1.1,0.9,33.59,-0,0,0
57636,1,0,0,0,0,57,1.0460001,-83.266822,100,1,1.1,0.9,33.61,0,0,0
57637,2,0,0,0,0,57,1.0469603,-83.128802,13.8,1,1.1,0.9,33.6,0,0,0
57638,2,0,0,0,0,57,1.0460001,-83.266822,20,1,1.1,0.9,33.61,0,0,0
57639,1,0.91,0.36,0,0,57,1.0380749,-80.475326,230,1,1.1,0.9,33.59,-0,0,0
57640,1,0,0,0,0,57,1.0386436,-80.316683,230,1,1.1,0.9,33.54,-0,0,0
57641,1,0,0,0,0,57,1.0333985,-80.403631,100,1,1.1,0.9,33.53,0.15,0,0
57642,1,0,0,0,0,57,1.0333985,-80.403631,18,1,1.1,0.9,33.53,0.15,0,0
57643,1,0,0,0,0,57,1.0333985,-80.403631,18,1,1.1,0.9,33.53,0.15,0,0
57644,1,0,0,0,0,57,1.0333985,-80.403631,1,1,1.1,0.9,33.53,0.15,0,0
57645,2,0,0,0,0,57,1.0336561,-80.346637,18,1,1.1,0.9,33.53,0.15,0,0
57646,1,0,0,0,0,57,1.0333903,-80.404657,100,1,1.1,0.9,33.53,0.15,0,0
57647,1,0,0,0,0,57,1.0333985,-80.403631,100,1,1.1,0.9,33.53,0.15,0,0
57648,2,33.84,3.83,0,0,57,1.0363866,-86.686832,100,1,1.1,0.9,34.48,0.16,0,0
57649,2,0,0,0,0,57,1.0419258,-80.891701,230,1,1.1,0.9,33.69,0.08,0,0
57650,1,0,0,0,0,57,1.0383231,-84.439418,100,1,1.1,0.9,33.76,0.17,0,0
57651,1,0,0,0,0,57,1.042377,-80.753439,230,1,1.1,0.9,33.65,0.08,0,0
57652,1,0,0,0,0,57,1.0337991,-84.463906,100,1,1.1,0.9,33.93,0.15,0,0
57653,2,0,0,0,0,57,1.0341074,-84.394809,13.8,1,1.1,0.9,33.93,0.14,0,0
57654,2,0,0,0,0,57,1.034116,-84.393948,13.8,1,1.1,0.9,33.93,0.14,0,0
57655,1,0,0,0,0,57,1.0337851,-84.465746,100,1,1.1,0.9,33.93,0.15,0,0
57656,1,0,0,0,0,57,1.0337991,-84.463906,100,1,1.1,0.9,33.93,0.15,0,0
57657,1,8.97,0.93,0,0,57,1.020515,-84.479654,100,1,1.1,0.9,34.18,0.35,0,0
57658,2,0,0,0,0,57,1.0206002,-84.334384,18,1,1.1,0.9,34.18,0.35,0,0
57659,2,0,0,0,0,57,1.020515,-84.479654,13.8,1,1.1,0.9,34.18,0.35,0,0
57660,1,0,0,0,0,57,1.0205375,-84.476939,100,1,1.1,0.9,34.18,0.35,0,0
57661,1,0,0,0,0,57,1.0132179,-89.646095,100,1,1.1,0.9,35.23,0.31,0,0
57662,2,0,0,0,0,57,1.0392271,-89.59877,13.8,1,1.1,0.9,35.23,0.31,0,0
57663,2,0,0,0,0,57,1.0392737,-89.522217,13.8,1,1.1,0.9,35.23,0.31,0,0
57664,1,0,0,0,0,57,1.0392054,-89.633569,1,1,1.1,0.9,35.23,0.31,0,0
57665,1,0,0,0,0,57,1.0132023,-89.64988,100,1,1.1,0.9,35.24,0.31,0,0
57666,1,0,0,0,0,57,1.0132179,-89.646095,100,1,1.1,0.9,35.23,0.31,0,0
57667,2,0,0,0,0,57,1.0296706,-83.225676,100,1,1.1,0.9,33.74,0.21,0,0
57668,1,9.72,2.84,0,0,57,1.0296656,-83.227084,100,1,1.1,0.9,33.74,0.21,0,0
57669,1,0,0,0,0,57,1.0393642,-79.642101,100,1,1.1,0.9,33.32,0.11,0,0
57670,2,0,0,0,0,57,1.0393642,-79.642101,20,1,1.1,0.9,33.32,0.11,0,0
57671,1,0,0,0,0,57,1.0393642,-79.642101,100,1,1.1,0.9,33.32,0.11,0,0
57672,1,0,0,0,0,57,1.0118264,-88.471579,100,1,1.1,0.9,34.86,0.36,0,0
57673,2,0,0,0,0,57,1.0255777,-88.376043,18,1,1.1,0.9,34.85,0.36,0,0
57674,2,0,0,0,0,57,1.0252313,-88.41177,13.8,1,1.1,0.9,34.86,0.36,0,0
57675,2,0,0,0,0,57,1.0250435,-88.430196,18,1,1.1,0.9,34.86,0.36,0,0
57676,2,0,0,0,0,57,1.0255191,-88.381549,13.8,1,1.1,0.9,34.86,0.36,0,0
57677,2,0,0,0,0,57,1.0251259,-88.421667,18,1,1.1,0.9,34.86,0.36,0,0
57678,1,0,0,0,0,57,1.011759,-88.475792,100,1,1.1,0.9,34.86,0.36,0,0
57679,2,0.41,0.1,0,0,57,1.0308923,-82.804348,100,1,1.1,0.9,33.69,0.19,0,0
57680,1,0,0,0,0,57,1.0308879,-82.805806,100,1,1.1,0.9,33.69,0.19,0,0
57681,1,0,0,0,0,57,1.0300335,-81.324767,100,1,1.1,0.9,33.52,0.12,0,0
57682,2,0,0,0,0,57,1.0325718,-81.072469,13.8,1,1.1,0.9,33.51,0.11,0,0
57683,1,0,0,0,0,57,1.0299883,-81.327651,100,1,1.1,0.9,33.52,0.12,0,0
57684,1,0,0,0,-77,57,1.0380384,-75.811659,765,1,1.1,0.9,33.2,0.02,0,0
57685,2,0,0,0,0,57,1.0369999,-77.570577,230,1,1.1,0.9,33.22,0,0,0
57686,1,0,0,0,0,57,1.040885,-80.189926,100,1,1.1,0.9,33.22,0.03,0,0
57687,1,0,0,0,0,57,1.0407277,-75.69019,765,1,1.1,0.9,33.16,-0.01,0,0
57688,1,0,0,0,-73.5,57,1.0420001,-75.682682,765,1,1.1,0.9,33.15,0,0,0
57689,1,0,0,0,0,57,1.0434989,-76.888483,230,1,1.1,0.9,33.16,0.01,0,0
57690,1,0,0,0,0,57,1.0371618,-80.073575,100,1,1.1,0.9,33.2,0.06,0,0
57691,1,0,0,0,0,57,1.0343475,-82.760131,13.8,1,1.1,0.9,33.24,0.1,0,0
57692,1,0,0,0,0,57,1.0343475,-82.760131,1,1,1.1,0.9,33.24,0.1,0,0
57693,2,0,0,0,0,57,1.0466793,-74.796889,13.8,1,1.1,0.9,33.14,0,0,0
57694,1,0,0,0,0,57,1.0428192,-76.954993,230,1,1.1,0.9,33.18,0.02,0,0
57695,1,0,0,0,0,57,1.0428188,-75.690865,765,1,1.1,0.9,33.15,-0,0,0
57696,1,0,0,0,0,57,1.0434989,-76.888483,230,1,1.1,0.9,33.16,0.01,0,0
57697,1,0,0,0,0,57,1.0434989,-76.888483,230,1,1.1,0.9,33.16,0.01,0,0
57698,1,0,0,0,0,57,1.0368144,-78.901508,230,1,1.1,0.9,33.37,0.05,0,0
57699,1,0,0,0,0,57,1.0453721,-81.300193,100,1,1.1,0.9,33.36,0.03,0,0
57700,2,0,0,0,0,57,1.0498355,-77.401524,13.8,1,1.1,0.9,33.33,0.03,0,0
57701,2,0,0,0,0,57,1.0467707,-77.765485,20,1,1.1,0.9,33.34,0.03,0,0
57702,1,0,0,0,0,57,1.0365651,-78.94056,230,1,1.1,0.9,33.38,0.05,0,0
57703,1,0,0,0,0,57,1.0368144,-78.901508,230,1,1.1,0.9,33.37,0.05,0,0
57704,1,0,0,0,12,57,1.042677,-77.270214,765,1,1.1,0.9,33.55,0.03,0,0
57705,1,0,0,0,0,57,1.0432675,-80.459789,230,1,1.1,0.9,33.62,0.07,0,0
57706,1,0,0,0,0,57,1.0437087,-84.659054,100,1,1.1,0.9,33.75,0.13,0,0
57707,2,0,0,0,0,57,1.0456458,-76.957465,13.8,1,1.1,0.9,33.55,0.03,0,0
57708,2,0,0,0,0,57,1.0458268,-76.938127,13.8,1,1.1,0.9,33.55,0.03,0,0
57709,2,0,0,0,0,57,1.0451037,-77.016229,13.8,1,1.1,0.9,33.55,0.03,0,0
57710,2,0,0,0,0,57,1.0455461,-76.968609,18,1,1.1,0.9,33.55,0.03,0,0
57711,2,0,0,0,0,57,1.0439578,-77.136008,13.8,1,1.1,0.9,33.55,0.03,0,0
57712,1,0,0,0,0,57,1.0448906,-77.021743,765,1,1.1,0.9,33.48,0.01,0,0
57713,1,0,0,0,0,57,1.042677,-77.270214,765,1,1.1,0.9,33.55,0.03,0,0
57714,1,4.81,2.37,0,0,57,1.0426404,-77.272704,765,1,1.1,0.9,33.56,0.03,0,0
57715,2,0,0,0,0,57,1.0319662,-84.983246,100,1,1.1,0.9,33.86,0.21,0,0
57716,1,0,0,0,0,57,1.0314829,-85.016925,100,1,1.1,0.9,33.87,0.22,0,0
57717,1,0,0,0,0,57,1.0319662,-84.983246,100,1,1.1,0.9,33.86,0.21,0,0
57718,1,0,0,0,-257,57,1.0410001,-75.553038,765,1,1.1,0.9,33.17,0,0,0
57719,1,0,0,0,0,57,1.0413957,-76.887457,230,1,1.1,0.9,33.21,0.03,0,0
57720,1,0,0,0,0,57,1.0322123,-81.284492,100,1,1.1,0.9,33.42,0.11,0,0
57721,2,0,0,0,0,57,1.0364945,-75.404523,13.8,1,1.1,0.9,33.16,0,0,0
57722,2,0,0,0,0,57,1.0410001,-75.553038,13.8,1,1.1,0.9,33.17,0,0,0
57723,2,0,0,0,0,57,1.0410001,-75.553038,18,1,1.1,0.9,33.17,0,0,0
57724,2,0,0,0,0,57,1.0410001,-75.553038,18,1,1.1,0.9,33.17,0,0,0
57725,1,0,0,0,0,57,1.0428111,-75.518368,765,1,1.1,0.9,33.15,-0.01,0,0
57726,1,0,0,0,0,57,1.0410001,-75.553038,765,1,1.1,0.9,33.17,0,0,0
57727,2,0,0,0,0,57,1.037207,-84.781049,100,1,1.1,0.9,33.87,0.18,0,0
57728,1,0,0,0,0,57,1.0371887,-84.789411,100,1,1.1,0.9,33.87,0.18,0,0
57729,1,0,0,0,0,57,1.0408633,-87.570771,100,1,1.1,0.9,34.73,0.02,0,0
57730,1,0,0,0,0,57,1.0540704,-87.504967,69,1,1.1,0.9,34.8,-0.01,0,0
57731,2,0,0,0,0,57,1.0218354,-87.553726,13.8,1,1.1,0.9,34.73,0.02,0,0
57732,2,0,0,0,0,57,1.0216943,-87.572367,13.8,1,1.1,0.9,34.73,0.02,0,0
57733,1,0,0,0,0,57,1.0216943,-87.572367,1,1,1.1,0.9,34.73,0.02,0,0
57734,2,0,0,0,0,57,1.0168892,-87.381611,13.8,1,1.1,0.9,34.72,0.02,0,0
57735,2,0,0,0,0,57,1.0169368,-87.374898,13.8,1,1.1,0.9,34.72,0.02,0,0
57736,1,35.05,3.82,0,0,57,1.0407409,-87.581651,100,1,1.1,0.9,34.73,0.02,0,0
57737,1,0,0,0,0,57,1.0354141,-85.181509,100,1,1.1,0.9,34.09,0.14,0,0
57738,2,0,0,0,0,57,1.0173534,-85.08052,13.8,1,1.1,0.9,34.08,0.14,0,0
57739,2,0,0,0,0,57,1.0168648,-85.130019,24,1,1.1,0.9,34.09,0.14,0,0
57740,2,0,0,0,0,57,1.0172231,-85.093153,13.2,1,1.1,0.9,34.09,0.14,0,0
57741,1,0,0,0,0,57,1.0353694,-85.184305,100,1,1.1,0.9,34.09,0.14,0,0
57742,1,0,0,0,0,57,1.0354141,-85.181509,100,1,1.1,0.9,34.09,0.14,0,0
57743,1,0,0,0,0,57,1.0354141,-85.181509,100,1,1.1,0.9,34.09,0.14,0,0
57744,1,0,0,0,0,57,1.039607,-86.617246,100,1,1.1,0.9,34.55,0.06,0,0
57745,2,0,0,0,0,57,1.0394651,-86.22636,13.8,1,1.1,0.9,34.54,0.06,0,0
57746,1,0,0,0,0,57,1.0395778,-86.625954,100,1,1.1,0.9,34.56,0.06,0,0
57747,1,0,0,0,0,57,1.039607,-86.617246,100,1,1.1,0.9,34.55,0.06,0,0
57748,2,0,0,0,0,57,1.0391746,-80.099109,100,1,1.1,0.9,33.37,0.08,0,0
57749,1,0,0,0,0,57,1.0340364,-81.957143,100,1,1.1,0.9,33.55,0.15,0,0
57750,2,0,0,0,0,57,1.0340776,-81.88743,13.8,1,1.1,0.9,33.55,0.15,0,0
57751,2,0,0,0,0,57,1.0340837,-81.891127,13.8,1,1.1,0.9,33.55,0.15,0,0
57752,1,0,0,0,0,57,1.0340273,-81.959528,100,1,1.1,0.9,33.55,0.15,0,0
57753,1,0,0,0,0,57,1.0289284,-81.464783,100,1,1.1,0.9,33.56,0.13,0,0
57754,2,0,0,0,0,57,1.0292641,-81.388734,13.8,1,1.1,0.9,33.56,0.13,0,0
57755,1,0,0,0,0,57,1.028913,-81.466624,100,1,1.1,0.9,33.56,0.13,0,0
57756,1,0,0,0,0,57,1.0288963,-85.069832,100,1,1.1,0.9,33.9,0.25,0,0
57757,2,0,0,0,0,57,1.0423377,-85.028566,24,1,1.1,0.9,33.9,0.24,0,0
57758,2,0,0,0,0,57,1.0426657,-84.996408,13.8,1,1.1,0.9,33.9,0.24,0,0
57759,1,0,0,0,0,57,1.0288424,-85.073769,100,1,1.1,0.9,33.9,0.25,0,0
57760,1,0,0,0,0,57,1.0285138,-81.030104,100,1,1.1,0.9,33.71,0.18,0,0
57761,2,0,0,0,0,57,1.0286188,-80.873531,13.8,1,1.1,0.9,33.7,0.18,0,0
57762,1,0,0,0,0,57,1.0285026,-81.03318,100,1,1.1,0.9,33.71,0.18,0,0
57763,1,0,0,0,0,57,1.028158,-82.024809,100,1,1.1,0.9,33.82,0.24,0,0
57764,2,0,0,0,0,57,1.0285596,-81.935452,13.8,1,1.1,0.9,33.82,0.24,0,0
57765,2,0,0,0,0,57,1.0285801,-81.931153,20,1,1.1,0.9,33.82,0.24,0,0
57766,1,0,0,0,0,57,1.0281375,-82.027002,100,1,1.1,0.9,33.82,0.24,0,0
57767,1,0.52,0.07,0,0,57,1.0281558,-82.025088,100,1,1.1,0.9,33.82,0.24,0,0
57768,1,0,0,0,0,57,1.028158,-82.024809,100,1,1.1,0.9,33.82,0.24,0,0
57769,1,0,0,0,0,57,1.0385414,-84.493334,100,1,1.1,0.9,33.77,0.17,0,0
57770,2,0,0,0,0,57,1.0209625,-84.324711,13.8,1,1.1,0.9,33.77,0.16,0,0
57771,1,0,0,0,0,57,1.0384136,-84.503178,100,1,1.1,0.9,33.78,0.17,0,0
57772,1,0,0,0,0,57,1.0417367,-80.214084,230,1,1.1,0.9,33.58,0.06,0,0
57773,1,0,0,0,0,57,1.04141,-84.219416,100,1,1.1,0.9,33.81,0.09,0,0
57774,2,0,0,0,0,57,1.0268265,-78.389466,13.8,1,1.1,0.9,33.53,0.04,0,0
57775,2,0,0,0,0,57,1.025486,-77.830504,24,1,1.1,0.9,33.52,0.03,0,0
57776,2,0,0,0,0,57,1.0251707,-78.598907,13.8,1,1.1,0.9,33.53,0.03,0,0
57777,2,0,0,0,0,57,1.0265861,-78.461597,18,1,1.1,0.9,33.51,0.03,0,0
57778,2,0,0,0,0,57,1.0257935,-79.875539,13.8,1,1.1,0.9,33.57,0.05,0,0
57779,1,0,0,0,0,57,1.0410929,-80.269488,230,1,1.1,0.9,33.59,0.06,0,0
57780,1,0,0,0,0,57,1.0417367,-80.214084,230,1,1.1,0.9,33.58,0.06,0,0
57781,2,0,0,0,0,57,1.0363896,-80.692927,100,1,1.1,0.9,33.38,0.07,0,0
57782,2,0,0,0,0,57,1.049541,-80.638252,13.8,1,1.1,0.9,33.37,0.07,0,0
57783,2,0,0,0,0,57,1.0495464,-80.6287,13.8,1,1.1,0.9,33.37,0.07,0,0
57784,1,0,0,0,0,57,1.0495117,-80.689195,1,1,1.1,0.9,33.38,0.07,0,0
57785,1,0,0,0,0,57,1.0363763,-80.697134,100,1,1.1,0.9,33.38,0.07,0,0
57786,1,0,0,0,0,57,1.0402149,-74.642031,765,1,1.1,0.9,33.07,0.07,0,0
57787,1,0,0,0,0,57,1.0418821,-76.641596,230,1,1.1,0.9,33.11,0.09,0,0
57788,1,0,0,0,0,57,1.0366593,-80.402443,100,1,1.1,0.9,33.33,0.18,0,0
57789,2,0,0,0,0,57,1.0381641,-74.459387,13.8,1,1.1,0.9,33.07,0.07,0,0
57790,2,0,0,0,0,57,1.0360317,-72.795977,13.8,1,1.1,0.9,33.04,0.07,0,0
57791,1,9.1,2.55,0,0,57,1.0418319,-76.646627,230,1,1.1,0.9,33.11,0.09,0,0
57792,1,0,0,0,0,57,1.0422937,-74.806412,765,1,1.1,0.9,33.1,0.03,0,0
57793,1,0,0,0,0,57,1.0408758,-76.853473,230,1,1.1,0.9,33.17,0.09,0,0
57794,1,0,0,0,0,57,1.0389004,-79.380221,100,1,1.1,0.9,33.18,0.11,0,0
57795,2,0,0,0,0,57,1.0389004,-79.380221,13.8,1,1.1,0.9,33.18,0.11,0,0
57796,2,0,0,0,0,57,1.0389004,-79.380221,13.8,1,1.1,0.9,33.18,0.11,0,0
57797,1,0,0,0,0,57,1.0389004,-79.380221,1,1,1.1,0.9,33.18,0.11,0,0
57798,1,0,0,0,0,57,1.0389004,-79.380221,100,1,1.1,0.9,33.18,0.11,0,0
57799,1,0,0,0,244,57,1.045,-76.390772,765,1,1.1,0.9,33.44,0,0,0
57800,1,0,0,0,0,57,1.0420338,-80.220697,230,1,1.1,0.9,33.65,0.02,0,0
57801,1,0,0,0,0,57,1.0236854,-83.685036,161,1,1.1,0.9,34.2,0.04,0,0
57802,1,0,0,0,0,57,1.0432717,-87.389811,100,1,1.1,0.9,34.62,0.01,0,0
57803,2,0,0,0,0,57,1.049878,-75.842859,13.8,1,1.1,0.9,33.43,0,0,0
57804,1,0,0,0,0,57,1.0381297,-80.49468,230,1,1.1,0.9,33.73,0.05,0,0
57805,1,0,0,0,0,57,1.0235286,-83.647176,161,1,1.1,0.9,34.19,0.04,0,0
57806,1,0,0,0,0,57,1.0409709,-87.844244,100,1,1.1,0.9,34.75,0.07,0,0
57807,1,0,0,0,0,57,1.0434102,-87.598572,69,1,1.1,0.9,34.82,0.09,0,0
57808,1,0,0,0,0,57,1.0403555,-87.906709,13.8,1,1.1,0.9,34.73,0.06,0,0
57809,1,0,0,0,0,57,1.0403555,-87.906709,1,1,1.1,0.9,34.73,0.06,0,0
57810,2,0,0,0,0,57,1.0123298,-86.847344,13.8,1,1.1,0.9,34.77,0.09,0,0
57811,2,0,0,0,0,57,1.0119558,-87.397107,13.8,1,1.1,0.9,34.81,0.09,0,0
57812,2,0,0,0,0,57,1.0121319,-87.193136,13.8,1,1.1,0.9,34.79,0.09,0,0
57813,1,0,0,0,0,57,1.0408758,-87.850786,100,1,1.1,0.9,34.75,0.07,0,0
57814,1,0,0,0,0,57,1.0409709,-87.844244,100,1,1.1,0.9,34.75,0.07,0,0
57815,1,0,0,0,0,57,1.0409709,-87.844244,100,1,1.1,0.9,34.75,0.07,0,0
57816,1,0,0,0,0,57,1.0409709,-87.844244,100,1,1.1,0.9,34.75,0.07,0,0
57817,1,0,0,0,320,57,1.045,-77.026218,765,1,1.1,0.9,33.5,0.01,0,0
57818,1,0,0,0,0,57,1.0438854,-80.223437,230,1,1.1,0.9,33.58,0.06,0,0
57819,1,0,0,0,0,57,1.0424519,-85.126503,100,1,1.1,0.9,33.88,0.12,0,0
57820,2,0,0,0,0,57,1.0139877,-74.165573,18,1,1.1,0.9,33.46,0,0,0
57821,2,0,0,0,0,57,1.026302,-75.823033,13.8,1,1.1,0.9,33.48,0,0,0
57822,2,0,0,0,0,57,1.0273166,-75.627341,22,1,1.1,0.9,33.48,0,0,0
57823,2,0,0,0,0,57,1.0245003,-76.145618,22,1,1.1,0.9,33.49,0,0,0
57824,2,0,0,0,0,57,1.0286002,-75.392546,13.8,1,1.1,0.9,33.47,0,0,0
57825,2,0,0,0,0,57,1.0249227,-76.076422,13.8,1,1.1,0.9,33.48,0,0,0
57826,2,0,0,0,0,57,1.024852,-76.084247,18,1,1.1,0.9,33.48,0,0,0
57827,2,0,0,0,0,57,1.0492363,-79.51945,18,1,1.1,0.9,33.56,0.06,0,0
57828,1,0,0,0,0,57,1.045117,-76.969501,765,1,1.1,0.9,33.47,0.01,0,0
57829,1,0,0,0,0,57,1.045,-77.026218,765,1,1.1,0.9,33.5,0.01,0,0
57830,1,0,0,0,0,57,1.045,-77.026218,765,1,1.1,0.9,33.5,0.01,0,0
57831,2,0,0,0,0,57,1.0332065,-85.289541,100,1,1.1,0.9,33.89,0.22,0,0
57832,1,0,0,0,0,57,1.0331866,-85.291133,100,1,1.1,0.9,33.89,0.22,0,0
57833,1,0,0,0,-1598,57,1.0410001,-76.51838,765,1,1.1,0.9,33.28,0,0,0
57834,1,0,0,0,0,57,1.0405196,-78.795742,230,1,1.1,0.9,33.33,0.01,0,0
57835,1,0,0,0,0,57,1.048728,-80.824438,100,1,1.1,0.9,33.32,0.02,0,0
57836,2,0,0,0,0,57,1.0464587,-75.408361,13.8,1,1.1,0.9,33.27,0,0,0
57837,2,0,0,0,0,57,1.0454203,-75.625017,13.8,1,1.1,0.9,33.27,0,0,0
57838,1,0,0,0,0,57,1.0377899,-78.93914,230,1,1.1,0.9,33.38,0.04,0,0
57839,1,0,0,0,0,57,1.0405196,-78.795742,230,1,1.1,0.9,33.33,0.01,0,0
57840,1,0,0,0,0,57,1.033363,-88.710551,100,1,1.1,0.9,35.08,-0.02,0,0
57841,1,0,0,0,0,57,1.0360001,-88.531697,69,1,1.1,0.9,35.08,-0,0,0
57842,2,0,0,0,0,57,1.0398384,-85.204003,13.8,1,1.1,0.9,34.91,0,0,0
57843,1,0,0,0,0,57,1.0332049,-88.717971,100,1,1.1,0.9,35.08,-0.01,0,0
57844,2,0,0,0,0,57,1.0328462,-85.397292,100,1,1.1,0.9,34,0.2,0,0
57845,1,0,0,0,0,57,1.0328017,-85.400316,100,1,1.1,0.9,34.01,0.2,0,0
57846,1,0,0,0,0,57,1.0328393,-80.926991,100,1,1.1,0.9,33.38,0.09,0,0
57847,2,0,0,0,0,57,1.0202645,-80.909561,13.8,1,1.1,0.9,33.38,0.09,0,0
57848,2,0,0,0,0,57,1.0202645,-80.909561,13.8,1,1.1,0.9,33.38,0.09,0,0
57849,1,0,0,0,0,57,1.0200711,-80.929122,1,1,1.1,0.9,33.38,0.09,0,0
57850,2,0,0,0,0,57,1.0208832,-80.846143,13.8,1,1.1,0.9,33.37,0.09,0,0
57851,1,0,0,0,0,57,1.0328098,-80.929069,100,1,1.1,0.9,33.38,0.09,0,0
57852,1,0,0,0,0,57,1.0328393,-80.926991,100,1,1.1,0.9,33.38,0.09,0,0
57853,2,0,0,0,0,57,1.041484,-81.064361,230,1,1.1,0.9,33.71,0.08,0,0
57854,2,0,0,0,0,57,1.0376897,-85.124031,100,1,1.1,0.9,33.92,0.18,0,0
57855,1,0,0,0,0,57,1.0377978,-87.277252,20,1,1.1,0.9,34.04,0.23,0,0
57856,1,0,0,0,0,57,1.0377978,-87.277252,1,1,1.1,0.9,34.04,0.23,0,0
57857,1,0,0,0,44,57,1.0414864,-81.02068,230,1,1.1,0.9,33.7,0.08,0,0
57858,1,0,0,0,0,57,1.041484,-81.064361,230,1,1.1,0.9,33.71,0.08,0,0
57859,1,0,0,0,0,57,1.0324842,-84.960413,100,1,1.1,0.9,33.87,0.21,0,0
57860,2,0,0,0,0,57,1.0098304,-84.077587,18,1,1.1,0.9,33.82,0.18,0,0
57861,1,0,0,0,0,57,1.0320801,-84.991233,100,1,1.1,0.9,33.88,0.21,0,0
57862,1,0,0,0,0,57,1.0324842,-84.960413,100,1,1.1,0.9,33.87,0.21,0,0
57863,2,0,0,0,0,57,1.0384265,-80.126064,100,1,1.1,0.9,33.36,0.15,0,0
57864,1,0,0,0,0,57,1.033321,-81.696453,100,1,1.1,0.9,33.71,0.2,0,0
57865,2,0,0,0,0,57,1.0022361,-81.64391,13.8,1,1.1,0.9,33.71,0.2,0,0
57866,2,0,0,0,0,57,1.0022807,-81.633647,20,1,1.1,0.9,33.71,0.2,0,0
57867,1,0,0,0,0,57,1.0333044,-81.698191,100,1,1.1,0.9,33.71,0.2,0,0
57868,2,0,0,0,0,57,1.0118239,-88.360796,100,1,1.1,0.9,34.78,0.38,0,0
57869,1,0,0,0,0,57,1.0118145,-88.361855,100,1,1.1,0.9,34.78,0.38,0,0
57870,1,0,0,0,0,57,1.0140271,-86.779922,100,1,1.1,0.9,34.37,0.39,0,0
57871,2,0,0,0,0,57,1.0140482,-86.744103,18,1,1.1,0.9,34.37,0.39,0,0
57872,2,0,0,0,0,57,1.0140876,-86.695792,13.2,1,1.1,0.9,34.37,0.39,0,0
57873,2,0,0,0,0,57,1.0141054,-86.654985,13.8,1,1.1,0.9,34.37,0.39,0,0
57874,1,0,0,0,0,57,1.0140175,-86.782523,100,1,1.1,0.9,34.37,0.39,0,0
57875,1,0,0,0,0,57,1.0140271,-86.779922,100,1,1.1,0.9,34.37,0.39,0,0
57876,1,0,0,0,175,57,1.0439602,-75.523371,765,1,1.1,0.9,33.15,-0.01,0,0
57877,1,0,0,0,0,57,1.0460406,-76.624307,230,1,1.1,0.9,33.18,-0,0,0
57878,1,0,0,0,0,57,1.038386,-81.758779,100,1,1.1,0.9,33.47,0.03,0,0
57879,2,0,0,0,0,57,1.0073844,-74.729013,20,1,1.1,0.9,33.14,-0.02,0,0
57880,2,0,0,0,0,57,1.0074472,-74.724367,13.8,1,1.1,0.9,33.14,-0.02,0,0
57881,1,0,0,0,0,57,1.044787,-76.718801,230,1,1.1,0.9,33.21,0.01,0,0
57882,1,0,0,0,0,57,1.0460406,-76.624307,230,1,1.1,0.9,33.18,-0,0,0
57883,1,0,0,0,-44,57,1.0429042,-75.585039,765,1,1.1,0.9,33.17,0.02,0,0
57884,1,0,0,0,0,57,1.0401434,-76.793921,230,1,1.1,0.9,33.15,0.03,0,0
57885,1,0,0,0,0,57,1.0404618,-78.967654,100,1,1.1,0.9,33.1,0.09,0,0
57886,2,0,0,0,0,57,1.0464495,-75.210767,13.8,1,1.1,0.9,33.16,0.02,0,0
57887,1,0,0,0,0,57,1.0441107,-75.43092,765,1,1.1,0.9,33.13,0.01,0,0
57888,1,0,0,0,0,57,1.039146,-76.96032,230,1,1.1,0.9,33.18,0.03,0,0
57889,2,0,0,0,0,57,1.0261801,-82.356894,100,1,1.1,0.9,33.8,0.29,0,0
57890,1,0,0,0,0,57,1.0261801,-82.356894,100,1,1.1,0.9,33.8,0.29,0,0
57891,1,0,0,0,88,57,1.0460001,-74.798674,765,1,1.1,0.9,33.06,0.01,0,0
57892,1,0,0,0,0,57,1.0501065,-76.340512,230,1,1.1,0.9,33.07,0.02,0,0
57893,1,0,0,0,0,57,1.0514494,-78.414326,100,1,1.1,0.9,33.04,0.03,0,0
57894,2,0,0,0,0,57,1.0560769,-72.112076,18,1,1.1,0.9,33.02,0,0,0
57895,1,0,0,0,0,57,1.0444304,-74.952125,765,1,1.1,0.9,33.11,0.02,0,0
57896,1,0,0,0,0,57,1.0460001,-74.798674,765,1,1.1,0.9,33.06,0.01,0,0
57897,1,0,0,0,0,57,1.0488068,-76.468903,230,1,1.1,0.9,33.11,0.03,0,0
57898,1,0,0,0,0,57,1.0270005,-81.892598,100,1,1.1,0.9,33.8,0.26,0,0
57899,2,0,0,0,0,57,1.0466546,-81.85187,13.8,1,1.1,0.9,33.79,0.26,0,0
57900,2,0,0,0,0,57,1.0466553,-81.841897,13.8,1,1.1,0.9,33.79,0.26,0,0
57901,2,0,0,0,0,57,1.0467119,-81.767171,13.8,1,1.1,0.9,33.79,0.26,0,0
57902,1,0,0,0,0,57,1.026992,-81.894866,100,1,1.1,0.9,33.8,0.26,0,0
57903,1,0,0,0,0,57,1.0270005,-81.892598,100,1,1.1,0.9,33.8,0.26,0,0
57904,1,0,0,0,0,57,1.0270005,-81.892598,100,1,1.1,0.9,33.8,0.26,0,0
57905,1,0,0,0,0,57,1.0270005,-81.892598,100,1,1.1,0.9,33.8,0.26,0,0
57906,1,0,0,0,0,57,1.0406856,-77.249588,230,1,1.1,0.9,33.22,0.03,0,0
57907,2,0,0,0,0,57,1.0425,-79.483307,100,1,1.1,0.9,33.09,0,0,0
57908,1,0,0,0,0,57,1.0410375,-77.213218,230,1,1.1,0.9,33.21,0.03,0,0
57909,1,0,0,0,0,57,1.0406856,-77.249588,230,1,1.1,0.9,33.22,0.03,0,0
57910,1,0,0,0,0,57,1.0406856,-77.249588,230,1,1.1,0.9,33.22,0.03,0,0
57911,1,0,0,0,0,57,1.0395733,-84.720199,100,1,1.1,0.9,33.81,0.14,0,0
57912,2,0,0,0,0,57,1.0430061,-84.352112,13.8,1,1.1,0.9,33.79,0.13,0,0
57913,2,0,0,0,0,57,1.042926,-84.354876,13.8,1,1.1,0.9,33.79,0.13,0,0
57914,2,0,0,0,0,57,1.0395733,-84.720199,20,1,1.1,0.9,33.81,0.14,0,0
57915,2,0,0,0,0,57,1.0395733,-84.720199,13.8,1,1.1,0.9,33.81,0.14,0,0
57916,1,0,0,0,0,57,1.0392543,-84.742744,100,1,1.1,0.9,33.82,0.14,0,0
57917,1,0,0,0,0,57,1.0395733,-84.720199,100,1,1.1,0.9,33.81,0.14,0,0
57918,1,0,0,0,0,57,1.0395733,-84.720199,100,1,1.1,0.9,33.81,0.14,0,0
57919,1,0,0,0,0,57,1.0302053,-82.476768,100,1,1.1,0.9,33.62,0.2,0,0
57920,2,0,0,0,0,57,1.0113033,-82.375107,13.8,1,1.1,0.9,33.62,0.2,0,0
57921,2,0,0,0,0,57,1.01132,-82.346074,13.8,1,1.1,0.9,33.62,0.2,0,0
57922,1,0,0,0,0,57,1.0301961,-82.479361,100,1,1.1,0.9,33.62,0.2,0,0
57923,1,0,0,0,0,57,1.0183147,-88.509675,100,1,1.1,0.9,35.24,0.05,0,0
57924,1,0,0,0,0,57,1.0257192,-88.072833,69,1,1.1,0.9,35.37,-0.01,0,0
57925,1,0,0,0,0,57,1.0254062,-88.091104,13.8,1,1.1,0.9,35.37,-0.01,0,0
57926,1,0,0,0,0,57,1.0254062,-88.091104,1,1,1.1,0.9,35.37,-0.01,0,0
57927,2,0,0,0,0,57,1.0184235,-88.317344,20,1,1.1,0.9,35.24,0.05,0,0
57928,2,0,0,0,0,57,1.0261005,-87.667603,13.8,1,1.1,0.9,35.35,-0.01,0,0
57929,2,0,0,0,0,57,1.0259989,-87.658096,13.8,1,1.1,0.9,35.35,-0.01,0,0
57930,1,0,0,0,0,57,1.0181253,-88.519424,100,1,1.1,0.9,35.24,0.06,0,0
57931,1,0,0,0,1602,57,1.0440001,-76.519669,765,1,1.1,0.9,33.28,0,0,0
57932,1,0,0,0,0,57,1.0391371,-78.648147,230,1,1.1,0.9,33.34,0.03,0,0
57933,1,0,0,0,0,57,1.0387037,-81.28426,100,1,1.1,0.9,33.37,0.08,0,0
57934,2,0,0,0,0,57,1.0295519,-75.978348,18,1,1.1,0.9,33.27,0,0,0
57935,2,0,0,0,0,57,1.0247281,-75.80778,13.8,1,1.1,0.9,33.27,0,0,0
57936,2,0,0,0,0,57,1.0245912,-75.823577,24,1,1.1,0.9,33.27,0,0,0
57937,1,0,0,0,0,57,1.0315133,-81.025831,100,1,1.1,0.9,33.53,0.22,0,0
57938,2,0,0,0,0,57,1.0320831,-80.903107,18,1,1.1,0.9,33.52,0.22,0,0
57939,1,0,0,0,0,57,1.0314952,-81.02789,100,1,1.1,0.9,33.53,0.22,0,0
57940,1,0,0,0,0,57,1.0315133,-81.025831,100,1,1.1,0.9,33.53,0.22,0,0
57941,1,0,0,0,0,57,1.0315133,-81.025831,100,1,1.1,0.9,33.53,0.22,0,0
57942,2,0,0,0,0,57,1.0357627,-80.399422,100,1,1.1,0.9,33.3,0.06,0,0
57943,1,0,0,0,0,57,1.0357511,-80.40234,100,1,1.1,0.9,33.3,0.06,0,0
57944,1,0,0,0,0,57,1.0332545,-81.476102,230,1,1.1,0.9,33.76,0.13,0,0
57945,2,0,0,0,0,57,1.0319357,-84.934522,100,1,1.1,0.9,33.87,0.22,0,0
57946,1,0,0,0,0,57,1.0335059,-81.418386,230,1,1.1,0.9,33.75,0.13,0,0
57947,1,0,0,0,0,57,1.0332545,-81.476102,230,1,1.1,0.9,33.76,0.13,0,0
57948,1,0,0,0,0,57,1.0121267,-87.347285,100,1,1.1,0.9,34.97,0.39,0,0
57949,2,0,0,0,0,57,1.020118,-87.169406,22,1,1.1,0.9,34.95,0.39,0,0
57950,1,0,0,0,0,57,1.0120682,-87.35148,100,1,1.1,0.9,34.97,0.39,0,0
57951,1,0,0,0,0,57,1.0121267,-87.347285,100,1,1.1,0.9,34.97,0.39,0,0
57952,2,0,0,0,0,57,1.0395766,-80.337994,100,1,1.1,0.9,33.26,0.05,0,0
57953,1,0,0,0,0,57,1.0319978,-81.989554,100,1,1.1,0.9,33.78,0.21,0,0
57954,2,0,0,0,0,57,1.0319978,-81.989554,22,1,1.1,0.9,33.78,0.21,0,0
57955,2,0,0,0,0,57,1.0319978,-81.989554,13.2,1,1.1,0.9,33.78,0.21,0,0
57956,1,0,0,0,0,57,1.0319978,-81.989554,100,1,1.1,0.9,33.78,0.21,0,0
57957,1,0,0,0,0,57,1.0319978,-81.989554,100,1,1.1,0.9,33.78,0.21,0,0
57958,1,0,0,0,0,57,1.0403502,-82.230605,100,1,1.1,0.9,33.66,0.06,0,0
57959,2,0,0,0,0,57,1.0536155,-82.115441,18,1,1.1,0.9,33.65,0.06,0,0
57960,2,0,0,0,0,57,1.0403502,-82.230605,18,1,1.1,0.9,33.66,0.06,0,0
57961,2,0,0,0,0,57,1.0535939,-82.10798,13.8,1,1.1,0.9,33.65,0.06,0,0
57962,1,0,0,0,0,57,1.0403346,-82.234775,100,1,1.1,0.9,33.66,0.06,0,0
57963,1,0,0,0,0,57,1.0403502,-82.230605,100,1,1.1,0.9,33.66,0.06,0,0
57964,2,0,0,0,0,57,1.0240843,-84.140512,100,1,1.1,0.9,34.09,0.3,0,0
57965,2,0,0,0,0,57,1.0414287,-84.807679,100,1,1.1,0.9,33.8,0.15,0,0
57966,1,0,0,0,0,57,1.0413986,-84.821316,100,1,1.1,0.9,33.8,0.15,0,0
59001,1,0,0,0,0,59,1.0414137,-48.874276,345,1,1.1,0.9,30.66,0.07,0,0
59002,1,0,0,0,0,59,1.0460395,-51.481103,138,1,1.1,0.9,30.65,0.16,0,0
59003,1,0,0,0,0,59,1.0453291,-54.002008,69,1,1.1,0.9,30.93,0.22,0,0
59004,1,0,0,0,0,59,1.0453291,-54.002008,13.8,1,1.1,0.9,30.93,0.22,0,0
59005,1,0,0,0,0,59,1.0453291,-54.002008,13.8,1,1.1,0.9,30.93,0.22,0,0
59006,1,0,0,0,0,59,1.0453291,-54.002008,1,1,1.1,0.9,30.93,0.22,0,0
59007,1,0,0,0,0,59,1.0442584,-48.553288,345,1,1.1,0.9,30.57,0.04,0,0
59008,1,55.9,19.56,0,0,59,1.0410578,-48.906631,345,1,1.1,0.9,30.67,0.07,0,0
59009,1,0,0,0,0,59,1.0440582,-51.762463,138,1,1.1,0.9,30.73,0.18,0,0
59010,1,0,0,0,0,59,1.041276,-52.030447,138,1,1.1,0.9,30.8,0.2,0,0
59011,1,0,0,0,0,59,1.0451941,-54.125309,69,1,1.1,0.9,30.94,0.22,0,0
59012,1,60.23,17.44,0,0,59,1.0409578,-52.063456,138,1,1.1,0.9,30.81,0.2,0,0
59013,1,4.56,0.91,0,0,59,1.0410034,-54.457422,69,1,1.1,0.9,31.1,0.26,0,0
59014,1,0,0,0,0,59,1.041026,-54.454975,69,1,1.1,0.9,31.1,0.26,0,0
59015,1,0,0,0,0,59,1.0446808,-51.824307,69,1,1.1,0.9,30.77,0.12,0,0
59016,1,10.06,2.39,0,0,59,1.0446361,-51.82965,69,1,1.1,0.9,30.78,0.12,0,0
59017,1,12.75,4.24,0,0,59,1.0431323,-59.194021,69,1,1.1,0.9,31.37,0.4,0,0
59018,1,0,0,0,0,59,1.0432049,-59.186878,69,1,1.1,0.9,31.37,0.4,0,0
59019,1,6.48,0.36,0,0,59,1.0462449,-55.867057,69,1,1.1,0.9,31.34,0.2,0,0
59020,1,0,0,0,0,59,1.0462634,-55.863507,69,1,1.1,0.9,31.34,0.2,0,0
59021,1,0,0,0,0,59,1.0363373,-52.3959,138,1,1.1,0.9,30.96,0.15,0,0
59022,1,0,0,0,0,59,1.0466582,-55.566824,69,1,1.1,0.9,31.27,0.21,0,0
59023,1,17.27,4.84,0,0,59,1.036503,-52.376291,138,1,1.1,0.9,30.95,0.15,0,0
59024,1,3.23,0.39,0,0,59,1.0363257,-52.397582,138,1,1.1,0.9,30.96,0.15,0,0
59025,1,8.53,2.75,0,0,59,1.0385078,-53.876205,69,1,1.1,0.9,31.1,0.26,0,0
59026,1,0,0,0,0,59,1.0473749,-51.934157,69,1,1.1,0.9,30.51,0.17,0,0
59027,1,8.23,2.28,0,0,59,1.0473293,-51.938442,69,1,1.1,0.9,30.51,0.17,0,0
59028,1,0,0,0,0,59,1.0474807,-49.580235,138,1,1.1,0.9,30.41,0.07,0,0
59029,1,0,0,0,0,59,1.0508919,-51.131669,69,1,1.1,0.9,30.28,0.13,0,0
59030,1,0,0,0,0,59,1.0476726,-49.517206,138,1,1.1,0.9,30.4,0.07,0,0
59031,1,42.08,3.47,0,0,59,1.0473325,-49.603925,138,1,1.1,0.9,30.42,0.07,0,0
59032,1,0,0,0,0,59,1.0474807,-49.580235,138,1,1.1,0.9,30.41,0.07,0,0
59033,1,0,0,0,0,59,1.0469964,-56.924818,69,1,1.1,0.9,30.96,0.35,0,0
59034,1,16.92,6.59,0,0,59,1.0468838,-56.933642,69,1,1.1,0.9,30.96,0.35,0,0
59035,1,5.1,1.91,0,0,59,1.0555264,-56.988564,69,1,1.1,0.9,30.73,0.29,0,0
59036,1,0,0,0,0,59,1.0555562,-56.986,69,1,1.1,0.9,30.73,0.28,0,0
59037,1,0,0,0,0,59,1.0494786,-50.218448,69,1,1.1,0.9,30.2,0.05,0,0
59038,1,5.27,1.01,0,0,59,1.0494536,-50.221544,69,1,1.1,0.9,30.2,0.05,0,0
59039,1,0,0,0,0,59,1.0362673,-54.347703,69,1,1.1,0.9,31.21,0.3,0,0
59040,1,8.01,2.97,0,0,59,1.036221,-54.351915,69,1,1.1,0.9,31.21,0.3,0,0
59041,1,0,0,0,0,59,1.0363164,-54.343187,69,1,1.1,0.9,31.21,0.3,0,0
59042,1,0,0,0,0,59,1.0366502,-54.835972,69,1,1.1,0.9,31.28,0.32,0,0
59043,1,4.89,4.41,0,0,59,1.0365912,-54.838087,69,1,1.1,0.9,31.29,0.32,0,0
59044,1,0,0,0,0,59,1.0320122,-54.515292,138,1,1.1,0.9,31.28,0.23,0,0
59045,1,0,0,0,0,59,1.0350878,-57.984978,115,1,1.1,0.9,31.36,0.31,0,0
59046,1,56.68,17.76,0,0,59,1.0316885,-54.546528,138,1,1.1,0.9,31.29,0.23,0,0
59047,1,0,0,0,0,59,1.0325323,-54.40019,138,1,1.1,0.9,31.26,0.22,0,0
59048,1,0,0,0,0,59,1.0320122,-54.515292,138,1,1.1,0.9,31.28,0.23,0,0
59049,1,3.08,1.1,0,0,59,1.0356434,-55.402628,69,1,1.1,0.9,31.43,0.34,0,0
59050,1,21.95,11.75,0,0,59,1.0354531,-55.414669,69,1,1.1,0.9,31.43,0.34,0,0
59051,1,39,12.18,0,0,59,1.0370788,-43.064441,138,1,1.1,0.9,30.07,0.1,0,0
59052,1,0,0,0,0,59,1.0309236,-43.913133,138,1,1.1,0.9,30.3,0.12,0,0
59053,1,0,0,0,0,59,1.0404536,-44.936115,69,1,1.1,0.9,30.42,0.11,0,0
59054,1,32.07,4.51,0,0,59,1.0307911,-43.93248,138,1,1.1,0.9,30.3,0.12,0,0
59055,1,0,0,0,0,59,1.031188,-43.889795,138,1,1.1,0.9,30.29,0.12,0,0
59056,1,11.89,2.06,0,0,59,1.018628,-55.231249,69,1,1.1,0.9,33.69,-0.54,0,0
59057,1,0,0,0,0,59,1.0186859,-55.223882,69,1,1.1,0.9,33.69,-0.54,0,0
59058,1,24.76,12.42,0,0,59,1.0439527,-50.230908,138,1,1.1,0.9,30.7,0.07,0,0
59059,1,7.14,0.14,0,26,59,1.043561,-54.966713,69,1,1.1,0.9,33.14,-0.9,0,0
59060,1,0,0,0,0,59,1.0432737,-54.958146,69,1,1.1,0.9,33.14,-0.89,0,0
59061,1,0,0,0,0,59,1.0478796,-42.974847,138,1,1.1,0.9,29.94,0.04,0,0
59062,1,15.96,2.87,0,0,59,1.047807,-42.983344,138,1,1.1,0.9,29.94,0.04,0,0
59063,1,8.65,2.13,0,0,59,1.0292684,-53.251779,69,1,1.1,0.9,32.39,-0.14,0,0
59064,1,0,0,0,0,59,1.0388717,-47.308898,69,1,1.1,0.9,30.31,0.16,0,0
59065,1,15.55,2.35,0,0,59,1.0388113,-47.318308,69,1,1.1,0.9,30.31,0.16,0,0
59066,1,0,0,0,0,59,1.0389365,-47.300141,69,1,1.1,0.9,30.31,0.16,0,0
59067,1,13.05,1.98,0,0,59,1.0093466,-54.618905,69,1,1.1,0.9,33.72,-0.31,0,0
59068,1,2.94,0.46,0,0,59,1.0359233,-53.386489,69,1,1.1,0.9,32.22,-0.19,0,0
59069,1,18.21,2.81,0,0,59,1.0323665,-50.744279,138,1,1.1,0.9,31.06,0.14,0,0
59070,1,0,0,0,0,59,1.0324467,-50.733458,138,1,1.1,0.9,31.06,0.14,0,0
59071,1,4.2,2.12,0,0,59,1.0404561,-52.63566,69,1,1.1,0.9,31.69,-0.03,0,0
59072,1,0,0,0,0,59,1.0356169,-54.587635,69,1,1.1,0.9,32.88,-0.51,0,0
59073,1,10.24,1.43,0,0,59,1.0355738,-54.593487,69,1,1.1,0.9,32.88,-0.51,0,0
59074,1,4.52,0.99,0,0,59,1.0476802,-51.780428,69,1,1.1,0.9,30.83,0.08,0,0
59075,1,0,0,0,0,59,1.0415635,-51.068277,138,1,1.1,0.9,30.85,0.08,0,0
59076,1,0,0,0,0,59,1.0517652,-51.530416,69,1,1.1,0.9,30.77,0.04,0,0
59077,1,16.79,2.89,0,0,59,1.0414981,-51.077339,138,1,1.1,0.9,30.85,0.08,0,0
59078,1,0,0,0,0,59,1.0306291,-60.906873,69,1,1.1,0.9,32.74,0.53,0,0
59079,1,6.24,1.45,0,0,59,1.0305989,-60.910358,69,1,1.1,0.9,32.74,0.53,0,0
59080,1,0,0,0,0,59,1.0313695,-62.44953,69,1,1.1,0.9,32.69,0.71,0,0
59081,1,7.78,1.9,0,0,59,1.0313285,-62.45362,69,1,1.1,0.9,32.69,0.71,0,0
59082,1,0,0,0,0,59,0.9999739,-58.225134,138,1,1.1,0.9,32.18,0.7,0,0
59083,1,0,0,0,0,59,1.0385808,-60.513137,69,1,1.1,0.9,32.44,0.5,0,0
59084,1,59.09,10.65,0,0,59,0.9997164,-58.262867,138,1,1.1,0.9,32.19,0.7,0,0
59085,1,0,0,0,0,59,1.0340896,-58.837923,69,1,1.1,0.9,32.25,0.64,0,0
59086,1,6.45,1.01,0,0,59,1.034066,-58.841749,69,1,1.1,0.9,32.25,0.64,0,0
59087,1,0,0,0,0,59,1.0341169,-58.834264,69,1,1.1,0.9,32.25,0.64,0,0
59088,1,0,0,0,0,59,1.0340896,-58.837923,69,1,1.1,0.9,32.25,0.64,0,0
59089,1,19.48,2.39,0,0,59,1.032682,-62.527206,69,1,1.1,0.9,32.73,0.69,0,0
59090,1,9.44,0.29,0,0,59,1.0397032,-65.540116,69,1,1.1,0.9,33.1,0.55,0,0
59091,1,0,0,0,0,59,1.0146796,-60.081154,345,1,1.1,0.9,32.52,0.57,0,0
59092,1,0,0,0,0,59,1.0352026,-60.842051,138,1,1.1,0.9,32.58,0.42,0,0
59093,1,62.54,9.61,0,0,59,1.0144206,-60.120663,345,1,1.1,0.9,32.53,0.57,0,0
59094,1,0,0,0,0,59,1.0262731,-62.390736,138,1,1.1,0.9,32.95,0.48,0,0
59095,1,0,0,0,0,59,1.0447262,-64.569587,69,1,1.1,0.9,33.01,0.25,0,0
59096,1,63.21,24.48,0,0,59,1.0258059,-62.428022,138,1,1.1,0.9,32.97,0.49,0,0
59097,1,0,0,0,0,59,1.0155907,-58.490633,138,1,1.1,0.9,32.21,0.64,0,0
59098,1,40.7,15.42,0,0,59,1.0153134,-58.512577,138,1,1.1,0.9,32.22,0.64,0,0
59099,1,0,0,0,0,59,1.034139,-61.596337,69,1,1.1,0.9,32.58,0.65,0,0
59100,1,40.7,24.09,0,0,59,1.0337728,-61.615995,69,1,1.1,0.9,32.59,0.66,0,0
59101,1,48.91,24.14,0,0,59,1.0174945,-58.809934,138,1,1.1,0.9,32.27,0.63,0,0
59102,1,48.91,15.11,0,0,59,1.0082123,-58.442869,138,1,1.1,0.9,32.24,0.68,0,0
59103,1,0,0,0,0,59,1.008485,-58.415459,138,1,1.1,0.9,32.23,0.68,0,0
59104,1,0,0,0,0,59,1.0199059,-65.863155,138,1,1.1,0.9,33.46,0.37,0,0
59105,1,22.62,9.22,0,0,59,1.0401707,-67.068455,69,1,1.1,0.9,33.66,0.38,0,0
59106,1,0,0,0,0,59,1.0201362,-65.856776,138,1,1.1,0.9,33.46,0.37,0,0
59107,1,0,0,0,0,59,1.033119,-62.298247,69,1,1.1,0.9,32.71,0.72,0,0
59108,1,26.78,4.46,0,0,59,1.0330095,-62.312314,69,1,1.1,0.9,32.71,0.72,0,0
59109,1,0,0,0,0,59,1.0383325,-63.645694,69,1,1.1,0.9,32.91,0.56,0,0
59110,1,10.82,1.16,0,0,59,1.0382983,-63.651429,69,1,1.1,0.9,32.91,0.56,0,0
59111,1,0,0,0,0,59,1.0002927,-59.131532,138,1,1.1,0.9,32.2,0.65,0,0
59112,1,0,0,0,0,59,1.0369376,-59.771431,69,1,1.1,0.9,32.42,0.55,0,0
59113,1,0,0,0,0,59,1.0007109,-59.11123,138,1,1.1,0.9,32.2,0.65,0,0
59114,1,34.4,22.58,0,0,59,0.9999546,-59.152083,138,1,1.1,0.9,32.21,0.65,0,0
59115,1,14.78,3.75,0,0,59,1.0303944,-59.254819,69,1,1.1,0.9,32.47,0.67,0,0
59116,1,0,0,0,0,59,1.030467,-59.246721,69,1,1.1,0.9,32.47,0.67,0,0
59117,1,0,0,0,0,59,1.009349,-57.329352,138,1,1.1,0.9,32,0.66,0,0
59118,1,70.22,14.87,0,0,59,1.0364783,-59.700627,69,1,1.1,0.9,32.12,0.48,0,0
59119,1,0,0,0,0,59,1.0098478,-57.313076,138,1,1.1,0.9,31.99,0.65,0,0
59120,1,0,0,0,0,59,1.0076783,-56.485501,345,1,1.1,0.9,32.04,0.63,0,0
59121,1,0,0,0,0,59,1.0285677,-58.643103,138,1,1.1,0.9,32.19,0.57,0,0
59122,1,0,0,0,0,59,1.0423451,-60.037559,69,1,1.1,0.9,32.19,0.55,0,0
59123,1,70.22,20.5,0,0,59,1.0269797,-58.695409,138,1,1.1,0.9,32.21,0.58,0,0
59124,1,0,0,0,0,59,1.0095875,-56.432584,345,1,1.1,0.9,32.02,0.61,0,0
59125,1,0,0,0,0,59,1.0076783,-56.485501,345,1,1.1,0.9,32.04,0.63,0,0
59126,1,0,0,0,0,59,1.0000653,-60.934165,138,1,1.1,0.9,32.5,0.6,0,0
59127,1,0,0,0,0,59,1.0431819,-64.637641,69,1,1.1,0.9,32.83,0.56,0,0
59128,1,24.51,2.04,0,0,59,0.9999841,-60.948799,138,1,1.1,0.9,32.5,0.6,0,0
59129,1,0,0,0,0,59,1.0054229,-59.890035,138,1,1.1,0.9,32.31,0.59,0,0
59130,1,0,0,0,0,59,1.0421375,-61.136616,69,1,1.1,0.9,32.25,0.61,0,0
59131,1,32.03,6.85,0,0,59,1.0052615,-59.909878,138,1,1.1,0.9,32.32,0.59,0,0
59132,1,0,0,0,0,59,1.0056591,-59.85371,138,1,1.1,0.9,32.31,0.59,0,0
59133,1,0,0,0,0,59,1.0054229,-59.890035,138,1,1.1,0.9,32.31,0.59,0,0
59134,1,0,0,0,0,59,1.0054047,-58.085634,138,1,1.1,0.9,32.2,0.69,0,0
59135,1,0,0,0,0,59,1.0387874,-61.228751,69,1,1.1,0.9,32.42,0.6,0,0
59136,1,64.27,44.58,0,0,59,1.0047965,-58.119775,138,1,1.1,0.9,32.2,0.69,0,0
59137,1,0,0,0,0,59,1.0321969,-57.748385,69,1,1.1,0.9,32.15,0.67,0,0
59138,1,0,0,0,0,59,1.0322445,-57.7432,69,1,1.1,0.9,32.15,0.67,0,0
59139,1,8.83,2.12,0,0,59,1.0321541,-57.753216,69,1,1.1,0.9,32.16,0.67,0,0
59140,1,38.2,3.72,0,0,59,1.0070969,-63.761902,138,1,1.1,0.9,33.13,0.5,0,0
59141,1,0,0,0,0,59,1.0072472,-63.737728,138,1,1.1,0.9,33.12,0.5,0,0
59142,1,0,0,0,0,59,1.0027084,-61.263619,138,1,1.1,0.9,32.62,0.59,0,0
59143,1,0,0,0,0,59,1.0414691,-62.234257,69,1,1.1,0.9,32.75,0.5,0,0
59144,1,37.76,9.67,0,0,59,1.0025097,-61.286866,138,1,1.1,0.9,32.63,0.59,0,0
59145,1,0,0,0,0,59,1.0030429,-61.2339,138,1,1.1,0.9,32.61,0.58,0,0
59146,1,0,0,0,0,59,1.0027084,-61.263619,138,1,1.1,0.9,32.62,0.59,0,0
59147,1,0,0,0,0,59,1.0102048,-58.017085,138,1,1.1,0.9,32.07,0.63,0,0
59148,1,0,0,0,0,59,1.0310485,-60.756441,69,1,1.1,0.9,32.53,0.58,0,0
59149,1,0,0,0,0,59,1.0104753,-57.965435,138,1,1.1,0.9,32.06,0.63,0,0
59150,1,53.47,20.54,0,0,59,1.009891,-58.045392,138,1,1.1,0.9,32.08,0.63,0,0
59151,1,0,0,0,0,59,1.0193163,-55.74119,345,1,1.1,0.9,31.87,0.49,0,0
59152,1,0,0,0,0,59,1.0084527,-58.893056,138,1,1.1,0.9,32.08,0.58,0,0
59153,1,0,0,0,0,59,1.0363373,-59.895848,69,1,1.1,0.9,32.4,0.56,0,0
59154,1,0,0,0,0,59,1.0068924,-59.442719,13.8,1,1.1,0.9,32.11,0.59,0,0
59155,1,0,0,0,0,59,1.0068924,-59.442719,1,1,1.1,0.9,32.11,0.59,0,0
59156,1,0,0,0,0,59,1.0205638,-55.594768,345,1,1.1,0.9,31.82,0.48,0,0
59157,1,0,0,0,0,59,1.0193163,-55.74119,345,1,1.1,0.9,31.87,0.49,0,0
59158,1,77.49,14.66,0,0,59,1.0189487,-55.786796,345,1,1.1,0.9,31.88,0.49,0,0
59159,1,0,0,0,0,59,1.023297,-55.118825,345,1,1.1,0.9,31.77,0.42,0,0
59160,1,0,0,0,0,59,1.0132454,-58.192739,138,1,1.1,0.9,31.88,0.51,0,0
59161,1,0,0,0,0,59,1.0132526,-58.190137,13.8,1,1.1,0.9,31.88,0.51,0,0
59162,1,0,0,0,0,59,1.0132526,-58.190137,1,1,1.1,0.9,31.88,0.51,0,0
59163,1,0,0,0,0,59,1.0250098,-54.89986,345,1,1.1,0.9,31.7,0.41,0,0
59164,1,79.33,15.96,0,0,59,1.0228957,-55.163608,345,1,1.1,0.9,31.78,0.42,0,0
59165,1,0,0,0,0,59,1.023297,-55.118825,345,1,1.1,0.9,31.77,0.42,0,0
59166,1,0,0,0,0,59,1.0058089,-58.966335,138,1,1.1,0.9,32.1,0.58,0,0
59167,1,45.64,8.16,0,0,59,1.0055909,-58.992214,138,1,1.1,0.9,32.11,0.58,0,0
59168,1,10.31,1.73,0,0,59,1.0426381,-64.461925,69,1,1.1,0.9,33.02,0.27,0,0
59169,1,0,0,0,26,59,1.0305608,-61.308347,69,1,1.1,0.9,32.77,0.48,0,0
59170,1,35.94,1.7,0,0,59,1.0304608,-61.33067,69,1,1.1,0.9,32.78,0.48,0,0
59171,1,0,0,0,0,59,1.0303864,-61.285059,69,1,1.1,0.9,32.77,0.49,0,0
59172,1,0,0,0,0,59,1.0001975,-58.882176,138,1,1.1,0.9,32.2,0.68,0,0
59173,1,0,0,0,0,59,1.0377049,-58.882176,69,1,1.1,0.9,32.2,0.68,0,0
59174,1,35.94,12.95,0,0,59,0.9999826,-58.902259,138,1,1.1,0.9,32.2,0.68,0,0
59175,1,32.71,10.3,0,0,59,1.0041007,-59.003377,138,1,1.1,0.9,32.32,0.68,0,0
59176,1,0,0,0,0,59,1.0008736,-59.634467,138,1,1.1,0.9,32.45,0.69,0,0
59177,1,0,0,0,0,59,1.03694,-62.028805,69,1,1.1,0.9,32.72,0.63,0,0
59178,1,50.47,12.78,0,0,59,1.0006123,-59.667414,138,1,1.1,0.9,32.46,0.69,0,0
59179,1,50.47,7.69,0,0,59,1.0059655,-58.696494,138,1,1.1,0.9,32.3,0.67,0,0
59180,1,3.45,1.02,0,0,59,1.037409,-62.791198,69,1,1.1,0.9,32.6,0.35,0,0
59181,1,0,0,0,0,59,1.0113597,-54.158393,345,1,1.1,0.9,31.68,0.62,0,0
59182,1,0,0,0,0,59,1.0111337,-55.552614,138,1,1.1,0.9,31.76,0.66,0,0
59183,1,0,0,0,0,59,1.0377082,-58.516559,69,1,1.1,0.9,31.68,0.7,0,0
59184,1,67.39,17.17,0,0,59,1.0109927,-54.196931,345,1,1.1,0.9,31.7,0.62,0,0
59185,1,67.39,31.34,0,0,59,1.005258,-58.457192,138,1,1.1,0.9,32.09,0.64,0,0
59186,1,0,0,0,0,59,1.0336148,-61.463093,69,1,1.1,0.9,32.82,0.56,0,0
59187,1,6.11,2.04,0,0,59,1.0335805,-61.466572,69,1,1.1,0.9,32.82,0.56,0,0
59188,1,0,0,0,0,59,1.0336538,-61.459538,69,1,1.1,0.9,32.81,0.56,0,0
59189,1,0,0,0,0,59,0.993976,-60.574953,138,1,1.1,0.9,32.62,0.74,0,0
59190,1,0,0,0,0,59,1.0367203,-61.785487,69,1,1.1,0.9,32.53,0.71,0,0
59191,1,30.3,10.7,0,0,59,0.9937815,-60.592531,138,1,1.1,0.9,32.62,0.74,0,0
59192,1,0,0,0,0,59,1.0244999,-53.521449,138,1,1.1,0.9,31.48,0.53,0,0
59193,1,0,0,0,0,59,1.044768,-55.727127,69,1,1.1,0.9,31.44,0.57,0,0
59194,1,23.53,3.06,0,0,59,1.0244079,-53.534677,138,1,1.1,0.9,31.48,0.53,0,0
59195,1,14.29,2.47,0,0,59,1.0364025,-62.43608,69,1,1.1,0.9,32.89,0.55,0,0
59196,1,0,0,0,0,59,1.0030194,-59.386678,138,1,1.1,0.9,32.4,0.68,0,0
59197,1,0,0,0,0,59,1.0276035,-61.017146,69,1,1.1,0.9,32.56,0.68,0,0
59198,1,72.79,15.59,0,0,59,1.0026361,-59.432996,138,1,1.1,0.9,32.42,0.68,0,0
59199,1,0,0,0,0,59,1.0171835,-55.426649,345,1,1.1,0.9,31.85,0.58,0,0
59200,1,0,0,0,0,59,1.0107974,-57.464032,138,1,1.1,0.9,31.95,0.62,0,0
59201,1,0,0,0,0,59,1.0260904,-60.268929,69,1,1.1,0.9,32.3,0.72,0,0
59202,1,72.79,2.12,0,0,59,1.0169936,-55.474123,345,1,1.1,0.9,31.86,0.58,0,0
59203,1,38.93,11.35,0,0,59,1.0271695,-61.032726,69,1,1.1,0.9,32.67,0.61,0,0
59204,1,0,0,0,0,59,1.0036811,-58.793693,138,1,1.1,0.9,32.25,0.68,0,0
59205,1,42.05,21.19,0,0,59,1.0033816,-58.815309,138,1,1.1,0.9,32.25,0.69,0,0
59206,1,0,0,0,0,59,1.0008846,-58.309934,138,1,1.1,0.9,32.25,0.68,0,0
59207,1,60.47,12.39,0,0,59,1.0300337,-61.109212,69,1,1.1,0.9,32.66,0.49,0,0
59208,1,0,0,0,0,59,1.002019,-58.280153,138,1,1.1,0.9,32.23,0.67,0,0
59209,1,11.73,2.95,0,14,59,1.0457771,-55.949937,69,1,1.1,0.9,31.88,0.31,0,0
59210,1,0,0,0,0,59,1.0456812,-55.942007,69,1,1.1,0.9,31.88,0.31,0,0
59211,1,0,0,0,0,59,1.0220684,-53.657843,138,1,1.1,0.9,31.51,0.59,0,0
59212,1,27.81,7.73,0,0,59,1.0219082,-53.674606,138,1,1.1,0.9,31.52,0.59,0,0
59213,1,0,0,0,0,59,1.0308102,-57.09348,69,1,1.1,0.9,32.09,0.7,0,0
59214,1,21.18,5.1,0,0,59,1.0307055,-57.106301,69,1,1.1,0.9,32.09,0.7,0,0
59215,1,0,0,0,0,59,1.0252897,-53.009021,69,1,1.1,0.9,31.11,0.82,0,0
59216,1,8.2,2.31,0,0,59,1.0252424,-53.013498,69,1,1.1,0.9,31.12,0.82,0,0
59217,1,44,10.42,0,0,59,1.0045738,-55.375067,138,1,1.1,0.9,31.81,0.72,0,0
59218,1,44,10.97,0,0,59,1.0122373,-56.06325,138,1,1.1,0.9,31.84,0.65,0,0
59219,1,0,0,0,0,59,1.012464,-56.036515,138,1,1.1,0.9,31.83,0.65,0,0
59220,1,0,0,0,0,59,1.0328724,-56.381358,69,1,1.1,0.9,31.93,0.68,0,0
59221,1,12,4.58,0,0,59,1.032791,-56.387742,69,1,1.1,0.9,31.93,0.68,0,0
59222,1,0,0,0,0,59,1.0161776,-50.299468,138,1,1.1,0.9,31.04,0.64,0,0
59223,1,62.29,29.01,0,0,59,1.0157062,-50.332293,138,1,1.1,0.9,31.05,0.64,0,0
59224,1,0,0,0,0,59,1.0233773,-50.778408,69,1,1.1,0.9,31.02,0.64,0,0
59225,1,3.43,2.17,0,0,59,1.0233427,-50.780321,69,1,1.1,0.9,31.03,0.64,0,0
59226,1,0,0,0,0,59,1.0056687,-58.174886,138,1,1.1,0.9,32.14,0.67,0,0
59227,1,0,0,0,0,59,1.043024,-59.398347,69,1,1.1,0.9,32,0.44,0,0
59228,1,36.01,10.7,0,0,59,1.0054437,-58.195641,138,1,1.1,0.9,32.15,0.68,0,0
59229,1,0,0,0,0,59,1.00755,-58.034665,138,1,1.1,0.9,32.1,0.67,0,0
59230,1,0,0,0,0,59,1.0315633,-58.986585,69,1,1.1,0.9,31.91,0.71,0,0
59231,1,0,0,0,0,59,1.0803386,-60.760615,13.8,1,1.1,0.9,31.55,0.81,0,0
59232,1,0,0,0,0,59,1.0803386,-60.760615,1,1,1.1,0.9,31.55,0.81,0,0
59233,1,36.01,11.45,0,0,59,1.0073164,-58.056408,138,1,1.1,0.9,32.11,0.67,0,0
59234,1,0,0,0,0,59,1.0183699,-57.042618,138,1,1.1,0.9,32.02,0.59,0,0
59235,1,0,0,0,0,59,1.0186498,-57.001229,138,1,1.1,0.9,32.01,0.59,0,0
59236,1,75.95,7.49,0,0,59,1.0180907,-57.090387,138,1,1.1,0.9,32.03,0.59,0,0
59237,1,0,0,0,0,59,1.0134298,-54.206467,345,1,1.1,0.9,31.7,0.62,0,0
59238,1,0,0,0,0,59,1.0135695,-56.691774,138,1,1.1,0.9,31.83,0.63,0,0
59239,1,0,0,0,0,59,1.0369865,-59.549758,69,1,1.1,0.9,32.04,0.5,0,0
59240,1,75.95,19.13,0,0,59,1.0129945,-54.252514,345,1,1.1,0.9,31.71,0.62,0,0
59241,1,0,0,0,0,59,1.0118067,-57.065701,138,1,1.1,0.9,31.93,0.64,0,0
59242,1,0,0,0,0,59,1.0207623,-56.341512,138,1,1.1,0.9,31.92,0.6,0,0
59243,1,31.62,9.85,0,0,59,1.0205723,-56.360501,138,1,1.1,0.9,31.92,0.6,0,0
59244,1,77.44,32.31,0,0,59,1.0077405,-52.180543,138,1,1.1,0.9,31.29,0.75,0,0
59245,1,0,0,0,0,59,1.0006614,-51.973525,345,1,1.1,0.9,31.41,0.67,0,0
59246,1,0,0,0,0,59,1.0294956,-54.460451,138,1,1.1,0.9,31.55,0.57,0,0
59247,1,0,0,0,0,59,1.0446997,-55.793812,69,1,1.1,0.9,31.69,0.5,0,0
59248,1,79.03,14.51,0,0,59,1.0291773,-54.503676,138,1,1.1,0.9,31.56,0.57,0,0
59249,1,0,0,0,0,59,1.0032188,-51.82801,345,1,1.1,0.9,31.36,0.65,0,0
59250,1,0,0,0,0,59,1.0279143,-54.536902,138,1,1.1,0.9,31.57,0.57,0,0
59251,1,0,0,0,0,59,1.0237572,-50.367779,69,1,1.1,0.9,31.18,0.62,0,0
59252,1,12.55,2.81,0,0,59,1.0236895,-50.375341,69,1,1.1,0.9,31.18,0.62,0,0
59253,1,0,0,0,0,59,1.0238164,-50.360616,69,1,1.1,0.9,31.18,0.62,0,0
59254,1,0,0,0,0,59,1.0237572,-50.367779,69,1,1.1,0.9,31.18,0.62,0,0
59255,1,9.97,1.99,0,0,59,1.029829,-56.866784,69,1,1.1,0.9,31.92,0.57,0,0
59256,1,0,0,0,0,59,1.0115543,-49.81415,138,1,1.1,0.9,30.88,0.7,0,0
59257,1,0,0,0,0,59,1.0389703,-52.824434,69,1,1.1,0.9,30.92,0.65,0,0
59258,1,47.94,10.19,0,0,59,1.0113024,-49.844696,138,1,1.1,0.9,30.89,0.71,0,0
59259,1,14.8,5.33,0,0,59,1.0265249,-59.491044,69,1,1.1,0.9,32.44,0.6,0,0
59260,1,0,0,0,0,59,1.0231346,-52.635763,69,1,1.1,0.9,31.41,0.58,0,0
59261,1,4.99,1.2,0,0,59,1.0231099,-52.638508,69,1,1.1,0.9,31.41,0.58,0,0
59262,1,0,0,0,0,59,1.0195294,-57.266423,138,1,1.1,0.9,32.07,0.59,0,0
59263,1,32.35,11.88,0,0,59,1.0252562,-58.242076,69,1,1.1,0.9,32.14,0.66,0,0
59264,1,0,0,0,0,59,1.0267756,-58.491012,24,1,1.1,0.9,32.16,0.68,0,0
59265,1,0,0,0,0,59,1.0267756,-58.491012,1,1,1.1,0.9,32.16,0.68,0,0
59266,1,0,0,0,0,59,1.0036236,-53.196753,138,1,1.1,0.9,31.47,0.77,0,0
59267,1,0,0,0,0,59,1.0350309,-56.315517,69,1,1.1,0.9,31.81,0.7,0,0
59268,1,49.97,24.91,0,0,59,1.0032135,-53.2268,138,1,1.1,0.9,31.47,0.78,0,0
59269,1,49.97,20.41,0,0,59,1.0007463,-54.81474,138,1,1.1,0.9,31.76,0.78,0,0
59270,1,0,0,0,0,59,1.0011018,-54.789351,138,1,1.1,0.9,31.75,0.78,0,0
59271,1,5.77,2.69,0,0,59,1.0392504,-56.149059,69,1,1.1,0.9,31.64,0.61,0,0
59272,1,0,0,0,0,59,1.0402292,-55.389454,69,1,1.1,0.9,31.79,0.42,0,0
59273,1,6.64,0.84,0,0,59,1.0381557,-56.047227,18,1,1.1,0.9,31.83,0.43,0,0
59274,1,0,0,0,0,59,1.0402446,-55.380751,18,1,1.1,0.9,31.79,0.42,0,0
59275,1,0,0,0,0,59,1.0402446,-55.380751,1,1,1.1,0.9,31.79,0.42,0,0
59276,1,0,0,0,0,59,1.0402562,-55.385729,69,1,1.1,0.9,31.79,0.42,0,0
59277,1,6.45,4.76,0,0,59,1.01103,-52.888247,69,1,1.1,0.9,31.14,0.95,0,0
59278,1,0,0,0,0,59,1.0148366,-54.791747,69,1,1.1,0.9,32.3,0.71,0,0
59279,1,0,0,0,0,59,1.014883,-54.78711,69,1,1.1,0.9,32.3,0.71,0,0
59280,1,8.19,2.07,0,0,59,1.0147935,-54.796726,69,1,1.1,0.9,32.3,0.71,0,0
59281,1,7.45,2.83,0,0,59,1.0362015,-54.203534,69,1,1.1,0.9,31.45,0.58,0,0
59282,1,0,0,0,0,59,1.0362508,-54.199808,69,1,1.1,0.9,31.45,0.58,0,0
59283,1,5.73,2.99,0,0,59,1.022619,-52.830622,69,1,1.1,0.9,31.44,0.61,0,0
59284,1,0,0,0,0,59,1.012061,-57.690331,138,1,1.1,0.9,32.12,0.63,0,0
59285,1,0,0,0,0,59,1.0404707,-60.09213,69,1,1.1,0.9,32.19,0.21,0,0
59286,1,52.02,17.6,0,0,59,1.0117504,-57.719581,138,1,1.1,0.9,32.13,0.63,0,0
59287,1,0,0,0,0,59,1.0083235,-57.904507,138,1,1.1,0.9,32.15,0.65,0,0
59288,1,0,0,0,0,59,1.0384508,-60.124931,69,1,1.1,0.9,32.24,0.27,0,0
59289,1,46.14,23.9,0,0,59,1.0079923,-57.927791,138,1,1.1,0.9,32.16,0.65,0,0
59290,1,0,0,0,0,59,1.0097249,-57.986384,138,1,1.1,0.9,32.17,0.64,0,0
59291,1,52.65,10.29,0,0,59,1.0094769,-58.017461,138,1,1.1,0.9,32.18,0.64,0,0
59292,1,0,0,0,0,59,1.023502,-60.360544,69,1,1.1,0.9,32.38,0.7,0,0
59293,1,21.08,2,0,0,59,1.0234249,-60.372345,69,1,1.1,0.9,32.38,0.7,0,0
59294,1,54.74,17.43,0,0,59,1.0203718,-56.712625,138,1,1.1,0.9,31.95,0.58,0,0
59295,1,0,0,0,0,59,1.0207188,-56.679469,138,1,1.1,0.9,31.94,0.58,0,0
59296,1,0,0,0,64.5,59,1.0459057,-60.92186,69,1,1.1,0.9,32.68,-0.02,0,0
59297,1,54.74,17.47,0,0,59,1.0455601,-60.953045,69,1,1.1,0.9,32.69,-0.01,0,0
59298,1,0,0,0,0,59,1.0280055,-61.235879,69,1,1.1,0.9,32.73,0.5,0,0
59299,1,31.91,4.31,0,0,59,1.0278814,-61.253732,69,1,1.1,0.9,32.74,0.5,0,0
59300,1,0,0,0,0,59,1.01822,-56.646024,138,1,1.1,0.9,31.97,0.61,0,0
59301,1,0,0,0,0,59,1.0383623,-59.548838,69,1,1.1,0.9,31.99,0.56,0,0
59302,1,57.15,20,0,0,59,1.0178281,-56.680756,138,1,1.1,0.9,31.98,0.62,0,0
59303,1,0,0,0,0,59,1.0188524,-56.604761,138,1,1.1,0.9,31.95,0.61,0,0
59304,1,0,0,0,0,59,1.01822,-56.646024,138,1,1.1,0.9,31.97,0.61,0,0
59305,1,0,0,0,0,59,1.0279649,-57.134437,138,1,1.1,0.9,32.03,0.51,0,0
59306,1,58.69,29.73,0,0,59,1.022901,-60.04674,69,1,1.1,0.9,32.25,0.76,0,0
59307,1,0,0,0,0,59,1.0211478,-66.481897,13.8,1,1.1,0.9,32.8,1.25,0,0
59308,1,0,0,0,0,59,1.0211478,-66.481897,1,1,1.1,0.9,32.8,1.25,0,0
59309,1,0,0,0,0,59,1.0281159,-57.107633,138,1,1.1,0.9,32.03,0.51,0,0
59310,1,0,0,0,0,59,1.0227637,-56.879383,138,1,1.1,0.9,32,0.56,0,0
59311,1,0,0,0,0,59,1.0317899,-59.336808,69,1,1.1,0.9,32.33,0.48,0,0
59312,1,0.85,0.13,0,0,59,1.0333433,-60.244682,18,1,1.1,0.9,32.43,0.46,0,0
59313,1,0,0,0,0,59,1.0344399,-59.930169,1,1,1.1,0.9,32.41,0.45,0,0
59314,1,58.69,15.71,0,0,59,1.0224587,-56.914299,138,1,1.1,0.9,32,0.56,0,0
59315,1,0,0,0,0,59,1.0241153,-57.127786,138,1,1.1,0.9,32.02,0.52,0,0
59316,1,0,0,0,0,59,1.0456451,-60.018217,69,1,1.1,0.9,32.3,0.19,0,0
59317,1,35.4,5.95,0,0,59,1.0239635,-57.149565,138,1,1.1,0.9,32.03,0.53,0,0
59318,1,35.4,2.82,0,0,59,1.0284339,-61.096223,69,1,1.1,0.9,32.67,0.53,0,0
59319,1,0,0,0,0,59,1.0285489,-61.075001,69,1,1.1,0.9,32.66,0.52,0,0
59320,1,24.52,5.27,0,0,59,1.0370481,-60.250763,69,1,1.1,0.9,32.29,0.28,0,0
59321,1,0,0,0,0,59,1.0266263,-61.309917,69,1,1.1,0.9,32.76,0.55,0,0
59322,1,56.16,4.64,0,0,59,1.0264542,-61.341745,69,1,1.1,0.9,32.77,0.55,0,0
59323,1,0,0,0,0,59,1.0224372,-58.761811,138,1,1.1,0.9,32.23,0.6,0,0
59324,1,0,0,0,0,59,1.038856,-59.606394,69,1,1.1,0.9,32.09,0.66,0,0
59325,1,48.23,6.36,0,0,59,1.0222774,-58.788278,138,1,1.1,0.9,32.23,0.61,0,0
59326,1,0,0,0,0,59,1.0195337,-57.421291,138,1,1.1,0.9,32.12,0.56,0,0
59327,1,0,0,0,0,59,1.0246392,-60.141484,69,1,1.1,0.9,32.28,0.7,0,0
59328,1,0,0,0,0,59,1.0275029,-61.288212,24,1,1.1,0.9,32.35,0.75,0,0
59329,1,0,0,0,0,59,1.0275029,-61.288212,1,1,1.1,0.9,32.35,0.75,0,0
59330,1,39.58,9.32,0,0,59,1.0193345,-57.446287,138,1,1.1,0.9,32.13,0.57,0,0
59331,1,0,0,0,0,59,1.0090133,-56.933665,138,1,1.1,0.9,31.96,0.65,0,0
59332,1,0,0,0,0,59,1.0409601,-59.451901,69,1,1.1,0.9,31.95,0.57,0,0
59333,1,0,0,0,0,59,1.0093704,-56.890026,138,1,1.1,0.9,31.95,0.65,0,0
59334,1,39.58,6.03,0,0,59,1.0088346,-56.959337,138,1,1.1,0.9,31.97,0.65,0,0
59335,1,0,0,0,0,59,1.0154743,-55.62306,345,1,1.1,0.9,31.91,0.6,0,0
59336,1,0,0,0,0,59,1.0028361,-58.250385,138,1,1.1,0.9,32.22,0.67,0,0
59337,1,64.09,9.7,0,0,59,1.0152262,-55.658884,345,1,1.1,0.9,31.92,0.6,0,0
59338,1,0,0,0,0,59,1.0406386,-60.318655,69,1,1.1,0.9,32.5,0.19,0,0
59339,1,33.25,2.01,0,0,59,1.0405507,-60.339518,69,1,1.1,0.9,32.51,0.19,0,0
59340,1,6.77,0.75,0,0,59,1.0383983,-59.656374,69,1,1.1,0.9,32.04,0.56,0,0
59341,1,0,0,0,0,59,1.0384258,-59.652227,69,1,1.1,0.9,32.04,0.56,0,0
59342,1,35.26,10.52,0,0,59,1.0238101,-60.51226,69,1,1.1,0.9,32.44,0.69,0,0
59343,1,35.26,8.93,0,0,59,1.0318415,-60.612784,69,1,1.1,0.9,32.55,0.56,0,0
59344,1,64.97,20.38,0,0,59,1.0006617,-58.567204,138,1,1.1,0.9,32.29,0.7,0,0
59345,1,40.64,10.01,0,0,59,1.0266052,-61.191781,69,1,1.1,0.9,32.74,0.56,0,0
59346,1,0,0,0,0,59,1.006814,-57.58667,138,1,1.1,0.9,32.07,0.66,0,0
