BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
59347,1,40.64,17.41,0,0,59,1.0342632,-60.374746,69,1,1.1,0.9,32.4,0.44,0,0
59348,1,0,0,0,0,59,1.0073824,-57.569807,138,1,1.1,0.9,32.07,0.66,0,0
59349,1,12,7.37,0,0,59,1.0304221,-60.905568,69,1,1.1,0.9,32.59,0.49,0,0
59350,1,35.58,11.73,0,0,59,1.0278501,-59.289282,69,1,1.1,0.9,32.41,0.53,0,0
59351,1,0,0,0,0,59,1.0280613,-59.269141,69,1,1.1,0.9,32.41,0.52,0,0
59352,1,0,0,0,0,59,1.0376914,-60.195049,69,1,1.1,0.9,32.26,0.26,0,0
59353,1,35.58,10.78,0,0,59,1.0374893,-60.214714,69,1,1.1,0.9,32.26,0.26,0,0
59354,1,0,0,0,0,59,1.007943,-58.209746,138,1,1.1,0.9,32.24,0.63,0,0
59355,1,0,0,0,0,59,1.0271737,-60.752483,69,1,1.1,0.9,32.52,0.64,0,0
59356,1,50.31,6.86,0,0,59,1.0077564,-58.23937,138,1,1.1,0.9,32.25,0.63,0,0
59357,1,0,0,0,0,59,1.008096,-58.158234,138,1,1.1,0.9,32.22,0.63,0,0
59358,1,0,0,0,0,59,1.007943,-58.209746,138,1,1.1,0.9,32.24,0.63,0,0
59359,1,0,0,0,0,59,1.007943,-58.209746,138,1,1.1,0.9,32.24,0.63,0,0
59360,1,50.31,15.91,0,0,59,1.0038508,-59.20586,138,1,1.1,0.9,32.38,0.68,0,0
59361,1,55.48,5.98,0,0,59,1.0279987,-61.120728,69,1,1.1,0.9,32.7,0.53,0,0
59362,1,0,0,0,0,59,1.0138085,-57.762924,138,1,1.1,0.9,32.11,0.63,0,0
59363,1,65.96,18.52,0,0,59,1.0134757,-57.79821,138,1,1.1,0.9,32.12,0.64,0,0
59364,1,0,0,0,0,59,1.0173543,-55.081541,345,1,1.1,0.9,31.84,0.58,0,0
59365,1,65.96,6.95,0,0,59,1.0223071,-56.525887,138,1,1.1,0.9,31.89,0.58,0,0
59366,1,0,0,0,0,59,1.0173508,-55.034532,345,1,1.1,0.9,31.83,0.59,0,0
59367,1,0,0,0,0,59,1.0126231,-57.466705,345,1,1.1,0.9,32.16,0.6,0,0
59368,1,0,0,0,0,59,1.0061219,-59.143687,138,1,1.1,0.9,32.3,0.65,0,0
59369,1,60.25,9.3,0,0,59,1.0302433,-62.092025,69,1,1.1,0.9,32.8,0.73,0,0
59370,1,0,0,0,0,59,1.005494,-59.196698,138,1,1.1,0.9,32.32,0.65,0,0
59371,1,60.25,18.62,0,0,59,1.0009757,-58.50493,138,1,1.1,0.9,32.28,0.69,0,0
59372,1,66.51,37.62,0,0,59,1.0041118,-58.085703,138,1,1.1,0.9,32.1,0.68,0,0
59373,1,66.51,8.76,0,0,59,1.0012624,-58.476768,138,1,1.1,0.9,32.28,0.68,0,0
59374,1,0,0,0,0,59,1.0038542,-58.956792,138,1,1.1,0.9,32.29,0.68,0,0
59375,1,0,0,0,0,59,1.0413747,-61.220468,69,1,1.1,0.9,32.21,0.7,0,0
59376,1,51.18,10.33,0,0,59,1.0035897,-58.988534,138,1,1.1,0.9,32.3,0.68,0,0
59377,1,56.06,4.09,0,0,59,1.0215805,-55.59473,138,1,1.1,0.9,31.78,0.6,0,0
59378,1,0,0,0,912,59,1.0421511,-55.644626,345,1,1.1,0.9,31.89,0.38,0,0
59379,1,0,0,0,0,59,1.0355754,-57.091059,138,1,1.1,0.9,32,0.42,0,0
59380,1,54.86,8.73,0,0,59,1.0419385,-55.674693,345,1,1.1,0.9,31.9,0.38,0,0
59381,1,0,0,0,0,59,1.0339083,-55.461936,345,1,1.1,0.9,31.87,0.49,0,0
59382,1,0,0,0,0,59,1.0421511,-55.644626,345,1,1.1,0.9,31.89,0.38,0,0
59383,1,0,0,0,0,59,1.0043725,-59.436716,138,1,1.1,0.9,32.43,0.67,0,0
59384,1,0,0,0,0,59,1.040781,-61.669525,69,1,1.1,0.9,32.56,0.59,0,0
59385,1,50.04,25.18,0,0,59,1.0039515,-59.466608,138,1,1.1,0.9,32.43,0.68,0,0
59386,1,50.04,14.04,0,0,59,1.0361102,-62.079208,69,1,1.1,0.9,32.75,0.64,0,0
59387,1,0,0,0,0,59,1.0324649,-61.226968,69,1,1.1,0.9,32.54,0.65,0,0
59388,1,9.02,1.07,0,0,59,1.0324349,-61.232056,69,1,1.1,0.9,32.54,0.65,0,0
59389,1,0,0,0,54,59,1.0351797,-65.414734,138,1,1.1,0.9,33.36,0.37,0,0
59390,1,0,0,0,0,59,1.0348731,-67.620188,69,1,1.1,0.9,33.59,0.35,0,0
59391,1,0,0,0,0,59,1.0348111,-66.74658,18,1,1.1,0.9,33.5,0.36,0,0
59392,1,0,0,0,0,59,1.0348111,-66.74658,1,1,1.1,0.9,33.5,0.36,0,0
59393,1,71.23,18.75,0,0,59,1.0347865,-65.45554,138,1,1.1,0.9,33.38,0.38,0,0
59394,1,0,0,0,0,59,1.0350083,-65.355053,138,1,1.1,0.9,33.35,0.38,0,0
59395,1,0,0,0,280,59,1.0356978,-63.09894,345,1,1.1,0.9,32.96,0.45,0,0
59396,1,0,0,0,0,59,1.0351878,-64.568793,138,1,1.1,0.9,33.14,0.43,0,0
59397,1,71.23,21.82,0,0,59,1.0297717,-67.730025,69,1,1.1,0.9,33.73,0.44,0,0
59398,1,0,0,0,0,59,1.0351387,-64.601395,138,1,1.1,0.9,33.15,0.43,0,0
59399,1,11.12,1.81,0,16,59,1.0395736,-68.235094,69,1,1.1,0.9,33.83,0.13,0,0
59400,1,19.01,2.98,0,0,59,1.031346,-65.215942,69,1,1.1,0.9,33.65,0.43,0,0
59401,1,4.13,0.95,0,0,59,1.0305645,-66.433401,69,1,1.1,0.9,33.64,0.41,0,0
59402,1,0,0,0,0,59,1.023065,-59.883378,138,1,1.1,0.9,32.43,0.53,0,0
59403,1,0,0,0,0,59,1.0324804,-62.281129,69,1,1.1,0.9,32.61,0.7,0,0
59404,1,17.29,0.93,0,0,59,1.0230111,-59.894219,138,1,1.1,0.9,32.43,0.53,0,0
59405,1,0,0,0,0,59,1.0115833,-66.758006,138,1,1.1,0.9,33.59,0.53,0,0
59406,1,0,0,0,0,59,1.0377522,-65.932903,69,1,1.1,0.9,33.71,0.3,0,0
59407,1,27.27,2.26,0,0,59,1.0114832,-66.77423,138,1,1.1,0.9,33.6,0.53,0,0
59408,1,0,0,0,0,59,1.0118977,-66.750928,138,1,1.1,0.9,33.59,0.52,0,0
59409,1,9.37,0.64,0,1,59,1.0351712,-67.046742,69,1,1.1,0.9,33.64,0.29,0,0
59410,1,0,0,0,0,59,1.0351864,-67.041409,69,1,1.1,0.9,33.64,0.29,0,0
59411,1,0,0,0,0,59,1.0301966,-51.883012,345,1,1.1,0.9,31.31,0.33,0,0
59412,1,0,0,0,0,59,1.0384344,-51.861596,138,1,1.1,0.9,31.19,0.31,0,0
59413,1,72.34,19.07,0,0,59,1.029817,-51.922652,345,1,1.1,0.9,31.32,0.33,0,0
59414,1,0,0,0,0,59,1.0308278,-50.855055,138,1,1.1,0.9,31.04,0.32,0,0
59415,1,72.34,21.44,0,0,59,1.0304539,-50.891362,138,1,1.1,0.9,31.05,0.32,0,0
59416,1,0,0,0,0,59,1.0401178,-49.756333,138,1,1.1,0.9,30.6,0.09,0,0
59417,1,1.14,0.2,0,0,59,1.0454682,-52.319545,69,1,1.1,0.9,30.82,0.11,0,0
59418,1,0,0,0,0,59,1.0403454,-49.732726,138,1,1.1,0.9,30.59,0.09,0,0
59419,1,19.47,6.45,0,0,59,1.039994,-49.767077,138,1,1.1,0.9,30.6,0.09,0,0
59420,1,0,0,0,0,59,1.0412875,-50.841073,69,1,1.1,0.9,30.77,0.1,0,0
59421,1,0,0,0,0,59,1.0413135,-50.83617,69,1,1.1,0.9,30.77,0.1,0,0
59422,1,9.26,0.58,0,0,59,1.0412603,-50.846774,69,1,1.1,0.9,30.77,0.1,0,0
59423,1,8.7,0.42,0,0,59,1.0298291,-55.471185,69,1,1.1,0.9,31.85,0.15,0,0
59424,1,0,0,0,0,59,1.0381722,-54.265593,69,1,1.1,0.9,31.47,0.1,0,0
59425,1,6.93,1.82,0,0,59,1.0381388,-54.269144,69,1,1.1,0.9,31.47,0.1,0,0
59426,1,0,0,0,0,59,1.0382068,-54.261644,69,1,1.1,0.9,31.47,0.1,0,0
59427,1,6.42,1.39,0,0,59,1.0390897,-48.963717,69,1,1.1,0.9,30.65,0.23,0,0
59428,1,13.2,4.8,0,0,59,1.0133561,-52.153423,69,1,1.1,0.9,31,0.64,0,0
59429,1,0,0,0,0,59,1.0295956,-47.969,138,1,1.1,0.9,30.38,0.38,0,0
59430,1,0,0,0,0,59,1.0274923,-50.804899,69,1,1.1,0.9,30.37,0.47,0,0
59431,1,33.66,9.2,0,0,59,1.0294063,-47.986374,138,1,1.1,0.9,30.38,0.38,0,0
59432,1,0,0,0,0,59,1.0299142,-47.924631,138,1,1.1,0.9,30.36,0.38,0,0
59433,1,0,0,0,0,59,1.0135811,-54.503163,138,1,1.1,0.9,31.36,0.66,0,0
59434,1,53.35,18.24,0,0,59,1.0122366,-57.104866,69,1,1.1,0.9,31.41,0.76,0,0
59435,1,0,0,0,0,59,1.0138546,-54.424385,138,1,1.1,0.9,31.35,0.66,0,0
59436,1,0,0,0,0,59,1.0026618,-52.106087,69,1,1.1,0.9,31.54,0.88,0,0
59437,1,6.8,1.85,0,0,59,1.0026246,-52.109892,69,1,1.1,0.9,31.54,0.88,0,0
59438,1,0,0,0,0,59,1.0026992,-52.102493,69,1,1.1,0.9,31.54,0.88,0,0
59439,1,0,0,0,0,59,0.9978484,-54.156721,69,1,1.1,0.9,32.01,0.97,0,0
59440,1,14.2,2.77,0,0,59,0.9977917,-54.164608,69,1,1.1,0.9,32.02,0.97,0,0
59441,1,4.8,1.41,0,0,59,1.0100236,-56.918058,69,1,1.1,0.9,32.3,0.87,0,0
59442,1,0,0,0,0,59,1.0132478,-52.983005,69,1,1.1,0.9,31.17,0.94,0,0
59443,1,7.16,4.81,0,0,59,1.0131779,-52.986473,69,1,1.1,0.9,31.17,0.94,0,0
59444,1,6.41,0.45,0,0,59,1.0144489,-60.057748,69,1,1.1,0.9,32.35,0.5,0,0
59445,1,4.09,1.03,0,0,59,1.037765,-50.040779,69,1,1.1,0.9,30.53,0.22,0,0
59446,1,4.21,1.27,0,0,59,1.0019535,-58.358692,69,1,1.1,0.9,32.12,0.78,0,0
59447,1,0,0,0,0,59,1.0328596,-48.473205,138,1,1.1,0.9,30.54,0.31,0,0
59448,1,0,0,0,0,59,1.0419288,-48.944926,69,1,1.1,0.9,30.61,0.18,0,0
59449,1,17.66,6.83,0,0,59,1.032739,-48.483626,138,1,1.1,0.9,30.55,0.31,0,0
59450,1,0,0,0,0,59,1.0347927,-48.5275,69,1,1.1,0.9,30.5,0.31,0,0
59451,1,8.62,1.24,0,0,59,1.0347577,-48.532772,69,1,1.1,0.9,30.5,0.31,0,0
59452,1,0,0,0,0,59,1.0016423,-55.021845,69,1,1.1,0.9,32.05,0.96,0,0
59453,1,4.76,1.05,0,0,59,1.0016175,-55.024614,69,1,1.1,0.9,32.05,0.96,0,0
59454,1,14.07,2.53,0,0,59,0.9987923,-55.352492,69,1,1.1,0.9,31.84,0.79,0,0
59455,1,0,0,0,0,59,1.0248771,-46.525701,138,1,1.1,0.9,30.49,0.47,0,0
59456,1,22.27,8.26,0,0,59,1.0140714,-51.418374,69,1,1.1,0.9,30.65,0.86,0,0
59457,1,4.28,1.28,0,0,59,1.002321,-53.790849,13.8,1,1.1,0.9,30.79,0.95,0,0
59458,1,0,0,0,0,59,1.0135542,-51.975208,1,1,1.1,0.9,30.67,0.91,0,0
59459,1,0,0,0,0,59,1.0251549,-46.488172,138,1,1.1,0.9,30.48,0.46,0,0
59460,1,0,0,0,0,59,1.0292281,-60.191264,69,1,1.1,0.9,32.27,0.37,0,0
59461,1,6.55,1.71,0,0,59,1.0291971,-60.194713,69,1,1.1,0.9,32.27,0.37,0,0
59462,1,0,0,0,0,59,1.0292608,-60.187705,69,1,1.1,0.9,32.27,0.37,0,0
59463,1,0,0,0,0,59,1.0292281,-60.191264,69,1,1.1,0.9,32.27,0.37,0,0
59464,1,0,0,0,0,59,1.0381176,-48.913481,69,1,1.1,0.9,30.63,0.22,0,0
59465,1,5.22,1.42,0,0,59,1.038087,-48.916413,69,1,1.1,0.9,30.63,0.22,0,0
59466,1,10.69,1.33,0,0,59,1.0379744,-52.91535,69,1,1.1,0.9,31.22,0.1,0,0
59467,1,1.3,0.51,0,0,59,1.0027786,-54.488034,69,1,1.1,0.9,31.8,1,0,0
59468,1,12.26,2.66,0,0,59,1.0027191,-54.495765,69,1,1.1,0.9,31.8,1,0,0
59469,1,0,0,0,0,59,1.0040566,-57.489007,69,1,1.1,0.9,31.82,0.8,0,0
59470,1,5.77,2.76,0,0,59,1.0040126,-57.492189,69,1,1.1,0.9,31.82,0.8,0,0
59471,1,0,0,0,0,59,1.0040989,-57.485679,69,1,1.1,0.9,31.82,0.8,0,0
59472,1,8.25,1.41,0,0,59,1.0301555,-50.716528,69,1,1.1,0.9,30.5,0.36,0,0
59473,1,0,0,0,0,59,1.0180545,-49.269327,69,1,1.1,0.9,30.63,0.67,0,0
59474,1,4.03,0.45,0,0,59,1.0180406,-49.271806,69,1,1.1,0.9,30.63,0.67,0,0
59475,1,17.5,8.64,0,0,59,1.0291067,-51.521855,138,1,1.1,0.9,31.14,0.45,0,0
59476,1,0,0,0,0,59,1.0463156,-45.416444,69,1,1.1,0.9,29.78,0.12,0,0
59477,1,11.12,1.74,0,0,59,1.0462723,-45.422571,69,1,1.1,0.9,29.79,0.12,0,0
59478,1,0,0,0,0,59,1.0459668,-49.190503,138,1,1.1,0.9,30.59,0.06,0,0
59479,1,16.1,3.25,0,0,59,1.0426319,-51.281996,69,1,1.1,0.9,30.83,0.07,0,0
59480,1,0,0,0,0,59,1.0461428,-49.177461,138,1,1.1,0.9,30.59,0.05,0,0
59481,1,0,0,0,0,59,1.0296773,-65.067592,69,1,1.1,0.9,33,0.44,0,0
59482,1,10.01,1.83,0,0,59,1.0296357,-65.073407,69,1,1.1,0.9,33,0.44,0,0
59483,1,0,0,0,0,59,1.0297232,-65.061927,69,1,1.1,0.9,33,0.44,0,0
59484,1,49.56,10.79,0,0,59,1.0326743,-61.972872,138,1,1.1,0.9,32.67,0.35,0,0
59485,1,0,0,0,0,59,1.0329144,-61.942699,138,1,1.1,0.9,32.66,0.35,0,0
59486,1,0,0,0,0,59,1.0408182,-58.255535,69,1,1.1,0.9,31.66,0.33,0,0
59487,1,14.33,4.33,0,0,59,1.0407462,-58.262749,69,1,1.1,0.9,31.66,0.33,0,0
59488,1,12.03,1.98,0,0,59,1.0260319,-59.473428,69,1,1.1,0.9,32.57,0.63,0,0
59489,1,0,0,0,0,59,1.0260833,-59.466829,69,1,1.1,0.9,32.57,0.63,0,0
59490,1,9.85,1.43,0,0,59,1.0264343,-62.967033,69,1,1.1,0.9,32.84,0.26,0,0
59491,1,0,0,0,0,59,1.0264716,-62.961855,69,1,1.1,0.9,32.84,0.26,0,0
59492,1,0,0,0,0,59,1.0163345,-57.982166,69,1,1.1,0.9,32.47,0.74,0,0
59493,1,16.4,2.86,0,0,59,1.0162575,-57.992257,69,1,1.1,0.9,32.48,0.74,0,0
59494,1,0,0,0,0,59,1.008208,-61.338255,138,1,1.1,0.9,32.6,0.57,0,0
59495,1,0,0,0,0,59,1.0436481,-64.144485,69,1,1.1,0.9,32.61,0.36,0,0
59496,1,19.45,2.67,0,0,59,1.0081226,-61.34992,138,1,1.1,0.9,32.61,0.57,0,0
59497,1,5.13,1.2,0,0,59,1.0057841,-59.665362,69,1,1.1,0.9,32.41,0.65,0,0
59498,1,3.24,1.06,0,0,59,1.0224536,-66.700244,69,1,1.1,0.9,33.41,0.52,0,0
59499,1,0,0,0,0,59,1.0224734,-66.698369,69,1,1.1,0.9,33.41,0.52,0,0
59500,1,0,0,0,0,59,1.0015794,-67.231683,69,1,1.1,0.9,33.93,0.64,0,0
59501,1,2.92,0.79,0,0,59,1.0015619,-67.233466,69,1,1.1,0.9,33.93,0.64,0,0
59502,1,0,0,0,0,59,1.0015951,-67.229876,69,1,1.1,0.9,33.93,0.63,0,0
59503,1,10.24,3.33,0,0,59,1.0091649,-65.299741,69,1,1.1,0.9,33.56,0.51,0,0
59504,1,0,0,0,0,59,1.024581,-61.777359,69,1,1.1,0.9,32.59,0.34,0,0
59505,1,12.25,4.21,0,0,59,1.0245036,-61.783782,69,1,1.1,0.9,32.59,0.34,0,0
59506,1,0,0,0,0,59,1.0371902,-55.470038,69,1,1.1,0.9,31.76,0.08,0,0
59507,1,5.77,1.75,0,0,59,1.0371597,-55.472941,69,1,1.1,0.9,31.76,0.08,0,0
59508,1,10.88,2.62,0,0,59,1.0257415,-61.500339,69,1,1.1,0.9,32.85,0.42,0,0
59509,1,0,0,0,0,59,1.0257938,-61.494572,69,1,1.1,0.9,32.84,0.42,0,0
59510,1,23.18,7.18,0,0,59,1.0264633,-54.956247,69,1,1.1,0.9,31.72,0.24,0,0
59511,1,16,2.04,0,27,59,1.0394,-55.836049,69,1,1.1,0.9,31.85,-0.02,0,0
59512,1,9.44,2.97,0,0,59,1.0291232,-57.53579,69,1,1.1,0.9,32.05,0.37,0,0
59513,1,0,0,0,0,59,1.0429878,-50.527181,138,1,1.1,0.9,30.64,0.13,0,0
59514,1,18.66,6.21,0,0,59,1.0375158,-53.490376,69,1,1.1,0.9,30.96,0.22,0,0
59515,1,0,0,0,0,59,1.0431676,-50.510057,138,1,1.1,0.9,30.63,0.13,0,0
59516,1,8.15,2.08,0,0,59,1.0346874,-56.370293,69,1,1.1,0.9,31.67,0.34,0,0
59517,1,0,0,0,0,59,1.0454662,-57.733875,138,1,1.1,0.9,31.58,0.29,0,0
59518,1,60.94,30.83,0,0,59,1.0301478,-60.12187,69,1,1.1,0.9,31.76,0.54,0,0
59519,1,0,0,0,0,59,1.0059442,-64.895344,24,1,1.1,0.9,32.19,1.01,0,0
59520,1,0,0,0,0,59,1.0059442,-64.895344,1,1,1.1,0.9,32.19,1.01,0,0
59521,1,0,0,0,0,59,1.0457856,-57.705712,138,1,1.1,0.9,31.57,0.28,0,0
59522,1,0,0,0,0,59,1.0454662,-57.733875,138,1,1.1,0.9,31.58,0.29,0,0
59523,1,0,0,0,0,59,1.0387218,-52.823026,69,1,1.1,0.9,30.81,0.21,0,0
59524,1,5.38,1.36,0,0,59,1.0386957,-52.825976,69,1,1.1,0.9,30.81,0.21,0,0
59525,1,12.68,3.11,0,0,59,1.0413423,-51.886573,138,1,1.1,0.9,30.8,0.17,0,0
59526,1,12.68,2.54,0,0,59,1.0412861,-51.892949,138,1,1.1,0.9,30.8,0.17,0,0
59527,1,0,0,0,0,59,1.0338901,-56.348366,69,1,1.1,0.9,31.68,0.35,0,0
59528,1,15.06,4.92,0,0,59,1.0338021,-56.356557,69,1,1.1,0.9,31.68,0.35,0,0
59529,1,7.03,1.47,0,0,59,1.0406241,-52.386891,69,1,1.1,0.9,30.68,0.2,0,0
59530,1,9.31,4.44,0,0,59,1.0328974,-55.726315,69,1,1.1,0.9,31.62,0.36,0,0
59531,1,0,0,0,0,59,1.0329715,-55.721487,69,1,1.1,0.9,31.61,0.36,0,0
59532,1,6.79,1.68,0,0,59,1.0315386,-57.275161,69,1,1.1,0.9,31.79,0.39,0,0
59533,1,8.65,1.41,0,0,59,1.0248797,-66.350254,69,1,1.1,0.9,33.48,0.53,0,0
59534,1,0,0,0,0,59,1.0378483,-54.235733,69,1,1.1,0.9,32.89,-0.66,0,0
59535,1,5.5,0.59,0,0,59,1.0378291,-54.238594,69,1,1.1,0.9,32.89,-0.66,0,0
59536,1,13.84,4.45,0,0,59,1.0438015,-52.72328,69,1,1.1,0.9,30.66,0.24,0,0
59537,1,0,0,0,0,59,1.0294625,-55.840451,138,1,1.1,0.9,31.34,0.39,0,0
59538,1,0,0,0,0,59,1.0377957,-55.783544,69,1,1.1,0.9,31.82,0.07,0,0
59539,1,43.8,19.2,0,0,59,1.0291633,-55.863323,138,1,1.1,0.9,31.34,0.39,0,0
59540,1,0,0,0,0,59,1.0297153,-55.818008,138,1,1.1,0.9,31.33,0.39,0,0
59541,1,0,0,0,0,59,1.0423572,-53.99883,138,1,1.1,0.9,31.05,0.22,0,0
59542,1,0,0,0,0,59,1.0452268,-55.953847,69,1,1.1,0.9,30.94,0.32,0,0
59543,1,51.95,9.06,0,0,59,1.0421231,-54.029372,138,1,1.1,0.9,31.06,0.22,0,0
59544,1,0,0,0,0,59,1.0365647,-53.104851,138,1,1.1,0.9,31.06,0.19,0,0
59545,1,0,0,0,0,59,1.0468142,-55.717366,69,1,1.1,0.9,31.27,0.21,0,0
59546,1,33.91,4.14,0,0,59,1.0364497,-53.125728,138,1,1.1,0.9,31.07,0.19,0,0
59547,1,3.05,0.82,0,0,59,1.0387651,-54.787694,69,1,1.1,0.9,31.28,0.29,0,0
59548,1,3.54,0.86,0,0,59,1.0387811,-54.786133,69,1,1.1,0.9,31.28,0.29,0,0
59549,1,27.19,4.5,0,0,59,1.0530424,-57.185681,69,1,1.1,0.9,30.83,0.3,0,0
59550,1,0,0,0,0,59,1.0440418,-59.984485,69,1,1.1,0.9,31.6,0.36,0,0
59551,1,18.67,0.89,0,0,59,1.0439926,-59.995184,69,1,1.1,0.9,31.6,0.36,0,0
59552,1,5.52,1.61,0,0,59,1.0022152,-59.204782,69,1,1.1,0.9,32.36,0.72,0,0
59553,1,8.42,1,0,0,59,1.0339883,-57.07847,69,1,1.1,0.9,31.62,0.38,0,0
59554,1,0,0,0,0,59,1.0340201,-57.073842,69,1,1.1,0.9,31.62,0.38,0,0
59555,1,0,0,0,0,59,1.0361209,-54.954779,69,1,1.1,0.9,31.73,0.05,0,0
59556,1,6.59,1.47,0,0,59,1.0360904,-54.958166,69,1,1.1,0.9,31.73,0.05,0,0
59557,1,0,0,0,0,59,1.0331293,-56.421418,69,1,1.1,0.9,31.97,0.16,0,0
59558,1,6.66,2.07,0,0,59,1.0330886,-56.425119,69,1,1.1,0.9,31.98,0.16,0,0
59559,1,0,0,0,0,59,1.0331667,-56.418027,69,1,1.1,0.9,31.97,0.16,0,0
59560,1,24.49,3.84,0,0,59,1.0186494,-74.956064,69,1,1.1,0.9,35.21,0.33,0,0
59561,1,0,0,0,76,59,1.0292265,-75.014558,69,1,1.1,0.9,35.14,0.03,0,0
59562,1,21.46,6.05,0,0,59,1.0161467,-77.032057,18,1,1.1,0.9,35.29,0.07,0,0
59563,1,0,0,0,0,59,1.030335,-74.854296,18,1,1.1,0.9,35.13,0.02,0,0
59564,1,0,0,0,0,59,1.030335,-74.854296,1,1,1.1,0.9,35.13,0.02,0,0
59565,1,6.31,2.42,0,0,59,1.0300967,-67.508311,69,1,1.1,0.9,33.61,0.47,0,0
59566,1,4.19,0.74,0,0,59,1.0272817,-67.11524,69,1,1.1,0.9,33.58,0.52,0,0
59567,1,0,0,0,0,59,1.0261726,-62.341367,138,1,1.1,0.9,32.23,0.42,0,0
59568,1,0,0,0,0,59,1.032605,-63.131516,69,1,1.1,0.9,32.26,0.58,0,0
59569,1,35.6,5.37,0,0,59,1.0260355,-62.363686,138,1,1.1,0.9,32.24,0.42,0,0
59570,1,0,0,0,0,59,1.0422687,-63.905674,69,1,1.1,0.9,32.46,0.41,0,0
59571,1,4.16,1.29,0,0,59,1.0422446,-63.907815,69,1,1.1,0.9,32.46,0.41,0,0
59572,1,0,0,0,0,59,1.0315368,-60.937851,69,1,1.1,0.9,31.97,0.51,0,0
59573,1,11.97,3.99,0,0,59,1.0314567,-60.944926,69,1,1.1,0.9,31.97,0.51,0,0
59574,1,0,0,0,0,59,1.0316016,-60.931414,69,1,1.1,0.9,31.96,0.51,0,0
59575,1,0,0,0,0,59,1.0357671,-60.912609,69,1,1.1,0.9,31.88,0.49,0,0
59576,1,4.91,0.65,0,0,59,1.0357487,-60.915623,69,1,1.1,0.9,31.88,0.49,0,0
59577,1,0.42,0.03,0,176.5,59,1.0404307,-67.398368,138,1,1.1,0.9,33.65,0.22,0,0
59578,1,20.33,4.77,0,0,59,1.0403246,-67.410227,138,1,1.1,0.9,33.66,0.22,0,0
59579,1,9.71,4.4,0,0,59,1.0080175,-70.88138,69,1,1.1,0.9,34.47,0.65,0,0
59580,1,10.37,2.22,0,0,59,1.0338171,-68.300411,69,1,1.1,0.9,33.72,0.49,0,0
59581,1,5.71,1.7,0,0,59,1.0101173,-69.850135,69,1,1.1,0.9,34.08,0.71,0,0
59582,1,0,0,0,0,59,1.0204886,-65.619235,69,1,1.1,0.9,33.57,0.6,0,0
59583,1,15.63,9.37,0,0,59,1.0203488,-65.628185,69,1,1.1,0.9,33.57,0.6,0,0
59584,1,5.23,2.79,0,0,59,1.0168593,-70.983058,69,1,1.1,0.9,34.1,0.65,0,0
59585,1,0,0,0,0,59,1.0169024,-70.980323,69,1,1.1,0.9,34.1,0.65,0,0
59586,1,0,0,0,0,59,1.003176,-63.111471,138,1,1.1,0.9,32.9,0.74,0,0
59587,1,2.24,0.05,0,0,59,1.0121986,-65.152196,69,1,1.1,0.9,32.48,0.87,0,0
59588,1,29.53,4.32,0,0,59,1.0030526,-63.127733,138,1,1.1,0.9,32.91,0.74,0,0
59589,1,17.83,4.6,0,0,59,1.0067143,-72.537494,69,1,1.1,0.9,34.82,0.6,0,0
59590,1,4.07,1.36,0,0,59,1.0258338,-64.500333,69,1,1.1,0.9,33.44,0.42,0,0
59591,1,0,0,0,0,59,1.0125335,-60.795174,138,1,1.1,0.9,32.51,0.56,0,0
59592,1,6.25,1.31,0,0,59,1.0396324,-62.715758,69,1,1.1,0.9,32.53,0.54,0,0
59593,1,12.02,3.85,0,0,59,1.0126452,-60.776833,138,1,1.1,0.9,32.51,0.56,0,0
59594,1,2.09,0.22,0,0,59,1.012525,-60.796375,138,1,1.1,0.9,32.51,0.56,0,0
59595,1,0,0,0,0,59,1.0041728,-65.27049,138,1,1.1,0.9,33.27,0.64,0,0
59596,1,0,0,0,0,59,1.0305079,-65.116139,69,1,1.1,0.9,33.33,0.47,0,0
59597,1,48.33,31.79,0,0,59,1.0037183,-65.293857,138,1,1.1,0.9,33.28,0.64,0,0
59598,1,0,0,0,0,59,1.0048934,-65.246097,138,1,1.1,0.9,33.27,0.63,0,0
59599,1,0,0,0,0,59,1.0041728,-65.27049,138,1,1.1,0.9,33.27,0.64,0,0
59600,1,0,0,0,0,59,1.0041728,-65.27049,138,1,1.1,0.9,33.27,0.64,0,0
59601,1,0,0,0,0,59,1.0175369,-69.402036,69,1,1.1,0.9,33.88,0.58,0,0
59602,1,14.03,0.41,0,0,59,1.017494,-69.410408,69,1,1.1,0.9,33.88,0.58,0,0
59603,1,0,0,0,0,59,1.0175807,-69.393276,69,1,1.1,0.9,33.88,0.58,0,0
59604,1,0,0,0,0,59,1.0202528,-72.401894,69,1,1.1,0.9,34.22,0.66,0,0
59605,1,7.74,2.7,0,0,59,1.0202086,-72.405937,69,1,1.1,0.9,34.22,0.66,0,0
59606,1,17.8,5.03,0,0,59,1.0152782,-67.89023,69,1,1.1,0.9,33.74,0.59,0,0
59607,1,0,0,0,0,59,0.995424,-70.265479,69,1,1.1,0.9,34.33,0.81,0,0
59608,1,6.8,2.27,0,0,59,0.9953778,-70.269627,69,1,1.1,0.9,34.34,0.81,0,0
59609,1,9.31,4.57,0,0,59,1.028972,-68.005948,69,1,1.1,0.9,33.76,0.52,0,0
59610,1,0,0,0,0,59,0.9969942,-68.771494,69,1,1.1,0.9,34.21,0.72,0,0
59611,1,7,1.18,0,0,59,0.9969646,-68.775946,69,1,1.1,0.9,34.21,0.72,0,0
59612,1,0,0,0,0,59,0.9970277,-68.767197,69,1,1.1,0.9,34.2,0.72,0,0
59613,1,0,0,0,0,59,1.0283092,-69.011292,69,1,1.1,0.9,33.84,0.55,0,0
59614,1,3.89,1.21,0,0,59,1.0282862,-69.013565,69,1,1.1,0.9,33.84,0.55,0,0
59615,1,0,0,0,0,59,1.0076236,-65.296893,345,1,1.1,0.9,33.2,0.52,0,0
59616,1,0,0,0,0,59,1.0076128,-67.568913,138,1,1.1,0.9,33.42,0.67,0,0
59617,1,0.21,0.07,0,0,59,1.0175851,-71.219854,69,1,1.1,0.9,33.82,0.89,0,0
59618,1,52.91,23.02,0,0,59,1.007199,-65.328876,345,1,1.1,0.9,33.21,0.52,0,0
59619,1,8.42,1.15,0,0,59,1.0206168,-65.39706,69,1,1.1,0.9,33.62,0.55,0,0
59620,1,0,0,0,0,59,1.0206458,-65.392238,69,1,1.1,0.9,33.62,0.55,0,0
59621,1,12.46,2.67,0,0,59,1.0066527,-69.387619,69,1,1.1,0.9,33.66,0.96,0,0
59622,1,0,0,0,0,59,0.9883552,-66.190587,345,1,1.1,0.9,33.35,0.55,0,0
59623,1,0,0,0,0,59,1.0322843,-69.118576,138,1,1.1,0.9,33.67,0.45,0,0
59624,1,61.78,15.58,0,0,59,1.0245318,-73.190046,69,1,1.1,0.9,34.38,0.49,0,0
59625,1,0,0,0,0,59,1.0289239,-69.272185,138,1,1.1,0.9,33.72,0.47,0,0
59626,1,46.84,4.39,0,0,59,1.0236253,-69.864514,138,1,1.1,0.9,34.02,0.44,0,0
59627,1,0,0,0,0,59,1.0315837,-65.460406,138,1,1.1,0.9,33.28,0.38,0,0
59628,1,0,0,0,0,59,1.0244663,-67.445668,69,1,1.1,0.9,33.4,0.49,0,0
59629,1,51.81,22.81,0,0,59,1.0312138,-65.486584,138,1,1.1,0.9,33.29,0.39,0,0
59630,1,7.72,4.53,0,0,59,1.0284887,-64.014109,69,1,1.1,0.9,33.11,0.53,0,0
59631,1,0,0,0,0,59,1.0027008,-64.919858,138,1,1.1,0.9,33.13,0.75,0,0
59632,1,0,0,0,0,59,1.007237,-66.476607,69,1,1.1,0.9,33,0.88,0,0
59633,1,0,0,0,0,59,1.0155317,-68.81143,24,1,1.1,0.9,32.83,1.09,0,0
59634,1,0,0,0,0,59,1.0155317,-68.81143,1,1,1.1,0.9,32.83,1.09,0,0
59635,1,0,0,0,0,59,1.0027845,-64.883941,138,1,1.1,0.9,33.12,0.75,0,0
59636,1,0,0,0,0,59,1.0027008,-64.919858,138,1,1.1,0.9,33.13,0.75,0,0
59637,1,27.48,2.46,0,0,59,1.0026056,-64.936813,138,1,1.1,0.9,33.13,0.75,0,0
59638,1,0,0,0,0,59,1.0161285,-74.306011,69,1,1.1,0.9,34.92,0.54,0,0
59639,1,25.11,1.76,0,0,59,1.0160361,-74.320699,69,1,1.1,0.9,34.92,0.54,0,0
59640,1,0,0,0,0,59,1.0120252,-62.505203,138,1,1.1,0.9,32.8,0.59,0,0
59641,1,0,0,0,0,59,1.0293418,-63.987642,69,1,1.1,0.9,33.03,0.56,0,0
59642,1,32.97,2.48,0,0,59,1.0119236,-62.525602,138,1,1.1,0.9,32.81,0.6,0,0
59643,1,0,0,0,0,59,1.0120711,-62.478078,138,1,1.1,0.9,32.79,0.6,0,0
59644,1,0,0,0,0,59,1.0163634,-66.554399,69,1,1.1,0.9,33.58,0.62,0,0
59645,1,34.53,4.89,0,0,59,1.016239,-66.573286,69,1,1.1,0.9,33.58,0.63,0,0
59646,1,42.66,6.54,0,0,59,1.0321764,-68.644298,138,1,1.1,0.9,33.83,0.32,0,0
59647,1,0,0,0,0,59,1.0130151,-67.388117,138,1,1.1,0.9,33.21,0.62,0,0
59648,1,0,0,0,0,59,1.0374313,-68.329966,69,1,1.1,0.9,33.64,0.47,0,0
59649,1,12.67,1.33,0,0,59,1.0129683,-67.396026,138,1,1.1,0.9,33.21,0.62,0,0
59650,1,0,0,0,0,59,1.0359671,-63.159706,69,1,1.1,0.9,32.71,0.56,0,0
59651,1,0,0,0,0,59,1.0359879,-63.15638,69,1,1.1,0.9,32.71,0.56,0,0
59652,1,5.41,0.83,0,0,59,1.0359429,-63.162688,69,1,1.1,0.9,32.71,0.56,0,0
59653,1,0,0,0,0,59,0.9967996,-70.596174,69,1,1.1,0.9,34.3,0.82,0,0
59654,1,12.68,5.09,0,0,59,0.9967156,-70.603234,69,1,1.1,0.9,34.3,0.82,0,0
59655,1,6.61,2.25,0,0,59,1.0098188,-71.836312,69,1,1.1,0.9,34.55,0.56,0,0
59656,1,0,0,0,0,59,1.0098585,-71.832254,69,1,1.1,0.9,34.55,0.56,0,0
59657,1,10.76,1.9,0,0,59,1.0186152,-66.039426,69,1,1.1,0.9,33.51,0.62,0,0
59658,1,20.28,4.21,0,0,59,1.0286717,-63.266026,138,1,1.1,0.9,32.95,0.4,0,0
59659,1,2.44,0.73,0,0,59,1.0063709,-60.236149,138,1,1.1,0.9,32.51,0.68,0,0
59660,1,22.23,0.73,0,0,59,1.0063152,-60.249607,138,1,1.1,0.9,32.52,0.68,0,0
59661,1,7.94,2.08,0,0,59,1.0052079,-67.127632,69,1,1.1,0.9,33.24,0.91,0,0
59662,1,0,0,0,0,59,0.9712338,-69.447485,138,1,1.1,0.9,34.12,0.71,0,0
59663,1,0,0,0,0,59,1.0123437,-71.375566,69,1,1.1,0.9,34.4,0.53,0,0
59664,1,56.88,20.39,0,0,59,0.9708303,-69.485663,138,1,1.1,0.9,34.13,0.71,0,0
59665,1,0,0,0,0,59,1.0053415,-67.773295,345,1,1.1,0.9,33.67,0.55,0,0
59666,1,0,0,0,0,59,0.9893432,-68.186156,138,1,1.1,0.9,33.85,0.61,0,0
59667,1,56.88,9.74,0,0,59,0.9950184,-70.580715,69,1,1.1,0.9,34.27,0.84,0,0
59668,1,0,0,0,0,59,1.0061087,-67.764574,345,1,1.1,0.9,33.66,0.54,0,0
59669,1,0,0,0,18,59,1.0319655,-63.798033,69,1,1.1,0.9,33.21,0.31,0,0
59670,1,0,0,0,0,59,1.031779,-63.793209,69,1,1.1,0.9,33.21,0.31,0,0
59671,1,4.18,0.69,0,0,59,1.0319485,-63.800612,69,1,1.1,0.9,33.21,0.31,0,0
59672,1,9.91,4.09,0,0,59,1.0381389,-73.002028,69,1,1.1,0.9,34.24,0.48,0,0
59673,1,0,0,0,0,59,1.0382074,-72.996536,69,1,1.1,0.9,34.24,0.48,0,0
59674,1,48.81,2.07,0,0,59,1.0053788,-67.113157,138,1,1.1,0.9,33.37,0.71,0,0
59675,1,0,0,0,0,59,1.0206075,-68.81401,138,1,1.1,0.9,33.86,0.49,0,0
59676,1,47.44,14.8,0,0,59,1.0203368,-68.841684,138,1,1.1,0.9,33.87,0.49,0,0
59677,1,0,0,0,0,59,1.0199798,-72.178518,69,1,1.1,0.9,34.15,0.79,0,0
59678,1,23.94,7.69,0,0,59,1.0198355,-72.193075,69,1,1.1,0.9,34.15,0.79,0,0
59679,1,0,0,0,0,59,1.0151918,-69.34612,138,1,1.1,0.9,33.88,0.57,0,0
59680,1,0,0,0,0,59,1.0178458,-73.350089,69,1,1.1,0.9,34.48,0.65,0,0
59681,1,0,0,0,0,59,1.0158389,-71.259194,13.2,1,1.1,0.9,34.17,0.62,0,0
59682,1,0,0,0,0,59,1.0158389,-71.259194,1,1,1.1,0.9,34.17,0.62,0,0
59683,1,32.64,19.12,0,0,59,1.0149201,-69.363771,138,1,1.1,0.9,33.89,0.57,0,0
59684,1,0,0,0,0,59,1.0157192,-68.983691,138,1,1.1,0.9,33.81,0.57,0,0
59685,1,0,0,0,0,59,1.0213229,-72.619184,69,1,1.1,0.9,34.23,0.64,0,0
59686,1,49.15,20.7,0,0,59,1.0153697,-69.012585,138,1,1.1,0.9,33.82,0.57,0,0
59687,1,0,0,0,0,59,1.0158485,-73.371231,69,1,1.1,0.9,34.57,0.69,0,0
59688,1,23.87,2.79,0,0,59,1.0157496,-73.38491,69,1,1.1,0.9,34.58,0.7,0,0
59689,1,23.55,8.01,0,0,59,1.0165856,-72.683629,69,1,1.1,0.9,34.35,0.77,0,0
59690,1,0,0,0,0,59,1.0131688,-73.488787,69,1,1.1,0.9,34.72,0.75,0,0
59691,1,31.07,18.55,0,0,59,1.0129087,-73.504753,69,1,1.1,0.9,34.72,0.75,0,0
59692,1,0,0,0,0,59,1.0071833,-68.85423,138,1,1.1,0.9,33.77,0.67,0,0
59693,1,0,0,0,0,59,1.0198984,-71.582771,69,1,1.1,0.9,33.92,0.82,0,0
59694,1,50.71,16.85,0,0,59,1.0068558,-68.882695,138,1,1.1,0.9,33.78,0.68,0,0
59695,1,0,0,0,0,59,1.0142562,-69.720484,138,1,1.1,0.9,33.92,0.59,0,0
59696,1,0,0,0,0,59,1.0407873,-72.888817,69,1,1.1,0.9,34.17,0.45,0,0
59697,1,50.71,9.79,0,0,59,1.014015,-69.751895,138,1,1.1,0.9,33.93,0.59,0,0
59698,1,37.99,7.68,0,0,59,1.0107302,-69.062832,138,1,1.1,0.9,33.83,0.64,0,0
59699,1,15.73,3,0,0,59,1.0091754,-70.078338,69,1,1.1,0.9,33.74,0.97,0,0
59700,1,0,0,0,0,59,1.0065379,-68.572009,138,1,1.1,0.9,33.79,0.56,0,0
59701,1,0,0,0,0,59,1.0406314,-69.016952,69,1,1.1,0.9,33.73,0.5,0,0
59702,1,42.05,17.46,0,0,59,1.006211,-68.597211,138,1,1.1,0.9,33.8,0.56,0,0
59703,1,20.93,1.58,0,90,59,1.039924,-67.399382,138,1,1.1,0.9,33.63,0.2,0,0
59704,1,0,0,0,0,59,1.0209639,-65.720199,138,1,1.1,0.9,33.27,0.52,0,0
59705,1,0,0,0,0,59,1.040107,-65.720199,69,1,1.1,0.9,33.27,0.52,0,0
59706,1,47.25,13.48,0,0,59,1.020714,-65.749566,138,1,1.1,0.9,33.28,0.52,0,0
59707,1,0,0,0,0,59,1.0212163,-65.695664,138,1,1.1,0.9,33.26,0.52,0,0
59708,1,8.42,1.96,0,0,59,1.0380254,-66.626406,69,1,1.1,0.9,33.53,0.47,0,0
59709,1,0,0,0,0,59,1.0380712,-66.621401,69,1,1.1,0.9,33.52,0.47,0,0
59710,1,0,0,0,0,59,1.0216198,-65.987788,345,1,1.1,0.9,33.45,0.5,0,0
59711,1,0,0,0,0,59,1.0189909,-67.032705,138,1,1.1,0.9,33.52,0.5,0,0
59712,1,0,0,0,0,59,1.0239095,-67.174956,69,1,1.1,0.9,33.54,0.56,0,0
59713,1,47.17,8.2,0,0,59,1.0187939,-67.059721,138,1,1.1,0.9,33.53,0.5,0,0
59714,1,0,0,0,0,59,1.0221076,-65.913467,345,1,1.1,0.9,33.43,0.5,0,0
59715,1,8.23,3.16,0,0,59,1.0197087,-71.100863,69,1,1.1,0.9,34.53,0.59,0,0
59716,1,0,0,0,0,59,1.0197657,-71.096518,69,1,1.1,0.9,34.53,0.59,0,0
59717,1,0,0,0,0,59,0.9838818,-64.775804,138,1,1.1,0.9,33.35,0.68,0,0
59718,1,0,0,0,0,59,1.0331055,-68.41338,69,1,1.1,0.9,33.61,0.52,0,0
59719,1,14.13,3.59,0,0,59,0.9838035,-64.784587,138,1,1.1,0.9,33.36,0.68,0,0
59720,1,6.21,1.82,0,0,59,1.0284228,-70.462795,69,1,1.1,0.9,34.33,0.53,0,0
59721,1,0,0,0,0,59,1.0284582,-70.459002,69,1,1.1,0.9,34.33,0.53,0,0
59722,1,10.52,2.41,0,10,59,1.0321953,-67.656056,69,1,1.1,0.9,33.78,0.35,0,0
59723,1,8.33,4.87,0,0,59,1.0320402,-67.335516,69,1,1.1,0.9,33.51,0.58,0,0
59724,1,5.87,1.29,0,0,59,1.0126145,-72.920289,69,1,1.1,0.9,34.94,0.6,0,0
59725,1,0,0,0,0,59,1.0175437,-67.375594,138,1,1.1,0.9,33.59,0.5,0,0
59726,1,35.93,6.47,0,0,59,1.0173766,-67.396947,138,1,1.1,0.9,33.6,0.51,0,0
59727,1,6.5,0.64,0,0,59,1.0277281,-69.087135,69,1,1.1,0.9,33.81,0.56,0,0
59728,1,0,0,0,0,59,1.019474,-68.906199,69,1,1.1,0.9,33.86,0.68,0,0
59729,1,14.12,6.34,0,0,59,1.0193751,-68.913625,69,1,1.1,0.9,33.86,0.69,0,0
59730,1,0,0,0,0,59,1.015092,-67.930839,138,1,1.1,0.9,33.68,0.53,0,0
59731,1,0,0,0,0,59,1.0193414,-68.235464,69,1,1.1,0.9,33.64,0.62,0,0
59732,1,0,0,0,0,59,1.0181643,-68.15154,18,1,1.1,0.9,33.65,0.6,0,0
59733,1,0,0,0,0,59,1.0181643,-68.15154,1,1,1.1,0.9,33.65,0.6,0,0
59734,1,33.28,19.24,0,0,59,1.0147774,-67.949695,138,1,1.1,0.9,33.69,0.53,0,0
59735,1,33.28,4.79,0,0,59,1.0114152,-68.216575,138,1,1.1,0.9,33.76,0.53,0,0
59736,1,36.16,3.07,0,0,59,1.0299376,-67.765017,138,1,1.1,0.9,33.68,0.32,0,0
59737,1,0,0,0,0,59,1.0063834,-68.565618,138,1,1.1,0.9,33.84,0.55,0,0
59738,1,0,0,0,0,59,1.0420977,-69.604135,69,1,1.1,0.9,33.87,0.38,0,0
59739,1,37.73,7.8,0,0,59,1.0062001,-68.586782,138,1,1.1,0.9,33.85,0.56,0,0
59740,1,0,0,0,0,59,1.0068432,-68.537087,138,1,1.1,0.9,33.83,0.55,0,0
59741,1,0,0,0,0,59,1.0184779,-66.676602,345,1,1.1,0.9,33.53,0.5,0,0
59742,1,0,0,0,0,59,1.0177781,-67.680497,138,1,1.1,0.9,33.62,0.49,0,0
59743,1,43.47,7.15,0,0,59,1.0182894,-66.700665,345,1,1.1,0.9,33.54,0.51,0,0
59744,1,0,0,0,0,59,1.0141839,-67.959729,138,1,1.1,0.9,33.7,0.52,0,0
59745,1,0,0,0,0,59,1.0252935,-68.893924,69,1,1.1,0.9,33.77,0.6,0,0
59746,1,0,0,0,0,59,1.0498482,-70.817439,13.8,1,1.1,0.9,33.9,0.77,0,0
59747,1,0,0,0,0,59,1.0498482,-70.817439,1,1,1.1,0.9,33.9,0.77,0,0
59748,1,37.21,8.42,0,0,59,1.0140237,-67.980234,138,1,1.1,0.9,33.71,0.52,0,0
59749,1,0,0,0,0,59,1.0160444,-48.70541,138,1,1.1,0.9,30.8,0.63,0,0
59750,1,0,0,0,0,59,1.03419,-49.979076,69,1,1.1,0.9,30.89,0.54,0,0
59751,1,0,0,0,0,59,1.0163499,-48.653991,138,1,1.1,0.9,30.78,0.63,0,0
59752,1,75.19,0.37,0,0,59,1.015859,-48.755344,138,1,1.1,0.9,30.81,0.63,0,0
59753,1,0,0,0,0,59,1.0145913,-45.177036,345,1,1.1,0.9,30.49,0.59,0,0
59754,1,0,0,0,0,59,1.0170155,-47.960648,138,1,1.1,0.9,30.67,0.63,0,0
59755,1,0,0,0,0,59,1.0248979,-52.011756,13.8,1,1.1,0.9,30.94,0.64,0,0
59756,1,0,0,0,0,59,1.0248979,-52.011756,1,1,1.1,0.9,30.94,0.64,0,0
59757,1,75.19,5.55,0,0,59,1.014371,-45.222992,345,1,1.1,0.9,30.5,0.59,0,0
59758,1,13.55,3.28,0,0,59,1.0215828,-51.736226,138,1,1.1,0.9,31.23,0.58,0,0
59759,1,11.05,1.17,0,0,59,1.0112475,-53.951447,69,1,1.1,0.9,32.34,0.69,0,0
59760,1,0,0,0,0,59,1.0112922,-53.94466,69,1,1.1,0.9,32.33,0.69,0,0
59761,1,21.39,5.02,0,0,59,1.0244707,-44.447138,138,1,1.1,0.9,30.3,0.53,0,0
59762,1,0,0,0,0,59,1.0287301,-50.213476,69,1,1.1,0.9,31.24,0.35,0,0
59763,1,0,0,0,0,59,1.0287547,-50.210885,69,1,1.1,0.9,31.24,0.35,0,0
59764,1,4.58,1.23,0,0,59,1.0287068,-50.216093,69,1,1.1,0.9,31.24,0.35,0,0
59765,1,0,0,0,0,59,1.0441008,-38.418571,345,1,1.1,0.9,29.59,0.12,0,0
59766,1,0,0,0,0,59,1.0390503,-40.860649,138,1,1.1,0.9,29.59,0.2,0,0
59767,1,44.36,12.57,0,0,59,1.0277055,-42.999049,69,1,1.1,0.9,29.6,0.22,0,0
59768,1,0,0,0,0,59,1.0380534,-41.028764,138,1,1.1,0.9,29.64,0.21,0,0
59769,1,0,0,0,0,59,1.0310195,-41.702362,138,1,1.1,0.9,29.72,0.28,0,0
59770,1,0,0,0,0,59,1.036499,-43.352551,69,1,1.1,0.9,29.44,0.34,0,0
59771,1,0,0,0,0,59,1.038857,-43.988485,13.8,1,1.1,0.9,29.34,0.36,0,0
59772,1,0,0,0,0,59,1.038857,-43.988485,1,1,1.1,0.9,29.34,0.36,0,0
59773,1,44.36,30.98,0,0,59,1.030593,-41.72207,138,1,1.1,0.9,29.73,0.28,0,0
59774,1,0,0,0,0,59,1.0314951,-41.660852,138,1,1.1,0.9,29.71,0.27,0,0
59775,1,0,0,0,0,59,1.0310195,-41.702362,138,1,1.1,0.9,29.72,0.28,0,0
59776,1,0,0,0,0,59,1.0310195,-41.702362,138,1,1.1,0.9,29.72,0.28,0,0
59777,1,2.9,0.54,0,0,59,1.033828,-45.961793,69,1,1.1,0.9,29.75,0.42,0,0
59778,1,0,0,0,0,59,1.0338404,-45.960169,69,1,1.1,0.9,29.75,0.42,0,0
59779,1,0,0,0,0,59,1.0398566,-44.948365,69,1,1.1,0.9,30.43,0.12,0,0
59780,1,25.87,4.4,0,0,59,1.0397593,-44.962816,69,1,1.1,0.9,30.43,0.12,0,0
59781,1,6.84,0.79,0,0,59,1.0471743,-45.64498,69,1,1.1,0.9,29.79,0.13,0,0
59782,1,4.53,1.18,0,0,59,1.0300278,-44.651794,69,1,1.1,0.9,30.07,0.22,0,0
59783,1,0,0,0,0,59,1.030052,-44.649119,69,1,1.1,0.9,30.07,0.22,0,0
59784,1,0,0,0,0,59,1.0413651,-42.726327,138,1,1.1,0.9,29.81,0.18,0,0
59785,1,13.7,4.79,0,0,59,1.0329733,-46.94839,69,1,1.1,0.9,29.89,0.45,0,0
59786,1,0,0,0,0,59,1.0415251,-42.698494,138,1,1.1,0.9,29.8,0.18,0,0
59787,1,0,0,0,0,59,1.0413651,-42.726327,138,1,1.1,0.9,29.81,0.18,0,0
59788,1,0,0,0,0,59,1.0270941,-44.354482,69,1,1.1,0.9,30.09,0.23,0,0
59789,1,7.84,2.48,0,0,59,1.0270485,-44.358969,69,1,1.1,0.9,30.09,0.23,0,0
59790,1,0,0,0,0,59,1.0271407,-44.350061,69,1,1.1,0.9,30.09,0.22,0,0
59791,1,0,0,0,0,59,1.0412917,-47.809185,69,1,1.1,0.9,30.27,0.14,0,0
59792,1,0,0,0,0,59,1.0412917,-47.809185,13.8,1,1.1,0.9,30.27,0.14,0,0
59793,1,0,0,0,0,59,1.0412917,-47.809185,13.8,1,1.1,0.9,30.27,0.14,0,0
59794,1,0,0,0,0,59,1.0412917,-47.809185,1,1,1.1,0.9,30.27,0.14,0,0
59795,1,9.64,1.42,0,0,59,1.0412515,-47.814529,69,1,1.1,0.9,30.27,0.15,0,0
59796,1,0,0,0,0,59,1.0413304,-47.803725,69,1,1.1,0.9,30.27,0.14,0,0
59797,1,3.42,0.65,0,0,59,1.0406418,-48.99171,69,1,1.1,0.9,30.41,0.16,0,0
59798,1,0,0,0,0,59,1.0444321,-43.610028,138,1,1.1,0.9,30.01,0.09,0,0
59799,1,36.12,3.23,0,0,59,1.0415116,-46.646438,69,1,1.1,0.9,30.08,0.16,0,0
59800,1,0,0,0,0,59,1.0446405,-43.5767,138,1,1.1,0.9,30,0.08,0,0
59801,1,36.12,8.43,0,0,59,1.0447724,-43.553946,138,1,1.1,0.9,30.01,0.07,0,0
59802,1,0,0,0,0,59,1.0322469,-42.794753,138,1,1.1,0.9,29.92,0.31,0,0
59803,1,0,0,0,0,59,1.0095652,-44.940341,69,1,1.1,0.9,30.28,0.41,0,0
59804,1,33.49,10.11,0,0,59,0.9968829,-46.866813,13.8,1,1.1,0.9,30.41,0.45,0,0
59805,1,0,0,0,0,59,1.0094591,-44.951906,13.8,1,1.1,0.9,30.28,0.41,0,0
59806,1,0,0,0,0,59,1.0094591,-44.951906,1,1,1.1,0.9,30.28,0.41,0,0
59807,1,0,0,0,0,59,1.0324539,-42.781581,138,1,1.1,0.9,29.91,0.3,0,0
59808,1,0,0,0,0,59,1.0322469,-42.794753,138,1,1.1,0.9,29.92,0.31,0,0
59809,1,0,0,0,0,59,1.0322469,-42.794753,138,1,1.1,0.9,29.92,0.31,0,0
59810,1,7.28,1.8,0,0,59,1.0325321,-52.304682,69,1,1.1,0.9,32.1,-0.17,0,0
59811,1,4.43,1.57,0,0,59,1.0397921,-47.609433,69,1,1.1,0.9,30.39,0.15,0,0
59812,1,0,0,0,0,59,1.0117326,-44.209935,69,1,1.1,0.9,30.19,0.4,0,0
59813,1,16.03,5.65,0,0,59,1.0116234,-44.219445,69,1,1.1,0.9,30.2,0.4,0,0
59814,1,12.16,1.51,0,0,59,1.0403859,-44.693195,69,1,1.1,0.9,30.33,0.14,0,0
59815,1,8.46,3.61,0,0,59,1.0457031,-45.541852,69,1,1.1,0.9,29.8,0.15,0,0
59816,1,0,0,0,0,59,1.0365871,-49.040836,69,1,1.1,0.9,30.86,0.12,0,0
59817,1,5.46,2.32,0,0,59,1.0365456,-49.043834,69,1,1.1,0.9,30.86,0.12,0,0
59818,1,0,0,0,0,59,1.0520002,-41.285269,345,1,1.1,0.9,29.87,0.02,0,0
59819,1,0,0,0,0,59,1.0443987,-43.461174,138,1,1.1,0.9,29.88,0.12,0,0
59820,1,0,0,0,0,59,1.0478489,-45.703476,69,1,1.1,0.9,29.78,0.12,0,0
59821,2,0,0,0,0,59,1.0520002,-41.285269,13.8,1,1.1,0.9,29.87,0.02,0,0
59822,2,0,0,0,0,59,1.0112675,-38.683792,13.8,1,1.1,0.9,29.83,0,0,0
59823,2,0,0,0,0,59,1.0053327,-38.77138,13.8,1,1.1,0.9,29.82,0,0,0
59824,2,0,0,0,0,59,1.0110603,-39.738766,24,1,1.1,0.9,29.83,0,0,0
59825,2,0,0,0,0,59,1.0029052,-38.778211,18,1,1.1,0.9,29.82,0,0,0
59826,1,0,0,0,0,59,1.0472819,-41.567653,345,1,1.1,0.9,29.95,0.05,0,0
59827,1,0,0,0,0,59,1.0437327,-43.513687,138,1,1.1,0.9,29.9,0.13,0,0
59828,1,0,0,0,0,59,1.0520002,-41.285269,345,1,1.1,0.9,29.87,0.02,0,0
59829,2,1.43,0.06,0,0,59,1.0407333,-51.057791,69,1,1.1,0.9,30.71,0.14,0,0
59830,2,0,0,0,0,59,1.036,-61.545139,69,1,1.1,0.9,31.94,0,0,0
59831,2,0,0,0,0,59,1.0059323,-61.333407,18,1,1.1,0.9,31.92,0,0,0
59832,2,0,0,0,0,59,1.0059323,-61.333407,18,1,1.1,0.9,31.92,0,0,0
59833,1,0,0,0,0,59,1.0044287,-61.573675,1,1,1.1,0.9,31.94,0,0,0
59834,1,0,0,0,0,59,1.0359729,-61.54757,69,1,1.1,0.9,31.94,0.01,0,0
59835,1,0,0,0,0,59,1.036,-61.545139,69,1,1.1,0.9,31.94,0,0,0
59836,1,0,0,0,0,59,1.036,-61.545139,69,1,1.1,0.9,31.94,0,0,0
59837,1,0,0,0,-392,59,1.0410001,-40.626913,345,1,1.1,0.9,29.78,0.01,0,0
59838,1,0,0,0,0,59,1.047,-42.446971,138,1,1.1,0.9,29.71,0.08,0,0
59839,1,0,0,0,0,59,1.0513537,-44.866048,69,1,1.1,0.9,29.59,0.1,0,0
59840,2,0,0,0,0,59,1.0495111,-37.77852,18,1,1.1,0.9,29.73,0,0,0
59841,2,0,0,0,0,59,1.0495127,-37.783285,18,1,1.1,0.9,29.73,0,0,0
59842,2,0,0,0,0,59,1.0509024,-37.255259,13.8,1,1.1,0.9,29.71,0,0,0
59843,2,0,0,0,0,59,1.046904,-38.714169,13.8,1,1.1,0.9,29.75,0,0,0
59844,1,0,0,0,0,59,1.045757,-42.72958,138,1,1.1,0.9,29.78,0.1,0,0
59845,1,0,0,0,0,59,1.0434223,-40.872393,345,1,1.1,0.9,29.86,0.02,0,0
59846,1,0,0,0,0,59,1.0410001,-40.626913,345,1,1.1,0.9,29.78,0.01,0,0
59847,1,0,0,0,0,59,1.0222065,-66.484049,138,1,1.1,0.9,33.45,0.43,0,0
59848,1,0,0,0,0,59,1.0268387,-66.567155,69,1,1.1,0.9,33.52,0.5,0,0
59849,2,0,0,0,0,59,1.0330737,-64.658162,13.8,1,1.1,0.9,33.36,0.39,0,0
59850,1,0.33,0.1,0,0,59,1.0222044,-66.484236,138,1,1.1,0.9,33.45,0.43,0,0
59851,1,0,0,0,0,59,1.0218015,-66.508481,138,1,1.1,0.9,33.45,0.44,0,0
59852,2,0,0,0,0,59,1.0180041,-47.039641,138,1,1.1,0.9,30.58,0.59,0,0
59853,2,0,0,0,0,59,1.02672,-48.891404,69,1,1.1,0.9,30.42,0.68,0,0
59854,2,0,0,0,0,59,1.0175014,-47.06052,13.8,1,1.1,0.9,30.58,0.59,0,0
59855,2,0,0,0,0,59,1.0264462,-46.692926,13.8,1,1.1,0.9,30.55,0.56,0,0
59856,1,0,0,0,0,59,1.0175014,-47.06052,1,1,1.1,0.9,30.58,0.59,0,0
59857,1,0,0,0,0,59,1.0178512,-47.02071,138,1,1.1,0.9,30.57,0.59,0,0
59858,1,0,0,0,0,59,1.0180041,-47.039641,138,1,1.1,0.9,30.58,0.59,0,0
59859,1,0,0,0,0,59,1.0180041,-47.039641,138,1,1.1,0.9,30.58,0.59,0,0
59860,1,0,0,0,0,59,1.0398821,-52.788346,138,1,1.1,0.9,30.99,0.16,0,0
59861,2,0,0,0,0,59,1.0471593,-48.564282,13.8,1,1.1,0.9,30.79,0.08,0,0
59862,1,0,0,0,0,59,1.0396887,-52.803872,138,1,1.1,0.9,30.99,0.16,0,0
59863,1,0,0,0,0,59,1.0398821,-52.788346,138,1,1.1,0.9,30.99,0.16,0,0
59864,1,0,0,0,0,59,1.047696,-46.5413,345,1,1.1,0.9,30.37,-0.01,0,0
59865,1,0,0,0,0,59,1.0499508,-48.235138,138,1,1.1,0.9,30.3,0.04,0,0
59866,1,0,0,0,0,59,1.0507542,-50.767504,69,1,1.1,0.9,30.1,0.13,0,0
59867,1,0,0,0,0,59,1.0541169,-53.613085,20,1,1.1,0.9,29.89,0.25,0,0
59868,1,0,0,0,0,59,1.0541169,-53.613085,1,1,1.1,0.9,29.89,0.25,0,0
59869,2,0,0,0,0,59,1.047696,-46.5413,13.8,1,1.1,0.9,30.37,-0.01,0,0
59870,2,0,0,0,0,59,1.0093174,-43.608614,18,1,1.1,0.9,30.32,-0.03,0,0
59871,2,0,0,0,0,59,1.0122241,-46.21488,13.8,1,1.1,0.9,30.37,-0.03,0,0
59872,1,0,0,0,0,59,1.0499162,-48.270194,138,1,1.1,0.9,30.3,0.04,0,0
59873,2,0,0,0,0,59,1.0392694,-59.954217,69,1,1.1,0.9,32.19,0.28,0,0
59874,1,0,0,0,0,59,1.0392694,-59.954217,69,1,1.1,0.9,32.19,0.28,0,0
59875,1,0,0,0,0,59,1.0490001,-41.61445,345,1,1.1,0.9,29.91,0.02,0,0
59876,1,0,0,0,0,59,1.0455136,-43.251071,138,1,1.1,0.9,29.88,0.1,0,0
59877,1,0,0,0,0,59,1.0482072,-45.436096,69,1,1.1,0.9,29.72,0.13,0,0
59878,2,0,0,0,0,59,1.0151537,-38.885925,13.8,1,1.1,0.9,29.87,0,0,0
59879,2,0,0,0,0,59,1.01262,-38.236079,18,1,1.1,0.9,29.86,0,0,0
59880,2,0,0,0,0,59,1.0144789,-37.896274,13.8,1,1.1,0.9,29.85,0,0,0
59881,1,0,0,0,0,59,1.0444577,-43.446805,138,1,1.1,0.9,29.92,0.11,0,0
59882,1,0,0,0,0,59,1.0463171,-41.816074,345,1,1.1,0.9,29.98,0.06,0,0
59883,1,0,0,0,0,59,1.0470002,-47.304574,345,1,1.1,0.9,30.45,0,0,0
59884,1,0,0,0,0,59,1.0541894,-48.46439,138,1,1.1,0.9,30.38,0.01,0,0
59885,2,0,0,0,0,59,1.0655224,-46.503274,13.8,1,1.1,0.9,30.43,0,0,0
59886,2,0,0,0,0,59,1.0663245,-46.614195,13.8,1,1.1,0.9,30.44,0,0,0
59887,1,0,0,0,0,59,1.0469837,-47.296418,345,1,1.1,0.9,30.45,0,0,0
59888,1,0,0,0,0,59,1.0391006,-54.130575,345,1,1.1,0.9,31.57,0.25,0,0
59889,1,0,0,0,0,59,1.0366741,-53.962166,138,1,1.1,0.9,31.53,0.25,0,0
59890,1,0,0,0,0,59,1.0485111,-57.249596,69,1,1.1,0.9,31.35,0.27,0,0
59891,1,0,0,0,0,59,1.0353136,-53.867118,13.2,1,1.1,0.9,31.51,0.24,0,0
59892,1,0,0,0,0,59,1.0353136,-53.867118,1,1,1.1,0.9,31.51,0.24,0,0
59893,2,0,0,0,0,59,1.0257076,-52.13843,22,1,1.1,0.9,31.51,0.22,0,0
59894,2,0,0,0,0,59,1.0273878,-51.188285,13.8,1,1.1,0.9,31.5,0.22,0,0
59895,2,0,0,0,0,59,1.0288886,-51.011727,13.8,1,1.1,0.9,31.49,0.22,0,0
59896,1,0,0,0,0,59,1.0345782,-54.522228,345,1,1.1,0.9,31.67,0.29,0,0
59897,1,0,0,0,0,59,1.0391006,-54.130575,345,1,1.1,0.9,31.57,0.25,0,0
59898,1,0,0,0,0,59,1.0367048,-53.919577,138,1,1.1,0.9,31.52,0.25,0,0
59899,1,0,0,0,0,59,1.0308578,-56.915894,69,1,1.1,0.9,31.98,0.63,0,0
59900,2,0,0,0,0,59,1.023446,-56.39121,13.8,1,1.1,0.9,31.94,0.61,0,0
59901,2,0,0,0,0,59,1.0233232,-56.401685,13.8,1,1.1,0.9,31.94,0.61,0,0
59902,2,0,0,0,0,59,1.0220497,-56.51784,13.8,1,1.1,0.9,31.96,0.62,0,0
59903,1,0,0,0,0,59,1.030814,-56.91899,69,1,1.1,0.9,31.98,0.63,0,0
59904,1,0,0,0,0,59,1.0308578,-56.915894,69,1,1.1,0.9,31.98,0.63,0,0
59905,1,0,0,0,0,59,1.0235353,-67.994697,69,1,1.1,0.9,33.7,0.59,0,0
59906,2,0,0,0,0,59,1.0235353,-67.994697,13.8,1,1.1,0.9,33.7,0.59,0,0
59907,1,0,0,0,0,59,1.0235353,-67.994697,69,1,1.1,0.9,33.7,0.59,0,0
59908,1,0,0,0,0,59,1.0195604,-66.044433,69,1,1.1,0.9,33.43,0.61,0,0
59909,2,0,0,0,0,59,1.0219882,-65.791267,13.8,1,1.1,0.9,33.4,0.6,0,0
59910,2,0,0,0,0,59,1.0220961,-65.772865,18,1,1.1,0.9,33.41,0.6,0,0
59911,2,0,0,0,0,59,1.027883,-65.145882,13.8,1,1.1,0.9,33.35,0.58,0,0
59912,1,0,0,0,0,59,1.0195015,-66.048656,69,1,1.1,0.9,33.43,0.61,0,0
59913,1,0,0,0,0,59,1.0195604,-66.044433,69,1,1.1,0.9,33.43,0.61,0,0
59914,2,0,0,0,0,59,1.0361564,-61.595508,69,1,1.1,0.9,32.57,0.63,0,0
59915,1,0,0,0,0,59,1.0361216,-61.598362,69,1,1.1,0.9,32.57,0.63,0,0
59916,1,0,0,0,0,59,1.0499928,-49.357405,138,1,1.1,0.9,30.49,0.03,0,0
59917,1,0,0,0,0,59,1.0510001,-49.463728,69,1,1.1,0.9,30.04,-0,0,0
59918,2,0,0,0,0,59,1.037473,-47.772991,13.8,1,1.1,0.9,29.98,0,0,0
59919,1,0,0,0,0,59,1.0499436,-49.356295,138,1,1.1,0.9,30.5,0.03,0,0
59920,2,0,0,0,0,59,1.0065521,-67.921347,345,1,1.1,0.9,33.62,0.51,0,0
59921,2,0,0,0,0,59,1.0096044,-68.718394,138,1,1.1,0.9,33.6,0.54,0,0
59922,1,0,0,0,0,59,1.0089366,-68.548688,13.8,1,1.1,0.9,33.6,0.53,0,0
59923,1,0,0,0,0,59,1.0089366,-68.548688,1,1,1.1,0.9,33.6,0.53,0,0
59924,1,0,0,0,0,59,1.0065305,-67.882304,345,1,1.1,0.9,33.61,0.51,0,0
59925,1,0,0,0,0,59,1.0065521,-67.921347,345,1,1.1,0.9,33.62,0.51,0,0
59926,1,0,0,0,0,59,1.0460001,-41.273662,345,1,1.1,0.9,29.85,0.01,0,0
59927,1,0,0,0,0,59,1.0495714,-42.824294,138,1,1.1,0.9,29.91,0.02,0,0
59928,1,0,0,0,0,59,1.0457829,-46.640589,69,1,1.1,0.9,30.02,0.13,0,0
59929,1,0,0,0,0,59,1.0461339,-45.931389,18,1,1.1,0.9,30,0.11,0,0
59930,1,0,0,0,0,59,1.0461339,-45.931389,1,1,1.1,0.9,30,0.11,0,0
59931,2,0,0,0,0,59,1.0130936,-38.44832,18,1,1.1,0.9,29.81,0,0,0
59932,2,0,0,0,0,59,1.0328428,-38.476761,13.8,1,1.1,0.9,29.81,0,0,0
59933,1,0,0,0,0,59,1.0489555,-42.848142,138,1,1.1,0.9,29.92,0.03,0,0
59934,1,0,0,0,0,59,1.0454668,-41.416634,345,1,1.1,0.9,29.9,0.01,0,0
59935,1,0,0,0,0,59,1.0420002,-56.357174,345,1,1.1,0.9,31.82,0.04,0,0
59936,1,0,0,0,0,59,1.0502705,-57.956609,138,1,1.1,0.9,31.78,0.13,0,0
59937,2,0,0,0,0,59,1.037678,-54.359428,22,1,1.1,0.9,31.78,0,0,0
59938,2,0,0,0,0,59,1.0420002,-56.357174,13.8,1,1.1,0.9,31.82,0.04,0,0
59939,2,0,0,0,0,59,1.047761,-53.560362,13.8,1,1.1,0.9,31.76,0,0,0
59940,1,0,0,0,0,59,1.0390428,-56.31439,345,1,1.1,0.9,31.84,0.13,0,0
59941,1,0,0,0,0,59,1.0420002,-56.357174,345,1,1.1,0.9,31.82,0.04,0,0
59942,1,0,0,0,0,59,1.0420002,-56.357174,345,1,1.1,0.9,31.82,0.04,0,0
59943,1,0,0,0,0,59,1.0420002,-56.357174,345,1,1.1,0.9,31.82,0.04,0,0
59944,1,0,0,0,0,59,1.0470002,-49.612354,345,1,1.1,0.9,30.7,0,0,0
59945,1,0,0,0,0,59,1.0443342,-51.499772,138,1,1.1,0.9,30.7,0.09,0,0
59946,1,0,0,0,0,59,1.0424318,-54.584715,13.8,1,1.1,0.9,30.72,0.23,0,0
59947,1,0,0,0,0,59,1.0424318,-54.584715,1,1,1.1,0.9,30.72,0.23,0,0
59948,2,0,0,0,0,59,1.0503718,-48.543332,13.8,1,1.1,0.9,30.69,0,0,0
59949,2,0,0,0,0,59,1.0517144,-48.560035,13.8,1,1.1,0.9,30.69,0,0,0
59950,2,0,0,0,0,59,1.0507709,-48.692773,13.8,1,1.1,0.9,30.69,0,0,0
59951,1,0,0,0,0,59,1.0460488,-49.692914,345,1,1.1,0.9,30.74,0.04,0,0
59952,1,0,0,0,0,59,1.0470002,-49.612354,345,1,1.1,0.9,30.7,0,0,0
59953,1,0,0,0,0,59,1.0383982,-60.124501,69,1,1.1,0.9,32.19,0.15,0,0
59954,2,0,0,0,0,59,1.0371767,-59.514767,13.8,1,1.1,0.9,32.15,0,0,0
59955,1,0,0,0,0,59,1.0383843,-60.125636,69,1,1.1,0.9,32.19,0.17,0,0
59956,1,0,0,0,0,59,1.0383982,-60.124501,69,1,1.1,0.9,32.19,0.15,0,0
59957,1,0,0,0,0,59,1.0383982,-60.124501,69,1,1.1,0.9,32.19,0.15,0,0
59958,1,0,0,0,0,59,1.0484583,-51.593372,69,1,1.1,0.9,30.44,0.15,0,0
59959,2,0,0,0,0,59,1.0415555,-51.313807,13.8,1,1.1,0.9,30.42,0.15,0,0
59960,2,0,0,0,0,59,1.0484583,-51.593372,13.8,1,1.1,0.9,30.44,0.15,0,0
59961,1,0,0,0,0,59,1.0484547,-51.594813,69,1,1.1,0.9,30.44,0.15,0,0
59962,1,0,0,0,0,59,1.0359163,-60.283343,69,1,1.1,0.9,32.31,0.34,0,0
59963,2,0,0,0,0,59,1.0026905,-59.831339,13.8,1,1.1,0.9,32.28,0.33,0,0
59964,1,0,0,0,0,59,1.0359023,-60.284422,69,1,1.1,0.9,32.31,0.34,0,0
59965,1,0,0,0,0,59,1.0112466,-53.782399,345,1,1.1,0.9,31.65,0.64,0,0
59966,1,0,0,0,0,59,1.027573,-55.545052,138,1,1.1,0.9,31.75,0.54,0,0
59967,2,0,0,0,0,59,1.0280254,-51.744031,13.8,1,1.1,0.9,31.57,0.6,0,0
59968,1,0,0,0,0,59,1.0134987,-53.790735,345,1,1.1,0.9,31.65,0.62,0,0
59969,1,0,0,0,0,59,1.0350053,-60.436965,69,1,1.1,0.9,32.42,0.33,0,0
59970,2,0,0,0,0,59,1.0350053,-60.436965,18,1,1.1,0.9,32.42,0.33,0,0
59971,1,0,0,0,0,59,1.0350053,-60.436965,69,1,1.1,0.9,32.42,0.33,0,0
59972,1,0,0,0,0,59,1.0350053,-60.436965,69,1,1.1,0.9,32.42,0.33,0,0
59973,2,0,0,0,0,59,1.0062314,-71.042314,69,1,1.1,0.9,34.34,0.65,0,0
59974,1,0,0,0,0,59,1.0427721,-60.186473,69,1,1.1,0.9,32.37,0.19,0,0
59975,2,0,0,0,0,59,1.0289856,-59.536069,13.8,1,1.1,0.9,32.34,0.2,0,0
59976,1,0,0,0,0,59,1.0427704,-60.188159,69,1,1.1,0.9,32.37,0.19,0,0
59977,1,0,0,0,0,59,1.0427721,-60.186473,69,1,1.1,0.9,32.37,0.19,0,0
59978,1,0,0,0,0,59,1.0449167,-41.6907,345,1,1.1,0.9,29.91,0.03,0,0
59979,1,0,0,0,0,59,1.0477878,-42.778955,138,1,1.1,0.9,29.89,0.05,0,0
59980,2,0,0,0,0,59,1.0449167,-41.6907,18,1,1.1,0.9,29.91,0.03,0,0
59981,2,0,0,0,0,59,1.0317579,-39.232712,24,1,1.1,0.9,29.86,0.04,0,0
59982,1,0,0,0,0,59,1.0454193,-41.832332,345,1,1.1,0.9,29.93,0.02,0,0
59983,1,0,0,0,0,59,1.0449167,-41.6907,345,1,1.1,0.9,29.91,0.03,0,0
59984,1,0,0,0,0,59,1.0204201,-68.462598,69,1,1.1,0.9,33.73,0.62,0,0
59985,2,0,0,0,0,59,1.0401842,-67.791169,13.8,1,1.1,0.9,33.67,0.59,0,0
59986,2,0,0,0,0,59,1.0442034,-68.043962,18,1,1.1,0.9,33.7,0.6,0,0
59987,2,0,0,0,0,59,1.0394383,-67.885494,13.8,1,1.1,0.9,33.67,0.59,0,0
59988,1,0,0,0,0,59,1.0203845,-68.465048,69,1,1.1,0.9,33.73,0.62,0,0
59989,1,0,0,0,0,59,1.0204201,-68.462598,69,1,1.1,0.9,33.73,0.62,0,0
59990,1,0,0,0,0,59,1.0450001,-46.385489,345,1,1.1,0.9,30.31,-0.01,0,0
59991,1,0,0,0,0,59,1.0500759,-48.300595,138,1,1.1,0.9,30.29,0.04,0,0
59992,2,0,0,0,0,59,1.0340509,-44.568572,13.8,1,1.1,0.9,30.28,0,0,0
59993,2,0,0,0,0,59,1.0329543,-42.780972,18,1,1.1,0.9,30.24,0,0,0
59994,1,0,0,0,0,59,1.0462359,-46.657662,345,1,1.1,0.9,30.38,-0.01,0,0
59995,2,0,0,0,0,59,1.0220983,-51.083053,345,1,1.1,0.9,31.27,0.56,0,0
59996,1,0,0,0,0,59,1.0353265,-54.920142,138,1,1.1,0.9,31.49,0.51,0,0
59997,1,0,0,0,0,59,1.0444498,-56.889312,69,1,1.1,0.9,31.63,0.45,0,0
59998,2,0,0,0,0,59,1.0121446,-49.414547,13.8,1,1.1,0.9,31.21,0.53,0,0
59999,2,0,0,0,0,59,1.0140363,-49.211805,13.8,1,1.1,0.9,31.19,0.52,0,0
60000,2,0,0,0,0,59,1.010788,-48.132254,13.8,1,1.1,0.9,31.16,0.51,0,0
60001,1,0,0,0,0,59,1.0202503,-51.219644,345,1,1.1,0.9,31.3,0.58,0,0
60002,1,0,0,0,0,59,1.0335673,-55.07715,138,1,1.1,0.9,31.53,0.52,0,0
60003,1,0,0,0,5.5,59,1.0424481,-65.81373,69,1,1.1,0.9,33.36,0.19,0,0
60004,2,0,0,0,0,59,1.0424481,-65.81373,13.8,1,1.1,0.9,33.36,0.19,0,0
60005,1,0,0,0,0,59,1.0423877,-65.813007,69,1,1.1,0.9,33.36,0.19,0,0
60006,2,0,0,0,0,59,1.0348763,-66.091054,69,1,1.1,0.9,33.32,0.43,0,0
60007,1,0,0,0,0,59,1.0333217,-62.705914,69,1,1.1,0.9,32.76,0.68,0,0
60008,2,0,0,0,0,59,1.0338743,-61.839326,18,1,1.1,0.9,32.7,0.68,0,0
60009,1,0,0,0,0,59,1.033312,-62.708285,69,1,1.1,0.9,32.76,0.68,0,0
60010,1,0,0,0,0,59,1.0333217,-62.705914,69,1,1.1,0.9,32.76,0.68,0,0
60011,1,0,0,0,0,59,1.0333217,-62.705914,69,1,1.1,0.9,32.76,0.68,0,0
60012,1,0,0,0,0,59,1.0333217,-62.705914,69,1,1.1,0.9,32.76,0.68,0,0
60013,1,0,0,0,0,59,1.0137429,-61.935502,345,1,1.1,0.9,32.72,0.46,0,0
60014,1,0,0,0,0,59,1.0149822,-64.888212,138,1,1.1,0.9,33.17,0.56,0,0
60015,1,0,0,0,0,59,1.0184542,-66.150324,69,1,1.1,0.9,33.42,0.63,0,0
60016,1,0,0,0,0,59,1.0210814,-66.998929,13.8,1,1.1,0.9,33.59,0.67,0,0
60017,1,0,0,0,0,59,1.0210814,-66.998929,1,1,1.1,0.9,33.59,0.67,0,0
60018,2,0,0,0,0,59,1.0138877,-61.236086,13.8,1,1.1,0.9,32.7,0.45,0,0
60019,2,0,0,0,0,59,1.0523697,-63.043711,13.8,1,1.1,0.9,33.05,0.51,0,0
60020,2,0,0,0,0,59,1.0144137,-61.864261,13.8,1,1.1,0.9,32.72,0.46,0,0
60021,1,0,0,0,0,59,1.0139948,-61.846575,345,1,1.1,0.9,32.68,0.46,0,0
60022,1,0,0,0,0,59,1.0137429,-61.935502,345,1,1.1,0.9,32.72,0.46,0,0
60023,1,0,0,0,-7,59,1.0300495,-61.175209,69,1,1.1,0.9,31.85,0.17,0,0
60024,2,0,0,0,0,59,1.0463178,-60.470388,13.8,1,1.1,0.9,31.81,0.17,0,0
60025,1,0,0,0,0,59,1.0301163,-61.178165,69,1,1.1,0.9,31.85,0.17,0,0
60026,1,0,0,0,0,59,1.0300495,-61.175209,69,1,1.1,0.9,31.85,0.17,0,0
60027,1,0,0,0,-836,59,1.0458198,-51.699498,345,1,1.1,0.9,30.92,0.17,0,0
60028,1,0,0,0,0,59,1.0519721,-53.27398,138,1,1.1,0.9,30.85,0.2,0,0
60029,1,0,0,0,0,59,1.0579691,-56.636188,69,1,1.1,0.9,30.64,0.26,0,0
60030,2,0,0,0,0,59,1.0381026,-50.63698,13.8,1,1.1,0.9,30.9,0.12,0,0
60031,2,0,0,0,0,59,1.0353426,-47.619245,18,1,1.1,0.9,30.8,0.1,0,0
