BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
60032,2,0,0,0,0,59,1.0368637,-51.126111,18,1,1.1,0.9,30.91,0.12,0,0
60033,2,0,0,0,0,59,1.0385385,-49.571354,13.8,1,1.1,0.9,30.87,0.12,0,0
60034,2,0,0,0,0,59,1.0339975,-49.085391,13.8,1,1.1,0.9,30.85,0.14,0,0
60035,2,0,0,0,0,59,1.0328773,-46.985376,22,1,1.1,0.9,30.79,0.12,0,0
60036,2,0,0,0,0,59,1.0579691,-56.636188,13.8,1,1.1,0.9,30.64,0.26,0,0
60037,2,0,0,0,0,59,1.0519721,-53.27398,18,1,1.1,0.9,30.85,0.2,0,0
60038,2,0,0,0,0,59,1.0132634,-50.990976,18,1,1.1,0.9,30.76,0.22,0,0
60039,1,0,0,0,0,59,1.0423532,-52.217958,345,1,1.1,0.9,31.09,0.18,0,0
60040,1,0,0,0,0,59,1.0516285,-53.449763,138,1,1.1,0.9,30.88,0.2,0,0
60041,1,0,0,0,0,59,1.0458198,-51.699498,345,1,1.1,0.9,30.92,0.17,0,0
60042,1,0,0,0,0,59,1.0274335,-66.597463,69,1,1.1,0.9,33.55,0.48,0,0
60043,2,0,0,0,0,59,1.0062511,-66.165436,13.8,1,1.1,0.9,33.52,0.46,0,0
60044,2,0,0,0,0,59,1.0274335,-66.597463,13.8,1,1.1,0.9,33.55,0.48,0,0
60045,1,0,0,0,0,59,1.0274212,-66.598433,69,1,1.1,0.9,33.55,0.48,0,0
60046,1,0,0,0,0,59,1.0097434,-73.540964,69,1,1.1,0.9,34.97,0.53,0,0
60047,2,0,0,0,0,59,1.0255991,-73.2075,13.8,1,1.1,0.9,34.94,0.52,0,0
60048,2,0,0,0,0,59,1.0221405,-72.877545,24,1,1.1,0.9,34.92,0.51,0,0
60049,1,0,0,0,0,59,1.0097197,-73.542811,69,1,1.1,0.9,34.97,0.53,0,0
60050,1,0,0,0,34,59,1.040393,-62.395797,69,1,1.1,0.9,32.59,-0,0,0
60051,1,0,0,0,0,59,1.040393,-62.395797,13.8,1,1.1,0.9,32.59,-0,0,0
60052,1,0,0,0,0,59,1.040393,-62.395797,13.8,1,1.1,0.9,32.59,-0,0,0
60053,1,0,0,0,0,59,1.040393,-62.395797,1,1,1.1,0.9,32.59,-0,0,0
60054,2,0,0,0,0,59,1.0414591,-61.077693,18,1,1.1,0.9,32.51,0,0,0
60055,1,0,0,0,0,59,1.0399854,-62.400988,69,1,1.1,0.9,32.59,0,0,0
60056,1,0,0,0,0,59,1.040393,-62.395797,69,1,1.1,0.9,32.59,-0,0,0
61001,1,0,0,0,0,61,1.0269984,-81.92942,115,1,1.1,0.9,34.04,0.23,0,0
61002,1,12.12,4.04,0,0,61,1.0269222,-81.936234,115,1,1.1,0.9,34.04,0.23,0,0
61003,1,6.36,3.88,0,0,61,1.0360805,-78.251454,115,1,1.1,0.9,33.38,0.08,0,0
61004,1,0,0,0,0,61,1.0361416,-78.24817,115,1,1.1,0.9,33.38,0.08,0,0
61005,1,9.91,1.49,0,0,61,1.0347902,-80.821372,115,1,1.1,0.9,33.74,0.14,0,0
61006,1,0,0,0,0,61,1.0365744,-78.889362,115,1,1.1,0.9,33.49,0.13,0,0
61007,1,10.73,1.59,0,0,61,1.0341994,-79.580221,13.8,1,1.1,0.9,33.52,0.14,0,0
61008,1,0,0,0,0,61,1.0363978,-78.939159,13.8,1,1.1,0.9,33.49,0.13,0,0
61009,1,0,0,0,0,61,1.0363978,-78.939159,1,1,1.1,0.9,33.49,0.13,0,0
61010,1,0,0,0,0,61,1.0366161,-78.883093,115,1,1.1,0.9,33.48,0.13,0,0
61011,1,0,0,0,0,61,1.037617,-77.889324,230,1,1.1,0.9,33.48,0.08,0,0
61012,1,0,0,0,0,61,1.0446035,-81.303489,115,1,1.1,0.9,33.65,0.1,0,0
61013,1,37.81,3.95,0,0,61,1.0374858,-77.9108,230,1,1.1,0.9,33.49,0.09,0,0
61014,1,0,0,0,0,61,1.0382287,-77.824267,230,1,1.1,0.9,33.46,0.08,0,0
61015,1,15.7,4.34,0,0,61,1.0395865,-81.836732,115,1,1.1,0.9,33.83,0.13,0,0
61016,1,0,0,0,0,61,1.0396685,-81.828739,115,1,1.1,0.9,33.82,0.13,0,0
61017,1,0,0,0,0,61,1.0413808,-77.100898,230,1,1.1,0.9,33.38,0.07,0,0
61018,1,0,0,0,0,61,1.035513,-80.598512,115,1,1.1,0.9,33.69,0.13,0,0
61019,1,4.11,0.83,0,0,61,1.0317902,-81.376849,20,1,1.1,0.9,33.7,0.14,0,0
61020,1,0,0,0,0,61,1.0356487,-80.463443,1,1,1.1,0.9,33.68,0.13,0,0
61021,1,37.36,12.34,0,0,61,1.0411543,-77.122959,230,1,1.1,0.9,33.38,0.07,0,0
61022,1,0,0,0,0,61,1.0418974,-77.02742,230,1,1.1,0.9,33.36,0.07,0,0
61023,1,37.44,5.87,0,0,61,1.0245136,-81.385086,115,1,1.1,0.9,34.02,0.24,0,0
61024,1,13.98,2.99,0,0,61,1.0366012,-80.291325,115,1,1.1,0.9,33.65,0.15,0,0
61025,1,9.93,1.31,0,0,61,1.0405914,-78.845928,115,1,1.1,0.9,33.43,0.12,0,0
61026,1,0,0,0,0,61,1.0343212,-81.303117,115,1,1.1,0.9,33.83,0.16,0,0
61027,1,5.65,1.85,0,0,61,1.0342882,-81.306188,115,1,1.1,0.9,33.83,0.16,0,0
61028,1,6.53,1.45,0,0,61,1.0333727,-78.997307,115,1,1.1,0.9,33.64,0.15,0,0
61029,1,0,0,0,0,61,1.0348686,-80.741729,115,1,1.1,0.9,33.72,0.14,0,0
61030,1,22.52,2.33,0,0,61,1.0347838,-80.755676,115,1,1.1,0.9,33.73,0.14,0,0
61031,1,17.45,3.91,0,0,61,1.0338717,-81.779297,115,1,1.1,0.9,33.95,0.14,0,0
61032,1,0,0,0,0,61,1.0339452,-81.770116,115,1,1.1,0.9,33.94,0.14,0,0
61033,1,0,0,0,0,61,1.0331649,-81.304241,115,1,1.1,0.9,33.87,0.14,0,0
61034,1,31.77,4.09,0,0,61,1.0330517,-81.321656,115,1,1.1,0.9,33.88,0.14,0,0
61035,1,0,0,0,0,61,1.0333024,-81.285399,115,1,1.1,0.9,33.87,0.14,0,0
61036,1,11.77,1.93,0,0,61,1.0367861,-78.613461,115,1,1.1,0.9,33.42,0.13,0,0
61037,1,0,0,0,0,61,1.0340601,-79.329494,115,1,1.1,0.9,33.62,0.15,0,0
61038,1,0,0,0,0,61,1.0340601,-79.329494,20,1,1.1,0.9,33.62,0.15,0,0
61039,1,0,0,0,0,61,1.0340601,-79.329494,20,1,1.1,0.9,33.62,0.15,0,0
61040,1,0,0,0,0,61,1.0340601,-79.329494,1,1,1.1,0.9,33.62,0.15,0,0
61041,1,10.27,1.67,0,0,61,1.0340172,-79.335017,115,1,1.1,0.9,33.62,0.15,0,0
61042,1,11.97,1.86,0,0,61,1.0445776,-77.991322,115,1,1.1,0.9,33.23,0.1,0,0
61043,1,0,0,0,0,61,1.0446251,-77.98489,115,1,1.1,0.9,33.23,0.1,0,0
61044,1,27.64,11.83,0,0,61,1.0360688,-78.236143,115,1,1.1,0.9,33.52,0.14,0,0
61045,1,12.53,10.28,0,0,61,1.0370533,-82.125099,115,1,1.1,0.9,33.92,0.15,0,0
61046,1,0,0,0,0,61,1.0339515,-81.017747,115,1,1.1,0.9,33.79,0.14,0,0
61047,1,19.4,2.68,0,0,61,1.0338713,-81.027871,115,1,1.1,0.9,33.79,0.14,0,0
61048,1,13.65,2.05,0,0,61,1.034602,-79.068616,115,1,1.1,0.9,33.56,0.14,0,0
61049,1,0,0,0,20,61,1.0415439,-73.266313,500,1,1.1,0.9,33.18,0.01,0,0
61050,1,0,0,0,0,61,1.0415327,-75.511128,230,1,1.1,0.9,33.22,0.05,0,0
61051,1,8.88,1.21,0,0,61,1.0390691,-78.21406,115,1,1.1,0.9,33.29,0.12,0,0
61052,1,0,0,0,0,61,1.0391787,-78.001492,13.8,1,1.1,0.9,33.28,0.11,0,0
61053,1,0,0,0,0,61,1.0391787,-78.001492,1,1,1.1,0.9,33.28,0.11,0,0
61054,1,60.32,13.44,0,0,61,1.0412702,-73.30153,500,1,1.1,0.9,33.18,0.01,0,0
61055,1,0,0,0,0,61,1.0421885,-73.062528,500,1,1.1,0.9,33.13,0.01,0,0
61056,1,62.19,7.05,0,0,61,1.0336699,-80.322928,115,1,1.1,0.9,33.77,0.13,0,0
61057,1,13.31,0.84,0,0,61,1.0361255,-79.321585,115,1,1.1,0.9,33.62,0.04,0,0
61058,1,4.55,1.95,0,0,61,1.0382502,-79.282456,115,1,1.1,0.9,33.59,0.02,0,0
61059,1,13.79,3.62,0,0,61,1.0337435,-78.808608,115,1,1.1,0.9,33.49,0.1,0,0
61060,1,0,0,0,0,61,1.0338155,-78.800756,115,1,1.1,0.9,33.48,0.1,0,0
61061,1,0,0,0,0,61,1.0337435,-78.808608,115,1,1.1,0.9,33.49,0.1,0,0
61062,1,0,0,0,0,61,1.0360127,-79.136664,115,1,1.1,0.9,33.53,0.05,0,0
61063,1,14.86,2.68,0,0,61,1.0359442,-79.144651,115,1,1.1,0.9,33.53,0.05,0,0
61064,1,0,0,0,0,61,1.0331942,-78.889203,115,1,1.1,0.9,33.52,0.1,0,0
61065,1,9.69,3.8,0,0,61,1.0331279,-78.894875,115,1,1.1,0.9,33.52,0.1,0,0
61066,1,0,0,0,0,61,1.0314857,-80.059806,115,1,1.1,0.9,33.77,0.08,0,0
61067,1,16,6.24,0,0,61,1.0313751,-80.0687,115,1,1.1,0.9,33.77,0.09,0,0
61068,1,6.62,2.24,0,0,61,1.0407104,-77.725682,115,1,1.1,0.9,33.24,0.04,0,0
61069,1,8.53,2.84,0,0,61,1.0360275,-78.205325,115,1,1.1,0.9,33.37,0.08,0,0
61070,1,27.13,9.45,0,0,61,1.0287633,-78.900848,115,1,1.1,0.9,33.6,0.14,0,0
61071,1,18.23,7,0,0,61,1.0363585,-77.932742,115,1,1.1,0.9,33.33,0.08,0,0
61072,1,0,0,0,0,61,1.0364724,-77.923608,115,1,1.1,0.9,33.33,0.08,0,0
61073,1,12.74,7.29,0,0,61,1.0261157,-84.497741,115,1,1.1,0.9,34.25,0.18,0,0
61074,1,0,0,0,0,61,1.0262285,-84.490812,115,1,1.1,0.9,34.25,0.18,0,0
61075,1,40.94,2.33,0,0,61,1.0500372,-86.941523,115,1,1.1,0.9,34.19,0.04,0,0
61076,1,0,0,0,0,61,1.0501732,-86.919768,115,1,1.1,0.9,34.18,0.04,0,0
61077,1,0,0,0,0,61,1.0500372,-86.941523,115,1,1.1,0.9,34.19,0.04,0,0
61078,1,27.41,3.16,0,0,61,1.0282615,-87.245505,115,1,1.1,0.9,34.44,0.17,0,0
61079,1,37.76,13.95,0,0,61,1.0262582,-87.482996,115,1,1.1,0.9,34.42,0.21,0,0
61080,1,37.76,9.15,0,0,61,1.0286318,-87.518626,115,1,1.1,0.9,34.39,0.19,0,0
61081,1,49.45,9.19,0,0,61,1.0307301,-87.48151,115,1,1.1,0.9,34.35,0.17,0,0
61082,1,0,0,0,0,61,1.0307703,-86.261193,115,1,1.1,0.9,34.2,0.16,0,0
61083,1,43.18,9.17,0,0,61,1.0305663,-86.284623,115,1,1.1,0.9,34.21,0.16,0,0
61084,1,0,0,0,0,61,1.0309921,-86.236381,115,1,1.1,0.9,34.19,0.16,0,0
61085,1,37.27,5.68,0,0,61,1.0297539,-86.453314,115,1,1.1,0.9,34.32,0.16,0,0
61086,1,37.27,8.29,0,0,61,1.0296755,-87.633101,115,1,1.1,0.9,34.42,0.17,0,0
61087,1,0,0,0,0,61,1.0298603,-87.613166,115,1,1.1,0.9,34.42,0.17,0,0
61088,1,6.26,0.82,0,0,61,1.031947,-87.930049,115,1,1.1,0.9,34.45,0.15,0,0
61089,1,47.03,10.06,0,0,61,1.0317129,-87.956451,115,1,1.1,0.9,34.46,0.15,0,0
61090,1,0,0,0,0,61,1.0333718,-87.046189,115,1,1.1,0.9,34.42,0.15,0,0
61091,1,17.31,5.02,0,0,61,1.0332789,-87.055807,115,1,1.1,0.9,34.43,0.15,0,0
61092,1,1.7,0.52,0,0,61,1.0333628,-87.047071,115,1,1.1,0.9,34.42,0.15,0,0
61093,1,0,0,0,0,61,1.0350065,-86.955917,115,1,1.1,0.9,34.39,0.13,0,0
61094,1,21.36,4.01,0,0,61,1.0349142,-86.968687,115,1,1.1,0.9,34.39,0.13,0,0
61095,1,0,0,0,0,61,1.0351861,-86.944222,115,1,1.1,0.9,34.2,0.14,0,0
61096,1,18.99,6.29,0,0,61,1.0350647,-86.954801,115,1,1.1,0.9,34.2,0.14,0,0
61097,1,32.79,8.9,0,0,61,1.0286713,-86.072255,115,1,1.1,0.9,34.28,0.2,0,0
61098,1,16.26,4.89,0,0,61,1.0395422,-83.594058,115,1,1.1,0.9,33.94,0.05,0,0
61099,1,0,0,0,0,61,1.0395422,-83.594058,13.2,1,1.1,0.9,33.94,0.05,0,0
61100,1,0,0,0,0,61,1.0395422,-83.594058,13.2,1,1.1,0.9,33.94,0.05,0,0
61101,1,0,0,0,0,61,1.0395422,-83.594058,1,1,1.1,0.9,33.94,0.05,0,0
61102,1,0,0,0,0,61,1.0396336,-83.585402,115,1,1.1,0.9,33.94,0.04,0,0
61103,1,7.11,0.8,0,0,61,1.0374116,-83.077796,115,1,1.1,0.9,34,0.05,0,0
61104,1,0,0,0,0,61,1.0374352,-83.073834,115,1,1.1,0.9,34,0.05,0,0
61105,1,38.78,2.29,0,0,61,1.0413214,-87.530737,115,1,1.1,0.9,34.33,0.08,0,0
61106,1,12.48,2.8,0,0,61,1.0225785,-86.080588,115,1,1.1,0.9,34.26,0.26,0,0
61107,1,0,0,0,0,61,1.0226363,-86.073535,115,1,1.1,0.9,34.26,0.26,0,0
61108,1,47.81,11.47,0,0,61,1.0392888,-87.643162,115,1,1.1,0.9,34.35,0.1,0,0
61109,1,0,0,0,8.5,61,1.0404024,-84.376256,230,1,1.1,0.9,34.03,0.06,0,0
61110,1,0,0,0,0,61,1.0424032,-87.398215,115,1,1.1,0.9,34.26,0.08,0,0
61111,1,47.81,7.71,0,0,61,1.0402269,-84.403381,230,1,1.1,0.9,34.04,0.07,0,0
61112,1,30.35,6.59,0,0,61,1.0362755,-87.762708,115,1,1.1,0.9,34.38,0.13,0,0
61113,1,0,0,0,0,61,1.0325948,-87.647418,115,1,1.1,0.9,34.37,0.15,0,0
61114,1,30.35,15.26,0,0,61,1.0323672,-87.661734,115,1,1.1,0.9,34.38,0.15,0,0
61115,1,0,0,0,0,61,1.0328034,-87.632742,115,1,1.1,0.9,34.37,0.15,0,0
61116,1,0,0,0,0,61,1.033534,-83.254069,230,1,1.1,0.9,34,0.1,0,0
61117,1,39.88,7.85,0,0,61,1.0408089,-85.16159,115,1,1.1,0.9,34.06,0.1,0,0
61118,1,0,0,0,0,61,1.0342043,-83.1955,230,1,1.1,0.9,33.99,0.09,0,0
61119,1,0,0,0,0,61,1.033534,-83.254069,230,1,1.1,0.9,34,0.1,0,0
61120,1,7.65,0.88,0,0,61,1.0303087,-85.392949,115,1,1.1,0.9,34.28,0.13,0,0
61121,1,0,0,0,0,61,1.0355442,-86.78204,115,1,1.1,0.9,34.35,0.13,0,0
61122,1,31.49,14.27,0,0,61,1.0353093,-86.799143,115,1,1.1,0.9,34.35,0.13,0,0
61123,1,0,0,0,0,61,1.0357754,-86.764988,115,1,1.1,0.9,34.34,0.13,0,0
61124,1,30.94,3.25,0,0,61,1.0295578,-86.187986,115,1,1.1,0.9,34.28,0.16,0,0
61125,1,12.01,4.47,0,0,61,1.0312768,-84.597692,115,1,1.1,0.9,34.16,0.15,0,0
61126,1,0,0,0,0,61,1.0287324,-87.365199,115,1,1.1,0.9,34.42,0.18,0,0
61127,1,27.09,7.84,0,0,61,1.0285758,-87.380541,115,1,1.1,0.9,34.43,0.18,0,0
61128,1,0,0,0,0,61,1.0343492,-83.76379,115,1,1.1,0.9,34.17,0.07,0,0
61129,1,21.77,1.8,0,0,61,1.034271,-83.776176,115,1,1.1,0.9,34.17,0.07,0,0
61130,1,0,0,0,0,61,1.03444,-83.28547,230,1,1.1,0.9,33.99,0.1,0,0
61131,1,0,0,0,0,61,1.0327309,-85.179734,115,1,1.1,0.9,34.09,0.14,0,0
61132,1,56.01,37.78,0,0,61,1.0339249,-83.312609,230,1,1.1,0.9,34,0.11,0,0
61133,1,0,0,0,0,61,1.0351064,-83.220578,230,1,1.1,0.9,33.98,0.1,0,0
61134,1,0,0,0,0,61,1.0346004,-83.891945,230,1,1.1,0.9,34.08,0.1,0,0
61135,1,1.99,0.49,0,0,61,1.0344375,-86.491635,115,1,1.1,0.9,34.18,0.15,0,0
61136,1,0,0,0,0,61,1.0342677,-85.757964,13.8,1,1.1,0.9,34.15,0.14,0,0
61137,1,0,0,0,0,61,1.0342677,-85.757964,1,1,1.1,0.9,34.15,0.14,0,0
61138,1,55.37,18.7,0,0,61,1.0342534,-83.921006,230,1,1.1,0.9,34.09,0.11,0,0
61139,1,13.96,7.65,0,0,61,1.0393168,-86.304836,115,1,1.1,0.9,34.21,0.11,0,0
61140,1,0,0,0,0,61,1.0265066,-87.292795,115,1,1.1,0.9,34.4,0.2,0,0
61141,1,41.06,7.53,0,0,61,1.0263408,-87.315381,115,1,1.1,0.9,34.4,0.2,0,0
61142,1,18.44,3.89,0,0,61,1.0302966,-85.801327,115,1,1.1,0.9,34.26,0.15,0,0
61143,1,24.33,3.22,0,21,61,1.0372747,-83.585826,115,1,1.1,0.9,34.11,0.03,0,0
61144,1,18.56,3.56,0,0,61,1.0365973,-86.831627,115,1,1.1,0.9,34.22,0.13,0,0
61145,1,0,0,0,0,61,1.0308013,-84.857708,115,1,1.1,0.9,34.21,0.15,0,0
61146,1,21.5,8.29,0,0,61,1.030662,-84.869288,115,1,1.1,0.9,34.21,0.15,0,0
61147,1,13.28,2.89,0,0,61,1.0227762,-86.383187,115,1,1.1,0.9,34.18,0.27,0,0
61148,1,6.29,2.3,0,0,61,1.0336039,-84.054611,115,1,1.1,0.9,34.04,0.14,0,0
61149,1,2.82,0.98,0,0,61,1.0318467,-87.237573,115,1,1.1,0.9,34.49,0.16,0,0
61150,1,16.27,2.55,0,0,61,1.0317859,-87.246718,115,1,1.1,0.9,34.49,0.16,0,0
61151,1,26.35,6.82,0,0,61,1.034854,-82.894178,115,1,1.1,0.9,34.04,0.07,0,0
61152,1,0,0,0,0,61,1.0393092,-80.314569,230,1,1.1,0.9,33.74,0.05,0,0
61153,1,0,0,0,0,61,1.041053,-83.190788,115,1,1.1,0.9,33.92,0.03,0,0
61154,1,27.46,9.43,0,0,61,1.0391436,-80.330713,230,1,1.1,0.9,33.75,0.05,0,0
61155,1,0,0,0,0,61,1.0399236,-80.25748,230,1,1.1,0.9,33.73,0.05,0,0
61156,1,0,0,0,0,61,1.0302489,-87.093461,115,1,1.1,0.9,34.35,0.17,0,0
61157,1,13.63,4.83,0,0,61,1.0301611,-87.10155,115,1,1.1,0.9,34.35,0.17,0,0
61158,1,0,0,0,0,61,1.0303329,-87.085704,115,1,1.1,0.9,34.35,0.17,0,0
61159,1,8.4,1.35,0,0,61,1.0321634,-84.377019,115,1,1.1,0.9,34.12,0.14,0,0
61160,1,9.88,5.58,0,0,61,1.0389867,-83.769792,115,1,1.1,0.9,33.94,0.06,0,0
61161,1,0,0,0,0,61,1.0368105,-82.856263,230,1,1.1,0.9,33.97,0.08,0,0
61162,1,0,0,0,0,61,1.0372544,-86.638283,115,1,1.1,0.9,34.3,0.11,0,0
61163,1,57.25,15.6,0,0,61,1.0364795,-82.889888,230,1,1.1,0.9,33.98,0.08,0,0
61164,1,0,0,0,0,61,1.0417437,-80.843114,500,1,1.1,0.9,33.9,0.02,0,0
61165,1,0,0,0,0,61,1.0410772,-83.062094,230,1,1.1,0.9,33.91,0.05,0,0
61166,1,0,0,0,0,61,1.0421994,-86.154133,115,1,1.1,0.9,34,0.09,0,0
61167,1,61.07,20.69,0,0,61,1.0413902,-80.875942,500,1,1.1,0.9,33.91,0.03,0,0
61168,1,0,0,0,0,61,1.0398192,-83.1415,230,1,1.1,0.9,33.94,0.07,0,0
61169,1,52.14,16.64,0,0,61,1.0312836,-87.321337,115,1,1.1,0.9,34.5,0.16,0,0
61170,1,52.14,27.36,0,0,61,1.0298237,-86.521473,115,1,1.1,0.9,34.36,0.18,0,0
61171,1,0,0,0,0,61,1.0348865,-85.73893,115,1,1.1,0.9,34.19,0.15,0,0
61172,1,49.9,9.02,0,0,61,1.0346637,-85.766521,115,1,1.1,0.9,34.19,0.15,0,0
61173,1,0,0,0,0,61,1.0327045,-87.302026,115,1,1.1,0.9,34.48,0.14,0,0
61174,1,49.72,1.4,0,0,61,1.032553,-87.332072,115,1,1.1,0.9,34.49,0.14,0,0
61175,1,15.84,4.74,0,30,61,1.0321953,-85.343014,115,1,1.1,0.9,34.28,0.11,0,0
61176,1,38.94,10.34,0,0,61,1.0325989,-87.237969,115,1,1.1,0.9,34.29,0.16,0,0
61177,1,0,0,0,0,61,1.0327477,-80.767659,115,1,1.1,0.9,33.74,0.12,0,0
61178,1,32.54,3.52,0,0,61,1.0326472,-80.785522,115,1,1.1,0.9,33.74,0.12,0,0
61179,1,0,0,0,0,61,1.0386343,-77.53212,230,1,1.1,0.9,33.47,0.07,0,0
61180,1,0,0,0,0,61,1.035594,-79.775343,115,1,1.1,0.9,33.54,0.11,0,0
61181,1,0,0,0,0,61,1.0340716,-82.359344,13.8,1,1.1,0.9,33.61,0.14,0,0
61182,1,0,0,0,0,61,1.0340716,-82.359344,1,1,1.1,0.9,33.61,0.14,0,0
61183,1,31.64,16.11,0,0,61,1.0383849,-77.549211,230,1,1.1,0.9,33.48,0.08,0,0
61184,1,0.53,0.18,0,0,61,1.0386313,-77.532403,230,1,1.1,0.9,33.47,0.07,0,0
61185,1,0,0,0,0,61,1.0392028,-77.462965,230,1,1.1,0.9,33.45,0.07,0,0
61186,1,0,0,0,0,61,1.0386343,-77.53212,230,1,1.1,0.9,33.47,0.07,0,0
61187,1,0.54,0.12,0,0,61,1.0342057,-78.627953,115,1,1.1,0.9,33.47,0.11,0,0
61188,1,27.79,6.14,0,0,61,1.0340665,-78.643017,115,1,1.1,0.9,33.47,0.11,0,0
61189,1,18.99,6.69,0,0,61,1.0310657,-82.972632,115,1,1.1,0.9,34.08,0.12,0,0
61190,1,5.08,1.01,0,0,61,1.0438828,-78.287585,115,1,1.1,0.9,33.22,-0,0,0
61191,1,5.25,1.86,0,0,61,1.0358817,-79.490489,115,1,1.1,0.9,33.57,0.07,0,0
61192,1,21.27,4.03,0,0,61,1.0344822,-79.705203,115,1,1.1,0.9,33.56,0.12,0,0
61193,1,13.84,3.34,0,0,61,1.0400153,-78.746145,115,1,1.1,0.9,33.35,0.06,0,0
61194,1,0.92,0.16,0,0,61,1.0336173,-83.406731,115,1,1.1,0.9,34.12,0.09,0,0
61195,1,19.55,5.09,0,0,61,1.0335086,-83.418018,115,1,1.1,0.9,34.12,0.09,0,0
61196,1,12.06,3.03,0,0,61,1.0358787,-80.004791,115,1,1.1,0.9,33.66,0.06,0,0
61197,1,44.51,10.79,0,0,61,1.0354034,-80.772961,115,1,1.1,0.9,33.75,0.06,0,0
61198,1,0,0,0,0,61,1.0352737,-78.933225,115,1,1.1,0.9,33.48,0.11,0,0
61199,1,10.08,1.06,0,0,61,1.0352373,-78.939248,115,1,1.1,0.9,33.48,0.11,0,0
61200,1,0,0,0,0,61,1.0371931,-79.610672,115,1,1.1,0.9,33.58,0.05,0,0
61201,1,8.95,5.29,0,0,61,1.037114,-79.615521,115,1,1.1,0.9,33.58,0.05,0,0
61202,1,12.8,4.72,0,0,61,1.0343678,-78.552541,115,1,1.1,0.9,33.46,0.11,0,0
61203,1,25.73,13.59,0,0,61,1.0329482,-79.134299,115,1,1.1,0.9,33.55,0.1,0,0
61204,1,0,0,0,0,61,1.040484,-79.258013,115,1,1.1,0.9,33.47,0.02,0,0
61205,1,19.41,3.91,0,0,61,1.0404056,-79.268138,115,1,1.1,0.9,33.48,0.02,0,0
61206,1,35.37,11.29,0,0,61,1.0269946,-86.092038,115,1,1.1,0.9,34.61,0.18,0,0
61207,1,0,0,0,0,61,1.0282929,-86.187605,115,1,1.1,0.9,34.61,0.16,0,0
61208,1,32.85,11.35,0,0,61,1.028092,-86.207596,115,1,1.1,0.9,34.62,0.16,0,0
61209,1,0,0,0,0,61,1.0318877,-84.551764,230,1,1.1,0.9,34.21,0.09,0,0
61210,1,0,0,0,0,61,1.0444961,-85.876903,115,1,1.1,0.9,34.33,0.07,0,0
61211,1,41.65,8.55,0,0,61,1.0316849,-84.574687,230,1,1.1,0.9,34.22,0.1,0,0
61212,1,0,0,0,0,61,1.0322896,-84.505163,230,1,1.1,0.9,34.2,0.09,0,0
61213,1,8.03,5.07,0,0,61,1.0312608,-84.769365,115,1,1.1,0.9,34.36,0.11,0,0
61214,1,0,0,0,0,61,1.0359929,-86.4335,115,1,1.1,0.9,34.56,0.12,0,0
61215,1,22.34,5.41,0,0,61,1.0358736,-86.446142,115,1,1.1,0.9,34.57,0.12,0,0
61216,1,6.8,1.25,0,0,61,1.0277755,-85.891647,115,1,1.1,0.9,34.59,0.18,0,0
61217,1,0,0,0,0,61,1.0295227,-85.540487,115,1,1.1,0.9,34.51,0.18,0,0
61218,1,10.61,3.63,0,0,61,1.0294615,-85.545812,115,1,1.1,0.9,34.51,0.18,0,0
61219,1,0,0,0,0,61,1.0295836,-85.534556,115,1,1.1,0.9,34.51,0.18,0,0
61220,1,0,0,0,0,61,1.0382402,-86.489535,115,1,1.1,0.9,34.58,0.1,0,0
61221,1,17.85,3.76,0,0,61,1.0381523,-86.499322,115,1,1.1,0.9,34.58,0.1,0,0
61222,1,3.43,0.92,0,0,61,1.0286399,-85.135834,115,1,1.1,0.9,34.47,0.15,0,0
61223,1,20.53,7.71,0,0,61,1.0285075,-85.147891,115,1,1.1,0.9,34.47,0.15,0,0
61224,1,0,0,0,0,61,1.0285532,-85.273082,115,1,1.1,0.9,34.46,0.15,0,0
61225,1,9.56,3.12,0,0,61,1.0284935,-85.27848,115,1,1.1,0.9,34.47,0.15,0,0
61226,1,0,0,0,0,61,1.0463935,-86.048506,115,1,1.1,0.9,34.43,0.03,0,0
61227,1,9.39,4.65,0,0,61,1.0463173,-86.05349,115,1,1.1,0.9,34.44,0.03,0,0
61228,1,0,0,0,5,61,1.0363854,-86.784824,115,1,1.1,0.9,34.69,0.1,0,0
61229,1,33.52,6.1,0,0,61,1.0362227,-86.804069,115,1,1.1,0.9,34.7,0.1,0,0
61230,1,11.9,3.12,0,0,61,1.0422809,-85.417726,115,1,1.1,0.9,34.26,0.07,0,0
61231,1,8.25,1.58,0,0,61,1.0294545,-85.316638,115,1,1.1,0.9,34.43,0.15,0,0
61232,1,0,0,0,0,61,1.030355,-85.176715,115,1,1.1,0.9,34.37,0.15,0,0
61233,1,6.82,3.53,0,0,61,1.0303053,-85.179996,115,1,1.1,0.9,34.37,0.15,0,0
61234,1,7.74,1.77,0,0,61,1.0369438,-83.056677,115,1,1.1,0.9,34.02,0.13,0,0
61235,1,0,0,0,0,61,1.036981,-83.052204,115,1,1.1,0.9,34.02,0.13,0,0
61236,1,4.44,0.87,0,14,61,1.0312993,-84.774154,115,1,1.1,0.9,34.4,0.11,0,0
61237,1,33.33,5.06,0,0,61,1.0305332,-85.65741,115,1,1.1,0.9,34.5,0.12,0,0
61238,1,32.62,11.39,0,0,61,1.0331309,-85.877123,115,1,1.1,0.9,34.5,0.1,0,0
61239,1,0,0,0,-10,61,1.0420038,-81.914676,500,1,1.1,0.9,33.99,0.01,0,0
61240,1,0,0,0,0,61,1.0428059,-83.191671,230,1,1.1,0.9,34.05,0.03,0,0
61241,1,41.63,1.64,0,0,61,1.0375827,-85.8507,115,1,1.1,0.9,34.44,0.07,0,0
61242,1,0,0,0,0,61,1.0420491,-83.272703,230,1,1.1,0.9,34.06,0.03,0,0
61243,1,9.91,1.5,0,0,61,1.0316913,-85.683063,115,1,1.1,0.9,34.46,0.13,0,0
61244,1,0,0,0,0,61,1.0317293,-85.677069,115,1,1.1,0.9,34.46,0.13,0,0
61245,1,0,0,0,0,61,1.0389369,-84.618284,115,1,1.1,0.9,34.36,0.06,0,0
61246,1,16.3,1.97,0,0,61,1.0388752,-84.627029,115,1,1.1,0.9,34.36,0.06,0,0
61247,1,0,0,0,0,61,1.0400662,-85.896454,115,1,1.1,0.9,34.5,0.06,0,0
61248,1,7.03,1.08,0,0,61,1.0400405,-85.900675,115,1,1.1,0.9,34.5,0.06,0,0
61249,1,31.88,2.55,0,0,61,1.039126,-84.319469,115,1,1.1,0.9,34.31,0.06,0,0
61250,1,0,0,0,0,61,1.0432193,-79.426809,230,1,1.1,0.9,33.72,0.04,0,0
61251,1,0,0,0,0,61,1.046546,-80.496975,115,1,1.1,0.9,33.59,0.05,0,0
61252,1,50.57,4.21,0,0,61,1.0430512,-79.45742,230,1,1.1,0.9,33.73,0.04,0,0
61253,1,0,0,0,0,61,1.0435038,-79.384415,230,1,1.1,0.9,33.71,0.04,0,0
61254,1,0,0,0,0,61,1.0365826,-82.684818,115,1,1.1,0.9,34.12,0.11,0,0
61255,1,12.67,8.28,0,0,61,1.0364666,-82.690338,115,1,1.1,0.9,34.12,0.11,0,0
61256,1,3.68,0.62,0,0,61,1.0434021,-85.352589,115,1,1.1,0.9,34.37,0.04,0,0
61257,1,0,0,0,0,61,1.0395051,-85.675833,115,1,1.1,0.9,34.57,0.01,0,0
61258,1,5.51,1.6,0,0,61,1.0394741,-85.679087,115,1,1.1,0.9,34.57,0.01,0,0
61259,1,13.88,1.58,0,0,61,1.037475,-82.493428,115,1,1.1,0.9,34.09,0.1,0,0
61260,1,11.19,2.85,0,21,61,1.0419257,-85.580003,115,1,1.1,0.9,34.55,-0.02,0,0
61261,1,0,0,0,0,61,1.041747,-85.571244,115,1,1.1,0.9,34.55,-0.02,0,0
61262,1,0,0,0,0,61,1.0413648,-83.845327,115,1,1.1,0.9,34.12,0.12,0,0
61263,1,12.91,4.33,0,0,61,1.0412856,-83.852631,115,1,1.1,0.9,34.12,0.12,0,0
61264,1,0,0,0,0,61,1.0414399,-83.838335,115,1,1.1,0.9,34.11,0.12,0,0
61265,1,0,0,0,0,61,1.0368792,-86.380583,115,1,1.1,0.9,34.63,0.1,0,0
61266,1,3.11,0.36,0,0,61,1.036867,-86.382259,115,1,1.1,0.9,34.63,0.1,0,0
61267,1,0,0,0,0,61,1.0368903,-86.378839,115,1,1.1,0.9,34.63,0.1,0,0
61268,1,16.88,2.57,0,0,61,1.0371377,-85.862135,115,1,1.1,0.9,34.55,0.1,0,0
61269,1,0,0,0,0,61,1.038095,-86.021535,115,1,1.1,0.9,34.55,0.08,0,0
61270,1,27.63,8.52,0,0,61,1.0379429,-86.036229,115,1,1.1,0.9,34.56,0.08,0,0
61271,1,0,0,0,0,61,1.0361773,-86.006274,115,1,1.1,0.9,34.62,0.07,0,0
61272,1,30.1,8.71,0,0,61,1.0360118,-86.021179,115,1,1.1,0.9,34.62,0.07,0,0
61273,1,0,0,0,0,61,1.0376059,-84.541653,115,1,1.1,0.9,34.35,0.07,0,0
61274,1,15.09,3.46,0,0,61,1.0375304,-84.549692,115,1,1.1,0.9,34.36,0.07,0,0
61275,1,0,0,0,0,61,1.0376807,-84.533187,115,1,1.1,0.9,34.35,0.07,0,0
61276,1,9.64,3.83,0,0,61,1.0385726,-83.760254,115,1,1.1,0.9,34.31,0.04,0,0
61277,1,0,0,0,0,61,1.0411322,-84.411491,115,1,1.1,0.9,34.27,0.1,0,0
61278,1,31.86,17.05,0,0,61,1.0408918,-84.426125,115,1,1.1,0.9,34.28,0.1,0,0
61279,1,31.69,11.75,0,0,61,1.034984,-84.001375,115,1,1.1,0.9,34.22,0.15,0,0
61280,1,6.32,2.64,0,0,61,1.0344842,-84.712315,115,1,1.1,0.9,34.35,0.16,0,0
61281,1,0,0,0,0,61,1.0345253,-84.708776,115,1,1.1,0.9,34.35,0.16,0,0
61282,1,9.25,5.18,0,0,61,1.0368888,-83.221776,115,1,1.1,0.9,34.19,0.1,0,0
61283,1,25.84,4.67,0,0,61,1.0384096,-84.109704,115,1,1.1,0.9,34.24,0.08,0,0
61284,1,0,0,0,0,61,1.0353969,-83.426903,115,1,1.1,0.9,34.12,0.14,0,0
61285,1,11.04,1.74,0,0,61,1.035356,-83.432898,115,1,1.1,0.9,34.12,0.14,0,0
61286,1,9.36,5.96,0,0,61,1.0359477,-86.064055,115,1,1.1,0.9,34.58,0.11,0,0
61287,1,0,0,0,0,61,1.0335402,-82.886873,230,1,1.1,0.9,34.08,0.1,0,0
61288,1,0,0,0,0,61,1.0327452,-84.645787,115,1,1.1,0.9,34.18,0.14,0,0
61289,1,38.67,13.59,0,0,61,1.0332943,-82.909285,230,1,1.1,0.9,34.09,0.1,0,0
61290,1,0,0,0,0,61,1.0339115,-82.827395,230,1,1.1,0.9,34.06,0.1,0,0
61291,1,5.47,1.8,0,0,61,1.038773,-84.934293,115,1,1.1,0.9,34.43,0.04,0,0
61292,1,19.84,1.4,0,0,61,1.0386577,-85.60937,115,1,1.1,0.9,34.55,0.04,0,0
61293,1,0,0,0,0,61,1.040046,-81.736926,230,1,1.1,0.9,34.03,0.06,0,0
61294,1,0,0,0,0,61,1.0384147,-83.939392,115,1,1.1,0.9,34.2,0.09,0,0
61295,1,0,0,0,0,61,1.0383928,-83.996769,13.8,1,1.1,0.9,34.2,0.09,0,0
61296,1,0,0,0,0,61,1.0383928,-83.996769,1,1,1.1,0.9,34.2,0.09,0,0
61297,1,48.91,12.88,0,0,61,1.0397773,-81.764681,230,1,1.1,0.9,34.03,0.06,0,0
61298,1,0,0,0,0,61,1.0404787,-81.66281,230,1,1.1,0.9,34.01,0.06,0,0
61299,1,0,0,0,0,61,1.0295804,-81.225056,230,1,1.1,0.9,33.92,0.11,0,0
61300,1,0,0,0,0,61,1.0447655,-83.416961,115,1,1.1,0.9,34.02,0.09,0,0
61301,1,47.35,13.78,0,0,61,1.0293119,-81.248628,230,1,1.1,0.9,33.92,0.11,0,0
61302,1,0,0,0,0,61,1.0304485,-81.15527,230,1,1.1,0.9,33.89,0.1,0,0
61303,1,13.97,3.37,0,35,61,1.0412884,-83.631863,115,1,1.1,0.9,34.27,0,0,0
61304,1,28.27,7.37,0,0,61,1.0368238,-83.786401,115,1,1.1,0.9,34.32,0.07,0,0
61305,1,31.25,8.42,0,0,61,1.0341546,-83.716721,115,1,1.1,0.9,34.18,0.15,0,0
61306,1,32.47,32.51,0,0,61,1.0338591,-83.54401,115,1,1.1,0.9,34.14,0.16,0,0
61307,1,28.1,3.17,0,0,61,1.0347112,-84.035808,115,1,1.1,0.9,34.23,0.15,0,0
61308,1,0,0,0,0,61,1.0348004,-84.019073,115,1,1.1,0.9,34.23,0.15,0,0
61309,1,12.13,7.71,0,0,61,1.0342639,-83.713173,115,1,1.1,0.9,34.19,0.14,0,0
61310,1,0,0,0,0,61,1.0384821,-82.820736,115,1,1.1,0.9,33.99,0.11,0,0
61311,1,19.12,6.83,0,0,61,1.0383682,-82.831695,115,1,1.1,0.9,33.99,0.11,0,0
61312,1,11.74,4.15,0,0,61,1.0376977,-84.112819,115,1,1.1,0.9,34.31,0.08,0,0
61313,1,0,0,0,0,61,1.0377681,-84.106729,115,1,1.1,0.9,34.31,0.08,0,0
61314,1,44.87,13.17,0,0,61,1.0388042,-77.416022,115,1,1.1,0.9,33.46,0.08,0,0
61315,1,13.17,2.78,0,0,61,1.0306619,-82.54223,115,1,1.1,0.9,34.04,0.12,0,0
61316,1,41.52,1.1,0,0,61,1.0366395,-80.225683,115,1,1.1,0.9,33.62,0.1,0,0
61317,1,4.43,0.94,0,0,61,1.0385276,-79.459156,115,1,1.1,0.9,33.5,0.09,0,0
61318,1,8.72,2.08,0,0,61,1.0353391,-80.494378,115,1,1.1,0.9,33.68,0.11,0,0
61319,1,0,0,0,0,61,1.0350961,-80.808403,115,1,1.1,0.9,33.72,0.12,0,0
61320,1,14.37,2.49,0,0,61,1.0350424,-80.816025,115,1,1.1,0.9,33.72,0.12,0,0
61321,1,0,0,0,0,61,1.0410636,-78.708016,115,1,1.1,0.9,33.49,0.08,0,0
61322,1,8.97,1.37,0,0,61,1.0410266,-78.713014,115,1,1.1,0.9,33.49,0.08,0,0
61323,1,0,0,0,0,61,1.0410981,-78.703402,115,1,1.1,0.9,33.49,0.08,0,0
61324,1,7.45,3.07,0,0,61,1.0429067,-80.23612,115,1,1.1,0.9,33.57,0.09,0,0
61325,1,0,0,0,0,61,1.04359,-79.677922,115,1,1.1,0.9,33.55,0.08,0,0
61326,1,8.99,3.13,0,0,61,1.0435332,-79.682325,115,1,1.1,0.9,33.55,0.08,0,0
61327,1,31.21,6.51,0,0,61,1.0332729,-80.430576,115,1,1.1,0.9,33.69,0.13,0,0
61328,1,14.03,3.79,0,0,61,1.0358713,-78.039913,115,1,1.1,0.9,33.36,0.09,0,0
61329,1,0,0,0,0,61,1.0357315,-80.503158,230,1,1.1,0.9,33.81,0.08,0,0
61330,1,0,0,0,0,61,1.0443563,-82.07764,115,1,1.1,0.9,33.85,0.05,0,0
61331,1,39.46,6.2,0,0,61,1.0355674,-80.524003,230,1,1.1,0.9,33.82,0.09,0,0
61332,1,0,0,0,0,61,1.0364439,-80.448992,230,1,1.1,0.9,33.79,0.08,0,0
61333,1,0,0,0,0,61,1.0379565,-82.626771,115,1,1.1,0.9,34.03,0.1,0,0
61334,1,19.96,5.98,0,0,61,1.0378398,-82.637104,115,1,1.1,0.9,34.03,0.1,0,0
61335,1,0,0,0,0,61,1.0380721,-82.615609,115,1,1.1,0.9,34.03,0.1,0,0
61336,1,0,0,0,0,61,1.0391702,-82.222641,115,1,1.1,0.9,33.94,0.1,0,0
61337,1,9.99,4.97,0,0,61,1.0390946,-82.227526,115,1,1.1,0.9,33.94,0.1,0,0
61338,1,0,0,0,0,61,1.0359343,-81.786268,115,1,1.1,0.9,33.87,0.12,0,0
61339,1,29.69,6.12,0,0,61,1.0358036,-81.801445,115,1,1.1,0.9,33.87,0.12,0,0
61340,1,17.36,5.85,0,0,61,1.0345623,-80.932917,115,1,1.1,0.9,33.74,0.12,0,0
61341,1,0,0,0,0,61,1.0383915,-79.612667,115,1,1.1,0.9,33.49,0.1,0,0
61342,1,20.42,1.74,0,0,61,1.0383309,-79.623874,115,1,1.1,0.9,33.5,0.1,0,0
61343,1,5.05,0.25,0,0,61,1.0377781,-79.51754,115,1,1.1,0.9,33.53,0.09,0,0
61344,1,14.44,1.72,0,0,61,1.0377305,-79.52641,115,1,1.1,0.9,33.53,0.09,0,0
61345,1,0,0,0,0,61,1.0391689,-81.492703,115,1,1.1,0.9,33.81,0.1,0,0
61346,1,27.57,3.52,0,0,61,1.0390629,-81.509538,115,1,1.1,0.9,33.82,0.1,0,0
61347,1,1.13,0.03,0,0,61,1.0391655,-81.493349,115,1,1.1,0.9,33.81,0.1,0,0
61348,1,0,0,0,0,61,1.0394722,-79.481686,115,1,1.1,0.9,33.45,0.09,0,0
61349,1,8.51,1.51,0,0,61,1.0394396,-79.486378,115,1,1.1,0.9,33.46,0.09,0,0
61350,1,0,0,0,0,61,1.0395041,-79.477213,115,1,1.1,0.9,33.45,0.09,0,0
61351,1,13.18,7.38,0,0,61,1.0316042,-83.369949,115,1,1.1,0.9,34.14,0.15,0,0
61352,1,0,0,0,0,61,1.0317249,-83.362549,115,1,1.1,0.9,34.14,0.15,0,0
61353,1,7.93,2.38,0,0,61,1.0385629,-82.543109,115,1,1.1,0.9,33.95,0.1,0,0
61354,1,0,0,0,0,61,1.0386068,-82.539133,115,1,1.1,0.9,33.95,0.1,0,0
61355,1,0,0,0,0,61,1.0385524,-78.874461,500,1,1.1,0.9,33.69,0.05,0,0
61356,1,0,0,0,0,61,1.0404912,-79.959842,230,1,1.1,0.9,33.73,0.06,0,0
61357,1,0,0,0,0,61,1.0406856,-82.433982,115,1,1.1,0.9,33.86,0.1,0,0
61358,1,46.34,21.84,0,0,61,1.0382323,-78.898946,500,1,1.1,0.9,33.7,0.05,0,0
61359,1,0,0,0,12,61,1.0387988,-79.142285,230,1,1.1,0.9,33.66,0.07,0,0
61360,1,46.34,7.05,0,0,61,1.0354854,-81.169295,115,1,1.1,0.9,33.72,0.12,0,0
61361,1,0,0,0,0,61,1.0348034,-81.72778,13.8,1,1.1,0.9,33.73,0.13,0,0
61362,1,0,0,0,0,61,1.0348034,-81.72778,1,1,1.1,0.9,33.73,0.13,0,0
61363,1,0,0,0,0,61,1.0391326,-79.070772,230,1,1.1,0.9,33.64,0.07,0,0
61364,1,0,0,0,0,61,1.0387988,-79.142285,230,1,1.1,0.9,33.66,0.07,0,0
61365,1,35.89,6.86,0,0,61,1.0318552,-81.433532,115,1,1.1,0.9,33.85,0.14,0,0
61366,1,0,0,0,0,61,1.0320154,-81.412202,115,1,1.1,0.9,33.84,0.14,0,0
61367,1,0,0,0,0,61,1.0318552,-81.433532,115,1,1.1,0.9,33.85,0.14,0,0
61368,1,0,0,0,0,61,1.0403062,-78.989401,230,1,1.1,0.9,33.63,0.06,0,0
61369,1,0,0,0,0,61,1.0361869,-80.814524,115,1,1.1,0.9,33.7,0.11,0,0
61370,1,35.89,1.87,0,0,61,1.0402113,-79.011887,230,1,1.1,0.9,33.63,0.06,0,0
61371,1,34.36,10.8,0,0,61,1.0376938,-83.191135,115,1,1.1,0.9,34.16,0.08,0,0
61372,1,37.04,10.14,0,0,61,1.033421,-81.814143,115,1,1.1,0.9,33.86,0.14,0,0
61373,1,35.78,5.4,0,0,61,1.0350802,-80.579856,115,1,1.1,0.9,33.68,0.12,0,0
61374,1,0,0,0,0,61,1.0334088,-81.140274,115,1,1.1,0.9,33.79,0.13,0,0
61375,1,20.28,2.13,0,0,61,1.0333293,-81.152658,115,1,1.1,0.9,33.79,0.13,0,0
61376,1,7.27,1.29,0,0,61,1.0349041,-82.427921,115,1,1.1,0.9,33.95,0.13,0,0
61377,1,0,0,0,0,61,1.0442409,-77.650798,230,1,1.1,0.9,33.56,0.02,0,0
61378,1,0,0,0,0,61,1.0433094,-77.789769,115,1,1.1,0.9,33.6,0.01,0,0
61379,1,19.01,2.99,0,0,61,1.0441656,-77.660583,230,1,1.1,0.9,33.56,0.02,0,0
61380,1,0,0,0,0,61,1.0443338,-77.638459,230,1,1.1,0.9,33.55,0.02,0,0
61381,1,3.78,0.55,0,0,61,1.0477045,-76.362434,115,1,1.1,0.9,33.34,-0.01,0,0
61382,1,6.52,3.07,0,0,61,1.0416457,-77.478619,115,1,1.1,0.9,33.57,0.04,0,0
61383,1,0,0,0,0,61,1.0389649,-79.364107,115,1,1.1,0.9,33.94,0.02,0,0
61384,1,11.03,4,0,0,61,1.0388958,-79.370137,115,1,1.1,0.9,33.94,0.02,0,0
61385,1,5.48,1.13,0,0,61,1.0415012,-78.405994,115,1,1.1,0.9,33.74,0.02,0,0
61386,1,0,0,0,0,61,1.0406011,-78.850555,115,1,1.1,0.9,33.82,0.02,0,0
61387,1,9.13,1.48,0,0,61,1.04056,-78.855438,115,1,1.1,0.9,33.83,0.02,0,0
61388,1,0,0,0,0,61,1.0408788,-78.628443,115,1,1.1,0.9,33.79,0.02,0,0
61389,1,4.6,0.74,0,0,61,1.0408622,-78.631005,115,1,1.1,0.9,33.79,0.02,0,0
61390,1,0,0,0,7.5,61,1.0393428,-79.565372,115,1,1.1,0.9,33.97,0.01,0,0
61391,1,19.07,5.71,0,0,61,1.039227,-79.576312,115,1,1.1,0.9,33.97,0.01,0,0
61392,1,11.73,3.93,0,0,61,1.0404339,-79.173893,115,1,1.1,0.9,33.56,0.09,0,0
61393,1,3.47,2.7,0,0,61,1.0415187,-77.002955,115,1,1.1,0.9,33.5,0.05,0,0
61394,1,0,0,0,0,61,1.0415565,-77.001277,115,1,1.1,0.9,33.5,0.05,0,0
61395,1,0,0,0,0,61,1.0279659,-88.688224,115,1,1.1,0.9,34.45,0.18,0,0
61396,1,31.74,14.68,0,0,61,1.0277083,-88.706115,115,1,1.1,0.9,34.45,0.18,0,0
61397,1,31.74,2.19,0,0,61,1.0275933,-89.937797,115,1,1.1,0.9,34.74,0.14,0,0
61398,1,0,0,0,0,61,1.0104287,-85.948566,230,1,1.1,0.9,34.29,0.14,0,0
61399,1,0,0,0,0,61,1.0430451,-88.719396,115,1,1.1,0.9,34.39,0.05,0,0
61400,1,0,0,0,0,61,1.0121869,-85.833902,230,1,1.1,0.9,34.26,0.12,0,0
61401,1,48.24,12.09,0,0,61,1.0101891,-85.974713,230,1,1.1,0.9,34.3,0.14,0,0
61402,1,48.79,0.97,0,0,61,1.0291431,-88.300068,115,1,1.1,0.9,34.43,0.16,0,0
61403,1,0,0,0,0,61,1.0292731,-88.269155,115,1,1.1,0.9,34.42,0.16,0,0
61404,1,4.96,1.78,0,10,61,1.0287218,-89.444495,115,1,1.1,0.9,34.61,0.15,0,0
61405,1,14.25,5.59,0,0,61,1.0401724,-88.902192,115,1,1.1,0.9,34.45,0.07,0,0
61406,1,0,0,0,92,61,1.0376849,-89.369126,115,1,1.1,0.9,34.6,-0.02,0,0
61407,1,21.4,1.79,0,0,61,1.0376041,-89.382484,115,1,1.1,0.9,34.6,-0.02,0,0
61408,1,0,0,0,0,61,1.0252202,-90.718223,115,1,1.1,0.9,34.91,0.14,0,0
61409,1,32.17,4.06,0,0,61,1.0250967,-90.737728,115,1,1.1,0.9,34.92,0.14,0,0
61410,1,0,0,0,43,61,1.0299251,-90.85351,115,1,1.1,0.9,34.91,0.05,0,0
61411,1,33.57,11.17,0,0,61,1.0297412,-90.871615,115,1,1.1,0.9,34.92,0.05,0,0
61412,1,0,0,0,0,61,1.0370333,-88.527784,115,1,1.1,0.9,34.42,0.07,0,0
61413,1,33.15,16.52,0,0,61,1.0367778,-88.543921,115,1,1.1,0.9,34.43,0.07,0,0
61414,1,0,0,0,0,61,1.0372956,-88.511377,115,1,1.1,0.9,34.41,0.06,0,0
61415,1,0,0,0,0,61,1.0350643,-87.666925,115,1,1.1,0.9,34.35,0.12,0,0
61416,1,8.91,2.09,0,0,61,1.0350204,-87.671677,115,1,1.1,0.9,34.35,0.12,0,0
61417,1,0,0,0,0,61,1.035106,-87.66206,115,1,1.1,0.9,34.35,0.12,0,0
61418,1,0,0,0,0,61,1.0305152,-83.357362,230,1,1.1,0.9,34,0.12,0,0
61419,1,0,0,0,0,61,1.0416754,-87.564139,115,1,1.1,0.9,34.27,0.07,0,0
61420,1,56.3,32.23,0,0,61,1.0300434,-83.387962,230,1,1.1,0.9,34,0.12,0,0
61421,1,14.29,2.89,0,0,61,1.0315883,-89.233732,115,1,1.1,0.9,34.6,0.13,0,0
61422,1,0,0,0,0,61,1.0316582,-89.22528,115,1,1.1,0.9,34.6,0.13,0,0
61423,1,0,0,0,0,61,1.0349329,-82.818047,230,1,1.1,0.9,33.94,0.11,0,0
61424,1,0,0,0,0,61,1.0290106,-85.252784,115,1,1.1,0.9,34.08,0.2,0,0
61425,1,39.85,11.83,0,0,61,1.0347223,-82.837807,230,1,1.1,0.9,33.94,0.11,0,0
61426,1,0,0,0,0,61,1.035473,-82.744527,230,1,1.1,0.9,33.92,0.11,0,0
61427,1,40.21,9.87,0,0,61,1.026855,-85.994515,115,1,1.1,0.9,34.25,0.22,0,0
61428,1,22.41,10.82,0,0,61,1.0315864,-89.550906,115,1,1.1,0.9,34.62,0.06,0,0
61429,1,28.69,8.52,0,0,61,1.0360507,-88.393787,115,1,1.1,0.9,34.44,0.11,0,0
61430,1,0,0,0,0,61,1.0361964,-88.379451,115,1,1.1,0.9,34.44,0.11,0,0
61431,1,32.95,6.62,0,0,61,1.0345358,-84.578799,115,1,1.1,0.9,34.01,0.16,0,0
61432,1,43.7,16.47,0,0,61,1.0146709,-90.031656,115,1,1.1,0.9,34.69,0.21,0,0
61433,1,0,0,0,0,61,1.0149492,-90.007576,115,1,1.1,0.9,34.69,0.21,0,0
61434,1,43.7,5.69,0,0,61,1.0322062,-89.41319,115,1,1.1,0.9,34.58,0.12,0,0
61435,1,0,0,0,0,61,1.0303299,-85.114047,115,1,1.1,0.9,34.08,0.19,0,0
61436,1,36.78,9.57,0,0,61,1.0301194,-85.135936,115,1,1.1,0.9,34.08,0.19,0,0
61437,1,0,0,0,0,61,1.0407139,-87.613661,115,1,1.1,0.9,34.32,0.09,0,0
61438,1,8.08,1.74,0,0,61,1.0406772,-87.618075,115,1,1.1,0.9,34.32,0.09,0,0
61439,1,0,0,0,410,61,1.0453558,-81.185846,500,1,1.1,0.9,33.88,0,0,0
61440,1,0,0,0,0,61,1.0241287,-84.73614,230,1,1.1,0.9,34.08,0.08,0,0
61441,1,47.1,11.84,0,0,61,1.0435036,-89.346201,115,1,1.1,0.9,34.41,0.07,0,0
61442,1,0,0,0,0,61,1.0202934,-85.477695,13.8,1,1.1,0.9,34.12,0.09,0,0
61443,1,0,0,0,0,61,1.0202934,-85.477695,1,1,1.1,0.9,34.12,0.09,0,0
61444,1,0,0,0,0,61,1.0232385,-84.893533,230,1,1.1,0.9,34.13,0.09,0,0
61445,1,0,0,0,0,61,1.0241287,-84.73614,230,1,1.1,0.9,34.08,0.08,0,0
61446,1,47.1,11.48,0,0,61,1.0394681,-89.497065,115,1,1.1,0.9,34.47,0.1,0,0
61447,1,47,13.05,0,0,61,1.0238727,-88.374361,115,1,1.1,0.9,34.41,0.22,0,0
61448,1,0,0,0,0,61,1.0264045,-90.595233,115,1,1.1,0.9,34.82,0.14,0,0
61449,1,9.87,2.92,0,0,61,1.0263471,-90.60045,115,1,1.1,0.9,34.82,0.14,0,0
61450,1,39.15,8.44,0,0,61,1.0273974,-88.284808,115,1,1.1,0.9,34.42,0.14,0,0
61451,1,37.27,14.25,0,0,61,1.0306946,-89.144995,115,1,1.1,0.9,34.52,0.18,0,0
61452,1,37.27,21.99,0,0,61,1.0320432,-88.07062,115,1,1.1,0.9,34.39,0.15,0,0
61453,1,28.79,8.44,0,0,61,1.0308131,-86.549134,115,1,1.1,0.9,34.29,0.12,0,0
61454,1,0,0,0,0,61,1.0334564,-87.834883,115,1,1.1,0.9,34.38,0.1,0,0
61455,1,0,0,0,0,61,1.0366707,-88.772137,100,1,1.1,0.9,34.42,0.14,0,0
61456,1,0,0,0,0,61,1.0435271,-90.534013,18,1,1.1,0.9,34.5,0.2,0,0
61457,1,0,0,0,0,61,1.0435271,-90.534013,1,1,1.1,0.9,34.5,0.2,0,0
61458,1,0,0,0,0,61,1.0335521,-87.819133,115,1,1.1,0.9,34.38,0.1,0,0
61459,1,21.66,4.24,0,0,61,1.0333542,-87.845923,115,1,1.1,0.9,34.39,0.1,0,0
61460,1,0,0,0,0,61,1.0301902,-87.697872,115,1,1.1,0.9,34.37,0.1,0,0
61461,1,0,0,0,0,61,1.0408559,-89.451327,100,1,1.1,0.9,34.32,0.08,0,0
61462,1,49.27,34.97,0,0,61,1.0297028,-87.724645,115,1,1.1,0.9,34.37,0.11,0,0
61463,1,0,0,0,0,61,1.0297063,-88.402169,115,1,1.1,0.9,34.45,0.1,0,0
61464,1,48.59,10.08,0,0,61,1.0294869,-88.429858,115,1,1.1,0.9,34.46,0.1,0,0
61465,1,0,0,0,250,61,1.0384638,-83.444858,230,1,1.1,0.9,34.02,-0.01,0,0
61466,1,0,0,0,0,61,1.0397515,-87.284868,115,1,1.1,0.9,34.2,0.03,0,0
61467,1,47.23,21.54,0,0,61,1.0381602,-83.468164,230,1,1.1,0.9,34.03,-0.01,0,0
61468,1,0,0,0,0,61,1.0366537,-83.332488,230,1,1.1,0.9,33.99,0.02,0,0
61469,1,0,0,0,0,61,1.0384638,-83.444858,230,1,1.1,0.9,34.02,-0.01,0,0
61470,1,0,0,0,0,61,1.0384638,-83.444858,230,1,1.1,0.9,34.02,-0.01,0,0
61471,1,48.54,17.64,0,0,61,1.0353109,-86.903873,115,1,1.1,0.9,34.23,0.1,0,0
61472,1,15.34,3.56,0,0,61,1.0305857,-87.870563,115,1,1.1,0.9,34.34,0.09,0,0
61473,1,40.4,10.46,0,0,61,1.0235293,-84.899654,115,1,1.1,0.9,34.21,0.19,0,0
61474,1,41.2,11.08,0,0,61,1.0248926,-87.209753,115,1,1.1,0.9,34.34,0.18,0,0
61475,1,0,0,0,0,61,1.0251088,-87.184534,115,1,1.1,0.9,34.34,0.18,0,0
61476,1,0,0,0,0,61,1.0381672,-82.28854,230,1,1.1,0.9,33.85,0.04,0,0
61477,1,0,0,0,0,61,1.0340873,-85.36532,115,1,1.1,0.9,34.01,0.11,0,0
61478,1,0,0,0,0,61,1.0330446,-87.368242,18,1,1.1,0.9,34.11,0.15,0,0
61479,1,0,0,0,0,61,1.0330446,-87.368242,1,1,1.1,0.9,34.11,0.15,0,0
61480,1,48.77,9.22,0,0,61,1.0379349,-82.314478,230,1,1.1,0.9,33.86,0.04,0,0
61481,1,0,0,0,0,61,1.0386323,-82.208976,230,1,1.1,0.9,33.83,0.04,0,0
61482,1,38.25,14.52,0,0,61,1.025829,-85.40651,115,1,1.1,0.9,34.04,0.14,0,0
61483,1,53.73,14.42,0,0,61,1.0351157,-87.391771,115,1,1.1,0.9,34.24,0.08,0,0
61484,1,0,0,0,0,61,1.0248135,-86.347608,230,1,1.1,0.9,34.33,0.11,0,0
61485,1,0,0,0,0,61,1.0132066,-89.775762,115,1,1.1,0.9,34.6,0.22,0,0
61486,1,63.82,13.51,0,0,61,1.0245313,-86.385226,230,1,1.1,0.9,34.34,0.11,0,0
61487,1,0,0,0,0,61,1.0074677,-90.151411,115,1,1.1,0.9,34.72,0.26,0,0
61488,1,0,0,0,0,61,1.0352333,-90.904226,100,1,1.1,0.9,34.74,0.06,0,0
61489,1,63.82,12.57,0,0,61,1.0071867,-90.185843,115,1,1.1,0.9,34.73,0.27,0,0
61490,1,23.17,3.17,0,0,61,1.0280838,-87.39671,115,1,1.1,0.9,34.24,0.11,0,0
61491,1,0,0,0,0,61,1.0281778,-87.383036,115,1,1.1,0.9,34.24,0.11,0,0
61492,1,8.44,2.93,0,0,61,1.0306298,-86.44414,115,1,1.1,0.9,34.29,0.12,0,0
61493,1,0,0,0,0,61,1.0306861,-86.439247,115,1,1.1,0.9,34.29,0.12,0,0
61494,1,50.98,18.8,0,0,61,1.0390423,-85.066511,115,1,1.1,0.9,33.91,0.08,0,0
61495,1,12.41,2.26,0,0,61,1.0282636,-88.268945,115,1,1.1,0.9,34.46,0.19,0,0
61496,1,35.35,6.13,0,0,61,1.0330921,-87.415212,115,1,1.1,0.9,34.36,0.11,0,0
61497,1,35.35,4.55,0,0,61,1.0304816,-86.363522,115,1,1.1,0.9,34.27,0.13,0,0
61498,1,0,0,0,88,61,1.0354562,-85.232901,230,1,1.1,0.9,34.2,0.05,0,0
61499,1,0,0,0,0,61,1.0255709,-88.041467,115,1,1.1,0.9,34.37,0.15,0,0
61500,1,0,0,0,0,61,1.0212164,-89.600656,13.8,1,1.1,0.9,34.46,0.21,0,0
61501,1,0,0,0,0,61,1.0212164,-89.600656,1,1,1.1,0.9,34.46,0.21,0,0
61502,1,0,0,0,0,61,1.0350204,-85.131728,230,1,1.1,0.9,34.18,0.05,0,0
61503,1,43.85,5.1,0,0,61,1.0352929,-85.255857,230,1,1.1,0.9,34.21,0.05,0,0
61504,1,0,0,0,0,61,1.0354562,-85.232901,230,1,1.1,0.9,34.2,0.05,0,0
61505,1,9.13,0.92,0,0,61,1.0338276,-85.248854,115,1,1.1,0.9,34.03,0.11,0,0
61506,1,27.88,7.69,0,0,61,1.0290435,-88.359953,115,1,1.1,0.9,34.46,0.11,0,0
61507,1,0,0,0,0,61,1.0354499,-88.728161,115,1,1.1,0.9,34.4,0.12,0,0
61508,1,10.81,2.17,0,0,61,1.0354025,-88.734075,115,1,1.1,0.9,34.4,0.12,0,0
61509,1,21.32,3.37,0,0,61,1.0399542,-84.848765,115,1,1.1,0.9,33.88,0.07,0,0
61510,1,0,0,0,0,61,1.0310952,-85.955538,115,1,1.1,0.9,34.23,0.12,0,0
61511,1,17.89,5.92,0,0,61,1.0309968,-85.965568,115,1,1.1,0.9,34.23,0.12,0,0
61512,1,0,0,0,0,61,1.0288523,-88.279512,115,1,1.1,0.9,34.44,0.17,0,0
61513,1,13.8,3.42,0,0,61,1.0287878,-88.286683,115,1,1.1,0.9,34.44,0.17,0,0
61514,1,0,0,0,0,61,1.0289281,-88.271929,115,1,1.1,0.9,34.44,0.17,0,0
61515,1,8.69,2,0,0,61,1.0337626,-87.232726,115,1,1.1,0.9,34.32,0.11,0,0
61516,1,29.77,14.62,0,0,61,1.0145895,-86.343377,115,1,1.1,0.9,34.35,0.26,0,0
61517,1,36.33,23.55,0,0,61,1.0349398,-87.39479,115,1,1.1,0.9,34.24,0.08,0,0
61518,1,38.08,3.76,0,0,61,1.030433,-88.557916,115,1,1.1,0.9,34.52,0.13,0,0
61519,1,47.23,13.46,0,0,61,1.0282912,-89.310759,115,1,1.1,0.9,34.54,0.19,0,0
61520,1,14.37,2.18,0,0,61,1.0287041,-86.923508,115,1,1.1,0.9,34.28,0.2,0,0
61521,1,0,0,0,0,61,1.0287648,-86.914754,115,1,1.1,0.9,34.27,0.2,0,0
61522,1,38.76,10.86,0,0,61,1.0246793,-88.953968,115,1,1.1,0.9,34.52,0.2,0,0
61523,1,40.96,21.36,0,0,61,1.0319354,-89.480105,115,1,1.1,0.9,34.52,0.18,0,0
61524,1,40.31,8.92,0,0,61,1.0185674,-90.025048,115,1,1.1,0.9,34.72,0.18,0,0
61525,1,0,0,0,0,61,1.0187522,-90.003946,115,1,1.1,0.9,34.71,0.18,0,0
61526,1,0,0,0,0,61,1.0256099,-90.844489,115,1,1.1,0.9,34.92,0.13,0,0
61527,1,0,0,0,0,61,1.0258181,-90.820169,115,1,1.1,0.9,34.91,0.13,0,0
61528,1,0,0,0,0,61,1.0256099,-90.844489,115,1,1.1,0.9,34.92,0.13,0,0
61529,1,41.49,9.63,0,0,61,1.025392,-90.867902,115,1,1.1,0.9,34.92,0.13,0,0
61530,1,32.31,14.83,0,0,61,1.0322348,-86.27598,115,1,1.1,0.9,34.09,0.1,0,0
61531,1,0,0,0,0,61,1.0327911,-85.818027,115,1,1.1,0.9,34.13,0.12,0,0
61532,1,32.28,6.3,0,0,61,1.0326507,-85.836405,115,1,1.1,0.9,34.14,0.12,0,0
61533,1,0,0,0,0,61,1.0364464,-89.146404,115,1,1.1,0.9,34.52,0.09,0,0
61534,1,29.86,9.71,0,0,61,1.0362558,-89.164064,115,1,1.1,0.9,34.53,0.1,0,0
61535,1,29.86,6.64,0,0,61,1.0293084,-88.054178,115,1,1.1,0.9,34.41,0.11,0,0
61536,1,0,0,0,0,61,1.0284591,-88.305177,115,1,1.1,0.9,34.39,0.17,0,0
61537,1,40.11,23.56,0,0,61,1.0237239,-90.385839,100,1,1.1,0.9,34.58,0.17,0,0
61538,1,0,0,0,0,61,1.029227,-88.296722,115,1,1.1,0.9,34.39,0.16,0,0
61539,1,32.03,3.4,0,0,61,1.0372834,-88.542952,115,1,1.1,0.9,34.42,0.06,0,0
61540,1,0,0,0,0,61,1.0373995,-88.5249,115,1,1.1,0.9,34.42,0.06,0,0
61541,1,35.62,5.48,0,0,61,1.0391143,-88.381592,115,1,1.1,0.9,34.38,0.05,0,0
61542,1,39.54,5.27,0,0,61,1.0362618,-88.51064,115,1,1.1,0.9,34.41,0.05,0,0
61543,1,0,0,0,0,61,1.0353068,-84.527227,115,1,1.1,0.9,33.96,0.1,0,0
61544,1,26.15,5.1,0,0,61,1.0351927,-84.541719,115,1,1.1,0.9,33.96,0.1,0,0
61545,1,0,0,0,0,61,1.0354295,-84.512682,115,1,1.1,0.9,33.95,0.1,0,0
61546,1,48.59,8.66,0,0,61,1.0271621,-86.015265,115,1,1.1,0.9,34.04,0.17,0,0
61547,1,0,0,0,0,61,1.0354582,-87.031716,115,1,1.1,0.9,34.26,0.1,0,0
61548,1,41.06,5.86,0,0,61,1.0352883,-87.057116,115,1,1.1,0.9,34.27,0.1,0,0
61549,1,0,0,0,0,61,1.0357739,-82.619162,230,1,1.1,0.9,33.93,0.06,0,0
61550,1,0,0,0,0,61,1.0380555,-86.103775,115,1,1.1,0.9,33.96,0.11,0,0
61551,1,0,0,0,0,61,1.0473017,-90.805333,18,1,1.1,0.9,34.02,0.19,0,0
61552,1,0,0,0,0,61,1.0473017,-90.805333,1,1,1.1,0.9,34.02,0.19,0,0
61553,1,41.06,12.65,0,0,61,1.0355336,-82.639923,230,1,1.1,0.9,33.94,0.06,0,0
61554,1,56.26,36.48,0,70,61,1.0349815,-87.317225,115,1,1.1,0.9,34.35,0.05,0,0
61555,1,0,0,0,0,61,1.0346993,-87.276105,115,1,1.1,0.9,34.34,0.06,0,0
61556,1,0,0,0,0,61,1.0349785,-87.18015,115,1,1.1,0.9,34.29,0.07,0,0
61557,1,0,0,0,0,61,1.0349785,-87.18015,18,1,1.1,0.9,34.29,0.07,0,0
61558,1,0,0,0,0,61,1.0349785,-87.18015,18,1,1.1,0.9,34.29,0.07,0,0
61559,1,0,0,0,0,61,1.0349785,-87.18015,1,1,1.1,0.9,34.29,0.07,0,0
61560,1,0,0,0,0,61,1.0350568,-87.17334,115,1,1.1,0.9,34.29,0.07,0,0
61561,1,13.49,3.99,0,0,61,1.0349043,-87.186903,115,1,1.1,0.9,34.29,0.07,0,0
61562,1,0,0,0,0,61,1.0350045,-88.097649,115,1,1.1,0.9,34.32,0.06,0,0
61563,1,0,0,0,0,61,1.02737,-89.754147,100,1,1.1,0.9,34.39,0.18,0,0
61564,1,0,0,0,0,61,1.0286817,-89.453913,22,1,1.1,0.9,34.37,0.16,0,0
61565,1,0,0,0,0,61,1.0286817,-89.453913,1,1,1.1,0.9,34.37,0.16,0,0
61566,1,0,0,0,0,61,1.0353722,-88.058141,115,1,1.1,0.9,34.31,0.06,0,0
61567,1,59.03,14.45,0,0,61,1.0346955,-88.131032,115,1,1.1,0.9,34.33,0.07,0,0
61568,1,0,0,0,0,61,1.0209379,-88.271699,230,1,1.1,0.9,34.54,0.15,0,0
61569,1,0,0,0,0,61,1.0280763,-90.17662,115,1,1.1,0.9,34.67,0.15,0,0
61570,1,59.03,9.1,0,0,61,1.0207142,-88.307575,230,1,1.1,0.9,34.55,0.15,0,0
61571,1,0,0,0,0,61,1.0211946,-88.191555,230,1,1.1,0.9,34.51,0.15,0,0
61572,1,16.74,2.93,0,0,61,1.0347894,-85.033961,115,1,1.1,0.9,34.01,0.1,0,0
61573,1,21.94,3.83,0,0,61,1.0344063,-87.557527,115,1,1.1,0.9,34.31,0.09,0,0
61574,1,0,0,0,0,61,1.0344922,-87.545576,115,1,1.1,0.9,34.31,0.09,0,0
61575,1,42.16,18.59,0,0,61,1.0362435,-87.157302,115,1,1.1,0.9,34.29,0.08,0,0
61576,1,13.55,0.09,0,0,61,1.0099919,-86.95563,115,1,1.1,0.9,34.47,0.29,0,0
61577,1,0,0,0,0,61,1.0321619,-87.992704,115,1,1.1,0.9,34.37,0.15,0,0
61578,1,16.91,8.29,0,0,61,1.0320393,-88.000903,115,1,1.1,0.9,34.37,0.15,0,0
61579,1,0,0,0,0,61,1.0393311,-84.97248,115,1,1.1,0.9,33.89,0.08,0,0
61580,1,15.01,4.66,0,0,61,1.0392417,-84.980861,115,1,1.1,0.9,33.89,0.08,0,0
61581,1,25.45,9.9,0,0,61,1.0332173,-85.390183,115,1,1.1,0.9,34.03,0.12,0,0
61582,1,0,0,0,0,61,1.0333678,-85.377479,115,1,1.1,0.9,34.03,0.12,0,0
61583,1,21.09,8.08,0,0,61,1.0314259,-86.187974,115,1,1.1,0.9,34.21,0.12,0,0
61584,1,0,0,0,0,61,1.0313296,-86.834777,115,1,1.1,0.9,34.33,0.12,0,0
61585,1,23.78,6.79,0,0,61,1.0312051,-86.849257,115,1,1.1,0.9,34.33,0.12,0,0
61586,1,47.15,3.1,0,0,61,1.0338146,-87.33083,115,1,1.1,0.9,34.34,0.1,0,0
61587,1,0,0,0,0,61,1.0316313,-82.890737,230,1,1.1,0.9,33.97,0.07,0,0
61588,1,0,0,0,0,61,1.0383232,-87.075656,115,1,1.1,0.9,34.26,0.06,0,0
61589,1,47.15,11.22,0,0,61,1.0314044,-82.917405,230,1,1.1,0.9,33.97,0.07,0,0
61590,1,41.26,9.24,0,0,61,1.0346431,-87.173714,115,1,1.1,0.9,34.32,0.1,0,0
61591,1,41.26,9.34,0,0,61,1.0336204,-87.216441,115,1,1.1,0.9,34.34,0.07,0,0
61592,1,0,0,0,0,61,1.0321866,-87.726135,115,1,1.1,0.9,34.41,0.13,0,0
61593,1,20.54,10.42,0,0,61,1.0320279,-87.7372,115,1,1.1,0.9,34.42,0.13,0,0
61594,1,0,0,0,0,61,1.0356184,-85.473394,115,1,1.1,0.9,34.04,0.1,0,0
61595,1,26.27,3.63,0,0,61,1.0355159,-85.489004,115,1,1.1,0.9,34.04,0.1,0,0
61596,1,0,0,0,0,61,1.0357269,-85.458323,115,1,1.1,0.9,34.04,0.1,0,0
61597,1,0,0,0,0,61,1.032682,-86.729921,115,1,1.1,0.9,34.21,0.17,0,0
61598,1,37.06,17.99,0,0,61,1.0324312,-86.748119,115,1,1.1,0.9,34.22,0.17,0,0
61599,1,0,0,0,0,61,1.0329578,-86.708722,115,1,1.1,0.9,34.21,0.17,0,0
61600,1,0,0,0,0,61,1.0402706,-85.953204,115,1,1.1,0.9,34,0.1,0,0
61601,1,40.47,4.67,0,0,61,1.0401272,-85.977933,115,1,1.1,0.9,34,0.1,0,0
61602,1,0,0,0,0,61,1.0272532,-84.387218,230,1,1.1,0.9,34.11,0.08,0,0
61603,1,0,0,0,0,61,1.0302287,-88.890201,115,1,1.1,0.9,34.4,0.19,0,0
61604,1,0,0,0,0,61,1.0327769,-90.462395,24,1,1.1,0.9,34.5,0.22,0,0
61605,1,0,0,0,0,61,1.0327769,-90.462395,1,1,1.1,0.9,34.5,0.22,0,0
61606,1,0,0,0,0,61,1.0277904,-84.292422,230,1,1.1,0.9,34.08,0.07,0,0
61607,1,0,0,0,0,61,1.0272532,-84.387218,230,1,1.1,0.9,34.11,0.08,0,0
61608,1,43.31,10.15,0,0,61,1.0270411,-84.409767,230,1,1.1,0.9,34.12,0.08,0,0
61609,1,0,0,0,0,61,1.0270961,-84.605573,115,1,1.1,0.9,34.12,0.16,0,0
61610,1,10.13,7.02,0,0,61,1.0269891,-84.611191,115,1,1.1,0.9,34.12,0.17,0,0
61611,1,0,0,0,0,61,1.0274834,-88.244703,115,1,1.1,0.9,34.41,0.14,0,0
61612,1,16.24,2.36,0,0,61,1.0274247,-88.253422,115,1,1.1,0.9,34.41,0.14,0,0
61613,1,31.22,9.44,0,0,61,1.0360664,-86.925005,115,1,1.1,0.9,34.18,0.07,0,0
61614,1,0,0,0,0,61,1.0362233,-86.908946,115,1,1.1,0.9,34.18,0.07,0,0
61615,1,0,0,0,0,61,1.0121931,-87.366957,115,1,1.1,0.9,34.48,0.25,0,0
61616,1,0,0,0,0,61,1.0346182,-87.288866,100,1,1.1,0.9,34.28,0.14,0,0
61617,1,10.82,4.66,0,0,61,1.0121159,-87.372971,115,1,1.1,0.9,34.48,0.26,0,0
61618,1,0,0,0,0,61,1.0121635,-87.360782,115,1,1.1,0.9,34.47,0.26,0,0
61619,1,0,0,0,0,61,1.0105607,-87.304999,115,1,1.1,0.9,34.48,0.27,0,0
61620,1,50.39,8.74,0,0,61,1.0359276,-87.264328,100,1,1.1,0.9,34.27,0.11,0,0
61621,1,0,0,0,0,61,1.0300561,-87.273564,13.8,1,1.1,0.9,34.32,0.15,0,0
61622,1,0,0,0,0,61,1.0300561,-87.273564,1,1,1.1,0.9,34.32,0.15,0,0
61623,1,0,0,0,0,61,1.0104644,-87.304423,115,1,1.1,0.9,34.48,0.27,0,0
61624,1,0,0,0,63,61,1.0353093,-83.359178,230,1,1.1,0.9,33.98,0.04,0,0
61625,1,59.58,17.65,0,0,61,1.0378606,-86.196211,115,1,1.1,0.9,34.02,0.06,0,0
61626,1,0,0,0,0,61,1.0362822,-83.165945,230,1,1.1,0.9,33.92,0.04,0,0
61627,1,0,0,0,0,61,1.0353093,-83.359178,230,1,1.1,0.9,33.98,0.04,0,0
61628,1,0,0,0,0,61,1.0353093,-83.359178,230,1,1.1,0.9,33.98,0.04,0,0
61629,1,0,0,0,0,61,1.0248248,-84.168311,230,1,1.1,0.9,34.13,0.1,0,0
61630,1,0,0,0,0,61,1.0376156,-87.348201,115,1,1.1,0.9,34.23,0.08,0,0
61631,1,0,0,0,0,61,1.0293811,-83.791997,230,1,1.1,0.9,34.04,0.06,0,0
61632,1,59.58,13.83,0,0,61,1.0245381,-84.199413,230,1,1.1,0.9,34.14,0.1,0,0
61633,1,27,3.7,0,0,61,1.0351172,-87.593853,115,1,1.1,0.9,34.31,0.1,0,0
61634,1,34.21,21.5,0,0,61,1.0378975,-87.488265,115,1,1.1,0.9,34.27,0.04,0,0
61635,1,0,0,0,256,61,1.0414323,-83.924129,230,1,1.1,0.9,34.01,-0.01,0,0
61636,1,72.55,28.66,0,0,61,1.040356,-87.813199,115,1,1.1,0.9,34.29,0.01,0,0
61637,1,0,0,0,0,61,1.039643,-83.849463,230,1,1.1,0.9,34,0.02,0,0
61638,1,0,0,0,155,61,1.0364371,-85.930212,230,1,1.1,0.9,34.24,0.03,0,0
61639,1,0,0,0,0,61,1.0373717,-87.072377,115,1,1.1,0.9,34.22,0.03,0,0
61640,1,72.55,25.22,0,0,61,1.0362984,-85.724472,230,1,1.1,0.9,34.19,0.04,0,0
61641,1,1.99,0.94,0,0,61,1.0364214,-85.931311,230,1,1.1,0.9,34.24,0.03,0,0
61642,1,0,0,0,0,61,1.0330889,-88.481776,115,1,1.1,0.9,34.47,0.04,0,0
61643,1,35.54,10.38,0,0,61,1.0329115,-88.500639,115,1,1.1,0.9,34.48,0.05,0,0
