BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
61644,1,35.54,3.36,0,0,61,1.0332746,-88.37875,115,1,1.1,0.9,34.46,0.05,0,0
61645,1,38.19,7.26,0,0,61,1.0303882,-89.256959,115,1,1.1,0.9,34.49,0.19,0,0
61646,1,0,0,0,0,61,1.0265289,-87.777036,115,1,1.1,0.9,34.32,0.13,0,0
61647,1,38.19,9.05,0,0,61,1.0263422,-87.799517,115,1,1.1,0.9,34.33,0.13,0,0
61648,1,0,0,0,0,61,1.0267119,-87.756225,115,1,1.1,0.9,34.31,0.13,0,0
61649,1,38.08,15.04,0,0,61,1.0294568,-89.483347,115,1,1.1,0.9,34.6,0.16,0,0
61650,1,38.08,10.13,0,0,61,1.0320498,-89.392843,115,1,1.1,0.9,34.58,0.11,0,0
61651,1,22.56,4.94,0,0,61,1.0344296,-87.209365,115,1,1.1,0.9,34.18,0.09,0,0
61652,1,0,0,0,0,61,1.0380182,-87.407371,115,1,1.1,0.9,34.24,0.06,0,0
61653,1,31.09,8.78,0,0,61,1.0378439,-87.425669,115,1,1.1,0.9,34.24,0.06,0,0
61654,1,0,0,0,0,61,1.0381836,-87.390071,115,1,1.1,0.9,34.23,0.06,0,0
61655,1,31.09,6.19,0,0,61,1.0242093,-88.133213,115,1,1.1,0.9,34.4,0.16,0,0
61656,1,0,0,0,195.5,61,1.0455413,-80.763854,500,1,1.1,0.9,33.88,-0.01,0,0
61657,1,0,0,0,0,61,1.031072,-83.470914,230,1,1.1,0.9,33.95,0.04,0,0
61658,1,0,0,0,0,61,1.043327,-88.055106,115,1,1.1,0.9,34.21,0.04,0,0
61659,1,0,0,0,0,61,1.0265761,-84.432373,22,1,1.1,0.9,33.98,0.06,0,0
61660,1,0,0,0,0,61,1.0265761,-84.432373,1,1,1.1,0.9,33.98,0.06,0,0
61661,1,78.32,15.73,0,0,61,1.0300927,-83.62707,230,1,1.1,0.9,33.99,0.05,0,0
61662,1,0,0,0,0,61,1.0454212,-80.523767,500,1,1.1,0.9,33.82,0,0,0
61663,1,0,0,0,0,61,1.0353572,-84.242847,230,1,1.1,0.9,34.09,0.06,0,0
61664,1,0,0,0,0,61,1.0289839,-87.787326,115,1,1.1,0.9,34.27,0.14,0,0
61665,1,0,0,0,0,61,1.0364188,-84.138468,230,1,1.1,0.9,34.05,0.05,0,0
61666,1,78.32,34.1,0,0,61,1.0348708,-84.281136,230,1,1.1,0.9,34.1,0.06,0,0
61667,1,0,0,0,0,61,1.0353572,-84.242847,230,1,1.1,0.9,34.09,0.06,0,0
61668,1,0,0,0,0,61,1.0350249,-87.159579,115,1,1.1,0.9,34.18,0.07,0,0
61669,1,42.06,13,0,0,61,1.0347817,-87.182276,115,1,1.1,0.9,34.19,0.07,0,0
61670,1,42.06,25.74,0,0,61,1.0296812,-87.493137,115,1,1.1,0.9,34.26,0.13,0,0
61671,1,0,0,0,0,61,1.027701,-88.129191,115,1,1.1,0.9,34.42,0.18,0,0
61672,1,49.8,39.02,0,0,61,1.0271742,-88.150532,115,1,1.1,0.9,34.43,0.19,0,0
61673,1,0,0,0,0,61,1.0076492,-87.244014,115,1,1.1,0.9,34.49,0.3,0,0
61674,1,0,0,0,0,61,1.0409949,-86.748852,100,1,1.1,0.9,34.13,0.06,0,0
61675,1,30.86,8.19,0,0,61,1.007477,-87.26112,115,1,1.1,0.9,34.5,0.3,0,0
61676,1,76.69,34.32,0,0,61,1.0337811,-87.502837,115,1,1.1,0.9,34.27,0.1,0,0
61677,1,0,0,0,0,61,1.0355315,-84.309184,230,1,1.1,0.9,34.06,0.05,0,0
61678,1,0,0,0,0,61,1.0345452,-87.021398,115,1,1.1,0.9,34.15,0.09,0,0
61679,1,0,0,0,0,61,1.0347012,-87.833441,13.8,1,1.1,0.9,34.17,0.1,0,0
61680,1,0,0,0,0,61,1.0347012,-87.833441,1,1,1.1,0.9,34.17,0.1,0,0
61681,1,76.69,19.7,0,0,61,1.0351609,-84.350924,230,1,1.1,0.9,34.07,0.06,0,0
61682,1,0,0,0,0,61,1.0360425,-84.235379,230,1,1.1,0.9,34.04,0.05,0,0
61683,1,0,0,0,0,61,1.0355315,-84.309184,230,1,1.1,0.9,34.06,0.05,0,0
61684,1,52.8,17.09,0,0,61,1.0312396,-87.882358,115,1,1.1,0.9,34.35,0.14,0,0
61685,1,36.24,12.17,0,0,61,1.0241324,-88.503349,115,1,1.1,0.9,34.49,0.22,0,0
61686,1,0,0,0,0,61,1.0279445,-84.044314,230,1,1.1,0.9,34.11,0.13,0,0
61687,1,0,0,0,0,61,1.028998,-88.068165,115,1,1.1,0.9,34.38,0.18,0,0
61688,1,40.52,8.62,0,0,61,1.027754,-84.065778,230,1,1.1,0.9,34.12,0.13,0,0
61689,1,0,0,0,0,61,1.0285234,-83.931219,230,1,1.1,0.9,34.08,0.13,0,0
61690,1,40.52,4.08,0,0,61,1.0331426,-87.701485,115,1,1.1,0.9,34.32,0.1,0,0
61691,1,25.24,8.46,0,0,61,1.0358972,-88.337353,115,1,1.1,0.9,34.36,0.09,0,0
61692,1,0,0,0,0,61,1.0360356,-86.821866,115,1,1.1,0.9,34.13,0.06,0,0
61693,1,57.48,12.68,0,0,61,1.0357824,-86.853525,115,1,1.1,0.9,34.13,0.07,0,0
61694,1,0,0,0,0,61,1.0381356,-87.847936,115,1,1.1,0.9,34.31,0.03,0,0
61695,1,0,0,0,0,61,1.0373126,-87.342024,100,1,1.1,0.9,34.11,0.02,0,0
61696,1,49.65,22.04,0,0,61,1.0377478,-87.87485,115,1,1.1,0.9,34.32,0.04,0,0
61697,1,0,0,0,0,61,1.0384743,-87.823808,115,1,1.1,0.9,34.3,0.03,0,0
61698,1,0,0,0,0,61,1.0381356,-87.847936,115,1,1.1,0.9,34.31,0.03,0,0
61699,1,0,0,0,0,61,1.0331375,-87.64184,115,1,1.1,0.9,34.34,0.1,0,0
61700,1,0,0,0,0,61,1.0405394,-88.861211,100,1,1.1,0.9,34.43,0.09,0,0
61701,1,49.65,14.76,0,0,61,1.0328695,-87.667131,115,1,1.1,0.9,34.34,0.11,0,0
61702,1,0,0,0,0,61,1.0336463,-87.609489,115,1,1.1,0.9,34.32,0.1,0,0
61703,1,41.71,13.4,0,0,61,1.0343019,-87.66349,115,1,1.1,0.9,34.33,0.1,0,0
61704,1,0,0,0,0,61,1.0345377,-87.639397,115,1,1.1,0.9,34.32,0.1,0,0
61705,1,41.71,13.73,0,0,61,1.0348979,-87.582295,115,1,1.1,0.9,34.29,0.1,0,0
61706,1,0,0,0,0,61,1.0351411,-87.558456,115,1,1.1,0.9,34.28,0.1,0,0
61707,1,0,0,0,0,61,1.0304678,-87.712685,115,1,1.1,0.9,34.3,0.09,0,0
61708,1,29.97,1.02,0,0,61,1.0303694,-87.731523,115,1,1.1,0.9,34.31,0.09,0,0
61709,1,29.97,14.54,0,0,61,1.0245664,-88.112031,115,1,1.1,0.9,34.39,0.16,0,0
61710,1,0,0,0,0,61,1.0386926,-86.904626,115,1,1.1,0.9,34.13,0.05,0,0
61711,1,0,0,0,0,61,1.038293,-87.816809,100,1,1.1,0.9,34.24,0.03,0,0
61712,1,69.78,22.92,0,0,61,1.0382909,-86.945884,115,1,1.1,0.9,34.14,0.05,0,0
61713,1,0,0,0,0,61,1.0391257,-86.866901,115,1,1.1,0.9,34.11,0.04,0,0
61714,1,0,0,0,0,61,1.0386926,-86.904626,115,1,1.1,0.9,34.13,0.05,0,0
61715,1,0,0,0,0,61,1.0264931,-87.738779,115,1,1.1,0.9,34.32,0.14,0,0
61716,1,69.78,32.6,0,0,61,1.0259447,-87.776974,115,1,1.1,0.9,34.33,0.15,0,0
61717,1,0,0,0,0,61,1.0270206,-87.702845,115,1,1.1,0.9,34.31,0.14,0,0
61718,1,38.05,15.04,0,0,61,1.0346519,-87.318743,115,1,1.1,0.9,34.27,0.06,0,0
61719,1,38.05,13.84,0,0,61,1.0353527,-86.908655,115,1,1.1,0.9,34.13,0.08,0,0
61720,1,0,0,0,0,61,1.030165,-85.594919,230,1,1.1,0.9,34.24,0.08,0,0
61721,1,0,0,0,0,61,1.0283159,-87.334812,115,1,1.1,0.9,34.24,0.11,0,0
61722,1,0,0,0,0,61,1.0275842,-88.563301,13.8,1,1.1,0.9,34.24,0.13,0,0
61723,1,0,0,0,0,61,1.0275842,-88.563301,1,1,1.1,0.9,34.24,0.13,0,0
61724,1,0,0,0,0,61,1.0305208,-85.541122,230,1,1.1,0.9,34.23,0.08,0,0
61725,1,46.74,9.81,0,0,61,1.0299215,-85.622727,230,1,1.1,0.9,34.25,0.09,0,0
61726,1,0,0,0,0,61,1.0259787,-87.900548,115,1,1.1,0.9,34.37,0.14,0,0
61727,1,0,0,0,0,61,1.0326904,-88.702201,100,1,1.1,0.9,34.44,0.11,0,0
61728,1,46.74,1.63,0,0,61,1.0258441,-87.928194,115,1,1.1,0.9,34.38,0.14,0,0
61729,1,0,0,0,0,61,1.026108,-87.869583,115,1,1.1,0.9,34.36,0.14,0,0
61730,1,0,0,0,0,61,1.021798,-88.161289,115,1,1.1,0.9,34.43,0.18,0,0
61731,1,19.87,3.31,0,0,61,1.0217072,-88.172828,115,1,1.1,0.9,34.44,0.18,0,0
61732,1,0,0,0,0,61,1.0320518,-88.162589,115,1,1.1,0.9,34.4,0.12,0,0
61733,1,0,0,0,0,61,1.0366851,-88.798356,100,1,1.1,0.9,34.43,0.13,0,0
61734,1,37.11,7.11,0,0,61,1.031882,-88.181713,115,1,1.1,0.9,34.41,0.12,0,0
61735,1,13.6,2.04,0,0,61,1.0272131,-88.307544,115,1,1.1,0.9,34.44,0.14,0,0
61736,1,37.11,1.47,0,0,61,1.0271006,-88.330428,115,1,1.1,0.9,34.44,0.14,0,0
61737,1,0,0,0,0,61,1.0273927,-88.276846,115,1,1.1,0.9,34.43,0.14,0,0
61738,1,0,0,0,0,61,1.0301936,-88.302481,115,1,1.1,0.9,34.44,0.13,0,0
61739,1,0,0,0,0,61,1.036763,-88.841152,100,1,1.1,0.9,34.44,0.13,0,0
61740,1,0,0,0,0,61,1.0303842,-88.269561,115,1,1.1,0.9,34.43,0.12,0,0
61741,1,47.46,11.18,0,0,61,1.0299545,-88.328304,115,1,1.1,0.9,34.44,0.13,0,0
61742,1,47.46,15.79,0,0,61,1.0330553,-85.778504,115,1,1.1,0.9,34.12,0.12,0,0
61743,1,62.25,35.51,0,0,61,1.024585,-88.44935,115,1,1.1,0.9,34.5,0.21,0,0
61744,1,0,0,0,0,61,1.0279964,-88.006531,115,1,1.1,0.9,34.33,0.15,0,0
61745,1,62.25,13.4,0,0,61,1.0277241,-88.039376,115,1,1.1,0.9,34.34,0.15,0,0
61746,1,36.08,21.64,0,0,61,1.0230363,-88.569047,115,1,1.1,0.9,34.52,0.23,0,0
61747,1,0,0,0,0,61,1.0162544,-88.417985,115,1,1.1,0.9,34.48,0.21,0,0
61748,1,0,0,0,0,61,1.0387978,-87.955361,100,1,1.1,0.9,34.28,0.03,0,0
61749,1,36.08,7.93,0,0,61,1.016072,-88.43719,115,1,1.1,0.9,34.49,0.21,0,0
61750,1,0,0,0,0,61,1.0167192,-88.40106,115,1,1.1,0.9,34.48,0.21,0,0
61751,1,0,0,0,0,61,1.0126213,-87.353078,115,1,1.1,0.9,34.47,0.25,0,0
61752,1,0,0,0,0,61,1.0353237,-87.21976,100,1,1.1,0.9,34.27,0.13,0,0
61753,1,34.03,6.75,0,0,61,1.0124583,-87.373335,115,1,1.1,0.9,34.48,0.26,0,0
61754,1,0,0,0,0,61,1.0065874,-87.559866,115,1,1.1,0.9,34.54,0.31,0,0
61755,1,0,0,0,0,61,1.0352684,-87.466831,100,1,1.1,0.9,34.4,0.1,0,0
61756,1,0,0,0,0,61,1.0070417,-87.541682,115,1,1.1,0.9,34.54,0.31,0,0
61757,1,34.03,2.62,0,0,61,1.0064637,-87.580747,115,1,1.1,0.9,34.55,0.31,0,0
61758,1,74.58,12.5,0,0,61,1.027706,-88.273085,115,1,1.1,0.9,34.42,0.14,0,0
61759,1,0,0,0,0,61,1.0434977,-79.348024,500,1,1.1,0.9,33.7,0.01,0,0
61760,1,0,0,0,0,61,1.040327,-82.274773,230,1,1.1,0.9,33.81,0.03,0,0
61761,1,74.58,12.42,0,0,61,1.0345759,-86.806838,115,1,1.1,0.9,34.07,0.1,0,0
61762,1,0,0,0,0,61,1.0370725,-84.207374,18,1,1.1,0.9,33.92,0.06,0,0
61763,1,0,0,0,0,61,1.0370725,-84.207374,1,1,1.1,0.9,33.92,0.06,0,0
61764,1,0,0,0,0,61,1.039309,-82.423129,230,1,1.1,0.9,33.85,0.03,0,0
61765,1,0,0,0,0,61,1.040327,-82.274773,230,1,1.1,0.9,33.81,0.03,0,0
61766,1,49.83,7.77,0,0,61,1.0400408,-88.313708,115,1,1.1,0.9,34.29,0.07,0,0
61767,1,0,0,0,0,61,1.040252,-88.288009,115,1,1.1,0.9,34.28,0.06,0,0
61768,1,0,0,0,0,61,1.03468,-87.236275,115,1,1.1,0.9,34.2,0.08,0,0
61769,1,49.83,7.17,0,0,61,1.0344715,-87.263954,115,1,1.1,0.9,34.21,0.08,0,0
61770,1,0,0,0,0,61,1.0359326,-82.943072,230,1,1.1,0.9,33.92,0.05,0,0
61771,1,0,0,0,0,61,1.0389446,-87.006586,115,1,1.1,0.9,34.15,0.05,0,0
61772,1,0,0,0,0,61,1.0369485,-82.855673,230,1,1.1,0.9,33.9,0.04,0,0
61773,1,54.35,6.82,0,0,61,1.0357165,-82.973122,230,1,1.1,0.9,33.93,0.05,0,0
61774,1,54.35,35.13,0,0,61,1.0346099,-85.505055,115,1,1.1,0.9,33.98,0.11,0,0
61775,1,0,0,0,0,61,1.0376111,-87.095413,115,1,1.1,0.9,34.19,0.06,0,0
61776,1,40.38,5.85,0,0,61,1.0374313,-87.118741,115,1,1.1,0.9,34.2,0.06,0,0
61777,1,0,0,0,0,61,1.035503,-87.365306,115,1,1.1,0.9,34.27,0.08,0,0
61778,1,40.38,18.91,0,0,61,1.0352021,-87.385779,115,1,1.1,0.9,34.27,0.08,0,0
61779,1,0,0,0,0,61,1.0357379,-87.117535,115,1,1.1,0.9,34.22,0.07,0,0
61780,1,41.66,14.65,0,0,61,1.0354692,-87.138814,115,1,1.1,0.9,34.23,0.08,0,0
61781,1,0,0,0,0,61,1.020847,-88.243419,115,1,1.1,0.9,34.45,0.19,0,0
61782,1,41.66,11.82,0,0,61,1.0206295,-88.268703,115,1,1.1,0.9,34.46,0.19,0,0
61783,1,0,0,0,0,61,1.0210843,-88.218146,115,1,1.1,0.9,34.45,0.18,0,0
61784,1,0,0,0,0,61,1.0324664,-87.397745,115,1,1.1,0.9,34.25,0.1,0,0
61785,1,0,0,0,0,61,1.0402961,-86.775408,100,1,1.1,0.9,34.06,0.08,0,0
61786,1,0,0,0,0,61,1.0441535,-86.475702,24,1,1.1,0.9,33.97,0.07,0,0
61787,1,0,0,0,0,61,1.0441535,-86.475702,1,1,1.1,0.9,33.97,0.07,0,0
61788,1,57.19,1.88,0,0,61,1.0323158,-87.430202,115,1,1.1,0.9,34.26,0.1,0,0
61789,1,0,0,0,0,61,1.0325892,-87.366775,115,1,1.1,0.9,34.24,0.1,0,0
61790,1,57.19,14.61,0,0,61,1.0334541,-87.724134,115,1,1.1,0.9,34.32,0.11,0,0
61791,1,63.26,15.01,0,0,61,1.0253958,-87.902272,115,1,1.1,0.9,34.37,0.15,0,0
61792,1,0,0,0,0,61,1.035329,-85.156158,230,1,1.1,0.9,34.15,0.05,0,0
61793,1,0,0,0,0,61,1.0278404,-87.34922,115,1,1.1,0.9,34.21,0.12,0,0
61794,1,0,0,0,0,61,1.0398696,-89.329052,100,1,1.1,0.9,34.54,0.06,0,0
61795,1,0,0,0,0,61,1.0242379,-88.618398,13.8,1,1.1,0.9,34.24,0.15,0,0
61796,1,0,0,0,0,61,1.0242379,-88.618398,1,1,1.1,0.9,34.24,0.15,0,0
61797,1,63.26,16.72,0,0,61,1.0349987,-85.188463,230,1,1.1,0.9,34.16,0.05,0,0
61798,1,0,0,0,0,61,1.0275893,-87.423738,115,1,1.1,0.9,34.23,0.12,0,0
61799,1,53.77,14.32,0,0,61,1.0228866,-88.616417,115,1,1.1,0.9,34.54,0.23,0,0
61800,1,34.37,6.08,0,0,61,1.0335886,-87.991202,115,1,1.1,0.9,34.4,0.12,0,0
61801,1,0,0,0,0,61,1.0303051,-86.518102,115,1,1.1,0.9,34.29,0.12,0,0
61802,1,34.37,7.14,0,0,61,1.0301533,-86.538369,115,1,1.1,0.9,34.3,0.13,0,0
61803,1,38.29,11.36,0,0,61,1.0368018,-87.167826,115,1,1.1,0.9,34.25,0.04,0,0
61804,1,0,0,0,0,61,1.037257,-87.003207,115,1,1.1,0.9,34.13,0.06,0,0
61805,1,38.29,24.34,0,0,61,0.9993266,-89.927194,13.8,1,1.1,0.9,34.29,0.16,0,0
61806,1,0,0,0,0,61,1.0365535,-87.053695,13.8,1,1.1,0.9,34.14,0.06,0,0
61807,1,0,0,0,0,61,1.0365535,-87.053695,1,1,1.1,0.9,34.14,0.06,0,0
61808,1,0,0,0,0,61,1.0376658,-86.984234,115,1,1.1,0.9,34.13,0.05,0,0
61809,1,0,0,0,0,61,1.037257,-87.003207,115,1,1.1,0.9,34.13,0.06,0,0
61810,1,0,0,0,0,61,1.037257,-87.003207,115,1,1.1,0.9,34.13,0.06,0,0
61811,1,28.2,5.45,0,0,61,1.0380564,-87.722488,115,1,1.1,0.9,34.29,0.03,0,0
61812,1,0,0,0,0,61,1.0261114,-87.797177,115,1,1.1,0.9,34.34,0.15,0,0
61813,1,39.33,29.86,0,0,61,1.0256842,-87.815409,115,1,1.1,0.9,34.35,0.15,0,0
61814,1,39.33,3.16,0,0,61,1.0303296,-87.089342,115,1,1.1,0.9,34.14,0.09,0,0
61815,1,0,0,0,0,61,1.0304516,-87.065529,115,1,1.1,0.9,34.13,0.09,0,0
61816,1,14.72,3.3,0,0,61,1.0373573,-86.305163,115,1,1.1,0.9,34.03,0.11,0,0
61817,1,0,0,0,0,61,1.0385427,-78.915601,115,1,1.1,0.9,33.47,0.12,0,0
61818,1,7.05,0.07,0,0,61,1.038526,-78.919976,115,1,1.1,0.9,33.47,0.12,0,0
61819,1,0,0,0,0,61,1.0385632,-78.911301,115,1,1.1,0.9,33.47,0.12,0,0
61820,1,0,0,0,0,61,1.0257374,-81.229194,115,1,1.1,0.9,34.08,0.22,0,0
61821,1,0,0,0,0,61,1.0258514,-81.218088,115,1,1.1,0.9,34.08,0.22,0,0
61822,1,20.95,7.08,0,0,61,1.0256203,-81.24073,115,1,1.1,0.9,34.08,0.22,0,0
61823,1,0,0,0,0,61,1.0370338,-85.39709,115,1,1.1,0.9,34.04,0.1,0,0
61824,1,26.54,5.36,0,0,61,1.036901,-85.412511,115,1,1.1,0.9,34.04,0.1,0,0
61825,1,21.92,12.69,0,0,61,1.0373122,-84.23241,115,1,1.1,0.9,33.91,0.07,0,0
61826,1,0,0,0,122,61,1.0433954,-76.592829,500,1,1.1,0.9,33.48,0.01,0,0
61827,1,0,0,0,0,61,1.0438452,-78.44573,230,1,1.1,0.9,33.52,0.02,0,0
61828,1,0.24,0.11,0,0,61,1.0430934,-80.259976,115,1,1.1,0.9,33.64,0.05,0,0
61829,1,60.19,4.51,0,0,61,1.0428893,-78.542474,230,1,1.1,0.9,33.54,0.03,0,0
61830,1,0,0,0,0,61,1.0400727,-78.218857,230,1,1.1,0.9,33.54,0.05,0,0
61831,1,0,0,0,0,61,1.0433704,-80.071063,115,1,1.1,0.9,33.66,0.05,0,0
61832,1,60.59,3.35,0,0,61,1.0399144,-78.250737,230,1,1.1,0.9,33.55,0.05,0,0
61833,1,0,0,0,0,61,1.0406475,-78.155006,230,1,1.1,0.9,33.52,0.04,0,0
61834,1,0,0,0,0,61,1.0400727,-78.218857,230,1,1.1,0.9,33.54,0.05,0,0
61835,1,12.47,2.33,0,0,61,1.0306118,-80.585801,115,1,1.1,0.9,33.9,0.16,0,0
61836,1,0,0,0,0,61,1.0283094,-87.358915,115,1,1.1,0.9,34.37,0.14,0,0
61837,1,15.86,3.56,0,0,61,1.0282284,-87.367659,115,1,1.1,0.9,34.37,0.14,0,0
61838,1,0,0,0,0,61,1.0283917,-87.350356,115,1,1.1,0.9,34.36,0.14,0,0
61839,1,0,0,0,0,61,1.0397623,-79.693888,230,1,1.1,0.9,33.74,0.04,0,0
61840,1,0,0,0,0,61,1.0423364,-82.480151,115,1,1.1,0.9,33.9,0.08,0,0
61841,1,54.03,16.84,0,0,61,1.0250291,-85.022144,13.8,1,1.1,0.9,34.03,0.12,0,0
61842,1,0,0,0,0,61,1.0410679,-82.65408,13.8,1,1.1,0.9,33.91,0.08,0,0
61843,1,0,0,0,0,61,1.0410679,-82.65408,1,1,1.1,0.9,33.91,0.08,0,0
61844,1,0,0,0,0,61,1.0403771,-79.652772,230,1,1.1,0.9,33.73,0.04,0,0
61845,1,0,0,0,0,61,1.0397623,-79.693888,230,1,1.1,0.9,33.74,0.04,0,0
61846,1,0,0,0,218,61,1.0453148,-80.001426,500,1,1.1,0.9,33.76,-0.01,0,0
61847,1,0,0,0,0,61,1.0460214,-80.210784,230,1,1.1,0.9,33.78,-0,0,0
61848,1,54.03,19.2,0,0,61,1.0468254,-82.556698,115,1,1.1,0.9,33.89,0.01,0,0
61849,1,0,0,0,0,61,1.0439244,-79.962918,500,1,1.1,0.9,33.75,0.02,0,0
61850,1,38.43,7.3,0,0,61,1.0221576,-87.021931,115,1,1.1,0.9,34.31,0.26,0,0
61851,1,0,0,0,0,61,1.037565,-85.118838,115,1,1.1,0.9,34,0.09,0,0
61852,1,41.63,5.53,0,0,61,1.037401,-85.142582,115,1,1.1,0.9,34.01,0.09,0,0
61853,1,18.73,6.52,0,0,61,1.0354496,-82.959883,115,1,1.1,0.9,34.08,0.12,0,0
61854,1,27.84,8.82,0,0,61,1.0324821,-82.312457,115,1,1.1,0.9,34.02,0.16,0,0
61855,1,0,0,0,0,61,1.0371564,-80.234205,230,1,1.1,0.9,33.71,0.06,0,0
61856,1,0,0,0,0,61,1.0446196,-83.328677,115,1,1.1,0.9,33.79,0.01,0,0
61857,1,0,0,0,0,61,1.0387193,-80.154076,230,1,1.1,0.9,33.69,0.04,0,0
61858,1,51.13,32.88,0,0,61,1.0367354,-80.258337,230,1,1.1,0.9,33.72,0.06,0,0
61859,1,0,0,0,0,61,1.0295295,-83.718315,115,1,1.1,0.9,34.06,0.15,0,0
61860,1,25.12,7.75,0,0,61,1.0294011,-83.73146,115,1,1.1,0.9,34.06,0.15,0,0
61861,1,24.43,4.42,0,0,61,1.0339479,-80.718438,115,1,1.1,0.9,33.9,0.13,0,0
61862,1,0,0,0,0,61,1.034256,-84.856388,115,1,1.1,0.9,34,0.12,0,0
61863,1,56.95,15.82,0,0,61,1.0339317,-84.889914,115,1,1.1,0.9,34.01,0.12,0,0
61864,1,0,0,0,0,61,1.0310575,-80.179157,115,1,1.1,0.9,33.42,0.19,0,0
61865,1,13.37,3.89,0,0,61,1.0309761,-80.187052,115,1,1.1,0.9,33.42,0.19,0,0
61866,1,0,0,0,0,61,1.0324706,-79.273278,115,1,1.1,0.9,33.68,0.16,0,0
61867,1,39.23,5.71,0,0,61,1.0322952,-79.296078,115,1,1.1,0.9,33.69,0.16,0,0
61868,1,16.11,4.5,0,0,61,1.0293607,-80.727358,115,1,1.1,0.9,33.95,0.18,0,0
61869,1,9.83,3.43,0,0,61,1.0252308,-86.629172,115,1,1.1,0.9,34.23,0.18,0,0
61870,1,0,0,0,110,61,1.0420812,-82.03773,230,1,1.1,0.9,33.86,0.01,0,0
61871,1,0,0,0,0,61,1.0438975,-84.486283,115,1,1.1,0.9,33.87,0.04,0,0
61872,1,56.96,2.7,0,0,61,1.0419025,-82.07047,230,1,1.1,0.9,33.87,0.01,0,0
61873,1,56.96,21.93,0,0,61,1.026361,-81.315587,115,1,1.1,0.9,34.07,0.22,0,0
61874,1,0,0,0,0,61,1.0368037,-81.406194,230,1,1.1,0.9,33.84,0.06,0,0
61875,1,0,0,0,0,61,1.0372286,-83.848973,115,1,1.1,0.9,33.78,0.1,0,0
61876,1,60.25,14.97,0,0,61,1.0365171,-81.441289,230,1,1.1,0.9,33.85,0.06,0,0
61877,1,0,0,0,0,61,1.0373072,-81.327589,230,1,1.1,0.9,33.82,0.05,0,0
61878,1,0,0,0,14,61,1.0419241,-79.220436,500,1,1.1,0.9,33.68,0.03,0,0
61879,1,0,0,0,0,61,1.0388648,-81.229936,230,1,1.1,0.9,33.71,0.05,0,0
61880,1,0,0,0,0,61,1.031877,-84.966992,115,1,1.1,0.9,33.78,0.14,0,0
61881,1,60.25,10.63,0,0,61,1.0416946,-79.252212,500,1,1.1,0.9,33.68,0.03,0,0
61882,1,0,0,0,0,61,1.0379501,-81.407873,230,1,1.1,0.9,33.77,0.05,0,0
61883,1,0,0,0,0,61,1.0402003,-82.869231,115,1,1.1,0.9,34.02,0.07,0,0
61884,1,12,2.17,0,0,61,1.0401472,-82.876054,115,1,1.1,0.9,34.03,0.07,0,0
61885,1,0,0,0,0,61,1.0353793,-80.689029,115,1,1.1,0.9,33.87,0.11,0,0
61886,1,30.88,3.11,0,0,61,1.0352673,-80.705088,115,1,1.1,0.9,33.88,0.12,0,0
61887,1,0,0,0,0,61,1.0354887,-80.669788,115,1,1.1,0.9,33.87,0.11,0,0
61888,1,0,0,0,0,61,1.0353793,-80.689029,115,1,1.1,0.9,33.87,0.11,0,0
61889,1,0,0,0,0,61,1.028651,-88.049836,115,1,1.1,0.9,34.47,0.17,0,0
61890,1,48.02,18.15,0,0,61,1.0283504,-88.077088,115,1,1.1,0.9,34.48,0.18,0,0
61891,1,48.02,9.63,0,0,61,1.0319413,-87.995541,115,1,1.1,0.9,34.44,0.13,0,0
61892,1,0,0,0,148,61,1.0408469,-82.401505,230,1,1.1,0.9,33.89,0.05,0,0
61893,1,0,0,0,0,61,1.0418536,-86.267067,115,1,1.1,0.9,34.06,0.07,0,0
61894,1,50.9,34.71,0,0,61,1.0403514,-82.429657,230,1,1.1,0.9,33.9,0.06,0,0
61895,1,0,0,0,0,61,1.0407392,-82.288248,230,1,1.1,0.9,33.86,0.07,0,0
61896,1,0,0,0,0,61,1.0408469,-82.401505,230,1,1.1,0.9,33.89,0.05,0,0
61897,1,0,0,0,0,61,1.0256996,-83.948142,230,1,1.1,0.9,34.07,0.14,0,0
61898,1,0,0,0,0,61,1.0355208,-87.879207,115,1,1.1,0.9,34.33,0.11,0,0
61899,1,50.9,27.8,0,0,61,1.0253182,-83.972983,230,1,1.1,0.9,34.08,0.14,0,0
61900,1,0,0,0,-59.5,61,1.0397592,-79.906856,500,1,1.1,0.9,33.74,0.03,0,0
61901,1,0,0,0,0,61,1.0403258,-82.68257,230,1,1.1,0.9,33.83,0.06,0,0
61902,1,0,0,0,0,61,1.0434562,-85.339021,115,1,1.1,0.9,33.88,0.08,0,0
61903,1,55.61,22.78,0,0,61,1.0399499,-82.712457,230,1,1.1,0.9,33.84,0.07,0,0
61904,1,54.36,23.56,0,0,61,1.0285461,-88.523148,115,1,1.1,0.9,34.54,0.16,0,0
61905,1,32.02,4.45,0,0,61,1.0352337,-82.928055,115,1,1.1,0.9,34.09,0.12,0,0
61906,1,44.66,7.58,0,0,61,1.0325443,-87.002528,115,1,1.1,0.9,34.29,0.16,0,0
61907,1,0.1,0.02,0,0,61,1.0404534,-86.19099,115,1,1.1,0.9,34.05,0.09,0,0
61908,1,44.66,10.41,0,0,61,1.0402289,-86.216487,115,1,1.1,0.9,34.06,0.09,0,0
61909,1,38.13,4.21,0,98,61,1.0392797,-87.531291,115,1,1.1,0.9,34.28,0.02,0,0
61910,1,0,0,0,0,61,1.0382813,-87.497936,115,1,1.1,0.9,34.27,0.03,0,0
61911,1,0,0,0,0,61,1.0380904,-82.081898,230,1,1.1,0.9,33.81,0.09,0,0
61912,1,0,0,0,0,61,1.0431939,-83.718279,115,1,1.1,0.9,33.75,0.09,0,0
61913,1,56.35,10.83,0,0,61,1.0378735,-82.110804,230,1,1.1,0.9,33.82,0.09,0,0
61914,1,0,0,0,0,61,1.0396341,-83.823704,230,1,1.1,0.9,34.03,0.09,0,0
61915,1,0,0,0,0,61,1.0321584,-87.778436,115,1,1.1,0.9,34.2,0.16,0,0
61916,1,0,0,0,0,61,1.0297576,-92.565123,13.8,1,1.1,0.9,34.41,0.21,0,0
61917,1,0,0,0,0,61,1.0297576,-92.565123,1,1,1.1,0.9,34.41,0.21,0,0
61918,1,42.38,4.98,0,0,61,1.0394944,-83.846689,230,1,1.1,0.9,34.03,0.09,0,0
61919,1,0,0,0,0,61,1.0401306,-83.751176,230,1,1.1,0.9,34.01,0.08,0,0
61920,1,0,0,0,0,61,1.0396341,-83.823704,230,1,1.1,0.9,34.03,0.09,0,0
61921,1,0,0,0,0,61,1.0338277,-87.451562,115,1,1.1,0.9,34.35,0.11,0,0
61922,1,24.19,8.1,0,0,61,1.0336898,-87.463762,115,1,1.1,0.9,34.36,0.11,0,0
61923,1,0,0,0,-532,61,1.0380498,-79.667239,500,1,1.1,0.9,33.76,0.05,0,0
61924,1,0,0,0,0,61,1.0376687,-81.842593,230,1,1.1,0.9,33.78,0.09,0,0
61925,1,0,0,0,0,61,1.0323533,-85.833215,115,1,1.1,0.9,33.86,0.18,0,0
61926,1,0,0,0,0,61,1.0317002,-87.172899,18,1,1.1,0.9,33.89,0.21,0,0
61927,1,0,0,0,0,61,1.0317002,-87.172899,1,1,1.1,0.9,33.89,0.21,0,0
61928,1,65.85,11.78,0,0,61,1.0377319,-79.70579,500,1,1.1,0.9,33.78,0.05,0,0
61929,1,0,0,0,0,61,1.0374546,-81.928903,230,1,1.1,0.9,33.8,0.09,0,0
61930,1,0,0,0,0,61,1.0376687,-81.842593,230,1,1.1,0.9,33.78,0.09,0,0
61931,1,63.41,8.25,0,0,61,1.0288122,-88.299532,115,1,1.1,0.9,34.45,0.16,0,0
61932,1,32.05,18.76,0,0,61,1.0287954,-88.289272,115,1,1.1,0.9,34.45,0.17,0,0
61933,1,0,0,0,78,61,1.0324922,-88.653869,115,1,1.1,0.9,34.54,0.1,0,0
61934,1,32.05,11.41,0,0,61,1.0322911,-88.671868,115,1,1.1,0.9,34.55,0.1,0,0
61935,1,0,0,0,0,61,1.0317277,-88.624665,115,1,1.1,0.9,34.54,0.11,0,0
61936,1,0,0,0,0,61,1.0339357,-87.073095,115,1,1.1,0.9,34.28,0.14,0,0
61937,1,46.18,8.48,0,0,61,1.0337147,-87.099904,115,1,1.1,0.9,34.29,0.14,0,0
61938,1,46.18,7.97,0,0,61,1.0386704,-85.65284,115,1,1.1,0.9,34.03,0.1,0,0
61939,1,0,0,0,0,61,1.0344117,-87.661944,115,1,1.1,0.9,34.34,0.09,0,0
61940,1,33.71,8.08,0,0,61,1.0342293,-87.681028,115,1,1.1,0.9,34.35,0.09,0,0
61941,1,0,0,0,0,61,1.0345674,-87.644464,115,1,1.1,0.9,34.33,0.09,0,0
61942,1,52.66,17.8,0,0,61,1.0379728,-82.7381,115,1,1.1,0.9,33.84,0.12,0,0
61943,1,0,0,0,0,61,1.0445728,-80.281866,230,1,1.1,0.9,33.6,0.07,0,0
61944,1,0,0,0,0,61,1.0439124,-81.574418,115,1,1.1,0.9,33.58,0.08,0,0
61945,1,0,0,0,0,61,1.0437805,-82.232248,22,1,1.1,0.9,33.56,0.09,0,0
61946,1,0,0,0,0,61,1.0437805,-82.232248,1,1,1.1,0.9,33.56,0.09,0,0
61947,1,52.66,15.19,0,0,61,1.0443143,-80.309737,230,1,1.1,0.9,33.61,0.07,0,0
61948,1,0,0,0,0,61,1.0450717,-80.214751,230,1,1.1,0.9,33.58,0.06,0,0
61949,1,0,0,0,0,61,1.0238741,-86.609405,115,1,1.1,0.9,34.2,0.25,0,0
61950,1,39.34,2.65,0,0,61,1.023763,-86.633871,115,1,1.1,0.9,34.2,0.25,0,0
61951,1,0,0,0,0,61,1.0239986,-86.584552,115,1,1.1,0.9,34.19,0.25,0,0
61952,1,29.37,7.31,0,0,61,1.0203119,-87.114066,115,1,1.1,0.9,34.38,0.28,0,0
61953,1,29.37,10.2,0,0,61,1.0223794,-87.100702,115,1,1.1,0.9,34.35,0.26,0,0
61954,1,36.17,16.41,0,0,61,1.0191246,-86.5355,115,1,1.1,0.9,34.34,0.3,0,0
61955,1,0,0,0,0,61,1.0193892,-86.514779,115,1,1.1,0.9,34.33,0.3,0,0
61956,1,25.95,2.71,0,0,61,1.0456742,-82.644591,115,1,1.1,0.9,33.92,0.02,0,0
61957,1,2.63,0.12,0,0,61,1.0272287,-84.941976,115,1,1.1,0.9,34.28,0.17,0,0
61958,1,11.5,3.02,0,0,61,1.0271676,-84.948522,115,1,1.1,0.9,34.28,0.17,0,0
61959,1,0,0,0,0,61,1.0312004,-85.042039,115,1,1.1,0.9,34.24,0.14,0,0
61960,1,7.42,0.53,0,0,61,1.0311781,-85.046396,115,1,1.1,0.9,34.24,0.14,0,0
61961,1,16.92,3.28,0,0,61,1.0351303,-79.049573,115,1,1.1,0.9,33.57,0.06,0,0
61962,1,0,0,0,0,61,1.0355405,-78.453682,115,1,1.1,0.9,33.44,0.07,0,0
61963,1,7.54,1.19,0,0,61,1.0355079,-78.457593,115,1,1.1,0.9,33.44,0.07,0,0
61964,1,36.17,9.84,0,0,61,1.0314396,-83.319936,115,1,1.1,0.9,34.13,0.16,0,0
61965,1,0,0,0,0,61,1.0316448,-83.299997,115,1,1.1,0.9,34.12,0.16,0,0
61966,1,22.26,7.09,0,0,61,1.0317898,-81.438385,115,1,1.1,0.9,33.97,0.07,0,0
61967,1,39.23,4.9,0,0,61,1.032211,-83.722739,115,1,1.1,0.9,34.18,0.14,0,0
61968,1,0,0,0,0,61,1.0323496,-83.699559,115,1,1.1,0.9,34.18,0.14,0,0
61969,1,33.89,7.41,0,0,61,1.0373121,-82.887561,115,1,1.1,0.9,34.04,0.12,0,0
61970,1,12.57,4.23,0,0,61,1.0373613,-82.850647,115,1,1.1,0.9,34.03,0.11,0,0
61971,1,32.73,2.94,0,0,61,1.0258183,-83.098145,115,1,1.1,0.9,34.09,0.2,0,0
61972,1,0,0,0,0,61,1.0194386,-86.858867,115,1,1.1,0.9,34.35,0.29,0,0
61973,1,32.68,12.08,0,0,61,1.0192214,-86.875467,115,1,1.1,0.9,34.36,0.29,0,0
61974,1,0,0,0,0,61,1.0395368,-79.876825,230,1,1.1,0.9,33.67,0.03,0,0
61975,1,0,0,0,0,61,1.0408191,-79.542047,115,1,1.1,0.9,33.66,-0.01,0,0
61976,1,0,0,0,0,61,1.0397266,-79.868863,230,1,1.1,0.9,33.66,0.03,0,0
61977,1,26.14,6.32,0,0,61,1.0393997,-79.890119,230,1,1.1,0.9,33.67,0.04,0,0
61978,1,0,0,0,0,61,1.0395368,-79.876825,230,1,1.1,0.9,33.67,0.03,0,0
61979,1,7.2,2.32,0,0,61,1.0416622,-86.065772,115,1,1.1,0.9,34.14,0.09,0,0
61980,1,0,0,0,77,61,1.0400201,-81.859733,230,1,1.1,0.9,33.9,0.03,0,0
61981,1,0,0,0,0,61,1.0448287,-85.696824,115,1,1.1,0.9,34.03,0.07,0,0
61982,1,37.79,5.53,0,0,61,1.0398641,-81.879968,230,1,1.1,0.9,33.9,0.03,0,0
61983,1,0,0,0,0,61,1.0399949,-81.776029,230,1,1.1,0.9,33.87,0.03,0,0
61984,1,17.68,2.86,0,0,61,1.0359936,-81.024324,115,1,1.1,0.9,33.92,0.01,0,0
61985,1,10.57,1.31,0,0,61,1.0270104,-84.942316,115,1,1.1,0.9,34.28,0.17,0,0
61986,1,0,0,0,0,61,1.0270534,-84.935939,115,1,1.1,0.9,34.28,0.17,0,0
61987,1,0,0,0,0,61,1.0317305,-82.383974,115,1,1.1,0.9,33.85,0.17,0,0
61988,1,26.96,11.25,0,0,61,1.0315587,-82.397102,115,1,1.1,0.9,33.86,0.17,0,0
61989,1,10.13,3.02,0,0,61,1.0363724,-80.750021,115,1,1.1,0.9,33.85,0.02,0,0
61990,1,0,0,0,0,61,1.0382146,-82.264248,115,1,1.1,0.9,33.96,0.12,0,0
61991,1,14.16,4.35,0,0,61,1.0381306,-82.272197,115,1,1.1,0.9,33.96,0.12,0,0
61992,1,9.71,1.84,0,0,61,1.0270585,-83.396411,115,1,1.1,0.9,34.13,0.17,0,0
61993,1,0,0,0,0,61,1.0270981,-83.390917,115,1,1.1,0.9,34.13,0.17,0,0
61994,1,0,0,0,0,61,1.036884,-79.800291,115,1,1.1,0.9,33.69,0.04,0,0
61995,1,11.58,3.35,0,0,61,1.0368195,-79.807219,115,1,1.1,0.9,33.69,0.04,0,0
61996,1,7.83,4.42,0,0,61,1.0306244,-80.648581,115,1,1.1,0.9,33.87,0.09,0,0
61997,1,0,0,0,0,61,1.029125,-82.119129,115,1,1.1,0.9,34,0.13,0,0
61998,1,17.95,12.06,0,0,61,1.0289525,-82.127553,115,1,1.1,0.9,34,0.13,0,0
61999,1,6.53,2.34,0,0,61,1.0267793,-84.840081,115,1,1.1,0.9,34.27,0.17,0,0
62000,1,0,0,0,0,61,1.030291,-82.176404,115,1,1.1,0.9,34.02,0.19,0,0
62001,1,19.62,8.19,0,0,61,1.0301579,-82.187891,115,1,1.1,0.9,34.03,0.19,0,0
62002,1,12.39,4.04,0,0,61,1.0359284,-79.43229,115,1,1.1,0.9,33.64,0.05,0,0
62003,1,37.95,3.56,0,0,61,1.0297208,-82.985979,115,1,1.1,0.9,34.06,0.17,0,0
62004,1,0,0,0,52,61,1.0363646,-81.102907,115,1,1.1,0.9,33.93,0,0,0
62005,1,37.95,18.01,0,0,61,1.0361079,-81.121982,115,1,1.1,0.9,33.94,0.01,0,0
62006,1,0,0,0,0,61,1.0320925,-79.176881,230,1,1.1,0.9,33.64,0.12,0,0
62007,1,41.17,15.45,0,0,61,1.042341,-82.399339,115,1,1.1,0.9,33.93,0.08,0,0
62008,1,0,0,0,0,61,1.0332904,-79.134943,230,1,1.1,0.9,33.62,0.1,0,0
62009,1,31.81,2.06,0,0,61,1.0255651,-83.412441,115,1,1.1,0.9,34.16,0.18,0,0
62010,1,31.81,7.44,0,0,61,1.0339516,-83.277628,115,1,1.1,0.9,34.06,0.13,0,0
62011,1,0,0,0,0,61,1.0300992,-82.373004,115,1,1.1,0.9,33.96,0.14,0,0
62012,1,44.79,8.65,0,0,61,1.0298906,-82.396654,115,1,1.1,0.9,33.97,0.14,0,0
62013,1,39.58,10.51,0,0,61,1.0329017,-83.613345,115,1,1.1,0.9,34.16,0.14,0,0
62014,1,0,0,0,0,61,1.0331216,-83.592778,115,1,1.1,0.9,34.16,0.14,0,0
62015,1,39.63,10.51,0,0,61,1.0253075,-83.466625,115,1,1.1,0.9,34.18,0.19,0,0
62016,1,0,0,0,0,61,1.0325223,-79.993928,230,1,1.1,0.9,33.72,0.11,0,0
62017,1,51.85,6.63,0,0,61,1.038337,-83.36872,115,1,1.1,0.9,34.05,0.08,0,0
62018,1,0,0,0,0,61,1.0334191,-79.95952,230,1,1.1,0.9,33.71,0.1,0,0
62019,1,0,0,0,0,61,1.0325223,-79.993928,230,1,1.1,0.9,33.72,0.11,0,0
62020,1,0,0,0,0,61,1.0325223,-79.993928,230,1,1.1,0.9,33.72,0.11,0,0
62021,1,0,0,0,0,61,1.03273,-77.950923,230,1,1.1,0.9,33.47,0.07,0,0
62022,1,0,0,0,0,61,1.0399755,-79.36641,115,1,1.1,0.9,33.57,0.04,0,0
62023,1,52.25,19.64,0,0,61,1.0323926,-77.981382,230,1,1.1,0.9,33.48,0.08,0,0
62024,1,0,0,0,0,61,1.0333192,-77.889994,230,1,1.1,0.9,33.45,0.07,0,0
62025,1,22.88,15.27,0,0,61,1.0309999,-81.913075,115,1,1.1,0.9,33.78,0.17,0,0
62026,1,0,0,0,0,61,1.0312305,-81.900944,115,1,1.1,0.9,33.78,0.17,0,0
62027,1,35.09,16.6,0,0,61,1.0376623,-82.297716,115,1,1.1,0.9,33.94,0.13,0,0
62028,1,0,0,0,0,61,1.0265346,-82.677763,115,1,1.1,0.9,34.01,0.2,0,0
62029,1,0,0,0,0,61,1.0265346,-82.677763,18,1,1.1,0.9,34.01,0.2,0,0
62030,1,0,0,0,0,61,1.0265346,-82.677763,18,1,1.1,0.9,34.01,0.2,0,0
62031,1,0,0,0,0,61,1.0265346,-82.677763,1,1,1.1,0.9,34.01,0.2,0,0
62032,1,24.35,9.86,0,0,61,1.0263805,-82.689717,115,1,1.1,0.9,34.01,0.2,0,0
62033,1,0,0,0,0,61,1.0267009,-82.664165,115,1,1.1,0.9,34,0.2,0,0
62034,1,0,0,0,0,61,1.0374637,-83.150621,230,1,1.1,0.9,33.97,0.09,0,0
62035,1,0,0,0,0,61,1.0320544,-86.085255,115,1,1.1,0.9,34.15,0.15,0,0
62036,1,0,0,0,0,61,1.0328823,-85.519463,13.8,1,1.1,0.9,34.11,0.14,0,0
62037,1,0,0,0,0,61,1.0328823,-85.519463,1,1,1.1,0.9,34.11,0.14,0,0
62038,2,0,0,0,0,61,1.0392521,-85.313417,13.8,1,1.1,0.9,34.1,0.13,0,0
62039,2,0,0,0,0,61,1.0392521,-85.313417,13.8,1,1.1,0.9,34.1,0.13,0,0
62040,1,0,0,0,0,61,1.0310156,-86.199256,1,1,1.1,0.9,34.15,0.16,0,0
62041,2,0,0,0,0,61,1.0352894,-82.044609,20,1,1.1,0.9,33.93,0.09,0,0
62042,1,0,0,0,0,61,1.0377625,-83.118228,230,1,1.1,0.9,33.95,0.08,0,0
62043,1,0,0,0,0,61,1.0374637,-83.150621,230,1,1.1,0.9,33.97,0.09,0,0
62044,1,0,0,0,0,61,1.0374637,-83.150621,230,1,1.1,0.9,33.97,0.09,0,0
62045,1,0,0,0,0,61,1.0340765,-83.112178,115,1,1.1,0.9,34.09,0.14,0,0
62046,2,0,0,0,0,61,1.0197958,-82.633976,18,1,1.1,0.9,34.06,0.13,0,0
62047,2,0,0,0,0,61,1.0340765,-83.112178,18,1,1.1,0.9,34.09,0.14,0,0
62048,2,0,0,0,0,61,1.0340765,-83.112178,13.8,1,1.1,0.9,34.09,0.14,0,0
62049,2,0,0,0,0,61,1.0340765,-83.112178,13.8,1,1.1,0.9,34.09,0.14,0,0
62050,1,0,0,0,0,61,1.0340532,-83.113661,115,1,1.1,0.9,34.09,0.14,0,0
62051,1,0,0,0,0,61,1.0340765,-83.112178,115,1,1.1,0.9,34.09,0.14,0,0
62052,1,0,0,0,0,61,1.0490001,-80.64416,500,1,1.1,0.9,33.8,0.01,0,0
62053,1,0,0,0,0,61,1.0420525,-83.617142,230,1,1.1,0.9,33.94,0.06,0,0
62054,1,0,0,0,0,61,1.0313547,-87.396224,115,1,1.1,0.9,34.32,0.17,0,0
62055,2,0,0,0,0,61,1.0057646,-78.838507,13.8,1,1.1,0.9,33.78,0,0,0
62056,2,0,0,0,0,61,1.0012074,-78.446773,18,1,1.1,0.9,33.77,0,0,0
62057,2,0,0,0,0,61,1.0007288,-78.589061,18,1,1.1,0.9,33.77,0,0,0
62058,2,0,0,0,0,61,1.0041713,-79.309531,24,1,1.1,0.9,33.78,0,0,0
62059,2,0,0,0,0,61,1.0049938,-79.084386,13.8,1,1.1,0.9,33.78,0,0,0
62060,2,0,0,0,0,61,1.0051736,-79.046918,13.8,1,1.1,0.9,33.77,0,0,0
62061,1,0,0,0,0,61,1.0448792,-81.149377,500,1,1.1,0.9,33.93,0.03,0,0
62062,1,0,0,0,0,61,1.0490001,-80.64416,500,1,1.1,0.9,33.8,0.01,0,0
62063,1,0,0,0,0,61,1.0391047,-82.550145,115,1,1.1,0.9,33.94,0.1,0,0
62064,2,0,0,0,0,61,1.0303769,-80.185153,18,1,1.1,0.9,33.78,0.07,0,0
62065,1,0,0,0,0,61,1.0390085,-82.563702,115,1,1.1,0.9,33.94,0.1,0,0
62066,1,0,0,0,0,61,1.0391047,-82.550145,115,1,1.1,0.9,33.94,0.1,0,0
62067,1,0,0,0,0,61,1.045,-81.628747,500,1,1.1,0.9,33.97,0,0,0
62068,1,0,0,0,0,61,1.0482514,-83.696648,230,1,1.1,0.9,33.96,0.04,0,0
62069,1,0,0,0,0,61,1.0480374,-84.843926,115,1,1.1,0.9,34.07,0.03,0,0
62070,2,0,0,0,0,61,1.0474555,-79.994788,13.8,1,1.1,0.9,33.94,0,0,0
62071,2,0,0,0,0,61,1.0467435,-80.504614,18,1,1.1,0.9,33.95,0,0,0
62072,2,0,0,0,0,61,1.0500041,-80.653239,18,1,1.1,0.9,33.95,0,0,0
62073,2,0,0,0,0,61,1.0476615,-81.114424,13.8,1,1.1,0.9,33.96,0,0,0
62074,2,0,0,0,0,61,1.0485524,-80.937674,22,1,1.1,0.9,33.96,0,0,0
62075,1,0,0,0,0,61,1.0475719,-83.842881,230,1,1.1,0.9,34,0.04,0,0
62076,1,0,0,0,0,61,1.0540001,-77.248395,500,1,1.1,0.9,33.48,0.02,0,0
62077,1,0,0,0,0,61,1.0472823,-79.748098,230,1,1.1,0.9,33.53,0.05,0,0
62078,1,0,0,0,0,61,1.0291009,-85.45185,115,1,1.1,0.9,33.89,0.22,0,0
62079,2,0,0,0,0,61,1.0133877,-70.336719,13.8,1,1.1,0.9,33.35,0,0,0
62080,2,0,0,0,0,61,1.0122646,-72.017511,24,1,1.1,0.9,33.4,0,0,0
62081,1,0.29,0.05,0,0,61,1.0539988,-77.248537,500,1,1.1,0.9,33.48,0.02,0,0
62082,1,0,0,0,0,61,1.0490744,-77.799915,500,1,1.1,0.9,33.62,0.05,0,0
62083,2,3.47,0.42,0,0,61,1.0381303,-77.705867,115,1,1.1,0.9,33.28,0.07,0,0
62084,1,0,0,0,0,61,1.0379869,-86.704734,115,1,1.1,0.9,34.05,0.03,0,0
62085,2,0,0,0,0,61,1.0097954,-85.631669,13.8,1,1.1,0.9,33.99,0,0,0
62086,2,0,0,0,0,61,1.0097954,-85.631669,13.8,1,1.1,0.9,33.99,0,0,0
62087,1,0,0,0,0,61,1.000814,-86.665328,1,1,1.1,0.9,34.04,0.03,0,0
62088,1,0,0,0,0,61,1.0377026,-86.724696,115,1,1.1,0.9,34.06,0.04,0,0
62089,1,0,0,0,0,61,1.0357059,-80.470052,115,1,1.1,0.9,33.69,0.12,0,0
62090,2,0,0,0,0,61,1.0356783,-80.472702,22,1,1.1,0.9,33.69,0.12,0,0
62091,2,0,0,0,0,61,1.0376674,-80.282156,22,1,1.1,0.9,33.68,0.12,0,0
62092,1,0,0,0,0,61,1.0356783,-80.472702,1,1,1.1,0.9,33.69,0.12,0,0
62093,2,0,0,0,0,61,1.0217482,-78.629076,20,1,1.1,0.9,33.61,0.08,0,0
62094,1,0,0,0,0,61,1.0356046,-80.476699,115,1,1.1,0.9,33.7,0.12,0,0
62095,1,0,0,0,0,61,1.0357059,-80.470052,115,1,1.1,0.9,33.69,0.12,0,0
62096,2,0,0,0,0,61,1.035875,-80.650401,115,1,1.1,0.9,33.82,0.13,0,0
62097,1,2.88,0.47,0,0,61,1.0358635,-80.652001,115,1,1.1,0.9,33.82,0.13,0,0
62098,1,0,0,0,0,61,1.0358545,-80.656005,115,1,1.1,0.9,33.82,0.13,0,0
62099,2,0,0,0,0,61,1.0386282,-86.867633,115,1,1.1,0.9,34.21,0.11,0,0
62100,2,0,0,0,0,61,1.040767,-77.189875,115,1,1.1,0.9,33.23,0.05,0,0
62101,2,0,0,0,0,61,1.044,-76.608747,230,1,1.1,0.9,33.32,0,0,0
62102,1,0,0,0,0,61,1.0421886,-77.025297,115,1,1.1,0.9,33.23,0.02,0,0
62103,1,0,0,0,0,61,1.0402499,-77.487602,18,1,1.1,0.9,33.13,0.04,0,0
62104,1,0,0,0,0,61,1.0402499,-77.487602,1,1,1.1,0.9,33.13,0.04,0,0
62105,1,0,0,0,0,61,1.0435013,-76.647464,230,1,1.1,0.9,33.34,0.01,0,0
62106,1,0,0,0,0,61,1.044,-76.608747,230,1,1.1,0.9,33.32,0,0,0
62107,1,0,0,0,0,61,1.044,-76.608747,230,1,1.1,0.9,33.32,0,0,0
62108,1,0,0,0,0,61,1.0404865,-82.555163,230,1,1.1,0.9,34.11,0.05,0,0
62109,1,0,0,0,0,61,1.0406361,-83.40796,161,1,1.1,0.9,34.12,0.06,0,0
62110,1,0,0,0,0,61,1.0401977,-85.873322,115,1,1.1,0.9,34.48,0.06,0,0
62111,2,0,0,0,0,61,1.0398644,-82.124215,13.8,1,1.1,0.9,34.08,0.07,0,0
62112,2,0,0,0,0,61,1.0398644,-82.124215,13.8,1,1.1,0.9,34.08,0.07,0,0
62113,1,0,0,0,0,61,1.0405488,-83.297112,1,1,1.1,0.9,34.12,0.06,0,0
62114,1,0,0,0,0,61,1.0407231,-83.43351,161,1,1.1,0.9,34.12,0.06,0,0
62115,1,0,0,0,-268,61,1.0406783,-76.404652,500,1,1.1,0.9,33.45,0.03,0,0
62116,1,0,0,0,0,61,1.0399991,-78.743273,230,1,1.1,0.9,33.53,0.07,0,0
62117,1,0,0,0,0,61,1.0421355,-80.326504,115,1,1.1,0.9,33.57,0.1,0,0
62118,2,0,0,0,0,61,1.0441133,-75.555354,13.8,1,1.1,0.9,33.43,0.03,0,0
62119,1,0,0,0,0,61,1.0395327,-78.848933,230,1,1.1,0.9,33.56,0.07,0,0
62120,3,0,0,0,0,61,1.04,-82.216145,500,1,1.1,0.9,33.95,0,0,0
62121,1,0,0,0,0,61,1.0360071,-84.674365,230,1,1.1,0.9,33.95,0.05,0,0
62122,1,0,0,0,0,61,1.0320736,-86.769473,115,1,1.1,0.9,34.05,0.08,0,0
62123,1,0,0,0,0,61,1.0342767,-89.096797,100,1,1.1,0.9,34.17,0.14,0,0
62124,1,0,0,0,0,61,1.0349431,-84.918291,230,1,1.1,0.9,34.01,0.05,0,0
62125,1,0,0,0,-1100,61,1.038473,-82.209465,500,1,1.1,0.9,33.96,0.02,0,0
62126,2,0,0,0,0,61,1.0400283,-78.169961,115,1,1.1,0.9,33.23,0.08,0,0
62127,1,0,0,0,0,61,1.0399825,-78.187897,115,1,1.1,0.9,33.23,0.08,0,0
62128,2,0,0,0,0,61,1.0361465,-86.966932,115,1,1.1,0.9,34.14,0.06,0,0
62129,1,0,0,0,0,61,1.0361209,-86.976083,115,1,1.1,0.9,34.14,0.06,0,0
62130,1,0,0,0,0,61,1.0361465,-86.966932,115,1,1.1,0.9,34.14,0.06,0,0
62131,1,0,0,0,0,61,1.0361465,-86.966932,115,1,1.1,0.9,34.14,0.06,0,0
62132,1,0,0,0,-45,61,1.0410001,-74.311007,500,1,1.1,0.9,33.27,0,0,0
62133,1,0,0,0,0,61,1.0430997,-76.176139,230,1,1.1,0.9,33.27,0.02,0,0
62134,1,0,0,0,0,61,1.0445817,-77.67682,115,1,1.1,0.9,33.17,0,0,0
62135,1,0,0,0,0,61,1.0437259,-76.595822,13.8,1,1.1,0.9,33.28,0.02,0,0
62136,1,0,0,0,0,61,1.0437259,-76.595822,1,1,1.1,0.9,33.28,0.02,0,0
62137,2,0,0,0,0,61,1.0356864,-72.938853,13.8,1,1.1,0.9,33.25,0,0,0
62138,2,0,0,0,0,61,1.0410001,-74.311007,18,1,1.1,0.9,33.27,0,0,0
62139,1,0,0,0,0,61,1.0419453,-74.144696,500,1,1.1,0.9,33.23,0,0,0
62140,1,0,0,0,0,61,1.0410001,-74.311007,500,1,1.1,0.9,33.27,0,0,0
62141,2,0,0,0,0,61,1.0331285,-79.799545,230,1,1.1,0.9,33.71,0.12,0,0
62142,1,0,0,0,0,61,1.0322402,-81.771304,115,1,1.1,0.9,33.74,0.16,0,0
62143,2,0,0,0,0,61,1.0322402,-81.771304,18,1,1.1,0.9,33.74,0.16,0,0
62144,2,0,0,0,0,61,1.0322402,-81.771304,18,1,1.1,0.9,33.74,0.16,0,0
62145,1,0,0,0,0,61,1.0322402,-81.771304,1,1,1.1,0.9,33.74,0.16,0,0
62146,1,0,0,0,0,61,1.0336372,-79.665063,230,1,1.1,0.9,33.68,0.11,0,0
62147,1,0,0,0,0,61,1.0331285,-79.799545,230,1,1.1,0.9,33.71,0.12,0,0
62148,1,0,0,0,0,61,1.0331285,-79.799545,230,1,1.1,0.9,33.71,0.12,0,0
62149,1,0,0,0,-94,61,1.04,-74.725069,500,1,1.1,0.9,33.3,0,0,0
62150,1,0,0,0,0,61,1.0416398,-76.36688,230,1,1.1,0.9,33.29,0.04,0,0
62151,1,0,0,0,0,61,1.0406162,-78.114242,115,1,1.1,0.9,33.22,0.07,0,0
62152,2,0,0,0,0,61,1.0542163,-74.497977,24,1,1.1,0.9,33.29,0,0,0
62153,2,0,0,0,0,61,1.0542163,-74.497977,24,1,1.1,0.9,33.29,0,0,0
62154,1,0,0,0,0,61,1.0534,-74.687214,1,1,1.1,0.9,33.3,0,0,0
62155,2,0,0,0,0,61,1.0553412,-73.69906,13.8,1,1.1,0.9,33.29,0,0,0
62156,1,0,0,0,0,61,1.0406069,-74.745234,500,1,1.1,0.9,33.31,0,0,0
62157,1,0,0,0,0,61,1.0415579,-76.418951,230,1,1.1,0.9,33.3,0.04,0,0
62158,1,0,0,0,0,61,1.0372951,-86.600669,115,1,1.1,0.9,34.1,0.06,0,0
62159,2,0,0,0,0,61,1.0205914,-85.105133,13.8,1,1.1,0.9,34.01,0.02,0,0
62160,2,0,0,0,0,61,1.0187783,-83.26963,13.2,1,1.1,0.9,33.92,-0.02,0,0
62161,1,0,0,0,0,61,1.0370948,-86.616366,115,1,1.1,0.9,34.11,0.07,0,0
62162,1,0,0,0,0,61,1.0372951,-86.600669,115,1,1.1,0.9,34.1,0.06,0,0
62163,1,0,0,0,0,61,1.0440001,-78.350852,115,1,1.1,0.9,33.21,-0.01,0,0
62164,2,0,0,0,0,61,1.0455117,-74.662713,24,1,1.1,0.9,33.04,0,0,0
62165,1,0,0,0,0,61,1.0438674,-78.382681,115,1,1.1,0.9,33.22,-0,0,0
62166,1,0,0,0,0,61,1.0440001,-78.350852,115,1,1.1,0.9,33.21,-0.01,0,0
62167,1,0,0,0,0,61,1.0440001,-78.350852,115,1,1.1,0.9,33.21,-0.01,0,0
62168,1,0,0,0,-472,61,1.038,-78.773688,500,1,1.1,0.9,33.62,0.01,0,0
62169,1,0,0,0,0,61,1.04068,-81.551517,230,1,1.1,0.9,33.69,0.04,0,0
62170,1,0,0,0,0,61,1.0384703,-85.045783,115,1,1.1,0.9,33.9,0.08,0,0
62171,1,0,0,0,0,61,1.0386341,-84.246513,13.8,1,1.1,0.9,33.85,0.08,0,0
62172,1,0,0,0,0,61,1.0386341,-84.246513,1,1,1.1,0.9,33.85,0.08,0,0
62173,2,0,0,0,0,61,1.0578219,-76.983366,18,1,1.1,0.9,33.58,0,0,0
62174,2,0,0,0,0,61,1.0549598,-77.785835,13.8,1,1.1,0.9,33.6,0,0,0
62175,2,0,0,0,0,61,1.0571751,-77.163041,13.8,1,1.1,0.9,33.59,0,0,0
62176,1,0,0,0,0,61,1.0417458,-78.96806,500,1,1.1,0.9,33.67,-0.01,0,0
62177,1,0,0,0,0,61,1.0402245,-81.743143,230,1,1.1,0.9,33.75,0.03,0,0
62178,2,0,0,0,0,61,1.039,-88.021041,115,1,1.1,0.9,34.28,0,0,0
62179,1,0,0,0,0,61,1.042241,-84.554166,115,1,1.1,0.9,33.81,0.05,0,0
62180,2,0,0,0,0,61,1.0350027,-80.759181,18,1,1.1,0.9,33.58,0.1,0,0
62181,1,0,0,0,0,61,1.0422392,-84.597833,115,1,1.1,0.9,33.81,0.05,0,0
62182,2,0,0,0,0,61,1.04,-80.894863,500,1,1.1,0.9,33.84,0,0,0
62183,1,0,0,0,0,61,1.0377299,-84.312402,230,1,1.1,0.9,34.04,0.03,0,0
62184,1,0,0,0,0,61,1.0405742,-86.734617,115,1,1.1,0.9,34.07,0.03,0,0
62185,1,0,0,0,0,61,1.0378208,-84.296685,230,1,1.1,0.9,34.04,0.03,0,0
62186,1,0,0,0,0,61,1.0391446,-85.657033,115,1,1.1,0.9,34.37,0.08,0,0
62187,2,0,0,0,0,61,1.0541501,-83.148621,13.8,1,1.1,0.9,34.25,0.1,0,0
62188,1,0,0,0,0,61,1.0391385,-85.668355,115,1,1.1,0.9,34.38,0.08,0,0
62189,1,0,0,0,0,61,1.0403083,-87.070073,115,1,1.1,0.9,34.24,0.1,0,0
62190,2,0,0,0,0,61,1.0407787,-86.392301,13.8,1,1.1,0.9,34.2,0.1,0,0
62191,2,0,0,0,0,61,1.0405553,-86.752787,13.8,1,1.1,0.9,34.22,0.1,0,0
62192,2,0,0,0,0,61,1.0407083,-86.48825,18,1,1.1,0.9,34.2,0.1,0,0
62193,1,0,0,0,0,61,1.0402951,-87.073958,115,1,1.1,0.9,34.24,0.1,0,0
62194,2,0,0,0,0,61,1.0359103,-81.963921,115,1,1.1,0.9,33.95,0.13,0,0
62195,2,0,0,0,0,61,1.0373663,-88.095421,115,1,1.1,0.9,34.31,0.03,0,0
62196,1,0,0,0,0,61,1.0373558,-88.098752,115,1,1.1,0.9,34.31,0.03,0,0
62197,1,0,0,0,230,61,1.0470001,-76.504937,500,1,1.1,0.9,33.45,0,0,0
62198,1,0,0,0,0,61,1.0453133,-77.183829,230,1,1.1,0.9,33.46,0.02,0,0
62199,1,0,0,0,0,61,1.0469727,-79.82949,115,1,1.1,0.9,33.5,0.04,0,0
62200,1,0,0,0,0,61,1.0450253,-77.306244,13.8,1,1.1,0.9,33.47,0.02,0,0
62201,1,0,0,0,0,61,1.0450253,-77.306244,1,1,1.1,0.9,33.47,0.02,0,0
62202,2,0,0,0,0,61,1.0477021,-76.019316,13.8,1,1.1,0.9,33.44,0,0,0
62203,2,0,0,0,0,61,1.0481455,-75.636113,24,1,1.1,0.9,33.44,0,0,0
62204,2,0,0,0,0,61,1.0476548,-76.43741,13.8,1,1.1,0.9,33.45,0,0,0
62205,1,0,0,0,0,61,1.0449193,-77.243802,230,1,1.1,0.9,33.48,0.02,0,0
62206,2,0,0,0,0,61,1.0452492,-83.686496,115,1,1.1,0.9,33.64,0.03,0,0
62207,1,0,0,0,0,61,1.0452101,-83.716789,115,1,1.1,0.9,33.65,0.03,0,0
62208,2,0,0,0,0,61,1.0349799,-87.901766,115,1,1.1,0.9,34.34,0.12,0,0
62209,1,0,0,0,0,61,1.0347213,-87.91792,115,1,1.1,0.9,34.34,0.12,0,0
62210,1,0,0,0,136,61,1.0420001,-74.287184,500,1,1.1,0.9,33.31,0,0,0
62211,1,0,0,0,0,61,1.043865,-76.395414,230,1,1.1,0.9,33.33,0.04,0,0
62212,1,0,0,0,0,61,1.0408365,-79.211593,115,1,1.1,0.9,33.4,0.08,0,0
62213,2,0,0,0,0,61,1.0407177,-73.30069,13.8,1,1.1,0.9,33.29,0,0,0
62214,2,0,0,0,0,61,1.0425999,-75.667043,13.8,1,1.1,0.9,33.31,0.04,0,0
62215,1,0,0,0,0,61,1.0419214,-74.103797,500,1,1.1,0.9,33.26,0.02,0,0
62216,1,0,0,0,0,61,1.043322,-76.577343,230,1,1.1,0.9,33.37,0.04,0,0
62217,1,0,0,0,0,61,1.0420001,-74.287184,500,1,1.1,0.9,33.31,0,0,0
62218,1,0,0,0,0,61,1.0412875,-79.982187,500,1,1.1,0.9,33.77,0.01,0,0
62219,1,0,0,0,0,61,1.0402494,-82.960769,230,1,1.1,0.9,33.86,0.03,0,0
62220,1,0,0,0,0,61,1.0376327,-86.711387,115,1,1.1,0.9,34.05,0.04,0,0
62221,2,0,0,0,0,61,1.0394794,-79.052131,13.8,1,1.1,0.9,33.76,0.01,0,0
62222,2,0,0,0,0,61,1.0387702,-78.717104,13.8,1,1.1,0.9,33.75,0.02,0,0
62223,1,0,0,0,0,61,1.0395418,-83.175227,230,1,1.1,0.9,33.92,0.03,0,0
62224,1,0,0,0,0,61,1.0421693,-79.846657,500,1,1.1,0.9,33.74,0.01,0,0
62225,1,0,0,0,0,61,1.0412875,-79.982187,500,1,1.1,0.9,33.77,0.01,0,0
62226,1,0,0,0,-108,61,1.038,-76.137823,500,1,1.1,0.9,33.43,0,0,0
62227,1,0,0,0,0,61,1.0383385,-77.986306,230,1,1.1,0.9,33.45,0.04,0,0
62228,1,0,0,0,0,61,1.0389956,-81.041451,115,1,1.1,0.9,33.61,0.09,0,0
62229,2,0,0,0,0,61,1.0410091,-75.14963,13.8,1,1.1,0.9,33.41,0,0,0
62230,2,0,0,0,0,61,1.0421199,-74.753018,13.8,1,1.1,0.9,33.4,0,0,0
62231,2,0,0,0,0,61,1.0420371,-74.767425,18,1,1.1,0.9,33.41,0,0,0
62232,1,0,0,0,0,61,1.0372512,-78.135921,230,1,1.1,0.9,33.5,0.05,0,0
62233,1,0,0,0,0,61,1.0383385,-77.986306,230,1,1.1,0.9,33.45,0.04,0,0
62234,1,0,0,0,0,61,1.0383385,-77.986306,230,1,1.1,0.9,33.45,0.04,0,0
62235,1,0,0,0,0,61,1.0380593,-76.354027,500,1,1.1,0.9,33.49,0,0,0
62236,2,0,0,0,0,61,1.0395433,-82.154928,230,1,1.1,0.9,34.07,0.06,0,0
62237,1,0,0,0,0,61,1.047071,-83.585963,115,1,1.1,0.9,34.08,0.06,0,0
62238,1,0,0,0,0,61,1.0397679,-82.126046,230,1,1.1,0.9,34.06,0.06,0,0
62239,1,0,0,0,-228,61,1.045,-83.278565,500,1,1.1,0.9,33.95,0.01,0,0
62240,1,0,0,0,0,61,1.0306606,-86.48131,230,1,1.1,0.9,34.12,0.07,0,0
62241,1,0,0,0,0,61,1.0353334,-87.898578,115,1,1.1,0.9,34.26,0.07,0,0
62242,2,0,0,0,0,61,1.0497268,-82.082241,24,1,1.1,0.9,33.93,0,0,0
62243,2,0,0,0,0,61,1.0515381,-81.578076,13.8,1,1.1,0.9,33.92,0,0,0
62244,2,0,0,0,0,61,1.0512245,-81.650182,13.8,1,1.1,0.9,33.92,0,0,0
62245,2,0,0,0,0,61,1.0513158,-81.650184,13.8,1,1.1,0.9,33.92,0,0,0
62246,2,0,0,0,0,61,1.0524179,-81.355295,13.8,1,1.1,0.9,33.91,0,0,0
62247,2,0,0,0,0,61,1.0489243,-82.285074,13.8,1,1.1,0.9,33.93,0,0,0
62248,1,0,0,0,0,61,1.028742,-86.662951,230,1,1.1,0.9,34.19,0.09,0,0
62249,1,0,0,0,0,61,1.0436775,-83.842962,500,1,1.1,0.9,34.11,-0,0,0
62250,2,0,0,0,0,61,1.0414966,-82.23626,115,1,1.1,0.9,33.73,0.09,0,0
62251,1,0,0,0,-8.5,61,1.0410535,-82.270781,115,1,1.1,0.9,33.74,0.1,0,0
62252,1,0,0,0,-910,61,1.04,-73.005,500,1,1.1,0.9,33.16,0.02,0,0
62253,1,0,0,0,0,61,1.0444374,-74.799303,230,1,1.1,0.9,33.14,0.04,0,0
62254,1,0,0,0,0,61,1.0478676,-76.030104,115,1,1.1,0.9,33.11,0.03,0,0
62255,2,0,0,0,0,61,1.0256349,-67.830284,13.8,1,1.1,0.9,33.08,0,0,0
62256,2,0,0,0,0,61,1.0211432,-67.548484,18,1,1.1,0.9,33.06,0,0,0
62257,1,0,0,0,0,61,1.0437563,-74.940878,230,1,1.1,0.9,33.18,0.04,0,0
62258,1,0,0,0,0,61,1.0444374,-74.799303,230,1,1.1,0.9,33.14,0.04,0,0
62259,2,0,0,0,0,61,1.0404771,-82.518242,115,1,1.1,0.9,33.94,0.08,0,0
62260,1,0,0,0,0,61,1.0402455,-82.535155,115,1,1.1,0.9,33.95,0.08,0,0
62261,1,0,0,0,0,61,1.0329431,-82.149106,115,1,1.1,0.9,33.82,0.15,0,0
62262,2,0,0,0,0,61,1.0647536,-78.452149,13.8,1,1.1,0.9,33.65,0.09,0,0
62263,1,0,0,0,0,61,1.032715,-82.167788,115,1,1.1,0.9,33.83,0.16,0,0
62264,1,0,0,0,0,61,1.0329431,-82.149106,115,1,1.1,0.9,33.82,0.15,0,0
62265,1,0,0,0,0,61,1.0329431,-82.149106,115,1,1.1,0.9,33.82,0.15,0,0
62266,1,0,0,0,0,61,1.0329431,-82.149106,115,1,1.1,0.9,33.82,0.15,0,0
62267,1,0,0,0,340,61,1.0470001,-82.643236,500,1,1.1,0.9,34.05,-0,0,0
62268,1,0,0,0,0,61,1.0487195,-85.716838,230,1,1.1,0.9,34.09,0.05,0,0
62269,1,0,0,0,0,61,1.0525402,-86.732694,115,1,1.1,0.9,34.13,0.02,0,0
62270,2,0,0,0,0,61,1.0503281,-81.157862,18,1,1.1,0.9,34.03,0,0,0
62271,2,0,0,0,0,61,1.0496582,-81.493479,13.8,1,1.1,0.9,34.03,0,0,0
62272,2,0,0,0,0,61,1.0509199,-80.95079,13.8,1,1.1,0.9,34.01,0,0,0
62273,1,0,0,0,0,61,1.047033,-85.900547,230,1,1.1,0.9,34.14,0.06,0,0
62274,1,0,0,0,0,61,1.0487195,-85.716838,230,1,1.1,0.9,34.09,0.05,0,0
62275,1,0,0,0,0,61,1.0390562,-86.936378,115,1,1.1,0.9,34.11,0.04,0,0
62276,1,0,0,0,0,61,1.0383549,-87.80326,100,1,1.1,0.9,34.23,0.03,0,0
62277,1,0,0,0,0,61,1.0381788,-88.084155,24,1,1.1,0.9,34.27,0.03,0,0
62278,1,0,0,0,0,61,1.0381788,-88.084155,1,1,1.1,0.9,34.27,0.03,0,0
62279,2,0,0,0,0,61,1.0472776,-86.772464,18,1,1.1,0.9,34.1,0.03,0,0
62280,2,0,0,0,0,61,1.0390562,-86.936378,13.8,1,1.1,0.9,34.11,0.04,0,0
62281,2,0,0,0,0,61,1.0390562,-86.936378,13.8,1,1.1,0.9,34.11,0.04,0,0
62282,1,0,0,0,0,61,1.039071,-86.930245,115,1,1.1,0.9,34.11,0.04,0,0
62283,1,0,0,0,0,61,1.0390562,-86.936378,115,1,1.1,0.9,34.11,0.04,0,0
62284,1,0,0,0,136,61,1.0420001,-80.358346,500,1,1.1,0.9,33.82,0.01,0,0
62285,1,0,0,0,0,61,1.0429313,-82.83441,230,1,1.1,0.9,33.89,0.06,0,0
62286,1,0,0,0,0,61,1.0317281,-87.763649,115,1,1.1,0.9,34.27,0.15,0,0
62287,1,0,0,0,0,61,1.0283487,-91.783045,13.2,1,1.1,0.9,34.59,0.18,0,0
62288,1,0,0,0,0,61,1.0283487,-91.783045,1,1,1.1,0.9,34.59,0.18,0,0
62289,2,0,0,0,0,61,1.0420001,-80.358346,13.8,1,1.1,0.9,33.82,0.01,0,0
62290,2,0,0,0,0,61,1.0420001,-80.358346,13.8,1,1.1,0.9,33.82,0.01,0,0
62291,1,0,0,0,0,61,1.0420001,-80.358346,1,1,1.1,0.9,33.82,0.01,0,0
62292,2,0,0,0,0,61,1.058602,-79.646561,13.8,1,1.1,0.9,33.81,0,0,0
62293,2,0,0,0,0,61,1.0496061,-80.249144,13.8,1,1.1,0.9,33.82,0.01,0,0
62294,2,0,0,0,0,61,1.0412903,-87.462451,13.8,1,1.1,0.9,34.25,0.14,0,0
62295,2,0,0,0,0,61,1.0403779,-87.556482,13.8,1,1.1,0.9,34.26,0.15,0,0
62296,2,0,0,0,0,61,1.0317281,-87.763649,13.8,1,1.1,0.9,34.27,0.15,0,0
62297,1,0,0,0,0,61,1.042606,-82.916791,230,1,1.1,0.9,33.91,0.06,0,0
62298,1,0,0,0,0,61,1.0429313,-82.83441,230,1,1.1,0.9,33.89,0.06,0,0
62299,1,0,0,0,52,61,1.043,-78.948361,500,1,1.1,0.9,33.65,0,0,0
62300,1,0,0,0,0,61,1.0433941,-81.14324,230,1,1.1,0.9,33.64,0.01,0,0
62301,1,0,0,0,0,61,1.0430878,-84.799862,115,1,1.1,0.9,33.8,0.03,0,0
62302,2,0,0,0,0,61,1.0467652,-77.72576,13.8,1,1.1,0.9,33.63,0,0,0
62303,2,0,0,0,0,61,1.0475875,-77.441227,18,1,1.1,0.9,33.63,0,0,0
62304,2,0,0,0,0,61,1.0461714,-77.927318,18,1,1.1,0.9,33.64,0,0,0
62305,2,0,0,0,0,61,1.0463217,-77.889728,24,1,1.1,0.9,33.63,0,0,0
62306,2,0,0,0,0,61,1.0461822,-77.917339,13.8,1,1.1,0.9,33.64,0,0,0
62307,2,0,0,0,0,61,1.0473934,-77.508369,13.8,1,1.1,0.9,33.63,0,0,0
62308,1,0,0,0,0,61,1.0425876,-78.930676,500,1,1.1,0.9,33.66,-0.01,0,0
62309,1,0,0,0,0,61,1.043,-78.948361,500,1,1.1,0.9,33.65,0,0,0
62310,1,0,0,0,0,61,1.0405573,-81.62306,230,1,1.1,0.9,33.77,0.03,0,0
62311,1,0,0,0,0,61,1.0403203,-81.152209,230,1,1.1,0.9,33.69,0.04,0,0
62312,1,0,0,0,0,61,1.0440996,-84.426618,115,1,1.1,0.9,33.79,0.03,0,0
62313,2,0,0,0,0,61,1.0585804,-79.211143,13.8,1,1.1,0.9,33.65,0.02,0,0
62314,1,0,0,0,0,61,1.0412831,-81.1562,230,1,1.1,0.9,33.69,0.03,0,0
62315,1,0,0,0,0,61,1.0403203,-81.152209,230,1,1.1,0.9,33.69,0.04,0,0
62316,2,0,0,0,0,61,1.0311265,-87.42821,115,1,1.1,0.9,34.34,0.17,0,0
62317,1,0,0,0,0,61,1.0465808,-82.660692,500,1,1.1,0.9,34.05,0,0,0
62318,1,0,0,0,0,61,1.0476869,-85.549947,230,1,1.1,0.9,34.08,0.06,0,0
62319,1,0,0,0,0,61,1.0506165,-86.492016,115,1,1.1,0.9,34.07,0.06,0,0
62320,1,0,0,0,0,61,1.0522259,-86.972261,18,1,1.1,0.9,34.07,0.06,0,0
62321,1,0,0,0,0,61,1.0522259,-86.972261,1,1,1.1,0.9,34.07,0.06,0,0
62322,2,0,0,0,0,61,1.0649789,-76.101582,18,1,1.1,0.9,33.95,0,0,0
62323,2,0,0,0,0,61,1.0465808,-82.660692,13.8,1,1.1,0.9,34.05,0,0,0
62324,2,0,0,0,0,61,1.013186,-84.038043,20,1,1.1,0.9,34.04,0.06,0,0
62325,2,0,0,0,0,61,1.0132212,-83.916094,13.8,1,1.1,0.9,34.02,0.07,0,0
62326,1,0,0,0,0,61,1.0468263,-85.768012,230,1,1.1,0.9,34.13,0.06,0,0
62327,1,0,0,0,0,61,1.0476869,-85.549947,230,1,1.1,0.9,34.08,0.06,0,0
62328,1,0,0,0,0,61,1.0238421,-86.792762,230,1,1.1,0.9,34.24,0.13,0,0
