BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
62329,1,0,0,0,0,61,1.041,-88.191211,115,1,1.1,0.9,34.33,0.04,0,0
62330,2,0,0,0,0,61,1.0087255,-86.784518,18,1,1.1,0.9,34.26,0,0,0
62331,2,0,0,0,0,61,1.0087255,-86.784518,18,1,1.1,0.9,34.26,0,0,0
62332,1,0,0,0,0,61,0.9989672,-87.986245,1,1,1.1,0.9,34.32,0.04,0,0
62333,2,0,0,0,0,61,1.0069576,-84.739839,18,1,1.1,0.9,34.12,0,0,0
62334,1,0,0,0,0,61,1.0251334,-86.782538,230,1,1.1,0.9,34.23,0.11,0,0
62335,1,0,0,0,0,61,1.0238421,-86.792762,230,1,1.1,0.9,34.24,0.13,0,0
62336,1,0,0,0,98,61,1.046,-77.977297,500,1,1.1,0.9,33.53,0,0,0
62337,1,0,0,0,0,61,1.0450429,-80.963482,230,1,1.1,0.9,33.66,0.01,0,0
62338,1,0,0,0,0,61,1.0461071,-83.681804,115,1,1.1,0.9,33.64,0.03,0,0
62339,1,0,0,0,0,61,1.0476175,-83.18572,100,1,1.1,0.9,33.67,0.03,0,0
62340,2,0,0,0,0,61,1.0523026,-76.162083,13.8,1,1.1,0.9,33.5,0,0,0
62341,2,0,0,0,0,61,1.052098,-76.201896,13.8,1,1.1,0.9,33.51,0,0,0
62342,2,0,0,0,0,61,1.0506118,-76.686573,13.2,1,1.1,0.9,33.51,0,0,0
62343,2,0,0,0,0,61,1.0515911,-76.424161,13.8,1,1.1,0.9,33.5,0,0,0
62344,1,0,0,0,0,61,1.0449344,-78.274412,500,1,1.1,0.9,33.6,0,0,0
62345,2,0,0,0,0,61,1.0432189,-76.558992,500,1,1.1,0.9,33.47,0.01,0,0
62346,1,0,0,0,0,61,1.0431242,-77.444119,230,1,1.1,0.9,33.45,0.02,0,0
62347,1,0,0,0,0,61,1.0425711,-79.216883,115,1,1.1,0.9,33.47,0,0,0
62348,1,0,0,0,51,61,1.0433863,-76.5421,500,1,1.1,0.9,33.47,0.01,0,0
62349,1,0,0,0,0,61,1.0432189,-76.558992,500,1,1.1,0.9,33.47,0.01,0,0
62350,2,0,0,0,0,61,1.0411454,-79.230383,115,1,1.1,0.9,33.47,0.02,0,0
62351,1,0,0,0,180,61,1.0421896,-83.611263,230,1,1.1,0.9,33.96,-0.01,0,0
62352,2,0,0,0,0,61,1.044,-86.065882,115,1,1.1,0.9,33.94,0,0,0
62353,1,0,0,0,0,61,1.0457272,-86.829869,100,1,1.1,0.9,34.05,0.01,0,0
62354,1,0,0,0,0,61,1.0429321,-86.157128,115,1,1.1,0.9,33.97,0.01,0,0
62355,1,0,0,0,0,61,1.04101,-83.541919,230,1,1.1,0.9,33.95,0.01,0,0
62356,1,0,0,0,0,61,1.0402449,-79.279115,115,1,1.1,0.9,33.41,0.09,0,0
62357,2,0,0,0,0,61,1.0313374,-74.655478,20,1,1.1,0.9,33.15,0.14,0,0
62358,1,0,0,0,0,61,1.0402245,-79.307226,115,1,1.1,0.9,33.42,0.09,0,0
62359,1,0,0,0,0,61,1.0408862,-80.682825,500,1,1.1,0.9,33.88,0.03,0,0
62360,1,0,0,0,0,61,1.0465819,-80.970902,230,1,1.1,0.9,33.9,0.02,0,0
62361,1,0,0,0,0,61,1.044901,-83.910577,115,1,1.1,0.9,34.18,0.04,0,0
62362,2,0,0,0,0,61,1.0115244,-80.449686,13.8,1,1.1,0.9,33.87,0.03,0,0
62363,2,0,0,0,0,61,1.0115244,-80.449686,13.8,1,1.1,0.9,33.87,0.03,0,0
62364,1,0,0,0,0,61,1.0093305,-80.687392,1,1,1.1,0.9,33.88,0.03,0,0
62365,2,0,0,0,0,61,1.0160218,-79.954743,13.8,1,1.1,0.9,33.86,0.03,0,0
62366,2,0,0,0,0,61,1.0115875,-80.439867,13.8,1,1.1,0.9,33.87,0.03,0,0
62367,1,0,0,0,0,61,1.0459447,-80.966881,230,1,1.1,0.9,33.9,0.03,0,0
62368,1,0,0,0,0,61,1.0465819,-80.970902,230,1,1.1,0.9,33.9,0.02,0,0
62369,1,0,0,0,0,61,1.0413021,-80.706371,500,1,1.1,0.9,33.88,0.03,0,0
62370,1,0,0,0,0,61,1.0344123,-83.764366,115,1,1.1,0.9,34.18,0.15,0,0
62371,2,0,0,0,0,61,1.023799,-83.54691,13.8,1,1.1,0.9,34.17,0.15,0,0
62372,2,0,0,0,0,61,1.0232522,-83.59959,13.8,1,1.1,0.9,34.18,0.15,0,0
62373,2,0,0,0,0,61,1.0240395,-83.529008,13.8,1,1.1,0.9,34.17,0.14,0,0
62374,1,0,0,0,0,61,1.0343906,-83.765722,115,1,1.1,0.9,34.19,0.15,0,0
62375,1,0,0,0,0,61,1.0344123,-83.764366,115,1,1.1,0.9,34.18,0.15,0,0
62376,2,0,0,0,0,61,1.0432686,-84.238125,115,1,1.1,0.9,33.77,0.04,0,0
62377,1,0,0,0,0,61,1.0432197,-84.269805,115,1,1.1,0.9,33.78,0.04,0,0
62378,1,0,0,0,0,61,1.041,-77.398464,115,1,1.1,0.9,33.18,0.04,0,0
62379,2,0,0,0,0,61,1.01014,-71.21874,13.8,1,1.1,0.9,32.85,0,0,0
62380,1,0,0,0,0,61,1.0405832,-77.458183,115,1,1.1,0.9,33.2,0.05,0,0
62381,2,0,0,0,0,61,1.0309367,-87.367894,115,1,1.1,0.9,34.22,0.11,0,0
62382,2,0,0,0,0,61,1.038,-87.131995,100,1,1.1,0.9,34.04,0,0,0
62383,1,0,0,0,0,61,1.0308261,-87.379242,115,1,1.1,0.9,34.22,0.11,0,0
62384,1,0,0,0,0,61,1.0309367,-87.367894,115,1,1.1,0.9,34.22,0.11,0,0
62385,1,0,0,0,0,61,1.0309367,-87.367894,115,1,1.1,0.9,34.22,0.11,0,0
62386,1,0,0,0,-390,61,1.04,-71.770057,500,1,1.1,0.9,32.92,0.01,0,0
62387,1,0,0,0,0,61,1.0475058,-74.364036,230,1,1.1,0.9,32.98,0.04,0,0
62388,1,0,0,0,0,61,1.0503245,-76.455342,115,1,1.1,0.9,32.98,0.06,0,0
62389,2,0,0,0,0,61,1.0412601,-69.053176,13.8,1,1.1,0.9,32.86,0,0,0
62390,2,0,0,0,0,61,1.0428875,-70.859912,13.8,1,1.1,0.9,32.9,0,0,0
62391,1,0,0,0,0,61,1.04029,-72.42082,500,1,1.1,0.9,33.08,-0.01,0,0
62392,1,0,0,0,0,61,1.0472005,-74.477857,230,1,1.1,0.9,33.02,0.03,0,0
62393,2,0,0,0,0,61,1.039,-78.87414,115,1,1.1,0.9,33.46,0,0,0
62394,2,0,0,0,0,61,1.0370154,-77.938237,115,1,1.1,0.9,33.34,0.09,0,0
62395,1,0,0,0,0,61,1.0369722,-77.950435,115,1,1.1,0.9,33.35,0.09,0,0
62396,1,0,0,0,0,61,1.0370154,-77.938237,115,1,1.1,0.9,33.34,0.09,0,0
62397,1,0,0,0,0,61,1.0370154,-77.938237,115,1,1.1,0.9,33.34,0.09,0,0
62398,1,0,0,0,163,61,1.0440001,-80.83552,500,1,1.1,0.9,33.89,0,0,0
62399,1,0,0,0,0,61,1.0450816,-81.82917,230,1,1.1,0.9,33.88,0.02,0,0
62400,1,0,0,0,0,61,1.039241,-83.896952,115,1,1.1,0.9,33.92,0.06,0,0
62401,1,0,0,0,0,61,1.0372321,-84.754894,13.8,1,1.1,0.9,33.94,0.08,0,0
62402,1,0,0,0,0,61,1.0372321,-84.754894,1,1,1.1,0.9,33.94,0.08,0,0
62403,2,0,0,0,0,61,1.0337884,-79.660119,13.8,1,1.1,0.9,33.87,0,0,0
62404,1,0,0,0,0,61,1.0438055,-81.845327,230,1,1.1,0.9,33.89,0.03,0,0
62405,1,0,0,0,0,61,1.0450816,-81.82917,230,1,1.1,0.9,33.88,0.02,0,0
62406,2,0,0,0,0,61,1.0355339,-88.043546,115,1,1.1,0.9,34.31,0.06,0,0
63001,1,29.42,5.35,0,0,63,1.0234258,-72.609939,69,1,1.1,0.9,33.6,0.46,0,0
63002,1,0,0,0,0,63,1.0235622,-72.594128,69,1,1.1,0.9,33.59,0.46,0,0
63003,1,13.37,5.65,0,0,63,1.0442536,-68.279336,69,1,1.1,0.9,32.29,0.3,0,0
63004,1,48.44,1.45,0,0,63,1.0285717,-68.456305,138,1,1.1,0.9,32.66,0.2,0,0
63005,1,48.44,11.13,0,0,63,1.043263,-70.932377,69,1,1.1,0.9,32.55,0.33,0,0
63006,1,0,0,0,0,63,1.0151245,-68.128228,138,1,1.1,0.9,32.62,0.29,0,0
63007,1,57.04,20.9,0,0,63,1.0402993,-71.760645,69,1,1.1,0.9,32.8,0.33,0,0
63008,1,0,0,0,0,63,1.0157514,-68.070061,138,1,1.1,0.9,32.6,0.29,0,0
63009,1,0,0,0,0,63,1.0201746,-66.204483,138,1,1.1,0.9,32.38,0.25,0,0
63010,1,0,0,0,0,63,1.0447739,-70.79101,69,1,1.1,0.9,32.48,0.31,0,0
63011,1,57.04,17.87,0,0,63,1.0198323,-66.234802,138,1,1.1,0.9,32.39,0.26,0,0
63012,1,0,0,0,0,63,1.0216196,-65.988913,138,1,1.1,0.9,32.34,0.24,0,0
63013,1,0,0,0,0,63,1.0201746,-66.204483,138,1,1.1,0.9,32.38,0.25,0,0
63014,1,0,0,0,0,63,1.0341353,-71.638957,69,1,1.1,0.9,32.88,0.39,0,0
63015,1,39.77,8.24,0,0,63,1.0339412,-71.660736,69,1,1.1,0.9,32.89,0.39,0,0
63016,1,0,0,0,0,63,1.0399235,-71.52913,69,1,1.1,0.9,32.76,0.34,0,0
63017,1,39.77,10.52,0,0,63,1.0397195,-71.551962,69,1,1.1,0.9,32.76,0.34,0,0
63018,1,33.58,5.01,0,0,63,1.030608,-70.503368,69,1,1.1,0.9,32.65,0.45,0,0
63019,1,0,0,0,0,63,1.0407988,-70.777975,69,1,1.1,0.9,32.41,0.33,0,0
63020,1,0,0,0,0,63,1.0409266,-70.760306,69,1,1.1,0.9,32.41,0.32,0,0
63021,1,33.58,4.74,0,0,63,1.0406652,-70.795179,69,1,1.1,0.9,32.42,0.33,0,0
63022,1,15.18,7.26,0,0,63,1.0279856,-68.821393,69,1,1.1,0.9,32.86,0.52,0,0
63023,1,0,0,0,0,63,1.028063,-70.929298,69,1,1.1,0.9,33.61,0.43,0,0
63024,1,7.02,3.01,0,0,63,1.0280143,-70.932822,69,1,1.1,0.9,33.62,0.43,0,0
63025,1,10.26,3.97,0,0,63,1.0398791,-70.927163,69,1,1.1,0.9,32.64,0.35,0,0
63026,1,52.9,5.3,0,0,63,1.0336719,-73.654687,69,1,1.1,0.9,33.49,0.3,0,0
63027,1,0,0,0,0,63,1.0417513,-69.39208,138,1,1.1,0.9,32.68,0.14,0,0
63028,1,52.9,19.44,0,0,63,1.0414069,-69.419389,138,1,1.1,0.9,32.69,0.14,0,0
63029,1,36.38,3.04,0,0,63,1.0341661,-72.497742,69,1,1.1,0.9,33.15,0.34,0,0
63030,1,0,0,0,0,63,1.03358,-73.209365,69,1,1.1,0.9,33.29,0.35,0,0
63031,1,36.38,3.66,0,0,63,1.0334477,-73.228355,69,1,1.1,0.9,33.3,0.35,0,0
63032,1,38.63,4.63,0,0,63,1.0380056,-72.371689,69,1,1.1,0.9,33,0.33,0,0
63033,1,41.34,14.05,0,0,63,1.036659,-70.350778,138,1,1.1,0.9,33,0.22,0,0
63034,1,7.37,2.13,0,0,63,1.0385969,-72.149316,69,1,1.1,0.9,33.62,0.35,0,0
63035,1,0,0,0,0,63,1.038641,-72.145046,69,1,1.1,0.9,33.62,0.35,0,0
63036,1,37.05,2.17,0,0,63,1.0323334,-71.196205,69,1,1.1,0.9,33.06,0.39,0,0
63037,1,37.05,6,0,0,63,1.0359613,-72.196128,69,1,1.1,0.9,33.01,0.36,0,0
63038,1,15.94,0.78,0,0,63,1.028077,-71.606428,69,1,1.1,0.9,33.78,0.41,0,0
63039,1,0,0,0,0,63,1.026821,-71.786863,138,1,1.1,0.9,33.03,0.32,0,0
63040,1,0,0,0,0,63,1.0213314,-73.6107,69,1,1.1,0.9,33.42,0.48,0,0
63041,1,0,0,0,0,63,1.0272579,-71.73649,138,1,1.1,0.9,33.02,0.32,0,0
63042,1,70.31,17.71,0,0,63,1.0264233,-71.828384,138,1,1.1,0.9,33.05,0.33,0,0
63043,1,0,0,0,0,63,1.026821,-71.786863,138,1,1.1,0.9,33.03,0.32,0,0
63044,1,0,0,0,-156,63,1.0435266,-67.335117,500,1,1.1,0.9,32.54,0.09,0,0
63045,1,0,0,0,0,63,1.0372721,-70.305831,138,1,1.1,0.9,32.71,0.23,0,0
63046,1,0,0,0,0,63,1.0298844,-72.542397,69,1,1.1,0.9,32.89,0.37,0,0
63047,1,70.31,11.35,0,0,63,1.0432579,-67.377456,500,1,1.1,0.9,32.54,0.09,0,0
63048,1,0,0,0,0,63,1.0221955,-72.890331,69,1,1.1,0.9,33.7,0.46,0,0
63049,1,36.8,6.58,0,0,63,1.022016,-72.911679,69,1,1.1,0.9,33.71,0.47,0,0
63050,1,36.8,12.93,0,0,63,1.0180457,-73.818975,69,1,1.1,0.9,33.56,0.52,0,0
63051,1,55.57,19.54,0,0,63,1.033606,-69.203903,138,1,1.1,0.9,32.71,0.17,0,0
63052,1,64.86,22.99,0,0,63,1.0481924,-68.256345,138,1,1.1,0.9,32.46,0.11,0,0
63053,1,0,0,0,0,63,1.0275054,-71.329172,69,1,1.1,0.9,33.32,0.45,0,0
63054,1,38.23,9.7,0,0,63,1.0273024,-71.35096,69,1,1.1,0.9,33.32,0.45,0,0
63055,1,0,0,0,0,63,1.015208,-66.802319,138,1,1.1,0.9,32.47,0.29,0,0
63056,1,38.23,10.6,0,0,63,1.0149891,-66.825834,138,1,1.1,0.9,32.48,0.29,0,0
63057,1,0,0,0,0,63,1.0154434,-66.778983,138,1,1.1,0.9,32.47,0.28,0,0
63058,1,11.15,3.55,0,0,63,1.0070274,-74.747959,69,1,1.1,0.9,34.44,0.66,0,0
63059,1,49.07,20.45,0,0,63,1.040223,-73.522563,69,1,1.1,0.9,33.24,0.25,0,0
63060,1,0,0,0,0,63,1.0317031,-69.779822,138,1,1.1,0.9,32.84,0.2,0,0
63061,1,0,0,0,0,63,1.0436701,-73.329392,69,1,1.1,0.9,33.13,0.2,0,0
63062,1,49.07,13.63,0,0,63,1.0314224,-69.806456,138,1,1.1,0.9,32.85,0.2,0,0
63063,1,0,0,0,0,63,1.0262211,-72.914814,69,1,1.1,0.9,33.08,0.39,0,0
63064,1,42.1,4.82,0,0,63,1.0260552,-72.937953,69,1,1.1,0.9,33.09,0.39,0,0
63065,1,42.1,10.08,0,0,63,1.034496,-74.084219,69,1,1.1,0.9,33.52,0.26,0,0
63066,1,24.75,14.28,0,0,63,1.0175548,-73.825098,69,1,1.1,0.9,33.55,0.53,0,0
63067,1,0,0,0,158,63,1.0448645,-64.33323,500,1,1.1,0.9,32.25,0.04,0,0
63068,1,0,0,0,0,63,1.0537246,-67.055167,138,1,1.1,0.9,32.24,0.08,0,0
63069,1,0,0,0,0,63,1.0443558,-64.124612,500,1,1.1,0.9,32.2,0.06,0,0
63070,1,51.48,14.89,0,0,63,1.0445715,-64.361491,500,1,1.1,0.9,32.26,0.04,0,0
63071,1,53.61,3.34,0,0,63,1.0260966,-70.08758,138,1,1.1,0.9,32.91,0.22,0,0
63072,1,0,0,0,0,63,1.0382271,-73.274348,69,1,1.1,0.9,33.26,0.25,0,0
63073,1,53.61,4.32,0,0,63,1.0380661,-73.304122,69,1,1.1,0.9,33.27,0.25,0,0
63074,1,0,0,0,0,63,1.0398792,-65.75721,500,1,1.1,0.9,32.37,0.08,0,0
63075,1,0,0,0,0,63,1.0442454,-68.980829,138,1,1.1,0.9,32.57,0.1,0,0
63076,1,0,0,0,0,63,1.0465381,-72.869419,69,1,1.1,0.9,32.99,0.16,0,0
63077,1,59.65,19.03,0,0,63,1.0395567,-65.787719,500,1,1.1,0.9,32.38,0.08,0,0
63078,1,0,0,0,0,63,1.0416242,-69.137104,138,1,1.1,0.9,32.63,0.12,0,0
63079,1,0,0,0,0,63,1.0280422,-73.764172,69,1,1.1,0.9,33.59,0.35,0,0
63080,1,59.65,9.09,0,0,63,1.0277788,-73.800346,69,1,1.1,0.9,33.6,0.35,0,0
63081,1,4.78,0.75,0,0,63,1.0037581,-75.025881,69,1,1.1,0.9,34.32,0.68,0,0
63082,1,35.32,8.61,0,0,63,1.003581,-75.046711,69,1,1.1,0.9,34.32,0.69,0,0
63083,1,36.93,4.35,0,0,63,1.0248561,-73.09918,69,1,1.1,0.9,33.17,0.43,0,0
63084,1,0,0,0,260,63,1.0444345,-66.013298,500,1,1.1,0.9,32.47,0.06,0,0
63085,1,0,0,0,0,63,1.0488066,-66.63603,345,1,1.1,0.9,32.52,0.08,0,0
63086,1,0,0,0,0,63,1.0546181,-69.629109,138,1,1.1,0.9,32.66,0.08,0,0
63087,1,0,0,0,0,63,1.0471696,-66.45631,345,1,1.1,0.9,32.49,0.11,0,0
63088,1,60.46,24.76,0,0,63,1.0483888,-66.665754,345,1,1.1,0.9,32.53,0.08,0,0
63089,1,0,0,0,0,63,1.0451971,-65.974959,500,1,1.1,0.9,32.45,0.05,0,0
63090,1,60.46,8.86,0,0,63,1.0497723,-70.518326,138,1,1.1,0.9,32.82,0.11,0,0
63091,1,17.03,4.6,0,0,63,1.0195772,-73.733318,69,1,1.1,0.9,34.27,0.55,0,0
63092,1,0,0,0,0,63,1.0196632,-73.723766,69,1,1.1,0.9,34.27,0.55,0,0
63093,1,0,0,0,0,63,1.0395815,-69.424678,69,1,1.1,0.9,32.41,0.34,0,0
63094,1,20.48,5.13,0,0,63,1.0394811,-69.436985,69,1,1.1,0.9,32.41,0.34,0,0
63095,1,0,0,0,0,63,1.009391,-64.364202,138,1,1.1,0.9,32.23,0.31,0,0
63096,1,37.85,11.24,0,0,63,1.0091761,-64.387021,138,1,1.1,0.9,32.23,0.31,0,0
63097,1,0,0,0,0,63,0.9908827,-66.22329,138,1,1.1,0.9,32.55,0.41,0,0
63098,1,3.93,0.99,0,0,63,1.043848,-69.052775,69,1,1.1,0.9,32.48,0.32,0,0
63099,1,0,0,0,0,63,0.9915623,-66.157587,138,1,1.1,0.9,32.54,0.41,0,0
63100,1,0,0,0,0,63,0.9908827,-66.22329,138,1,1.1,0.9,32.55,0.41,0,0
63101,1,39.66,8.99,0,0,63,0.9906703,-66.248563,138,1,1.1,0.9,32.56,0.41,0,0
63102,1,45.58,8.74,0,0,63,1.0206886,-74.319616,69,1,1.1,0.9,33.76,0.48,0,0
63103,1,0,0,0,30,63,1.0370608,-75.678153,69,1,1.1,0.9,34.14,-0.02,0,0
63104,1,37.87,13.3,0,0,63,1.0159645,-78.442961,18,1,1.1,0.9,34.28,0.04,0,0
63105,1,0,0,0,0,63,1.0387184,-75.477802,18,1,1.1,0.9,34.13,-0.02,0,0
63106,1,0,0,0,0,63,1.0387184,-75.477802,1,1,1.1,0.9,34.13,-0.02,0,0
63107,1,0,0,0,0,63,1.0369784,-75.655303,69,1,1.1,0.9,34.14,-0.02,0,0
63108,1,0,0,0,0,63,1.0370608,-75.678153,69,1,1.1,0.9,34.14,-0.02,0,0
63109,1,0,0,0,0,63,1.0370608,-75.678153,69,1,1.1,0.9,34.14,-0.02,0,0
63110,1,0,0,0,0,63,1.0378527,-73.314343,69,1,1.1,0.9,33.23,0.3,0,0
63111,1,37.87,4.52,0,0,63,1.0377152,-73.335891,69,1,1.1,0.9,33.23,0.3,0,0
63112,1,34.23,13.7,0,0,63,1.0384558,-73.574251,69,1,1.1,0.9,33.28,0.27,0,0
63113,1,0,0,0,0,63,1.0363795,-69.577228,69,1,1.1,0.9,32.74,0.4,0,0
63114,1,6.48,1.86,0,0,63,1.036344,-69.580698,69,1,1.1,0.9,32.74,0.4,0,0
63115,1,72.79,19.38,0,0,63,1.0261306,-68.738331,138,1,1.1,0.9,32.73,0.19,0,0
63116,1,0,0,0,0,63,1.0261569,-69.294273,138,1,1.1,0.9,32.82,0.19,0,0
63117,1,72.79,2.12,0,0,63,1.0259687,-69.340919,138,1,1.1,0.9,32.83,0.19,0,0
63118,1,0,0,0,0,63,1.0237437,-69.74837,138,1,1.1,0.9,32.93,0.2,0,0
63119,1,56.03,14.1,0,0,63,1.0410026,-72.887615,69,1,1.1,0.9,33.09,0.25,0,0
63120,1,0,0,0,0,63,1.0244047,-69.689592,138,1,1.1,0.9,32.91,0.2,0,0
63121,1,0,0,0,0,63,1.0414701,-72.742938,69,1,1.1,0.9,32.92,0.25,0,0
63122,1,57.88,13.79,0,0,63,1.0412043,-72.774588,69,1,1.1,0.9,32.93,0.25,0,0
63123,1,0,0,0,0,63,1.0417397,-72.711537,69,1,1.1,0.9,32.92,0.25,0,0
63124,1,45.19,27.16,0,0,63,1.0369085,-69.023249,69,1,1.1,0.9,32.1,0.42,0,0
63125,1,0,0,0,0,63,1.0372816,-69.002554,69,1,1.1,0.9,32.1,0.42,0,0
63126,1,0,0,0,0,63,1.033086,-72.542436,69,1,1.1,0.9,33.04,0.39,0,0
63127,1,37.07,13.1,0,0,63,1.0328613,-72.563683,69,1,1.1,0.9,33.05,0.4,0,0
63128,1,0,0,0,594,63,1.0398024,-66.77034,500,1,1.1,0.9,32.61,0.04,0,0
63129,1,0,0,0,0,63,1.0401216,-68.804812,138,1,1.1,0.9,32.64,0.07,0,0
63130,1,71.59,9.66,0,0,63,1.0395047,-66.812621,500,1,1.1,0.9,32.62,0.05,0,0
63131,1,0,0,0,0,63,1.0415997,-65.943924,500,1,1.1,0.9,32.38,0.07,0,0
63132,1,0,0,0,0,63,1.0398024,-66.77034,500,1,1.1,0.9,32.61,0.04,0,0
63133,1,0,0,0,0,63,1.0183243,-69.818113,138,1,1.1,0.9,32.87,0.28,0,0
63134,1,0,0,0,0,63,1.0398107,-73.17607,69,1,1.1,0.9,33.15,0.29,0,0
63135,1,71.59,19.48,0,0,63,1.017906,-69.860183,138,1,1.1,0.9,32.89,0.28,0,0
63136,1,0,0,0,0,63,1.0194296,-69.709804,138,1,1.1,0.9,32.84,0.27,0,0
63137,1,0,0,0,0,63,1.0315058,-72.571316,69,1,1.1,0.9,33.15,0.41,0,0
63138,1,38.73,14.01,0,0,63,1.03126,-72.592169,69,1,1.1,0.9,33.16,0.41,0,0
63139,1,0,0,0,0,63,1.0317415,-72.550919,69,1,1.1,0.9,33.14,0.4,0,0
63140,1,0,0,0,0,63,1.0377386,-74.072553,69,1,1.1,0.9,33.42,0.28,0,0
63141,1,38.73,8.46,0,0,63,1.0375411,-74.096046,69,1,1.1,0.9,33.43,0.28,0,0
63142,1,38.19,15.01,0,0,63,1.0309848,-71.736342,69,1,1.1,0.9,32.94,0.42,0,0
63143,1,0,0,0,0,63,1.038378,-73.779031,69,1,1.1,0.9,33.36,0.29,0,0
63144,1,38.19,11.08,0,0,63,1.0381688,-73.79921,69,1,1.1,0.9,33.37,0.29,0,0
63145,1,0,0,0,0,63,1.0386018,-73.75902,69,1,1.1,0.9,33.35,0.28,0,0
63146,1,0,0,0,0,63,1.0362463,-72.133119,69,1,1.1,0.9,33.01,0.34,0,0
63147,1,52.16,4.1,0,0,63,1.0360928,-72.161697,69,1,1.1,0.9,33.02,0.34,0,0
63148,1,49,21.41,0,0,63,1.0366,-73.380505,69,1,1.1,0.9,33.35,0.28,0,0
63149,1,0,0,0,0,63,1.0237327,-68.784235,138,1,1.1,0.9,32.6,0.24,0,0
63150,1,47.75,23.8,0,0,63,1.0233326,-68.810791,138,1,1.1,0.9,32.61,0.24,0,0
63151,1,0,0,0,0,63,1.0337465,-74.431636,69,1,1.1,0.9,33.65,0.31,0,0
63152,1,36.39,24.31,0,0,63,1.0333835,-74.450189,69,1,1.1,0.9,33.66,0.31,0,0
63153,1,0,0,0,0,63,1.0358928,-74.721197,69,1,1.1,0.9,33.65,0.28,0,0
63154,1,36.39,1.67,0,0,63,1.0357869,-74.743453,69,1,1.1,0.9,33.66,0.28,0,0
63155,1,43.6,8.91,0,0,63,1.0381537,-73.440439,69,1,1.1,0.9,33.19,0.29,0,0
63156,1,0,0,0,0,63,1.0383595,-73.414357,69,1,1.1,0.9,33.18,0.29,0,0
63157,1,43.6,13.15,0,0,63,1.0375592,-74.673318,69,1,1.1,0.9,33.65,0.25,0,0
63158,1,0,0,0,0,63,1.0310271,-69.611947,138,1,1.1,0.9,32.88,0.15,0,0
63159,1,0,0,0,0,63,1.0457213,-73.442073,69,1,1.1,0.9,33.09,0.21,0,0
63160,1,63.19,14.48,0,0,63,1.0307419,-69.644998,138,1,1.1,0.9,32.89,0.15,0,0
63161,1,0,0,0,0,63,1.0327805,-69.433771,138,1,1.1,0.9,32.82,0.13,0,0
63162,1,0,0,0,0,63,1.0334755,-74.579049,69,1,1.1,0.9,33.7,0.31,0,0
63163,1,0,0,0,0,63,1.0334755,-74.579049,13.8,1,1.1,0.9,33.7,0.31,0,0
63164,1,0,0,0,0,63,1.0334755,-74.579049,13.8,1,1.1,0.9,33.7,0.31,0,0
63165,1,0,0,0,0,63,1.0334755,-74.579049,1,1,1.1,0.9,33.7,0.31,0,0
63166,1,36.64,4.5,0,0,63,1.0333332,-74.601074,69,1,1.1,0.9,33.71,0.31,0,0
63167,1,42.21,12.16,0,0,63,1.0397842,-74.899004,69,1,1.1,0.9,33.69,0.2,0,0
63168,1,0,0,0,0,63,1.0400053,-74.877685,69,1,1.1,0.9,33.68,0.2,0,0
63169,1,23.08,3.19,0,0,63,1.04157,-73.784037,69,1,1.1,0.9,33.24,0.26,0,0
63170,1,0,0,0,0,63,1.0223131,-69.762527,138,1,1.1,0.9,32.81,0.23,0,0
63171,1,0,0,0,0,63,1.0223131,-69.762527,13.2,1,1.1,0.9,32.81,0.23,0,0
63172,1,0,0,0,0,63,1.0223131,-69.762527,13.2,1,1.1,0.9,32.81,0.23,0,0
63173,1,0,0,0,0,63,1.0223131,-69.762527,1,1,1.1,0.9,32.81,0.23,0,0
63174,1,47.06,13.54,0,0,63,1.0223488,-69.759395,138,1,1.1,0.9,32.81,0.23,0,0
63175,1,6.14,2.23,0,0,63,1.0222736,-69.766006,138,1,1.1,0.9,32.81,0.24,0,0
63176,1,41.68,8.45,0,0,63,1.0339614,-71.718307,69,1,1.1,0.9,32.8,0.41,0,0
63177,1,41.68,3.62,0,0,63,1.0250601,-72.932665,69,1,1.1,0.9,33.36,0.45,0,0
63178,1,0,0,0,0,63,1.0413795,-73.886302,69,1,1.1,0.9,33.35,0.23,0,0
63179,1,38.85,5.46,0,0,63,1.0412363,-73.907469,69,1,1.1,0.9,33.35,0.23,0,0
63180,1,0,0,0,0,63,1.0394171,-74.859197,69,1,1.1,0.9,33.74,0.16,0,0
63181,1,38.85,7.04,0,0,63,1.0392422,-74.882629,69,1,1.1,0.9,33.74,0.16,0,0
63182,1,0,0,0,0,63,1.0272541,-70.726495,138,1,1.1,0.9,33.06,0.16,0,0
63183,1,0,0,0,0,63,1.0463011,-74.409762,69,1,1.1,0.9,33.45,0.14,0,0
63184,1,0,0,0,0,63,1.0284856,-70.624869,138,1,1.1,0.9,33.02,0.15,0,0
63185,1,57.16,5.49,0,0,63,1.0270588,-70.759689,138,1,1.1,0.9,33.07,0.16,0,0
63186,1,0,0,0,0,63,1.0272541,-70.726495,138,1,1.1,0.9,33.06,0.16,0,0
63187,1,0,0,0,0,63,1.0377108,-73.702759,69,1,1.1,0.9,33.34,0.3,0,0
63188,1,45.65,32.35,0,0,63,1.0372817,-73.724804,69,1,1.1,0.9,33.35,0.3,0,0
63189,1,17.84,4.15,0,0,63,1.0373584,-69.379261,69,1,1.1,0.9,32.17,0.41,0,0
63190,1,35.24,9.97,0,0,63,1.0404603,-73.182702,69,1,1.1,0.9,33.08,0.27,0,0
63191,1,35.24,11,0,0,63,1.0342682,-74.793776,69,1,1.1,0.9,33.69,0.3,0,0
63192,1,0,0,0,0,63,1.040933,-72.751332,69,1,1.1,0.9,32.94,0.26,0,0
63193,1,45.39,6.53,0,0,63,1.0407455,-72.777448,69,1,1.1,0.9,32.94,0.26,0,0
63194,1,37.11,14,0,0,63,1.0337257,-74.656378,69,1,1.1,0.9,33.73,0.28,0,0
63195,1,37.11,16.75,0,0,63,1.0378019,-74.175923,69,1,1.1,0.9,33.43,0.29,0,0
63196,1,40.67,6.3,0,0,63,1.0332309,-72.64457,69,1,1.1,0.9,33.11,0.36,0,0
63197,1,0,0,0,0,63,1.034494,-72.566596,69,1,1.1,0.9,33.06,0.35,0,0
63198,1,40.67,9.85,0,0,63,1.0343037,-72.587923,69,1,1.1,0.9,33.06,0.35,0,0
63199,1,22.62,8.57,0,0,63,1.0367355,-69.604114,69,1,1.1,0.9,32.23,0.41,0,0
63200,1,61.08,13.25,0,0,63,1.0336549,-73.178134,69,1,1.1,0.9,33.26,0.34,0,0
63201,1,0,0,0,0,63,1.0339552,-73.141673,69,1,1.1,0.9,33.25,0.34,0,0
63202,1,0,0,0,0,63,1.0375802,-73.587197,69,1,1.1,0.9,33.36,0.26,0,0
63203,1,38.69,9.43,0,0,63,1.037375,-73.607779,69,1,1.1,0.9,33.37,0.26,0,0
63204,1,0,0,0,0,63,1.033453,-69.545392,138,1,1.1,0.9,32.81,0.11,0,0
63205,1,64.64,14.66,0,0,63,1.0331123,-69.580604,138,1,1.1,0.9,32.82,0.12,0,0
63206,1,0,0,0,0,63,1.0337388,-69.510188,138,1,1.1,0.9,32.8,0.11,0,0
63207,1,0,0,0,0,63,1.0193533,-68.297113,138,1,1.1,0.9,32.69,0.25,0,0
63208,1,0,0,0,0,63,1.0413447,-71.206939,115,1,1.1,0.9,32.79,0.25,0,0
63209,1,0,0,0,0,63,1.0331378,-72.226995,69,1,1.1,0.9,32.95,0.4,0,0
63210,1,0,0,0,0,63,1.02087,-73.868642,13.8,1,1.1,0.9,33.23,0.62,0,0
63211,1,0,0,0,0,63,1.02087,-73.868642,1,1,1.1,0.9,33.23,0.62,0,0
63212,1,74.88,25.49,0,0,63,1.0405288,-71.256951,115,1,1.1,0.9,32.8,0.26,0,0
63213,1,0,0,0,0,63,1.0203593,-68.237074,138,1,1.1,0.9,32.67,0.24,0,0
63214,1,0,0,0,0,63,1.030663,-68.703634,138,1,1.1,0.9,32.69,0.17,0,0
63215,1,74.88,11.38,0,0,63,1.0392718,-72.401969,69,1,1.1,0.9,32.83,0.31,0,0
63216,1,0,0,0,0,63,1.030831,-68.624248,138,1,1.1,0.9,32.67,0.17,0,0
63217,1,0,0,0,0,63,1.0392033,-64.365919,500,1,1.1,0.9,32.23,0.08,0,0
63218,1,0,0,0,0,63,1.0261578,-68.205997,138,1,1.1,0.9,32.47,0.22,0,0
63219,1,0,0,0,0,63,1.031859,-70.847343,69,1,1.1,0.9,32.66,0.44,0,0
63220,1,69.41,24.81,0,0,63,1.0387538,-64.401847,500,1,1.1,0.9,32.24,0.08,0,0
63221,1,69.41,4.46,0,0,63,1.0339717,-70.976723,69,1,1.1,0.9,32.64,0.41,0,0
63222,1,0,0,0,0,63,1.0275776,-66.292751,138,1,1.1,0.9,32.35,0.2,0,0
63223,1,0,0,0,0,63,1.0374508,-70.316859,69,1,1.1,0.9,32.35,0.4,0,0
63224,1,0,0,0,0,63,1.0423952,-71.787003,13.8,1,1.1,0.9,32.35,0.47,0,0
63225,1,0,0,0,0,63,1.0423952,-71.787003,1,1,1.1,0.9,32.35,0.47,0,0
63226,1,94.96,19.56,0,0,63,1.0271101,-66.347575,138,1,1.1,0.9,32.37,0.2,0,0
63227,1,0,0,0,0,63,1.0280436,-66.183209,138,1,1.1,0.9,32.33,0.2,0,0
63228,1,0,0,0,80,63,1.0390369,-62.461128,500,1,1.1,0.9,32.08,0.07,0,0
63229,1,0,0,0,0,63,1.0392243,-65.513361,138,1,1.1,0.9,32.15,0.11,0,0
63230,1,0,0,0,0,63,1.0468833,-69.783724,69,1,1.1,0.9,32.09,0.25,0,0
63231,1,0,0,0,0,63,1.0407577,-62.194167,500,1,1.1,0.9,32.01,0.06,0,0
63232,1,94.96,7.74,0,0,63,1.0387044,-62.5107,500,1,1.1,0.9,32.09,0.07,0,0
63233,1,0,0,0,0,63,1.0337705,-74.334994,69,1,1.1,0.9,33.61,0.32,0,0
63234,1,43.52,20.44,0,0,63,1.0334374,-74.356167,69,1,1.1,0.9,33.62,0.32,0,0
63235,1,0,0,0,0,63,1.0068335,-72.035849,138,1,1.1,0.9,33.21,0.26,0,0
63236,1,0,0,0,0,63,1.0453551,-74.366675,115,1,1.1,0.9,33.22,0.2,0,0
63237,1,0,0,0,0,63,1.0448734,-75.223586,69,1,1.1,0.9,33.63,0.14,0,0
63238,1,43.52,4.61,0,0,63,1.0066625,-72.060269,138,1,1.1,0.9,33.21,0.26,0,0
63239,1,0,0,0,0,63,1.0272564,-71.603244,138,1,1.1,0.9,33.19,0.16,0,0
63240,1,0,0,0,0,63,1.0368737,-74.62251,115,1,1.1,0.9,33.28,0.26,0,0
63241,1,0,0,0,0,63,1.0383253,-75.100848,69,1,1.1,0.9,33.77,0.21,0,0
63242,1,58.61,12.37,0,0,63,1.0369352,-74.693664,115,1,1.1,0.9,33.3,0.26,0,0
63243,1,0,0,0,0,63,1.02159,-70.589313,138,1,1.1,0.9,33.04,0.21,0,0
63244,1,0,0,0,0,63,1.0236664,-74.344092,115,1,1.1,0.9,33.3,0.37,0,0
63245,1,0,0,0,0,63,1.0390428,-74.625948,69,1,1.1,0.9,33.62,0.2,0,0
63246,1,0,0,0,0,63,1.029943,-77.99543,18,1,1.1,0.9,33.58,0.5,0,0
63247,1,0,0,0,0,63,1.029943,-77.99543,1,1,1.1,0.9,33.58,0.5,0,0
63248,1,56.81,27.34,0,0,63,1.0239313,-74.389817,115,1,1.1,0.9,33.32,0.37,0,0
63249,1,0,0,0,0,63,1.0217195,-70.550102,138,1,1.1,0.9,33.03,0.21,0,0
63250,1,0,0,0,310,63,1.0447416,-67.369137,500,1,1.1,0.9,32.62,0.04,0,0
63251,1,0,0,0,0,63,1.024876,-70.792763,138,1,1.1,0.9,32.92,0.16,0,0
63252,1,0,0,0,0,63,1.0369184,-74.287256,115,1,1.1,0.9,33.23,0.29,0,0
63253,1,61.4,18.23,0,0,63,1.0444253,-67.400288,500,1,1.1,0.9,32.63,0.04,0,0
63254,1,0,0,0,0,63,1.0440673,-67.034585,500,1,1.1,0.9,32.53,0.05,0,0
63255,1,0,0,0,606,63,1.0439751,-66.71846,500,1,1.1,0.9,32.55,0.02,0,0
63256,1,0,0,0,0,63,1.0407903,-70.114262,138,1,1.1,0.9,32.79,0.02,0,0
63257,1,0,0,0,0,63,1.0465932,-73.950856,115,1,1.1,0.9,33.1,0.16,0,0
63258,1,0,0,0,0,63,1.0367232,-70.226466,138,1,1.1,0.9,32.84,0.06,0,0
63259,1,61.4,8.91,0,0,63,1.0437358,-66.752224,500,1,1.1,0.9,32.55,0.02,0,0
63260,1,0,0,0,0,63,1.0437291,-66.385071,500,1,1.1,0.9,32.46,0.04,0,0
63261,1,0,0,0,0,63,1.013382,-71.524741,138,1,1.1,0.9,33.16,0.26,0,0
63262,1,0,0,0,0,63,1.0427296,-74.443826,115,1,1.1,0.9,33.24,0.21,0,0
63263,1,44.43,15.33,0,0,63,1.0130912,-71.54865,138,1,1.1,0.9,33.17,0.26,0,0
63264,1,0,0,0,0,63,1.0154239,-71.418982,138,1,1.1,0.9,33.13,0.24,0,0
63265,1,49.53,16.96,0,0,63,1.037016,-74.355897,69,1,1.1,0.9,33.52,0.28,0,0
63266,1,0,0,0,0,63,1.0373239,-74.328499,69,1,1.1,0.9,33.52,0.28,0,0
63267,1,0,0,0,0,63,1.036885,-75.398937,69,1,1.1,0.9,33.87,0.21,0,0
63268,1,40.2,8.8,0,0,63,1.0366692,-75.42304,69,1,1.1,0.9,33.88,0.22,0,0
63269,1,40.2,4.09,0,0,63,1.0370679,-75.388934,69,1,1.1,0.9,33.9,0.2,0,0
63270,1,0,0,0,0,63,1.0328239,-75.153328,69,1,1.1,0.9,33.78,0.32,0,0
63271,1,0,0,0,0,63,1.0330648,-75.134959,69,1,1.1,0.9,33.77,0.32,0,0
63272,1,32.02,15.74,0,0,63,1.032601,-75.168683,69,1,1.1,0.9,33.78,0.32,0,0
63273,1,9.32,2.05,0,0,63,1.0395131,-74.986027,69,1,1.1,0.9,33.79,0.14,0,0
63274,1,0,0,0,0,63,1.0430485,-75.058942,69,1,1.1,0.9,33.61,0.24,0,0
63275,1,29.02,18.42,0,0,63,1.0428006,-75.072309,69,1,1.1,0.9,33.61,0.24,0,0
63276,1,0,0,0,0,63,1.0262901,-70.818835,138,1,1.1,0.9,33.05,0.17,0,0
63277,1,0,0,0,0,63,1.0237871,-74.354603,115,1,1.1,0.9,33.27,0.34,0,0
63278,1,42.86,4.12,0,0,63,1.0261432,-70.842405,138,1,1.1,0.9,33.06,0.17,0,0
63279,1,0,0,0,0,63,1.0266528,-70.738781,138,1,1.1,0.9,33.03,0.17,0,0
63280,1,32.76,10.39,0,0,63,1.0389432,-74.164721,69,1,1.1,0.9,33.38,0.29,0,0
63281,1,0,0,0,0,63,1.0391554,-74.145476,69,1,1.1,0.9,33.38,0.29,0,0
63282,1,0,0,0,60.5,63,1.0398717,-74.941191,69,1,1.1,0.9,33.79,0.09,0,0
63283,1,57.59,8.66,0,0,63,1.0396576,-74.970741,69,1,1.1,0.9,33.8,0.09,0,0
63284,1,0,0,0,0,63,1.0209514,-69.804467,138,1,1.1,0.9,32.96,0.23,0,0
63285,1,0,0,0,0,63,1.0424686,-73.703321,69,1,1.1,0.9,33.19,0.26,0,0
63286,1,57.59,5.38,0,0,63,1.0207713,-69.838134,138,1,1.1,0.9,32.97,0.23,0,0
63287,1,0,0,0,0,63,1.0231743,-69.535134,138,1,1.1,0.9,32.88,0.21,0,0
63288,1,40.14,10.89,0,0,63,1.0414314,-75.254913,69,1,1.1,0.9,33.68,0.19,0,0
63289,1,0,0,0,0,63,1.0416258,-75.232809,69,1,1.1,0.9,33.67,0.19,0,0
63290,1,0,0,0,0,63,1.0364161,-74.400894,69,1,1.1,0.9,33.45,0.37,0,0
63291,1,42.02,28.07,0,0,63,1.0360272,-74.421513,69,1,1.1,0.9,33.46,0.37,0,0
63292,1,0,0,0,0,63,1.0203075,-70.458861,138,1,1.1,0.9,33.02,0.21,0,0
63293,1,42.02,7.08,0,0,63,1.0396986,-74.292898,69,1,1.1,0.9,33.35,0.31,0,0
63294,1,0,0,0,0,63,1.0492762,-75.870889,13.8,1,1.1,0.9,33.49,0.33,0,0
63295,1,0,0,0,0,63,1.0492762,-75.870889,1,1,1.1,0.9,33.49,0.33,0,0
63296,1,0,0,0,0,63,1.0202913,-70.420777,138,1,1.1,0.9,33.01,0.21,0,0
63297,1,24.91,8.87,0,0,63,1.0427066,-75.449679,69,1,1.1,0.9,33.77,0.12,0,0
63298,1,33.12,13.57,0,0,63,1.0327761,-73.875426,69,1,1.1,0.9,33.45,0.33,0,0
63299,1,0,0,0,0,63,1.018794,-69.530595,138,1,1.1,0.9,32.86,0.23,0,0
63300,1,0,0,0,0,63,1.0517552,-72.422357,115,1,1.1,0.9,32.78,0.2,0,0
63301,1,43.19,6.19,0,0,63,1.018612,-69.55636,138,1,1.1,0.9,32.86,0.24,0,0
63302,1,0,0,0,0,63,1.0327271,-73.371572,69,1,1.1,0.9,33.29,0.37,0,0
63303,1,43.19,12.17,0,0,63,1.0325077,-73.395108,69,1,1.1,0.9,33.29,0.37,0,0
63304,1,0,0,0,0,63,1.0242982,-69.827147,138,1,1.1,0.9,32.91,0.2,0,0
63305,1,0,0,0,0,63,1.0402117,-74.161992,69,1,1.1,0.9,33.4,0.25,0,0
63306,1,38.49,13.72,0,0,63,1.0240417,-69.850348,138,1,1.1,0.9,32.92,0.2,0,0
63307,1,0,0,0,0,63,1.0364905,-74.380336,69,1,1.1,0.9,33.54,0.29,0,0
63308,1,38.49,2.02,0,0,63,1.0363709,-74.402914,69,1,1.1,0.9,33.54,0.29,0,0
63309,1,0,0,0,0,63,1.036613,-74.35666,69,1,1.1,0.9,33.53,0.29,0,0
63310,1,0,0,0,0,63,1.0404414,-73.919276,69,1,1.1,0.9,33.29,0.27,0,0
63311,1,45.66,6.46,0,0,63,1.0402512,-73.947091,69,1,1.1,0.9,33.3,0.27,0,0
63312,1,39.8,12.94,0,0,63,1.0419011,-74.620777,69,1,1.1,0.9,33.45,0.25,0,0
63313,1,0,0,0,0,63,1.0212051,-70.795801,138,1,1.1,0.9,33.02,0.2,0,0
63314,1,0,0,0,0,63,1.0452755,-74.130676,69,1,1.1,0.9,33.25,0.23,0,0
63315,1,39.8,11.7,0,0,63,1.0209738,-70.818636,138,1,1.1,0.9,33.03,0.2,0,0
63316,1,38.55,10.29,0,0,63,1.0434425,-74.261745,69,1,1.1,0.9,33.31,0.24,0,0
63317,1,0,0,0,0,63,1.0204027,-70.852422,138,1,1.1,0.9,33.05,0.21,0,0
63318,1,0,0,0,0,63,1.0282638,-74.340535,115,1,1.1,0.9,33.28,0.34,0,0
63319,1,0,0,0,0,63,1.0346202,-74.694285,69,1,1.1,0.9,33.65,0.31,0,0
63320,1,38.55,19.7,0,0,63,1.0279718,-74.361131,115,1,1.1,0.9,33.29,0.35,0,0
63321,1,0,0,0,0,63,1.0285083,-74.341511,115,1,1.1,0.9,33.28,0.34,0,0
63322,1,34.06,1.31,0,0,63,1.0415522,-74.323007,69,1,1.1,0.9,33.39,0.25,0,0
63323,1,0,0,0,0,63,1.0398969,-73.93365,69,1,1.1,0.9,33.32,0.27,0,0
63324,1,34.06,5.84,0,0,63,1.0285686,-76.182282,24,1,1.1,0.9,33.56,0.32,0,0
63325,1,0,0,0,0,63,1.0404365,-73.835,24,1,1.1,0.9,33.31,0.27,0,0
63326,1,0,0,0,0,63,1.0404365,-73.835,1,1,1.1,0.9,33.31,0.27,0,0
63327,1,0,0,0,0,63,1.0208853,-65.506169,69,1,1.1,0.9,32.58,0.33,0,0
63328,1,63.14,16.11,0,0,63,1.0205364,-65.541529,69,1,1.1,0.9,32.59,0.34,0,0
63329,1,37.9,12.82,0,0,63,1.0119094,-68.877526,69,1,1.1,0.9,33,0.58,0,0
63330,1,0,0,0,0,63,1.03816,-63.077588,138,1,1.1,0.9,31.95,0.11,0,0
63331,1,53.97,18.83,0,0,63,1.0306607,-69.775581,69,1,1.1,0.9,32.46,0.49,0,0
63332,1,0,0,0,0,63,1.0307965,-69.020741,13.8,1,1.1,0.9,32.4,0.45,0,0
63333,1,0,0,0,0,63,1.0307965,-69.020741,1,1,1.1,0.9,32.4,0.45,0,0
63334,1,0,0,0,0,63,1.0385069,-63.010537,138,1,1.1,0.9,31.93,0.11,0,0
63335,1,0,0,0,0,63,1.03816,-63.077588,138,1,1.1,0.9,31.95,0.11,0,0
63336,1,0,0,0,378,63,1.0436335,-60.008351,500,1,1.1,0.9,31.78,0,0,0
63337,1,0,0,0,0,63,1.0461729,-61.401827,138,1,1.1,0.9,31.71,0.03,0,0
63338,1,71.45,12.98,0,0,63,1.043338,-60.0473,500,1,1.1,0.9,31.79,0,0,0
63339,1,0,0,0,0,63,1.043329,-59.431351,500,1,1.1,0.9,31.69,0.02,0,0
63340,1,0,0,0,0,63,0.9770138,-65.993324,138,1,1.1,0.9,32.56,0.4,0,0
63341,1,36.7,1.98,0,0,63,1.0406227,-68.074253,69,1,1.1,0.9,32.33,0.37,0,0
63342,1,0,0,0,0,63,0.9773414,-65.93023,138,1,1.1,0.9,32.55,0.39,0,0
63343,1,0,0,0,0,63,1.0301542,-65.158141,138,1,1.1,0.9,32.16,0.2,0,0
63344,1,0,0,0,0,63,1.042309,-68.621138,69,1,1.1,0.9,31.91,0.34,0,0
63345,1,66.9,48.45,0,0,63,1.0294716,-65.189277,138,1,1.1,0.9,32.18,0.21,0,0
63346,1,0,0,0,0,63,1.0335562,-63.973707,138,1,1.1,0.9,31.97,0.13,0,0
63347,1,0,0,0,0,63,1.0401774,-66.569485,115,1,1.1,0.9,31.86,0.22,0,0
63348,1,66.9,1.35,0,0,63,1.0334057,-64.011838,138,1,1.1,0.9,31.98,0.13,0,0
63349,1,33.38,10.61,0,0,63,1.0306266,-69.301112,69,1,1.1,0.9,32.59,0.48,0,0
63350,1,33.38,4.73,0,0,63,1.027635,-69.974543,69,1,1.1,0.9,32.64,0.51,0,0
63351,1,22.77,5.12,0,0,63,1.0402644,-71.798762,69,1,1.1,0.9,33.51,0.31,0,0
63352,1,0,0,0,0,63,1.0351599,-69.351512,69,1,1.1,0.9,33.03,0.38,0,0
63353,1,10,2.76,0,0,63,1.0351035,-69.356617,69,1,1.1,0.9,33.03,0.38,0,0
63354,1,22.44,6.43,0,0,63,1.0416339,-68.309889,69,1,1.1,0.9,32.19,0.32,0,0
63355,1,1.39,0.31,0,0,63,1.0499226,-65.010167,69,1,1.1,0.9,31.44,0.27,0,0
63356,1,5.93,1.59,0,0,63,1.0498926,-65.013516,69,1,1.1,0.9,31.44,0.27,0,0
63357,1,11.36,2.21,0,0,63,1.0312395,-69.603594,69,1,1.1,0.9,32.59,0.42,0,0
63358,1,10.3,2.35,0,0,63,1.03899,-67.856066,69,1,1.1,0.9,32.14,0.34,0,0
63359,1,6.91,0.85,0,0,63,1.0340161,-68.854213,69,1,1.1,0.9,32.36,0.41,0,0
63360,1,0,0,0,0,63,1.0394298,-71.334714,69,1,1.1,0.9,32.74,0.34,0,0
63361,2,0,0,0,0,63,1.0414273,-71.124469,13.8,1,1.1,0.9,32.72,0.33,0,0
63362,1,0,0,0,0,63,1.0394161,-71.335672,69,1,1.1,0.9,32.74,0.34,0,0
63363,1,0,0,0,0,63,1.0394298,-71.334714,69,1,1.1,0.9,32.74,0.34,0,0
63364,2,0,0,0,0,63,1.040297,-72.699676,69,1,1.1,0.9,32.96,0.27,0,0
63365,1,0,0,0,0,63,1.0402583,-72.702097,69,1,1.1,0.9,32.96,0.27,0,0
63366,1,0,0,0,0,63,1.040297,-72.699676,69,1,1.1,0.9,32.96,0.27,0,0
63367,1,0,0,0,0,63,1.0392734,-71.526948,69,1,1.1,0.9,32.78,0.34,0,0
63368,2,0,0,0,0,63,1.0393428,-71.51953,13.8,1,1.1,0.9,32.78,0.34,0,0
63369,2,0,0,0,0,63,1.0411373,-71.328842,13.8,1,1.1,0.9,32.77,0.33,0,0
63370,1,0,0,0,0,63,1.0393428,-71.51953,1,1,1.1,0.9,32.78,0.34,0,0
63371,1,0,0,0,0,63,1.0392609,-71.527769,69,1,1.1,0.9,32.78,0.34,0,0
63372,1,0,0,0,0,63,1.0392734,-71.526948,69,1,1.1,0.9,32.78,0.34,0,0
63373,1,0,0,0,0,63,1.0170041,-67.410571,69,1,1.1,0.9,32.74,0.47,0,0
63374,2,0,0,0,0,63,1.0210103,-67.011501,13.2,1,1.1,0.9,32.71,0.45,0,0
63375,1,0,0,0,0,63,1.0169871,-67.411675,69,1,1.1,0.9,32.74,0.47,0,0
63376,1,0,0,0,0,63,1.0170041,-67.410571,69,1,1.1,0.9,32.74,0.47,0,0
63377,1,0,0,0,0,63,1.0170041,-67.410571,69,1,1.1,0.9,32.74,0.47,0,0
63378,1,0,0,0,0,63,1.0385871,-71.591151,69,1,1.1,0.9,32.78,0.36,0,0
63379,2,0,0,0,0,63,1.0382661,-71.310879,13.8,1,1.1,0.9,32.76,0.36,0,0
63380,2,0,0,0,0,63,1.0385897,-71.593394,13.8,1,1.1,0.9,32.78,0.36,0,0
63381,1,0,0,0,0,63,1.0385897,-71.593394,1,1,1.1,0.9,32.78,0.36,0,0
63382,2,0,0,0,0,63,1.0378048,-70.984585,13.8,1,1.1,0.9,32.73,0.36,0,0
63383,2,0,0,0,0,63,1.0376721,-70.970995,13.8,1,1.1,0.9,32.74,0.36,0,0
63384,2,0,0,0,0,63,1.0377725,-71.00026,13.8,1,1.1,0.9,32.74,0.36,0,0
63385,2,0,0,0,0,63,1.0374577,-70.809956,13.8,1,1.1,0.9,32.73,0.37,0,0
63386,2,0,0,0,0,63,1.0379095,-71.016299,13.8,1,1.1,0.9,32.73,0.36,0,0
63387,2,0,0,0,0,63,1.0381533,-71.200068,18,1,1.1,0.9,32.75,0.36,0,0
63388,2,0,0,0,0,63,1.0385871,-71.591151,13.8,1,1.1,0.9,32.78,0.36,0,0
63389,2,0,0,0,0,63,1.0385871,-71.591151,18,1,1.1,0.9,32.78,0.36,0,0
63390,2,0,0,0,0,63,1.0385871,-71.591151,13.8,1,1.1,0.9,32.78,0.36,0,0
63391,2,0,0,0,0,63,1.0385871,-71.591151,13.8,1,1.1,0.9,32.78,0.36,0,0
63392,1,0,0,0,0,63,1.0385561,-71.604565,69,1,1.1,0.9,32.78,0.36,0,0
63393,1,0,0,0,0,63,1.0385871,-71.591151,69,1,1.1,0.9,32.78,0.36,0,0
63394,1,0,0,0,0,63,1.0385871,-71.591151,69,1,1.1,0.9,32.78,0.36,0,0
63395,2,0,0,0,0,63,1.0392277,-74.111598,69,1,1.1,0.9,33.37,0.28,0,0
63396,1,0,0,0,0,63,1.040084,-64.416033,500,1,1.1,0.9,32.24,0.06,0,0
63397,1,0,0,0,0,63,1.0413298,-67.913098,138,1,1.1,0.9,32.48,0.08,0,0
63398,1,0,0,0,0,63,1.0447501,-72.540599,69,1,1.1,0.9,32.82,0.21,0,0
63399,2,0,0,0,0,63,1.0468921,-63.69289,13.8,1,1.1,0.9,32.23,0.05,0,0
63400,2,0,0,0,0,63,1.0461851,-63.772985,13.8,1,1.1,0.9,32.23,0.05,0,0
63401,1,0,0,0,0,63,1.0392826,-67.954026,138,1,1.1,0.9,32.51,0.1,0,0
63402,1,0,0,0,0,63,1.0413298,-67.913098,138,1,1.1,0.9,32.48,0.08,0,0
63403,1,0,0,0,-575,63,1.0380001,-61.838812,500,1,1.1,0.9,31.91,0.01,0,0
63404,1,0,0,0,0,63,1.037156,-64.533268,138,1,1.1,0.9,31.91,0.11,0,0
63405,1,0,0,0,0,63,1.040326,-69.724964,69,1,1.1,0.9,32.12,0.4,0,0
63406,1,0,0,0,0,63,1.0403832,-69.764643,22,1,1.1,0.9,32.12,0.4,0,0
63407,1,0,0,0,0,63,1.0403832,-69.764643,1,1,1.1,0.9,32.12,0.4,0,0
63408,2,0,0,0,0,63,1.0517301,-59.820066,13.8,1,1.1,0.9,31.87,0,0,0
63409,2,0,0,0,0,63,1.0501858,-60.270339,13.8,1,1.1,0.9,31.88,0,0,0
63410,2,0,0,0,0,63,1.0499884,-60.339974,13.8,1,1.1,0.9,31.88,0,0,0
63411,2,0,0,0,0,63,1.0527865,-59.86098,13.8,1,1.1,0.9,31.87,0,0,0
63412,2,0,0,0,0,63,1.0493358,-60.700372,13.8,1,1.1,0.9,31.89,0,0,0
63413,2,0,0,0,0,63,1.049734,-60.710862,13.8,1,1.1,0.9,31.89,0,0,0
63414,2,0,0,0,0,63,1.0512371,-60.370575,13.8,1,1.1,0.9,31.88,0,0,0
63415,2,0,0,0,0,63,1.0518329,-60.22602,13.8,1,1.1,0.9,31.88,0,0,0
63416,2,0,0,0,0,63,1.0497384,-60.71053,18,1,1.1,0.9,31.89,0,0,0
63417,2,0,0,0,0,63,1.0518178,-60.22528,18,1,1.1,0.9,31.88,0,0,0
63418,2,0,0,0,0,63,1.0528583,-59.965987,18,1,1.1,0.9,31.88,0,0,0
63419,1,0,0,0,0,63,1.0394931,-62.315516,500,1,1.1,0.9,32.03,0.03,0,0
63420,1,0,0,0,0,63,1.0380001,-61.838812,500,1,1.1,0.9,31.91,0.01,0,0
63421,1,0,0,0,0,63,1.0380001,-61.838812,500,1,1.1,0.9,31.91,0.01,0,0
63422,1,0,0,0,0,63,1.0345391,-65.190585,138,1,1.1,0.9,32.09,0.13,0,0
63423,1,0,0,0,0,63,1.0406635,-70.930435,69,1,1.1,0.9,32.46,0.32,0,0
63424,2,0,0,0,0,63,1.0395309,-70.096764,13.2,1,1.1,0.9,32.41,0.33,0,0
63425,2,0,0,0,0,63,1.0399137,-70.079604,13.8,1,1.1,0.9,32.38,0.33,0,0
63426,1,0,0,0,0,63,1.0406625,-70.931521,69,1,1.1,0.9,32.46,0.32,0,0
63427,1,0,0,0,0,63,1.0406635,-70.930435,69,1,1.1,0.9,32.46,0.32,0,0
63428,1,0,0,0,0,63,1.0474685,-59.535797,500,1,1.1,0.9,31.69,0.01,0,0
63429,1,0,0,0,0,63,1.0411024,-61.7099,138,1,1.1,0.9,31.68,0.07,0,0
63430,2,0,0,0,0,63,1.0477397,-58.125238,13.8,1,1.1,0.9,31.66,-0,0,0
63431,2,0,0,0,0,63,1.0465139,-58.255191,18,1,1.1,0.9,31.67,0,0,0
63432,2,0,0,0,0,63,1.0435655,-58.57469,13.8,1,1.1,0.9,31.67,0,0,0
63433,2,0,0,0,0,63,1.0433931,-58.587306,13.8,1,1.1,0.9,31.68,0,0,0
63434,1,0,0,0,0,63,1.0437878,-59.715193,500,1,1.1,0.9,31.74,0.04,0,0
63435,1,0,0,0,0,63,1.0474685,-59.535797,500,1,1.1,0.9,31.69,0.01,0,0
63436,1,0,0,0,0,63,1.0430001,-59.476138,500,1,1.1,0.9,31.68,0,0,0
63437,1,0,0,0,0,63,1.0436299,-61.526344,138,1,1.1,0.9,31.65,0.05,0,0
63438,1,0,0,0,0,63,1.0488453,-66.323761,69,1,1.1,0.9,31.75,0.23,0,0
63439,2,0,0,0,0,63,1.0320397,-58.171392,20,1,1.1,0.9,31.66,0,0,0
63440,2,0,0,0,0,63,1.0261413,-57.901623,13.8,1,1.1,0.9,31.65,0,0,0
63441,2,0,0,0,0,63,1.0320238,-58.220276,20,1,1.1,0.9,31.66,0,0,0
63442,1,0,0,0,0,63,1.0431771,-59.624855,500,1,1.1,0.9,31.73,0.04,0,0
63443,1,0,0,0,0,63,1.0430001,-59.476138,500,1,1.1,0.9,31.68,0,0,0
63444,1,0,0,0,0,63,1.0427832,-61.579178,138,1,1.1,0.9,31.66,0.06,0,0
63445,1,0,0,0,0,63,1.0436299,-61.526344,138,1,1.1,0.9,31.65,0.05,0,0
63446,1,0,0,0,0,63,1.0491631,-64.555599,69,1,1.1,0.9,31.41,0.27,0,0
63447,2,0,0,0,0,63,1.0458147,-64.225408,13.8,1,1.1,0.9,31.38,0.26,0,0
63448,2,0,0,0,0,63,1.0445699,-64.350185,13.8,1,1.1,0.9,31.4,0.26,0,0
63449,1,0,0,0,0,63,1.0491396,-64.557386,69,1,1.1,0.9,31.41,0.27,0,0
63450,1,0,0,0,0,63,1.0491631,-64.555599,69,1,1.1,0.9,31.41,0.27,0,0
63451,1,0,0,0,0,63,1.0455904,-66.916962,69,1,1.1,0.9,31.9,0.26,0,0
63452,2,0,0,0,0,63,1.0101966,-66.682892,13.8,1,1.1,0.9,31.88,0.26,0,0
63453,1,0,0,0,0,63,1.0455825,-66.917507,69,1,1.1,0.9,31.9,0.26,0,0
63454,1,0,0,0,0,63,1.0455904,-66.916962,69,1,1.1,0.9,31.9,0.26,0,0
63455,1,0,0,0,0,63,1.0390006,-71.636566,69,1,1.1,0.9,32.81,0.34,0,0
63456,2,0,0,0,0,63,1.0390006,-71.636566,13.8,1,1.1,0.9,32.81,0.34,0,0
63457,2,0,0,0,0,63,1.0123993,-70.707701,13.8,1,1.1,0.9,32.74,0.35,0,0
63458,2,0,0,0,0,63,1.0126602,-70.990046,13.8,1,1.1,0.9,32.77,0.35,0,0
65001,1,38.57,16.94,0,0,65,1.0269836,-83.049145,100,1,1.1,0.9,33.76,0.17,0,0
65002,1,0,0,0,0,65,1.0272591,-83.026043,100,1,1.1,0.9,33.75,0.17,0,0
65003,1,0,0,0,0,65,1.0278739,-82.180978,100,1,1.1,0.9,33.59,0.14,0,0
65004,1,33.41,10.36,0,0,65,1.0276646,-82.201055,100,1,1.1,0.9,33.6,0.15,0,0
65005,1,33.41,4.81,0,0,65,1.0255496,-82.680229,100,1,1.1,0.9,33.78,0.16,0,0
65006,1,39.72,9.94,0,0,65,1.0249686,-82.936523,100,1,1.1,0.9,33.87,0.16,0,0
65007,1,12.42,3.13,0,0,65,1.0335294,-82.70252,100,1,1.1,0.9,33.87,0.25,0,0
65008,1,0,0,0,0,65,1.0387351,-78.696947,230,1,1.1,0.9,33.43,0.04,0,0
65009,1,33.69,4.95,0,0,65,1.0296885,-81.919545,100,1,1.1,0.9,33.53,0.13,0,0
65010,1,0,0,0,0,65,1.0228807,-86.179137,13.8,1,1.1,0.9,33.66,0.22,0,0
65011,1,0,0,0,0,65,1.0228807,-86.179137,1,1,1.1,0.9,33.66,0.22,0,0
65012,1,0,0,0,0,65,1.0339425,-78.967012,230,1,1.1,0.9,33.48,0.05,0,0
65013,1,0,0,0,0,65,1.0424486,-81.423566,100,1,1.1,0.9,33.47,0.03,0,0
65014,1,87.45,21.77,0,0,65,1.0335003,-79.01653,230,1,1.1,0.9,33.49,0.05,0,0
65015,1,39.76,6.04,0,0,65,1.0349342,-83.444717,100,1,1.1,0.9,33.77,0.05,0,0
65016,1,0,0,0,0,65,1.0351043,-83.421281,100,1,1.1,0.9,33.76,0.04,0,0
65017,1,0,0,0,0,65,1.0437408,-76.576415,765,1,1.1,0.9,33.36,0,0,0
65018,1,0,0,0,0,65,1.0386555,-77.848896,230,1,1.1,0.9,33.36,0.02,0,0
65019,1,0,0,0,0,65,1.0358934,-80.504864,100,1,1.1,0.9,33.38,0.09,0,0
65020,1,0,0,0,0,65,1.0360872,-78.551474,13.8,1,1.1,0.9,33.36,0.03,0,0
65021,1,0,0,0,0,65,1.0360872,-78.551474,1,1,1.1,0.9,33.36,0.03,0,0
65022,1,0,0,0,0,65,1.0451278,-76.416907,765,1,1.1,0.9,33.31,-0.01,0,0
65023,1,63.42,12.76,0,0,65,1.0375143,-77.959335,230,1,1.1,0.9,33.4,0.03,0,0
65024,1,0,0,0,0,65,1.0351362,-83.701712,100,1,1.1,0.9,33.81,0.05,0,0
65025,1,36.16,24.16,0,0,65,1.0347761,-83.720099,100,1,1.1,0.9,33.82,0.06,0,0
65026,1,0,0,0,0,65,1.0354845,-83.683401,100,1,1.1,0.9,33.81,0.05,0,0
65027,1,26.84,6.5,0,0,65,1.0184026,-83.520299,100,1,1.1,0.9,34,0.25,0,0
65028,1,0,0,0,0,65,1.0292955,-82.512485,100,1,1.1,0.9,33.83,0.14,0,0
65029,1,45.86,5.15,0,0,65,1.0291242,-82.538058,100,1,1.1,0.9,33.83,0.14,0,0
65030,1,0,0,0,0,65,1.0179818,-83.16617,100,1,1.1,0.9,33.93,0.26,0,0
65031,1,0,0,0,0,65,1.0184417,-83.1415,100,1,1.1,0.9,33.92,0.25,0,0
65032,1,45.86,30.73,0,0,65,1.0175464,-83.190181,100,1,1.1,0.9,33.94,0.26,0,0
65033,1,53.91,3.16,0,0,65,1.0291064,-82.33073,100,1,1.1,0.9,33.63,0.12,0,0
65034,1,32.97,4.01,0,0,65,1.0256958,-83.672967,100,1,1.1,0.9,33.89,0.2,0,0
65035,1,35.15,4.81,0,0,65,1.0270526,-82.462101,100,1,1.1,0.9,33.74,0.17,0,0
65036,1,0,0,0,0,65,1.0271828,-82.440642,100,1,1.1,0.9,33.73,0.17,0,0
65037,1,1.58,1.08,0,0,65,1.0333587,-82.170082,100,1,1.1,0.9,33.67,0.09,0,0
65038,1,25.64,9.84,0,0,65,1.0331951,-82.183327,100,1,1.1,0.9,33.67,0.1,0,0
65039,1,24.39,5.71,0,0,65,1.0279119,-83.650986,100,1,1.1,0.9,33.94,0.2,0,0
65040,1,52.39,12.31,0,0,65,1.028696,-82.702658,100,1,1.1,0.9,33.81,0.13,0,0
65041,1,24.76,5.77,0,0,65,1.0343057,-82.173319,100,1,1.1,0.9,33.7,0.04,0,0
65042,1,0,0,0,0,65,1.0214312,-84.396156,100,1,1.1,0.9,34.35,0.31,0,0
65043,1,30.9,7.87,0,0,65,1.0212647,-84.413479,100,1,1.1,0.9,34.35,0.31,0,0
65044,1,0,0,0,0,65,1.0265522,-78.895396,230,1,1.1,0.9,33.49,0.07,0,0
65045,1,0,0,0,0,65,1.0463376,-81.352983,100,1,1.1,0.9,33.45,-0.03,0,0
65046,1,54.11,26.58,0,0,65,1.0261401,-78.924909,230,1,1.1,0.9,33.5,0.07,0,0
65047,1,0,0,0,0,65,1.0353319,-78.777431,230,1,1.1,0.9,33.49,0.06,0,0
65048,1,0,0,0,0,65,1.0265156,-82.244718,100,1,1.1,0.9,33.66,0.18,0,0
65049,1,47.28,10.29,0,0,65,1.0351215,-78.806425,230,1,1.1,0.9,33.5,0.06,0,0
65050,1,32.65,9,0,0,65,1.0194783,-83.537818,100,1,1.1,0.9,33.99,0.24,0,0
65051,1,32.65,4.95,0,0,65,1.0180983,-84.046845,100,1,1.1,0.9,34.1,0.25,0,0
65052,1,0,0,0,0,65,1.0303532,-82.110021,100,1,1.1,0.9,33.56,0.12,0,0
65053,1,32.93,6.77,0,0,65,1.0302111,-82.128466,100,1,1.1,0.9,33.56,0.12,0,0
65054,1,0,0,0,0,65,1.0304999,-82.091521,100,1,1.1,0.9,33.55,0.11,0,0
65055,1,0,0,0,0,65,1.0373735,-78.701154,230,1,1.1,0.9,33.46,0.04,0,0
65056,1,0,0,0,0,65,1.0313833,-81.909235,100,1,1.1,0.9,33.51,0.11,0,0
65057,1,52.59,6.37,0,0,65,1.0371739,-78.732693,230,1,1.1,0.9,33.47,0.04,0,0
65058,1,0,0,0,0,65,1.0378695,-78.623334,230,1,1.1,0.9,33.44,0.04,0,0
65059,1,26.71,12.3,0,0,65,1.0213947,-83.198394,100,1,1.1,0.9,33.91,0.22,0,0
65060,1,0,0,0,0,65,1.0188177,-84.267424,100,1,1.1,0.9,34.13,0.24,0,0
65061,1,30.69,11.91,0,0,65,1.018589,-84.285785,100,1,1.1,0.9,34.14,0.24,0,0
65062,1,36.39,9.25,0,0,65,1.0232926,-83.338582,100,1,1.1,0.9,33.88,0.2,0,0
65063,1,0,0,0,0,65,1.026436,-82.769434,100,1,1.1,0.9,33.86,0.18,0,0
65064,1,32.36,9.29,0,0,65,1.0262411,-82.787855,100,1,1.1,0.9,33.87,0.18,0,0
65065,1,0,0,0,0,65,1.0266227,-82.752891,100,1,1.1,0.9,33.85,0.18,0,0
65066,1,0,0,0,0,65,1.0350523,-82.151265,100,1,1.1,0.9,33.56,0.11,0,0
65067,1,32.55,12.45,0,0,65,1.0348335,-82.170296,100,1,1.1,0.9,33.57,0.11,0,0
65068,1,16.14,2.73,0,0,65,1.0343816,-84.002056,100,1,1.1,0.9,33.91,0.05,0,0
65069,1,0,0,0,0,65,1.0293047,-82.710813,100,1,1.1,0.9,33.68,0.15,0,0
65070,1,20.01,3.12,0,0,65,1.02923,-82.723227,100,1,1.1,0.9,33.68,0.15,0,0
65071,1,53.48,16.22,0,0,65,1.0334577,-82.805042,100,1,1.1,0.9,34.05,0.09,0,0
65072,1,62.01,12.42,0,0,65,1.0383909,-82.148535,100,1,1.1,0.9,33.69,0.07,0,0
65073,1,19.96,7.27,0,28,65,1.0407951,-83.486458,100,1,1.1,0.9,34.38,-0.08,0,0
65074,1,0,0,0,0,65,1.0406056,-83.471841,100,1,1.1,0.9,34.38,-0.08,0,0
65075,1,11.13,1.63,0,0,65,1.036302,-83.270374,100,1,1.1,0.9,34.24,0.02,0,0
65076,1,15.97,4.34,0,0,65,1.0338419,-82.803374,100,1,1.1,0.9,34.36,0.04,0,0
65077,1,0,0,0,0,65,1.033927,-82.795264,100,1,1.1,0.9,34.36,0.04,0,0
65078,1,0,0,0,0,65,1.0338419,-82.803374,100,1,1.1,0.9,34.36,0.04,0,0
65079,1,0,0,0,0,65,1.0182294,-85.841937,100,1,1.1,0.9,34.48,0.23,0,0
65080,1,29.32,9.85,0,0,65,1.0180383,-85.859588,100,1,1.1,0.9,34.48,0.23,0,0
65081,1,0,0,0,0,65,1.0290696,-80.906992,100,1,1.1,0.9,33.6,0.15,0,0
65082,1,10.34,1.78,0,0,65,1.0290252,-80.91321,100,1,1.1,0.9,33.6,0.15,0,0
65083,1,0,0,0,0,65,1.0250679,-84.260381,100,1,1.1,0.9,34.12,0.14,0,0
65084,1,23.09,6.11,0,0,65,1.0249319,-84.274432,100,1,1.1,0.9,34.13,0.14,0,0
65085,1,0,0,0,0,65,1.0294351,-83.599897,100,1,1.1,0.9,33.96,0.08,0,0
65086,1,22.6,4.99,0,0,65,1.0293179,-83.612224,100,1,1.1,0.9,33.96,0.08,0,0
65087,1,0,0,0,0,65,1.0295467,-83.586949,100,1,1.1,0.9,33.96,0.08,0,0
65088,1,38.87,13.94,0,0,65,1.0306057,-80.871206,100,1,1.1,0.9,34.06,0.18,0,0
65089,1,18.37,2,0,0,65,1.0321622,-82.040435,100,1,1.1,0.9,34.25,0.1,0,0
65090,1,0,0,0,0,65,1.0293295,-79.715372,100,1,1.1,0.9,33.56,0.17,0,0
65091,1,40.71,6.28,0,0,65,1.0291742,-79.737289,100,1,1.1,0.9,33.57,0.17,0,0
65092,1,0,0,0,0,65,1.0295001,-79.691258,100,1,1.1,0.9,33.55,0.17,0,0
65093,1,30.5,6.76,0,0,65,1.028204,-82.674589,100,1,1.1,0.9,33.94,0.33,0,0
65094,1,12.2,5.3,0,0,65,1.0296584,-79.136603,100,1,1.1,0.9,33.57,0.2,0,0
65095,1,18.33,0.9,0,0,65,1.0302314,-79.396301,100,1,1.1,0.9,33.64,0.19,0,0
65096,1,0,0,0,0,65,1.0242526,-80.757454,100,1,1.1,0.9,33.7,0.21,0,0
65097,1,16.59,7.36,0,0,65,1.0241407,-80.765846,100,1,1.1,0.9,33.7,0.21,0,0
65098,1,14.36,8.49,0,0,65,1.0302317,-79.007174,100,1,1.1,0.9,33.53,0.21,0,0
65099,1,21.64,7.7,0,0,65,1.0342693,-78.861576,100,1,1.1,0.9,33.49,0.17,0,0
65100,1,0,0,0,0,65,1.0238586,-80.494697,230,1,1.1,0.9,33.78,0.26,0,0
65101,1,0,0,0,0,65,1.0165643,-83.237052,100,1,1.1,0.9,33.97,0.43,0,0
65102,1,0,0,0,0,65,1.0178788,-82.667598,13.8,1,1.1,0.9,33.93,0.4,0,0
65103,1,0,0,0,0,65,1.0178788,-82.667598,1,1,1.1,0.9,33.93,0.4,0,0
65104,1,46.39,12.86,0,0,65,1.0235974,-80.520155,230,1,1.1,0.9,33.79,0.26,0,0
65105,1,0,0,0,0,65,1.0245037,-80.418813,230,1,1.1,0.9,33.75,0.25,0,0
65106,1,0,0,0,0,65,1.0238586,-80.494697,230,1,1.1,0.9,33.78,0.26,0,0
65107,1,0,0,0,0,65,1.0238586,-80.494697,230,1,1.1,0.9,33.78,0.26,0,0
65108,1,46.39,23.13,0,0,65,1.0108398,-84.045475,100,1,1.1,0.9,34.22,0.5,0,0
65109,1,14,2.08,0,0,65,1.0189962,-83.304576,100,1,1.1,0.9,34.03,0.39,0,0
65110,1,0,0,0,0,65,1.0285445,-79.235308,230,1,1.1,0.9,33.58,0.2,0,0
65111,1,46.8,9.42,0,0,65,1.042172,-81.435751,100,1,1.1,0.9,33.57,0.2,0,0
65112,1,0,0,0,0,65,1.029975,-79.107787,230,1,1.1,0.9,33.54,0.19,0,0
65113,1,0,0,0,0,65,1.0285445,-79.235308,230,1,1.1,0.9,33.58,0.2,0,0
65114,1,0,0,0,0,65,1.0040365,-87.094789,100,1,1.1,0.9,34.58,0.47,0,0
65115,1,28.61,7.18,0,0,65,1.0038706,-87.113119,100,1,1.1,0.9,34.59,0.47,0,0
65116,1,0,0,0,0,65,1.0235819,-80.744227,230,1,1.1,0.9,33.8,0.25,0,0
65117,1,58.28,19.31,0,0,65,1.0038367,-84.981608,100,1,1.1,0.9,34.07,0.45,0,0
65118,1,0,0,0,0,65,1.0244137,-80.649286,230,1,1.1,0.9,33.77,0.24,0,0
65119,1,47.02,21.47,0,0,65,0.9982928,-85.777777,100,1,1.1,0.9,34.35,0.53,0,0
65120,1,0,0,0,0,65,0.9986133,-85.752999,100,1,1.1,0.9,34.35,0.53,0,0
65121,1,0,0,0,0,65,1.0020275,-85.321322,100,1,1.1,0.9,34.33,0.52,0,0
65122,1,23.2,8.02,0,0,65,1.0019001,-85.33365,100,1,1.1,0.9,34.34,0.52,0,0
65123,1,0,0,0,0,65,1.0021682,-85.307926,100,1,1.1,0.9,34.33,0.51,0,0
65124,1,26.44,10.83,0,0,65,1.0071378,-86.297263,100,1,1.1,0.9,35.04,0.51,0,0
65125,1,23.9,3.93,0,0,65,1.0108724,-86.266535,100,1,1.1,0.9,35.02,0.47,0,0
65126,1,0,0,0,0,65,1.0258265,-85.387073,100,1,1.1,0.9,34.73,0.35,0,0
65127,1,15.64,3.32,0,0,65,1.0257609,-85.395719,100,1,1.1,0.9,34.74,0.35,0,0
65128,1,0,0,0,0,65,1.0214445,-83.170937,100,1,1.1,0.9,34.01,0.38,0,0
65129,1,25.99,6.52,0,0,65,1.0213109,-83.186977,100,1,1.1,0.9,34.02,0.38,0,0
65130,1,35.48,14.42,0,0,65,1.020513,-83.268714,100,1,1.1,0.9,34.11,0.4,0,0
65131,1,36.97,9.49,0,0,65,1.0206518,-83.660534,100,1,1.1,0.9,33.79,0.24,0,0
65132,1,0,0,0,0,65,1.0347848,-79.144,230,1,1.1,0.9,33.45,0.06,0,0
65133,1,0,0,0,0,65,1.0449827,-82.035681,100,1,1.1,0.9,33.49,0.08,0,0
65134,1,34.88,11.34,0,0,65,1.0345707,-79.162228,230,1,1.1,0.9,33.46,0.07,0,0
65135,1,31.29,2.25,0,0,65,1.0169087,-84.926066,100,1,1.1,0.9,34.06,0.28,0,0
65136,1,21.78,4.57,0,0,65,1.0339835,-83.224694,100,1,1.1,0.9,33.84,0.16,0,0
65137,1,15.17,0.89,0,0,65,1.0261563,-82.66123,100,1,1.1,0.9,33.65,0.17,0,0
65138,1,32.19,5.13,0,0,65,0.9967982,-87.359642,100,1,1.1,0.9,34.89,0.46,0,0
65139,1,0,0,0,0,65,0.9907237,-87.252469,100,1,1.1,0.9,34.81,0.56,0,0
65140,1,27.46,6.7,0,0,65,0.9905703,-87.269189,100,1,1.1,0.9,34.82,0.56,0,0
65141,1,15.4,4.63,0,0,65,1.0176522,-84.868548,100,1,1.1,0.9,34.24,0.25,0,0
65142,1,30.47,5.96,0,0,65,1.0207547,-83.757356,100,1,1.1,0.9,33.82,0.23,0,0
65143,1,32.56,5.19,0,0,65,1.0167598,-84.749174,100,1,1.1,0.9,34.01,0.29,0,0
65144,1,0,0,0,0,65,1.0385558,-80.01418,100,1,1.1,0.9,33.11,0.05,0,0
