BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
65145,1,0,0,0,0,65,1.0386239,-80.007163,100,1,1.1,0.9,33.11,0.05,0,0
65146,1,12.95,3.64,0,0,65,1.0384878,-80.021005,100,1,1.1,0.9,33.11,0.05,0,0
65147,1,0,0,0,0,65,1.0385558,-80.01418,100,1,1.1,0.9,33.11,0.05,0,0
65148,1,11.57,2.34,0,0,65,1.0223199,-84.427766,100,1,1.1,0.9,34.32,0.29,0,0
65149,1,15.84,4.33,0,0,65,1.0230673,-83.345065,100,1,1.1,0.9,33.75,0.21,0,0
65150,1,25.97,0.57,0,0,65,1.0394086,-81.395356,100,1,1.1,0.9,33.42,0.04,0,0
65151,1,0,0,0,0,65,1.0394863,-81.379762,100,1,1.1,0.9,33.42,0.04,0,0
65152,1,18.34,4.38,0,0,65,1.018499,-85.292556,100,1,1.1,0.9,34.29,0.25,0,0
65153,1,40.59,12.6,0,0,65,1.030521,-83.621134,100,1,1.1,0.9,33.77,0.15,0,0
65154,1,39.8,10.73,0,0,65,1.0210075,-83.236963,100,1,1.1,0.9,33.93,0.23,0,0
65155,1,26.88,1.59,0,0,65,1.022851,-84.425404,100,1,1.1,0.9,34.33,0.29,0,0
65156,1,17.96,4.24,0,0,65,0.9942465,-87.397309,100,1,1.1,0.9,34.89,0.5,0,0
65157,1,0,0,0,0,65,0.994341,-87.386385,100,1,1.1,0.9,34.89,0.5,0,0
65158,1,0,0,0,0,65,1.0258136,-82.419196,100,1,1.1,0.9,33.63,0.17,0,0
65159,1,17.2,5.84,0,0,65,1.0257048,-82.428206,100,1,1.1,0.9,33.63,0.18,0,0
65160,1,38.55,13.29,0,0,65,1.03928,-79.789877,100,1,1.1,0.9,33.07,0.05,0,0
65161,1,0,0,0,0,65,1.0257675,-78.490627,230,1,1.1,0.9,33.38,0.06,0,0
65162,1,0,0,0,0,65,1.0459988,-81.222618,100,1,1.1,0.9,33.35,-0.02,0,0
65163,1,38.56,14.81,0,0,65,1.0255266,-78.511214,230,1,1.1,0.9,33.38,0.07,0,0
65164,1,0,0,0,0,65,1.0266474,-78.431378,230,1,1.1,0.9,33.36,0.06,0,0
65165,1,0,0,0,104,65,1.0357264,-80.244191,230,1,1.1,0.9,33.56,0.06,0,0
65166,1,0,0,0,0,65,1.039154,-82.911902,100,1,1.1,0.9,33.57,0.08,0,0
65167,1,42.03,12.71,0,0,65,1.0354863,-80.268368,230,1,1.1,0.9,33.56,0.06,0,0
65168,1,25.31,3.46,0,0,65,0.9931698,-87.020219,100,1,1.1,0.9,34.74,0.53,0,0
65169,1,17.86,1.26,0,0,65,1.026318,-84.160593,100,1,1.1,0.9,34.13,0.23,0,0
65170,1,22.39,12.13,0,0,65,1.0290074,-81.664279,100,1,1.1,0.9,33.47,0.15,0,0
65171,1,0.67,0.34,0,0,65,1.0341944,-81.025423,100,1,1.1,0.9,33.33,0.1,0,0
65172,1,20.41,5.72,0,0,65,1.0340881,-81.036985,100,1,1.1,0.9,33.33,0.1,0,0
65173,1,0,0,0,114,65,1.0353634,-79.904057,230,1,1.1,0.9,33.6,0.04,0,0
65174,1,0,0,0,0,65,1.0305856,-85.042846,100,1,1.1,0.9,34.06,0.1,0,0
65175,1,52.48,6.23,0,0,65,1.0351796,-79.935082,230,1,1.1,0.9,33.61,0.04,0,0
65176,1,0,0,0,0,65,1.0359223,-79.808259,230,1,1.1,0.9,33.57,0.04,0,0
65177,1,0,0,0,0,65,1.0441669,-77.157372,765,1,1.1,0.9,33.31,0.01,0,0
65178,1,0,0,0,0,65,1.040658,-78.668838,230,1,1.1,0.9,33.35,0.03,0,0
65179,1,0,0,0,0,65,1.0248098,-83.533814,100,1,1.1,0.9,33.7,0.2,0,0
65180,1,62.12,9.02,0,0,65,1.0439369,-77.189983,765,1,1.1,0.9,33.32,0.01,0,0
65181,1,0,0,0,0,65,1.0393933,-78.908167,230,1,1.1,0.9,33.42,0.04,0,0
65182,1,39.88,8.89,0,0,65,1.0231909,-85.172499,100,1,1.1,0.9,34.16,0.19,0,0
65183,1,0,0,0,0,65,1.0216068,-85.280776,100,1,1.1,0.9,34.2,0.2,0,0
65184,1,47.49,13.26,0,0,65,1.0213599,-85.305084,100,1,1.1,0.9,34.2,0.21,0,0
65185,1,0,0,0,0,65,1.0218644,-85.251572,100,1,1.1,0.9,34.19,0.2,0,0
65186,1,30.15,6.86,0,0,65,1.0185972,-85.600861,100,1,1.1,0.9,34.33,0.23,0,0
65187,1,0,0,0,0,65,1.0209268,-85.527474,100,1,1.1,0.9,34.29,0.21,0,0
65188,1,30.15,7.81,0,0,65,1.020753,-85.545757,100,1,1.1,0.9,34.3,0.21,0,0
65189,1,0,0,0,0,65,1.0210809,-85.508914,100,1,1.1,0.9,34.29,0.21,0,0
65190,1,43.88,37.2,0,0,65,1.0262039,-85.189408,100,1,1.1,0.9,34.14,0.15,0,0
65191,1,24.36,8.93,0,0,65,1.0208078,-83.616236,100,1,1.1,0.9,33.81,0.23,0,0
65192,1,0,0,0,0,65,1.0209451,-83.60369,100,1,1.1,0.9,33.81,0.23,0,0
65193,1,65.58,12.76,0,0,65,1.0218215,-84.430102,100,1,1.1,0.9,33.95,0.22,0,0
65194,1,55.07,20.89,0,0,65,1.0218364,-83.540592,100,1,1.1,0.9,33.75,0.22,0,0
65195,1,0,0,0,0,65,1.0310535,-83.849914,100,1,1.1,0.9,33.85,0.16,0,0
65196,1,35.9,17.29,0,0,65,1.030785,-83.867094,100,1,1.1,0.9,33.85,0.17,0,0
65197,1,42.79,10.64,0,0,65,1.0182387,-84.837673,100,1,1.1,0.9,34.07,0.28,0,0
65198,1,42.79,6.99,0,0,65,1.0162828,-84.839331,100,1,1.1,0.9,34.05,0.29,0,0
65199,1,11.49,4.77,0,0,65,0.9938328,-86.715621,100,1,1.1,0.9,34.62,0.56,0,0
65200,1,38.16,17.42,0,0,65,1.0135487,-85.071844,100,1,1.1,0.9,34.12,0.32,0,0
65201,1,43.8,6.75,0,0,65,1.0185213,-84.880699,100,1,1.1,0.9,34.06,0.28,0,0
65202,1,0,0,0,0,65,1.0306965,-81.191798,230,1,1.1,0.9,33.73,0.11,0,0
65203,1,0,0,0,0,65,1.0204204,-84.547183,100,1,1.1,0.9,33.95,0.26,0,0
65204,1,0,0,0,0,65,1.0133612,-88.208196,24,1,1.1,0.9,34.21,0.39,0,0
65205,1,0,0,0,0,65,1.0133612,-88.208196,1,1,1.1,0.9,34.21,0.39,0,0
65206,1,43.84,5.99,0,0,65,1.0305135,-81.216215,230,1,1.1,0.9,33.74,0.11,0,0
65207,1,0,0,0,0,65,1.0313007,-81.109775,230,1,1.1,0.9,33.7,0.1,0,0
65208,1,0,0,0,0,65,1.0306965,-81.191798,230,1,1.1,0.9,33.73,0.11,0,0
65209,1,0,0,0,0,65,1.0266234,-80.815629,230,1,1.1,0.9,33.75,0.17,0,0
65210,1,0,0,0,0,65,1.0179001,-84.569289,100,1,1.1,0.9,33.95,0.28,0,0
65211,1,50.87,14.33,0,0,65,1.0263351,-80.841096,230,1,1.1,0.9,33.76,0.18,0,0
65212,1,10.41,2.57,0,0,65,1.0366707,-83.222465,100,1,1.1,0.9,33.67,0.1,0,0
65213,1,32.27,3.51,0,0,65,1.0365683,-83.241845,100,1,1.1,0.9,33.68,0.1,0,0
65214,1,32.27,5.91,0,0,65,1.0367601,-83.1925,100,1,1.1,0.9,33.66,0.1,0,0
65215,1,0,0,0,0,65,1.0354505,-83.281434,100,1,1.1,0.9,33.65,0.11,0,0
65216,1,0,0,0,0,65,1.0354505,-83.281434,18,1,1.1,0.9,33.65,0.11,0,0
65217,1,0,0,0,0,65,1.0354505,-83.281434,18,1,1.1,0.9,33.65,0.11,0,0
65218,1,0,0,0,0,65,1.0354505,-83.281434,1,1,1.1,0.9,33.65,0.11,0,0
65219,1,0,0,0,0,65,1.0355754,-83.268973,100,1,1.1,0.9,33.64,0.11,0,0
65220,1,21.55,7.04,0,0,65,1.0353198,-83.293166,100,1,1.1,0.9,33.65,0.11,0,0
65221,1,29.33,1.55,0,0,65,1.0417217,-81.0366,100,1,1.1,0.9,33.33,0.05,0,0
65222,1,0,0,0,0,65,1.0418146,-81.020793,100,1,1.1,0.9,33.33,0.05,0,0
65223,1,0,0,0,0,65,1.0417217,-81.0366,100,1,1.1,0.9,33.33,0.05,0,0
65224,1,47.36,8.37,0,0,65,1.0339596,-81.880462,100,1,1.1,0.9,33.53,0.1,0,0
65225,1,0,0,0,0,65,1.03417,-81.854658,100,1,1.1,0.9,33.52,0.1,0,0
65226,1,13.43,1.32,0,0,65,1.0314421,-82.091697,100,1,1.1,0.9,33.59,0.11,0,0
65227,1,47.36,6.55,0,0,65,1.0312564,-82.120077,100,1,1.1,0.9,33.6,0.11,0,0
65228,1,26.78,7.74,0,0,65,1.0328417,-84.21877,100,1,1.1,0.9,33.97,0.06,0,0
65229,1,0,0,0,0,65,1.0329775,-84.204859,100,1,1.1,0.9,33.96,0.06,0,0
65230,1,28.81,10.6,0,0,65,1.0265778,-84.193549,100,1,1.1,0.9,34.03,0.15,0,0
65231,1,0,0,0,0,65,1.0331774,-82.091514,100,1,1.1,0.9,33.53,0.12,0,0
65232,2,0,0,0,0,65,1.0271405,-82.041291,22,1,1.1,0.9,33.52,0.12,0,0
65233,2,0,0,0,0,65,1.0271066,-82.046124,18,1,1.1,0.9,33.52,0.12,0,0
65234,1,0,0,0,0,65,1.0331552,-82.093201,100,1,1.1,0.9,33.53,0.12,0,0
65235,1,0,0,0,0,65,1.0427736,-76.358792,765,1,1.1,0.9,33.25,0.02,0,0
65236,1,0,0,0,0,65,1.039733,-78.223294,230,1,1.1,0.9,33.28,0.03,0,0
65237,1,0,0,0,0,65,1.03806,-81.355187,100,1,1.1,0.9,33.38,0.07,0,0
65238,2,0,0,0,0,65,1.0392353,-74.633794,13.8,1,1.1,0.9,33.22,0.03,0,0
65239,2,0,0,0,0,65,1.0405997,-75.256299,13.8,1,1.1,0.9,33.23,0.02,0,0
65240,1,0,0,0,0,65,1.0391177,-78.357439,230,1,1.1,0.9,33.32,0.03,0,0
65241,1,0,0,0,0,65,1.0433602,-76.515576,765,1,1.1,0.9,33.28,0,0,0
65242,2,6.05,1.12,0,0,65,1.0287457,-83.255102,100,1,1.1,0.9,33.79,0.18,0,0
65243,1,0,0,0,0,65,1.0390001,-83.417286,100,1,1.1,0.9,33.71,0.01,0,0
65244,2,0,0,0,0,65,1.0160256,-83.152998,13.8,1,1.1,0.9,33.7,0,0,0
65245,1,0,0,0,0,65,1.0389355,-83.421837,100,1,1.1,0.9,33.71,0.01,0,0
65246,1,0,0,0,0,65,1.0189173,-83.593294,100,1,1.1,0.9,34,0.39,0,0
65247,2,0,0,0,0,65,1.0190993,-83.574926,22,1,1.1,0.9,34,0.38,0,0
65248,2,0,0,0,0,65,1.0190993,-83.574926,22,1,1.1,0.9,34,0.38,0,0
65249,1,0,0,0,0,65,1.018943,-83.590692,1,1,1.1,0.9,34,0.39,0,0
65250,2,0,0,0,0,65,1.0197989,-83.50417,13.8,1,1.1,0.9,34,0.38,0,0
65251,2,0,0,0,0,65,1.019636,-83.520678,13.8,1,1.1,0.9,34,0.38,0,0
65252,1,0,0,0,0,65,1.0188738,-83.596197,100,1,1.1,0.9,34,0.39,0,0
65253,1,0,0,0,0,65,1.0189173,-83.593294,100,1,1.1,0.9,34,0.39,0,0
65254,1,0,0,0,0,65,1.0280246,-80.152381,100,1,1.1,0.9,33.6,0.18,0,0
65255,2,0,0,0,0,65,1.0285136,-80.088656,24,1,1.1,0.9,33.6,0.18,0,0
65256,2,0,0,0,0,65,1.0286659,-80.06851,13.8,1,1.1,0.9,33.6,0.18,0,0
65257,1,0,0,0,0,65,1.0280038,-80.154303,100,1,1.1,0.9,33.6,0.18,0,0
65258,1,0,0,0,0,65,1.0280246,-80.152381,100,1,1.1,0.9,33.6,0.18,0,0
65259,1,0,0,0,0,65,1.0097084,-84.578988,100,1,1.1,0.9,34.17,0.45,0,0
65260,2,0,0,0,0,65,1.0097084,-84.578988,13.8,1,1.1,0.9,34.17,0.45,0,0
65261,1,0,0,0,0,65,1.0097084,-84.578988,100,1,1.1,0.9,34.17,0.45,0,0
65262,2,0,0,0,0,65,1.0319677,-82.211641,100,1,1.1,0.9,33.55,0.13,0,0
65263,1,0,0,0,0,65,1.0319266,-82.214714,100,1,1.1,0.9,33.55,0.13,0,0
65264,1,0,0,0,0,65,0.9942899,-87.192251,100,1,1.1,0.9,34.81,0.51,0,0
65265,2,0,0,0,0,65,1.0408028,-87.061436,18,1,1.1,0.9,34.8,0.5,0,0
65266,2,0,0,0,0,65,0.9942899,-87.192251,13.8,1,1.1,0.9,34.81,0.51,0,0
65267,1,0,0,0,0,65,0.9942573,-87.195127,100,1,1.1,0.9,34.81,0.51,0,0
65268,1,0,0,0,0,65,0.9942899,-87.192251,100,1,1.1,0.9,34.81,0.51,0,0
65269,2,40.59,12.44,0,0,65,1.0256388,-83.595604,100,1,1.1,0.9,33.79,0.19,0,0
65270,1,0,0,0,-318,65,1.0420001,-77.855316,765,1,1.1,0.9,33.42,0,0,0
65271,1,0,0,0,0,65,1.0410001,-78.816006,230,1,1.1,0.9,33.44,0.01,0,0
65272,1,0,0,0,0,65,1.0398138,-83.339921,100,1,1.1,0.9,33.69,0,0,0
65273,2,0,0,0,0,65,1.0373931,-77.282012,13.8,1,1.1,0.9,33.41,0,0,0
65274,2,0,0,0,0,65,1.0373082,-77.563572,13.8,1,1.1,0.9,33.41,0,0,0
65275,2,0,0,0,0,65,1.0378387,-77.473724,13.8,1,1.1,0.9,33.41,0,0,0
65276,2,0,0,0,0,65,1.010324,-78.028161,13.8,1,1.1,0.9,33.42,0,0,0
65277,1,0,0,0,0,65,1.0405599,-78.86745,230,1,1.1,0.9,33.45,0.01,0,0
65278,1,0,0,0,0,65,1.0410001,-78.816006,230,1,1.1,0.9,33.44,0.01,0,0
65279,1,0,0,0,20,65,1.045,-76.755774,765,1,1.1,0.9,33.29,0,0,0
65280,1,0,0,0,0,65,1.0403231,-78.389945,230,1,1.1,0.9,33.34,0.03,0,0
65281,1,0,0,0,0,65,1.0273444,-82.655084,100,1,1.1,0.9,33.56,0.18,0,0
65282,2,0,0,0,0,65,1.0354057,-76.009099,22,1,1.1,0.9,33.28,0,0,0
65283,2,0,0,0,0,65,1.0356889,-75.941445,22,1,1.1,0.9,33.28,0,0,0
65284,2,0,0,0,0,65,1.0273444,-82.655084,13.8,1,1.1,0.9,33.56,0.18,0,0
65285,1,7.8,4.19,0,0,65,1.0402604,-78.394137,230,1,1.1,0.9,33.34,0.03,0,0
65286,1,0,0,0,0,65,1.0397243,-78.503563,230,1,1.1,0.9,33.37,0.04,0,0
65287,1,0,0,0,0,65,1.0403231,-78.389945,230,1,1.1,0.9,33.34,0.03,0,0
65288,2,0,0,0,0,65,1.0428031,-76.58909,765,1,1.1,0.9,33.29,0.01,0,0
65289,1,0,0,0,0,65,1.0410235,-78.434379,230,1,1.1,0.9,33.29,0.02,0,0
65290,1,0,0,0,0,65,1.0433856,-80.308815,100,1,1.1,0.9,33.19,0.05,0,0
65291,1,0,0,0,0,65,1.0458869,-81.707992,13.8,1,1.1,0.9,33.12,0.08,0,0
65292,1,0,0,0,0,65,1.0458869,-81.707992,1,1,1.1,0.9,33.12,0.08,0,0
65293,1,0,0,0,0,65,1.0402178,-78.623853,230,1,1.1,0.9,33.33,0.02,0,0
65294,1,0,0,0,0,65,1.0410235,-78.434379,230,1,1.1,0.9,33.29,0.02,0,0
65295,1,0,0,0,0,65,1.0074152,-85.925625,100,1,1.1,0.9,34.94,0.5,0,0
65296,2,0,0,0,0,65,1.0101899,-86.422371,69,1,1.1,0.9,35.02,0.52,0,0
65297,1,4.89,2.17,0,0,65,1.0056509,-86.999706,13.8,1,1.1,0.9,35.06,0.54,0,0
65298,1,0,0,0,0,65,1.0104536,-86.446164,1,1,1.1,0.9,35.02,0.52,0,0
65299,1,7.07,2.65,0,0,65,1.0073687,-85.92975,100,1,1.1,0.9,34.94,0.5,0,0
65300,1,0,0,0,0,65,1.0249761,-82.91241,100,1,1.1,0.9,33.89,0.35,0,0
65301,2,0,0,0,0,65,1.0253762,-82.820087,13.8,1,1.1,0.9,33.89,0.35,0,0
65302,2,0,0,0,0,65,1.0251492,-82.87383,22,1,1.1,0.9,33.89,0.35,0,0
65303,1,0,0,0,0,65,1.0249491,-82.915942,100,1,1.1,0.9,33.89,0.35,0,0
65304,1,0,0,0,0,65,1.0329383,-81.692964,100,1,1.1,0.9,33.64,0.11,0,0
65305,2,0,0,0,0,65,1.0476339,-81.532296,13.8,1,1.1,0.9,33.63,0.11,0,0
65306,1,1.74,0.41,0,0,65,1.0329302,-81.69402,100,1,1.1,0.9,33.64,0.11,0,0
65307,1,0,0,0,0,65,1.037,-81.951984,100,1,1.1,0.9,33.64,0,0,0
65308,2,0,0,0,0,65,1.038087,-81.793025,13.8,1,1.1,0.9,33.63,0,0,0
65309,2,0,0,0,0,65,1.0391374,-81.644364,18,1,1.1,0.9,33.62,0,0,0
65310,2,0,0,0,0,65,1.0374193,-81.898,13.8,1,1.1,0.9,33.64,0,0,0
65311,1,3.43,1.26,0,0,65,1.0369807,-81.953695,100,1,1.1,0.9,33.64,0,0,0
65312,1,0,0,0,0,65,1.0368763,-81.963565,100,1,1.1,0.9,33.64,0.01,0,0
65313,2,0,0,0,0,65,1.0308558,-82.184064,100,1,1.1,0.9,33.7,0.12,0,0
65314,1,9.56,0.6,0,0,65,1.0308298,-82.189249,100,1,1.1,0.9,33.7,0.12,0,0
65315,1,0,0,0,274,65,1.046487,-78.108073,765,1,1.1,0.9,33.44,-0.05,0,0
65316,1,0,0,0,0,65,1.0451935,-79.646268,230,1,1.1,0.9,33.49,-0.04,0,0
65317,1,0,0,0,0,65,1.0445126,-83.461896,100,1,1.1,0.9,33.7,-0.04,0,0
65318,2,0,0,0,0,65,1.0491602,-77.827769,13.8,1,1.1,0.9,33.44,-0.06,0,0
65319,1,0,0,0,0,65,1.0437358,-78.042207,765,1,1.1,0.9,33.43,-0.01,0,0
65320,2,18.35,4.95,0,0,65,1.030913,-78.875957,100,1,1.1,0.9,33.49,0.2,0,0
65321,2,0,0,0,0,65,1.0445434,-76.559248,230,1,1.1,0.9,33.27,0.09,0,0
65322,2,0,0,0,0,65,1.0369298,-78.241157,100,1,1.1,0.9,33.28,0.13,0,0
65323,1,0,0,0,0,65,1.044849,-76.534236,230,1,1.1,0.9,33.27,0.09,0,0
65324,1,0,0,0,0,65,1.0398641,-81.823257,100,1,1.1,0.9,33.64,0.21,0,0
65325,2,0,0,0,0,65,1.0530681,-81.756534,24,1,1.1,0.9,33.63,0.21,0,0
65326,1,0,0,0,0,65,1.0398576,-81.824798,100,1,1.1,0.9,33.64,0.21,0,0
65327,1,0,0,0,0,65,1.0296541,-79.785784,100,1,1.1,0.9,33.55,0.17,0,0
65328,2,0,0,0,0,65,1.0303268,-79.697984,18,1,1.1,0.9,33.55,0.17,0,0
65329,2,0,0,0,0,65,1.0301595,-79.720447,13.8,1,1.1,0.9,33.55,0.17,0,0
65330,1,0,0,0,0,65,1.0296205,-79.788604,100,1,1.1,0.9,33.55,0.17,0,0
65331,1,0,0,0,-280,65,1.04,-76.664926,765,1,1.1,0.9,33.31,0,0,0
65332,1,0,0,0,0,65,1.0419631,-77.814925,230,1,1.1,0.9,33.31,0.01,0,0
65333,1,0,0,0,0,65,1.0437942,-81.285795,100,1,1.1,0.9,33.35,0.04,0,0
65334,2,0,0,0,0,65,1.0433428,-76.11186,20,1,1.1,0.9,33.3,0,0,0
65335,2,0,0,0,0,65,1.0436946,-76.051523,18,1,1.1,0.9,33.3,0,0,0
65336,2,0,0,0,0,65,1.0429809,-76.170904,13.8,1,1.1,0.9,33.3,0,0,0
65337,2,0,0,0,0,65,1.0424015,-76.268227,13.8,1,1.1,0.9,33.3,0,0,0
65338,2,0,0,0,0,65,1.0429274,-76.178828,13.8,1,1.1,0.9,33.3,0,0,0
65339,2,0,0,0,0,65,1.0438998,-76.018203,18,1,1.1,0.9,33.3,0,0,0
65340,1,34.79,15.78,0,0,65,1.0397391,-76.684436,765,1,1.1,0.9,33.32,0.01,0,0
65341,1,0,0,0,0,65,1.0399761,-78.109856,230,1,1.1,0.9,33.38,0.03,0,0
65342,1,0,0,0,0,65,1.0432964,-76.633615,765,1,1.1,0.9,33.3,-0.02,0,0
65343,2,0,0,0,0,65,1.0284016,-84.246559,100,1,1.1,0.9,33.89,0.16,0,0
65344,1,0,0,0,0,65,1.0283632,-84.249502,100,1,1.1,0.9,33.9,0.16,0,0
65345,1,0,0,0,0,65,1.0232946,-82.605954,100,1,1.1,0.9,33.76,0.21,0,0
65346,2,0,0,0,0,65,1.0428794,-82.556502,18,1,1.1,0.9,33.76,0.21,0,0
65347,1,0,0,0,0,65,1.02329,-82.607067,100,1,1.1,0.9,33.76,0.21,0,0
65348,2,0,0,0,0,65,1.0356815,-78.3999,100,1,1.1,0.9,33.33,0.14,0,0
65349,1,17.13,3.66,0,0,65,1.0356494,-78.402556,100,1,1.1,0.9,33.33,0.14,0,0
65350,2,0.42,0.33,0,0,65,1.0426056,-81.686114,100,1,1.1,0.9,33.54,0.03,0,0
65351,1,0,0,0,-443,65,1.0390001,-76.256966,765,1,1.1,0.9,33.25,0,0,0
65352,1,0,0,0,0,65,1.0385559,-77.325686,230,1,1.1,0.9,33.21,0.02,0,0
65353,1,0,0,0,0,65,1.0423994,-79.418875,100,1,1.1,0.9,32.96,0.02,0,0
65354,2,0,0,0,0,65,1.0420216,-75.886128,13.8,1,1.1,0.9,33.25,0,0,0
65355,2,0,0,0,0,65,1.042928,-75.77396,13.8,1,1.1,0.9,33.24,0,0,0
65356,2,0,0,0,0,65,1.0439361,-75.647725,13.8,1,1.1,0.9,33.24,0,0,0
65357,1,0,0,0,0,65,1.0375886,-77.526671,230,1,1.1,0.9,33.27,0.02,0,0
65358,1,0,0,0,0,65,1.0430815,-76.245429,765,1,1.1,0.9,33.25,-0.02,0,0
65359,2,6.34,1.36,0,0,65,1.050551,-77.128252,100,1,1.1,0.9,33.25,0.06,0,0
65360,2,0,0,0,0,65,1.044,-79.209023,100,1,1.1,0.9,32.9,0,0,0
65361,1,0,0,0,0,65,1.0428505,-79.3629,100,1,1.1,0.9,32.94,0.01,0,0
65362,1,0,0,0,0,65,1.0314294,-79.19816,100,1,1.1,0.9,33.6,0.18,0,0
65363,2,0,0,0,0,65,1.0315414,-79.017466,13.8,1,1.1,0.9,33.59,0.18,0,0
65364,2,0,0,0,0,65,1.0314777,-79.119122,22,1,1.1,0.9,33.59,0.18,0,0
65365,1,2.02,0.44,0,0,65,1.0314126,-79.202698,100,1,1.1,0.9,33.6,0.18,0,0
65366,1,0,0,0,0,65,1.032887,-82.188292,100,1,1.1,0.9,33.72,0.12,0,0
65367,2,0,0,0,0,65,1.021205,-82.047571,13.8,1,1.1,0.9,33.71,0.12,0,0
65368,2,0,0,0,0,65,1.0267711,-82.148736,13.8,1,1.1,0.9,33.72,0.12,0,0
65369,2,0,0,0,0,65,1.0271149,-82.103604,13.8,1,1.1,0.9,33.72,0.12,0,0
65370,1,0,0,0,0,65,1.0328393,-82.192048,100,1,1.1,0.9,33.72,0.12,0,0
65371,1,0,0,0,0,65,1.032887,-82.188292,100,1,1.1,0.9,33.72,0.12,0,0
65372,1,0,0,0,-365,65,1.0390001,-77.542868,765,1,1.1,0.9,33.39,0,0,0
65373,1,0,0,0,0,65,1.0377976,-78.633341,230,1,1.1,0.9,33.42,0.03,0,0
65374,1,0,0,0,0,65,1.0324661,-82.091917,100,1,1.1,0.9,33.52,0.13,0,0
65375,1,0,0,0,0,65,1.0373585,-79.151902,13.8,1,1.1,0.9,33.43,0.05,0,0
65376,1,0,0,0,0,65,1.0373585,-79.151902,1,1,1.1,0.9,33.43,0.05,0,0
65377,2,0,0,0,0,65,1.0174996,-76.88063,13.8,1,1.1,0.9,33.38,0,0,0
65378,2,0,0,0,0,65,1.0226947,-77.059907,13.8,1,1.1,0.9,33.38,0,0,0
65379,2,0,0,0,0,65,1.0225876,-77.078856,13.8,1,1.1,0.9,33.38,0,0,0
65380,1,0,0,0,0,65,1.0374081,-78.715587,230,1,1.1,0.9,33.44,0.03,0,0
65381,1,0,0,0,0,65,1.0377976,-78.633341,230,1,1.1,0.9,33.42,0.03,0,0
65382,1,0,0,0,0,65,1.0423051,-77.59354,765,1,1.1,0.9,33.4,-0.01,0,0
65383,1,0,0,0,0,65,1.0252315,-84.211154,100,1,1.1,0.9,34.18,0.25,0,0
65384,2,0,0,0,0,65,1.0252623,-84.176973,18,1,1.1,0.9,34.18,0.25,0,0
65385,2,0,0,0,0,65,1.0252751,-84.15741,18,1,1.1,0.9,34.18,0.25,0,0
65386,1,0,0,0,0,65,1.0252364,-84.216101,1,1,1.1,0.9,34.18,0.25,0,0
65387,1,0,0,0,0,65,1.025217,-84.214055,100,1,1.1,0.9,34.18,0.25,0,0
65388,2,0,0,0,0,65,1.0364468,-78.299513,100,1,1.1,0.9,33.3,0.13,0,0
65389,1,0,0,0,0,65,1.0364468,-78.299513,100,1,1.1,0.9,33.3,0.13,0,0
65390,1,0,0,0,0,65,1.0364468,-78.299513,100,1,1.1,0.9,33.3,0.13,0,0
65391,1,0,0,0,0,65,1.0296329,-83.351945,100,1,1.1,0.9,34.02,0.27,0,0
65392,2,0,0,0,0,65,1.0107338,-83.26942,13.8,1,1.1,0.9,34.01,0.27,0,0
65393,1,10.08,1.79,0,0,65,1.0295913,-83.357793,100,1,1.1,0.9,34.02,0.27,0,0
65394,1,0,0,0,0,65,1.0171319,-84.713758,100,1,1.1,0.9,34,0.29,0,0
65395,2,0,0,0,0,65,1.0177719,-84.641903,13.8,1,1.1,0.9,34,0.28,0,0
65396,2,0,0,0,0,65,1.0186696,-84.542749,13.8,1,1.1,0.9,33.99,0.28,0,0
65397,2,0,0,0,0,65,1.0171319,-84.713758,13.8,1,1.1,0.9,34,0.29,0,0
65398,1,0,0,0,0,65,1.0170594,-84.719188,100,1,1.1,0.9,34,0.29,0,0
65399,2,26.61,4.24,0,0,65,1.022641,-83.347061,100,1,1.1,0.9,33.77,0.22,0,0
65400,1,0,0,0,0,65,1.0284947,-80.036254,100,1,1.1,0.9,33.59,0.17,0,0
65401,2,0,0,0,0,65,1.0290625,-79.962576,13.8,1,1.1,0.9,33.59,0.17,0,0
65402,2,0,0,0,0,65,1.0287561,-80.002114,13.8,1,1.1,0.9,33.59,0.17,0,0
65403,1,0,0,0,0,65,1.0285071,-80.035513,100,1,1.1,0.9,33.59,0.17,0,0
65404,1,4.22,1.81,0,0,65,1.0284679,-80.038363,100,1,1.1,0.9,33.59,0.17,0,0
65405,1,0,0,0,0,65,1.024964,-85.249005,100,1,1.1,0.9,34.17,0.16,0,0
65406,2,0,0,0,0,65,1.0267504,-85.067244,13.8,1,1.1,0.9,34.16,0.16,0,0
65407,1,0,0,0,0,65,1.0249189,-85.252284,100,1,1.1,0.9,34.17,0.17,0,0
65408,1,0,0,0,0,65,1.024964,-85.249005,100,1,1.1,0.9,34.17,0.16,0,0
65409,2,0,0,0,0,65,0.9926499,-86.912372,100,1,1.1,0.9,34.69,0.56,0,0
65410,1,1.49,0.25,0,0,65,0.992643,-86.913214,100,1,1.1,0.9,34.7,0.56,0,0
65411,1,0,0,0,0,65,1.0304516,-82.442637,100,1,1.1,0.9,33.61,0.14,0,0
65412,2,0,0,0,0,65,1.0305824,-82.252958,18,1,1.1,0.9,33.6,0.14,0,0
65413,2,0,0,0,0,65,1.0305398,-82.309777,13.8,1,1.1,0.9,33.6,0.14,0,0
65414,2,0,0,0,0,65,1.0304797,-82.398164,18,1,1.1,0.9,33.61,0.14,0,0
65415,1,0,0,0,0,65,1.0304259,-82.450484,100,1,1.1,0.9,33.61,0.14,0,0
65416,1,0,0,0,0,65,1.0304516,-82.442637,100,1,1.1,0.9,33.61,0.14,0,0
65417,2,0,0,0,0,65,1.0231348,-84.638721,100,1,1.1,0.9,34.18,0.23,0,0
65418,1,0,0,0,0,65,1.0231217,-84.641537,100,1,1.1,0.9,34.18,0.23,0,0
65419,1,0,0,0,0,65,1.0513578,-76.992439,100,1,1.1,0.9,33.2,0.06,0,0
65420,2,0,0,0,0,65,1.0447793,-76.766358,13.8,1,1.1,0.9,33.18,0.06,0,0
65421,1,0,0,0,0,65,1.051334,-76.999146,100,1,1.1,0.9,33.2,0.06,0,0
65422,1,0,0,0,0,65,1.0513578,-76.992439,100,1,1.1,0.9,33.2,0.06,0,0
65423,2,0,0,0,0,65,1.0530475,-76.722488,100,1,1.1,0.9,33.14,0.05,0,0
65424,1,0,0,0,0,65,1.0530082,-76.731665,100,1,1.1,0.9,33.15,0.05,0,0
65425,2,0,0,0,0,65,1.0250556,-83.08414,100,1,1.1,0.9,33.7,0.2,0,0
65426,1,0,0,0,0,65,1.0250485,-83.086049,100,1,1.1,0.9,33.7,0.2,0,0
65427,2,0,0,0,0,65,1.0120612,-84.341066,100,1,1.1,0.9,34.12,0.43,0,0
65428,1,0,0,0,0,65,1.02881,-79.976849,100,1,1.1,0.9,33.58,0.17,0,0
65429,2,0,0,0,0,65,1.0292263,-79.922119,13.8,1,1.1,0.9,33.58,0.17,0,0
65430,2,0,0,0,0,65,1.0294446,-79.893403,13.8,1,1.1,0.9,33.58,0.17,0,0
65431,1,0,0,0,0,65,1.0287892,-79.978647,100,1,1.1,0.9,33.58,0.17,0,0
65432,2,0,0,0,0,65,1.0003764,-86.404687,100,1,1.1,0.9,34.48,0.51,0,0
65433,1,0,0,0,0,65,1.000363,-86.408088,100,1,1.1,0.9,34.48,0.51,0,0
65434,1,0,0,0,0,65,1.0289817,-83.32107,100,1,1.1,0.9,33.83,0.18,0,0
65435,2,0,0,0,0,65,1.0290159,-83.271885,13.8,1,1.1,0.9,33.82,0.18,0,0
65436,2,0,0,0,0,65,1.0290159,-83.271885,13.8,1,1.1,0.9,33.82,0.18,0,0
65437,1,0,0,0,0,65,1.0289878,-83.312342,1,1,1.1,0.9,33.83,0.18,0,0
65438,2,0,0,0,0,65,1.0290476,-83.209777,13.8,1,1.1,0.9,33.82,0.18,0,0
65439,2,0,0,0,0,65,1.0290459,-83.213753,13.8,1,1.1,0.9,33.82,0.18,0,0
65440,1,0,0,0,0,65,1.0289593,-83.326412,100,1,1.1,0.9,33.83,0.18,0,0
65441,1,0,0,0,0,65,1.0289817,-83.32107,100,1,1.1,0.9,33.83,0.18,0,0
65442,1,0,0,0,0,65,1.0324738,-82.064863,100,1,1.1,0.9,33.52,0.12,0,0
65443,2,0,0,0,0,65,1.0465078,-81.969341,13.8,1,1.1,0.9,33.52,0.12,0,0
65444,2,0,0,0,0,65,1.0460208,-82.017171,13.8,1,1.1,0.9,33.52,0.12,0,0
65445,2,0,0,0,0,65,1.0462386,-81.996784,13.8,1,1.1,0.9,33.52,0.12,0,0
65446,1,0,0,0,0,65,1.0324236,-82.068421,100,1,1.1,0.9,33.52,0.12,0,0
65447,2,0,0,0,0,65,1.0281536,-82.56544,100,1,1.1,0.9,33.86,0.33,0,0
65448,1,0,0,0,0,65,1.0281454,-82.566335,100,1,1.1,0.9,33.86,0.33,0,0
65449,2,0,0,0,0,65,1.0228071,-83.582187,100,1,1.1,0.9,33.74,0.22,0,0
65450,1,0,0,0,0,65,1.0227978,-83.584416,100,1,1.1,0.9,33.74,0.22,0,0
65451,1,0,0,0,0,65,1.0010568,-85.481222,100,1,1.1,0.9,34.24,0.47,0,0
65452,2,0,0,0,0,65,1.0268447,-85.295349,13.8,1,1.1,0.9,34.23,0.47,0,0
65453,1,0,0,0,0,65,1.0010444,-85.48432,100,1,1.1,0.9,34.24,0.47,0,0
65454,2,0,0,0,0,65,1.033521,-82.205077,100,1,1.1,0.9,34.26,0.08,0,0
65455,2,0,0,0,0,65,1.0269645,-82.700421,100,1,1.1,0.9,33.86,0.33,0,0
65456,1,0,0,0,0,65,1.0269447,-82.704847,100,1,1.1,0.9,33.86,0.33,0,0
65457,1,0,0,0,0,65,1.0325822,-82.211509,100,1,1.1,0.9,33.73,0.12,0,0
65458,2,0,0,0,0,65,1.0547062,-81.904083,22,1,1.1,0.9,33.72,0.12,0,0
65459,2,0,0,0,0,65,1.0325822,-82.211509,18,1,1.1,0.9,33.73,0.12,0,0
65460,2,0,0,0,0,65,1.0528797,-82.139289,13.8,1,1.1,0.9,33.73,0.12,0,0
65461,1,0,0,0,0,65,1.0324695,-82.221084,100,1,1.1,0.9,33.73,0.13,0,0
65462,1,0,0,0,0,65,1.0368666,-80.341953,100,1,1.1,0.9,33.19,0.07,0,0
65463,2,0,0,0,0,65,1.0567456,-80.240246,18,1,1.1,0.9,33.19,0.07,0,0
65464,2,0,0,0,0,65,1.056704,-80.307065,13.8,1,1.1,0.9,33.19,0.07,0,0
65465,2,0,0,0,0,65,1.0567386,-80.243711,22,1,1.1,0.9,33.19,0.07,0,0
65466,1,0,0,0,0,65,1.0368482,-80.347088,100,1,1.1,0.9,33.2,0.07,0,0
65467,1,0,0,0,0,65,1.0368666,-80.341953,100,1,1.1,0.9,33.19,0.07,0,0
65468,1,0,0,0,0,65,1.0368666,-80.341953,100,1,1.1,0.9,33.19,0.07,0,0
65469,1,0,0,0,-84,65,1.0470001,-74.994021,765,1,1.1,0.9,33.2,0,0,0
65470,1,0,0,0,0,65,1.0520888,-75.408037,230,1,1.1,0.9,33.18,0.01,0,0
65471,1,0,0,0,0,65,1.0539822,-76.640187,100,1,1.1,0.9,33.12,0.03,0,0
65472,2,0,0,0,0,65,1.0470001,-74.994021,13.8,1,1.1,0.9,33.2,0,0,0
65473,2,0,0,0,0,65,1.0313279,-74.125507,13.8,1,1.1,0.9,33.19,0,0,0
65474,1,0,0,0,0,65,1.0471797,-75.097319,765,1,1.1,0.9,33.23,-0.01,0,0
65475,1,0,0,0,0,65,1.0470001,-74.994021,765,1,1.1,0.9,33.2,0,0,0
65476,1,0,0,0,0,65,1.051769,-75.447393,230,1,1.1,0.9,33.19,0.02,0,0
65477,1,0,0,0,0,65,1.0470001,-74.994021,765,1,1.1,0.9,33.2,0,0,0
65478,1,0,0,0,0,65,1.0405942,-81.888295,100,1,1.1,0.9,33.61,0.05,0,0
65479,2,0,0,0,0,65,1.0152457,-81.834522,20,1,1.1,0.9,33.61,0.05,0,0
65480,2,0,0,0,0,65,1.0152515,-81.821478,18,1,1.1,0.9,33.61,0.05,0,0
65481,1,0,0,0,0,65,1.0405862,-81.890128,100,1,1.1,0.9,33.61,0.05,0,0
65482,2,0,0,0,0,65,1.0459493,-77.839397,100,1,1.1,0.9,33.43,0.1,0,0
65483,1,0,0,0,0,65,1.0374471,-79.416422,230,1,1.1,0.9,33.48,0.05,0,0
65484,1,0,0,0,0,65,1.0283371,-82.778931,100,1,1.1,0.9,33.58,0.16,0,0
65485,1,0,0,0,0,65,1.0211002,-88.721192,13.8,1,1.1,0.9,33.79,0.31,0,0
65486,1,0,0,0,0,65,1.0211002,-88.721192,1,1,1.1,0.9,33.79,0.31,0,0
65487,2,0,0,0,0,65,1.0360761,-81.987828,18,1,1.1,0.9,33.55,0.14,0,0
65488,1,0,0,0,0,65,1.0378242,-79.370502,230,1,1.1,0.9,33.47,0.05,0,0
65489,1,0,0,0,0,65,1.0374471,-79.416422,230,1,1.1,0.9,33.48,0.05,0,0
65490,2,0,0,0,0,65,1.0229775,-83.570271,100,1,1.1,0.9,33.74,0.21,0,0
65491,1,0,0,0,0,65,1.0229677,-83.573065,100,1,1.1,0.9,33.74,0.21,0,0
65492,2,0,0,0,0,65,1.0369999,-82.474726,100,1,1.1,0.9,33.72,0,0,0
65493,1,0,0,0,0,65,1.0369101,-82.486196,100,1,1.1,0.9,33.73,0,0,0
65494,1,0,0,0,-306,65,1.0409239,-74.694788,765,1,1.1,0.9,33.2,0.06,0,0
65495,1,0,0,0,0,65,1.0459297,-76.457264,230,1,1.1,0.9,33.21,0.08,0,0
65496,1,0,0,0,0,65,1.0455735,-78.041201,100,1,1.1,0.9,33.23,0.07,0,0
65497,2,0,0,0,0,65,1.0112836,-73.520733,18,1,1.1,0.9,33.18,0.05,0,0
65498,2,0,0,0,0,65,1.0073154,-73.206345,13.8,1,1.1,0.9,33.17,0.05,0,0
65499,2,0,0,0,0,65,1.0409239,-74.694788,13.8,1,1.1,0.9,33.2,0.06,0,0
65500,2,0,0,0,0,65,1.0112871,-73.524084,20,1,1.1,0.9,33.18,0.05,0,0
65501,1,0,0,0,0,65,1.0441343,-76.68123,230,1,1.1,0.9,33.27,0.1,0,0
65502,1,0,0,0,0,65,1.0421835,-74.874226,765,1,1.1,0.9,33.25,0.02,0,0
65503,1,0,0,0,0,65,1.0283771,-82.987674,100,1,1.1,0.9,33.74,0.16,0,0
65504,2,0,0,0,0,65,1.0619432,-82.946071,13.8,1,1.1,0.9,33.73,0.16,0,0
65505,2,0,0,0,0,65,1.0625186,-82.884541,13.8,1,1.1,0.9,33.73,0.15,0,0
65506,1,0,0,0,0,65,1.0283374,-82.990256,100,1,1.1,0.9,33.74,0.16,0,0
65507,1,0,0,0,0,65,0.9984917,-86.177709,100,1,1.1,0.9,34.45,0.52,0,0
65508,2,0,0,0,0,65,1.0241346,-86.113737,13.8,1,1.1,0.9,34.45,0.52,0,0
65509,1,0,0,0,0,65,0.9984816,-86.180303,100,1,1.1,0.9,34.45,0.52,0,0
65510,1,0,0,0,-240,65,1.0422604,-75.550476,765,1,1.1,0.9,33.29,0.05,0,0
65511,1,0,0,0,0,65,1.0446151,-76.757775,230,1,1.1,0.9,33.3,0.04,0,0
65512,1,0,0,0,0,65,1.0429164,-81.565452,100,1,1.1,0.9,33.52,0.04,0,0
65513,2,0,0,0,0,65,1.0480698,-75.144817,13.8,1,1.1,0.9,33.29,0.05,0,0
65514,2,0,0,0,0,65,1.0479358,-75.083136,13.8,1,1.1,0.9,33.29,0.05,0,0
65515,2,0,0,0,0,65,1.0487657,-75.521835,13.2,1,1.1,0.9,33.29,0.05,0,0
65516,1,0,0,0,0,65,1.0455905,-75.573801,765,1,1.1,0.9,33.29,0,0,0
65517,1,0,0,0,0,65,1.0422604,-75.550476,765,1,1.1,0.9,33.29,0.05,0,0
65518,1,0,0,0,0,65,1.0307529,-82.366737,100,1,1.1,0.9,33.78,0.14,0,0
65519,2,0,0,0,0,65,1.031333,-82.291327,20,1,1.1,0.9,33.77,0.14,0,0
65520,2,0,0,0,0,65,1.030953,-82.340525,13.8,1,1.1,0.9,33.77,0.14,0,0
65521,2,0,0,0,0,65,1.0307529,-82.366737,13.8,1,1.1,0.9,33.78,0.14,0,0
65522,2,0,0,0,0,65,1.0307529,-82.366737,24,1,1.1,0.9,33.78,0.14,0,0
65523,1,0,0,0,0,65,1.0307383,-82.36804,100,1,1.1,0.9,33.78,0.14,0,0
65524,1,0,0,0,0,65,1.0307529,-82.366737,100,1,1.1,0.9,33.78,0.14,0,0
65525,2,0,0,0,0,65,1.0213672,-83.603436,100,1,1.1,0.9,33.77,0.23,0,0
65526,1,0,0,0,0,65,1.0213511,-83.608694,100,1,1.1,0.9,33.77,0.23,0,0
67001,1,49.42,13.43,0,0,67,1.0310029,-72.94067,161,1,1.1,0.9,33.15,0.11,0,0
67002,1,0,0,0,-154,67,1.0310651,-71.003437,500,1,1.1,0.9,32.96,0.12,0,0
67003,1,0,0,0,0,67,1.032614,-72.182437,161,1,1.1,0.9,33.03,0.12,0,0
67004,1,0,0,0,0,67,1.0334297,-70.929325,500,1,1.1,0.9,32.94,0.1,0,0
67005,1,45.86,25.9,0,0,67,1.0306705,-71.029279,500,1,1.1,0.9,32.97,0.12,0,0
67006,1,4.4,0.84,0,0,67,1.036535,-72.730308,161,1,1.1,0.9,33.09,0.06,0,0
67007,1,37.3,6.76,0,0,67,1.0354491,-69.83918,161,1,1.1,0.9,32.86,0.11,0,0
67008,1,0,0,0,0,67,1.0306069,-70.730422,161,1,1.1,0.9,32.97,0.1,0,0
67009,1,40.92,7.5,0,0,67,1.0304245,-70.753467,161,1,1.1,0.9,32.97,0.1,0,0
67010,1,16.35,4.37,0,0,67,1.0353251,-71.029179,161,1,1.1,0.9,32.97,0.1,0,0
67011,1,8.95,1.9,0,0,67,1.0361606,-72.177125,161,1,1.1,0.9,33.09,0.05,0,0
67012,1,35.77,4.52,0,0,67,1.0291188,-71.401286,161,1,1.1,0.9,33.04,0.14,0,0
67013,1,31.02,2.29,0,0,67,1.033613,-72.334162,161,1,1.1,0.9,33.18,0.09,0,0
67014,1,0,0,0,0,67,1.033705,-72.316034,161,1,1.1,0.9,33.17,0.09,0,0
67015,1,0,0,0,0,67,1.0364845,-72.631585,161,1,1.1,0.9,33.07,0.06,0,0
67016,1,4.57,1.04,0,0,67,1.0364609,-72.634137,161,1,1.1,0.9,33.07,0.06,0,0
67017,1,0,0,0,0,67,1.0343824,-72.59805,161,1,1.1,0.9,33.18,0.1,0,0
67018,1,22.75,2.8,0,0,67,1.0343023,-72.610828,161,1,1.1,0.9,33.18,0.1,0,0
67019,1,20.71,5.39,0,0,67,1.0344184,-70.776107,161,1,1.1,0.9,32.95,0.11,0,0
67020,1,0,0,0,0,67,1.035757,-72.10995,161,1,1.1,0.9,33.08,0.07,0,0
67021,1,20.46,7.78,0,0,67,1.035634,-72.119967,161,1,1.1,0.9,33.08,0.07,0,0
67022,1,0,0,0,0,67,1.0364901,-69.897694,500,1,1.1,0.9,32.85,0.09,0,0
67023,1,0,0,0,0,67,1.0368168,-70.271152,161,1,1.1,0.9,32.84,0.1,0,0
67024,1,40.34,6.69,0,0,67,1.0363292,-69.91938,500,1,1.1,0.9,32.85,0.1,0,0
67025,1,9.38,2.58,0,0,67,1.0416817,-75.130001,161,1,1.1,0.9,33.29,0.03,0,0
67026,1,24.62,5.22,0,0,67,1.030294,-70.435217,161,1,1.1,0.9,32.89,0.14,0,0
67027,1,0,0,0,0,67,1.0364763,-72.072874,161,1,1.1,0.9,33.12,0.07,0,0
67028,1,5.42,2.15,0,0,67,1.0364392,-72.075999,161,1,1.1,0.9,33.13,0.07,0,0
67029,1,0,0,0,0,67,1.0360089,-71.748391,161,1,1.1,0.9,33.07,0.08,0,0
67030,1,5.78,1.93,0,0,67,1.0359749,-71.751677,161,1,1.1,0.9,33.07,0.08,0,0
67031,1,0,0,0,0,67,1.042869,-74.629748,161,1,1.1,0.9,33.23,0.02,0,0
67032,1,34.82,1.95,0,0,67,1.0427481,-74.65067,161,1,1.1,0.9,33.24,0.02,0,0
67033,1,0,0,0,-182,67,1.0419047,-72.746039,500,1,1.1,0.9,33.05,0.05,0,0
67034,1,34.63,2.87,0,0,67,1.0408229,-73.486026,161,1,1.1,0.9,33.07,0.06,0,0
67035,1,0,0,0,0,67,1.0402588,-73.929522,13.8,1,1.1,0.9,33.08,0.07,0,0
67036,1,0,0,0,0,67,1.0402588,-73.929522,1,1,1.1,0.9,33.08,0.07,0,0
67037,1,11.53,6.4,0,0,67,1.0431177,-74.509251,161,1,1.1,0.9,33.21,0.02,0,0
67038,1,0,0,0,0,67,1.0432189,-74.503214,161,1,1.1,0.9,33.21,0.02,0,0
67039,1,34.48,15.62,0,0,67,1.0363112,-71.835478,161,1,1.1,0.9,33.02,0.1,0,0
67040,1,0,0,0,0,67,1.0332847,-72.442807,161,1,1.1,0.9,33.1,0.11,0,0
67041,1,6.45,1.83,0,0,67,1.0332527,-72.446132,161,1,1.1,0.9,33.1,0.11,0,0
67042,1,28.64,4.3,0,0,67,1.0366121,-71.837323,161,1,1.1,0.9,33.02,0.09,0,0
67043,1,0,0,0,0,67,1.0432428,-74.51414,161,1,1.1,0.9,33.21,0.02,0,0
67044,1,12.35,1.68,0,0,67,1.0432015,-74.520802,161,1,1.1,0.9,33.22,0.02,0,0
67045,1,0,0,0,-188,67,1.0303379,-68.818207,500,1,1.1,0.9,32.78,0.14,0,0
67046,1,57.34,3.72,0,0,67,1.0326396,-69.59632,161,1,1.1,0.9,32.78,0.12,0,0
67047,1,0,0,0,0,67,1.0335386,-69.883093,13.8,1,1.1,0.9,32.78,0.11,0,0
67048,1,0,0,0,0,67,1.0335386,-69.883093,1,1,1.1,0.9,32.78,0.11,0,0
67049,1,0,0,0,0,67,1.0326561,-68.768883,500,1,1.1,0.9,32.76,0.11,0,0
67050,1,0,0,0,0,67,1.0303379,-68.818207,500,1,1.1,0.9,32.78,0.14,0,0
67051,1,14.77,1.1,0,0,67,1.0429718,-73.592142,161,1,1.1,0.9,33.21,0.03,0,0
67052,1,0,0,0,0,67,1.0330826,-70.282929,161,1,1.1,0.9,32.89,0.08,0,0
67053,1,18.5,5.32,0,0,67,1.0329747,-70.294043,161,1,1.1,0.9,32.89,0.09,0,0
67054,1,0,0,0,0,67,1.0331811,-70.272072,161,1,1.1,0.9,32.89,0.08,0,0
67055,1,0,0,0,0,67,1.0349191,-69.672577,161,1,1.1,0.9,32.82,0.11,0,0
67056,1,5.5,1.83,0,0,67,1.0348847,-69.675623,161,1,1.1,0.9,32.82,0.11,0,0
67057,1,0,0,0,0,67,1.0349521,-69.669371,161,1,1.1,0.9,32.82,0.11,0,0
67058,1,29.17,10.63,0,0,67,1.0387146,-73.994849,161,1,1.1,0.9,33.17,0.08,0,0
67059,1,5.35,2.66,0,0,67,1.0352293,-72.569211,161,1,1.1,0.9,33.15,0.1,0,0
67060,1,22.69,10.38,0,0,67,1.0350725,-72.580388,161,1,1.1,0.9,33.15,0.1,0,0
67061,1,9.01,2.07,0,0,67,1.0314222,-72.259804,161,1,1.1,0.9,33.07,0.12,0,0
67062,1,0,0,0,0,67,1.0362176,-71.653768,161,1,1.1,0.9,33.04,0.09,0,0
67063,1,11.2,3.66,0,0,67,1.0361522,-71.659832,161,1,1.1,0.9,33.04,0.09,0,0
67064,1,0,0,0,0,67,1.0338796,-72.967617,161,1,1.1,0.9,33.21,0.1,0,0
67065,1,10.14,1.97,0,0,67,1.0338354,-72.973248,161,1,1.1,0.9,33.21,0.1,0,0
67066,1,0,0,0,0,67,1.0339205,-72.961859,161,1,1.1,0.9,33.21,0.1,0,0
67067,1,0,0,0,0,67,1.0285474,-71.369049,161,1,1.1,0.9,33.04,0.15,0,0
67068,1,50.96,10.44,0,0,67,1.0283015,-71.398396,161,1,1.1,0.9,33.05,0.15,0,0
67069,1,0,0,0,-646,67,1.0292095,-69.632859,500,1,1.1,0.9,32.84,0.13,0,0
67070,1,0,0,0,0,67,1.0301227,-70.401918,161,1,1.1,0.9,32.87,0.14,0,0
67071,1,34.64,12.04,0,0,67,1.0289887,-69.652712,500,1,1.1,0.9,32.85,0.13,0,0
67072,1,34.64,8.99,0,0,67,1.0291142,-71.002428,161,1,1.1,0.9,32.98,0.14,0,0
67073,1,5.99,0.18,0,0,67,1.0442298,-74.509857,161,1,1.1,0.9,33.22,0.01,0,0
67074,1,0,0,0,-10,67,1.0413554,-74.836838,161,1,1.1,0.9,33.24,0.05,0,0
67075,1,5.77,0.38,0,0,67,1.0413352,-74.839865,161,1,1.1,0.9,33.24,0.05,0,0
67076,1,0,0,0,0,67,1.0414441,-74.824218,161,1,1.1,0.9,33.24,0.04,0,0
67077,1,0,0,0,0,67,1.0413554,-74.836838,161,1,1.1,0.9,33.24,0.05,0,0
67078,1,40.51,7.24,0,0,67,1.0348204,-72.632156,161,1,1.1,0.9,33.18,0.1,0,0
67079,1,0,0,0,0,67,1.0341082,-73.081642,161,1,1.1,0.9,33.23,0.1,0,0
67080,1,14.2,0.85,0,0,67,1.0340603,-73.089227,161,1,1.1,0.9,33.23,0.1,0,0
67081,1,5.38,1.55,0,0,67,1.0345172,-73.032907,161,1,1.1,0.9,33.22,0.09,0,0
67082,1,0,0,0,0,67,1.0345478,-73.02995,161,1,1.1,0.9,33.22,0.09,0,0
67083,1,14.62,3.18,0,0,67,1.0342424,-69.956704,161,1,1.1,0.9,32.86,0.12,0,0
67084,1,0,0,0,0,67,1.0384634,-71.628047,161,1,1.1,0.9,32.99,0.07,0,0
67085,1,7.95,1.75,0,0,67,1.0384305,-71.632162,161,1,1.1,0.9,32.99,0.07,0,0
67086,1,0,0,0,0,67,1.0393357,-73.463024,161,1,1.1,0.9,33.22,0.06,0,0
67087,1,14.68,4.61,0,0,67,1.0356695,-74.026328,22,1,1.1,0.9,33.25,0.07,0,0
67088,1,0,0,0,0,67,1.0392273,-73.47878,22,1,1.1,0.9,33.22,0.06,0,0
67089,1,0,0,0,0,67,1.0392273,-73.47878,1,1,1.1,0.9,33.22,0.06,0,0
67090,1,0,0,0,0,67,1.0394227,-73.455535,161,1,1.1,0.9,33.22,0.06,0,0
67091,1,0,0,0,0,67,1.0393357,-73.463024,161,1,1.1,0.9,33.22,0.06,0,0
67092,1,0,0,0,0,67,1.0393357,-73.463024,161,1,1.1,0.9,33.22,0.06,0,0
67093,1,0,0,0,0,67,1.0401436,-68.219501,161,1,1.1,0.9,32.59,0.02,0,0
67094,1,0,0,0,0,67,1.0402927,-68.196485,161,1,1.1,0.9,32.58,0.02,0,0
67095,1,42.79,2.57,0,0,67,1.0400065,-68.24339,161,1,1.1,0.9,32.6,0.02,0,0
67096,1,9.76,1.09,0,0,67,1.0379069,-69.061784,161,1,1.1,0.9,32.73,0.09,0,0
67097,1,0,0,0,0,67,1.0308348,-70.383149,161,1,1.1,0.9,32.89,0.13,0,0
67098,1,15.22,4.44,0,0,67,1.0307506,-70.390896,161,1,1.1,0.9,32.89,0.13,0,0
67099,1,0,0,0,0,67,1.0319328,-72.242413,161,1,1.1,0.9,33.04,0.12,0,0
67100,1,10.32,4.35,0,0,67,1.0318566,-72.24842,161,1,1.1,0.9,33.04,0.13,0,0
67101,1,14.84,5.5,0,0,67,1.0341161,-69.859587,161,1,1.1,0.9,32.85,0.12,0,0
67102,1,6.61,1.71,0,0,67,1.0340036,-71.929305,161,1,1.1,0.9,33.03,0.08,0,0
67103,1,0,0,0,0,67,1.0340363,-71.925622,161,1,1.1,0.9,33.03,0.08,0,0
67104,1,0,0,0,0,67,1.0322721,-72.661965,161,1,1.1,0.9,33.11,0.1,0,0
67105,1,24.73,12.98,0,0,67,1.0320675,-72.675746,161,1,1.1,0.9,33.11,0.11,0,0
67106,1,0,0,0,0,67,1.0340135,-72.616194,161,1,1.1,0.9,33.15,0.1,0,0
67107,1,18.26,7.83,0,0,67,1.0338978,-72.625231,161,1,1.1,0.9,33.16,0.1,0,0
67108,1,0,0,0,0,67,1.0339122,-71.28871,161,1,1.1,0.9,32.98,0.08,0,0
67109,1,0,0,0,0,67,1.0339403,-71.28329,161,1,1.1,0.9,32.98,0.08,0,0
67110,1,9.17,0.2,0,0,67,1.0338882,-71.293763,161,1,1.1,0.9,32.98,0.08,0,0
67111,1,0,0,0,0,67,1.0400299,-74.373954,161,1,1.1,0.9,33.24,0.08,0,0
67112,1,0,0,0,0,67,1.0400299,-74.373954,13.2,1,1.1,0.9,33.24,0.08,0,0
67113,1,0,0,0,0,67,1.0400299,-74.373954,13.2,1,1.1,0.9,33.24,0.08,0,0
67114,1,0,0,0,0,67,1.0400299,-74.373954,1,1,1.1,0.9,33.24,0.08,0,0
67115,1,12.34,5.7,0,0,67,1.0399391,-74.380778,161,1,1.1,0.9,33.24,0.08,0,0
67116,1,0,0,0,0,67,1.0401253,-74.36717,161,1,1.1,0.9,33.24,0.08,0,0
67117,1,7.61,0.92,0,0,67,1.0337585,-72.885767,161,1,1.1,0.9,33.13,0.09,0,0
67118,1,5.38,1.3,0,0,67,1.0328513,-70.884025,161,1,1.1,0.9,32.98,0.12,0,0
67119,1,0,0,0,11,67,1.0322381,-72.69376,161,1,1.1,0.9,33.12,0.1,0,0
67120,1,30.32,8.12,0,0,67,1.0320915,-72.709766,161,1,1.1,0.9,33.12,0.1,0,0
67121,1,0,0,0,0,67,1.0318806,-72.266619,161,1,1.1,0.9,33.05,0.12,0,0
67122,1,12.9,4.1,0,0,67,1.0318149,-72.273276,161,1,1.1,0.9,33.05,0.12,0,0
67123,1,0,0,0,0,67,1.0357252,-71.405352,161,1,1.1,0.9,33.01,0.09,0,0
67124,1,10.79,2.9,0,0,67,1.0356711,-71.410811,161,1,1.1,0.9,33.02,0.09,0,0
67125,1,0,0,0,0,67,1.0370716,-72.287066,161,1,1.1,0.9,33.1,0.09,0,0
67126,1,12.51,3.03,0,0,67,1.0370092,-72.294522,161,1,1.1,0.9,33.1,0.09,0,0
67127,1,36.87,10.74,0,0,67,1.0377806,-71.657917,161,1,1.1,0.9,32.98,0.09,0,0
67128,1,0,0,0,0,67,1.0379871,-71.639156,161,1,1.1,0.9,32.98,0.08,0,0
67129,1,0,0,0,103,67,1.0389261,-70.592621,500,1,1.1,0.9,32.94,0.08,0,0
67130,1,0,0,0,0,67,1.0412192,-71.894913,161,1,1.1,0.9,33,0.07,0,0
67131,1,45.84,23.28,0,0,67,1.0385582,-70.617624,500,1,1.1,0.9,32.95,0.08,0,0
67132,1,0,0,0,0,67,1.0392085,-70.471347,500,1,1.1,0.9,32.91,0.08,0,0
67133,1,0,0,0,0,67,1.0389261,-70.592621,500,1,1.1,0.9,32.94,0.08,0,0
67134,1,44.16,3.45,0,0,67,1.0364349,-71.568366,161,1,1.1,0.9,32.97,0.1,0,0
67135,1,0,0,0,0,67,1.0381055,-72.222535,161,1,1.1,0.9,33.08,0.08,0,0
67136,1,0,0,0,0,67,1.0382165,-72.200959,161,1,1.1,0.9,33.08,0.08,0,0
67137,1,37.82,2.72,0,0,67,1.0379755,-72.243302,161,1,1.1,0.9,33.09,0.08,0,0
67138,1,0,0,0,0,67,1.0341475,-72.315161,161,1,1.1,0.9,33.13,0.1,0,0
67139,1,31.96,2.25,0,0,67,1.0340551,-72.332178,161,1,1.1,0.9,33.13,0.1,0,0
67140,1,52.56,7.83,0,0,67,1.0305255,-71.79388,161,1,1.1,0.9,33.1,0.13,0,0
67141,1,0,0,0,0,67,1.0307816,-71.83191,161,1,1.1,0.9,33.1,0.13,0,0
67142,1,30.46,4.26,0,0,67,1.0306584,-71.850559,161,1,1.1,0.9,33.1,0.13,0,0
67143,1,0,0,0,0,67,1.0377237,-71.678627,161,1,1.1,0.9,33.01,0.08,0,0
67144,1,31.75,6.28,0,0,67,1.0375729,-71.696829,161,1,1.1,0.9,33.02,0.08,0,0
67145,1,31.75,3.34,0,0,67,1.0361871,-71.993075,161,1,1.1,0.9,33.05,0.09,0,0
67146,1,0,0,0,0,67,1.0363459,-71.958844,161,1,1.1,0.9,33.04,0.09,0,0
67147,1,14.99,4.06,0,0,67,1.0294457,-70.863781,161,1,1.1,0.9,32.96,0.14,0,0
67148,1,46.82,8.76,0,0,67,1.0380937,-71.659552,161,1,1.1,0.9,33,0.08,0,0
67149,1,20.22,1.92,0,0,67,1.0380497,-72.187974,161,1,1.1,0.9,33.08,0.08,0,0
67150,1,35.06,12.54,0,0,67,1.0335323,-73.087671,161,1,1.1,0.9,33.23,0.1,0,0
67151,1,0,0,0,0,67,1.0364271,-71.686518,161,1,1.1,0.9,32.99,0.1,0,0
67152,1,35.33,6.01,0,0,67,1.0362937,-71.706386,161,1,1.1,0.9,33,0.1,0,0
67153,1,20.45,4.95,0,0,67,1.0369635,-71.719494,161,1,1.1,0.9,33,0.09,0,0
67154,1,0,0,0,0,67,1.0370752,-71.707707,161,1,1.1,0.9,32.99,0.09,0,0
67155,1,0,0,0,15,67,1.0375464,-72.441743,161,1,1.1,0.9,33.17,0.06,0,0
67156,1,9.94,2.3,0,0,67,1.0374963,-72.446762,161,1,1.1,0.9,33.17,0.06,0,0
67157,1,0,0,0,0,67,1.0443589,-75.295844,161,1,1.1,0.9,33.33,0.08,0,0
67158,1,5.91,1.79,0,0,67,1.0443237,-75.299236,161,1,1.1,0.9,33.33,0.08,0,0
67159,1,0,0,0,0,67,1.0443887,-75.292855,161,1,1.1,0.9,33.33,0.08,0,0
67160,1,0,0,0,0,67,1.0364652,-68.827831,161,1,1.1,0.9,32.68,0.11,0,0
67161,1,14.86,0.52,0,0,67,1.0364305,-68.836223,161,1,1.1,0.9,32.69,0.11,0,0
67162,1,0,0,0,0,67,1.03651,-68.819405,161,1,1.1,0.9,32.68,0.11,0,0
67163,1,0,0,0,0,67,1.0333024,-72.728162,161,1,1.1,0.9,33.21,0.11,0,0
67164,1,29.62,11.72,0,0,67,1.0331113,-72.743027,161,1,1.1,0.9,33.21,0.11,0,0
67165,1,10.86,2.84,0,0,67,1.045966,-73.307771,161,1,1.1,0.9,33.11,0.07,0,0
67166,1,6.64,1.03,0,0,67,1.044705,-74.899874,161,1,1.1,0.9,33.28,0.07,0,0
67167,1,21.92,4.7,0,0,67,1.0373734,-73.765982,161,1,1.1,0.9,33.3,0.09,0,0
67168,1,0,0,0,0,67,1.0374764,-73.753771,161,1,1.1,0.9,33.3,0.09,0,0
67169,1,16.08,3.43,0,0,67,1.0436514,-74.33038,161,1,1.1,0.9,33.24,0.07,0,0
67170,1,0.23,0.11,0,0,67,1.0417348,-71.697719,161,1,1.1,0.9,32.91,0.08,0,0
67171,1,7.69,0.65,0,0,67,1.0417066,-71.701961,161,1,1.1,0.9,32.92,0.08,0,0
67172,1,5.32,0.05,0,0,67,1.0430106,-70.661364,161,1,1.1,0.9,32.87,0.03,0,0
67173,1,0,0,0,0,67,1.0413247,-71.909198,161,1,1.1,0.9,32.94,0.08,0,0
67174,1,21.89,5.79,0,0,67,1.0412031,-71.921034,161,1,1.1,0.9,32.94,0.08,0,0
67175,1,0,0,0,0,67,1.0370513,-72.294282,161,1,1.1,0.9,33.09,0.03,0,0
67176,1,12.51,3.2,0,0,67,1.0369832,-72.301639,161,1,1.1,0.9,33.09,0.03,0,0
67177,1,5.87,1.55,0,0,67,1.036423,-72.200895,161,1,1.1,0.9,33.09,0.1,0,0
67178,1,10.53,1.39,0,0,67,1.0458033,-75.027818,161,1,1.1,0.9,33.27,0.07,0,0
67179,1,0,0,0,0,67,1.0458484,-75.021616,161,1,1.1,0.9,33.27,0.07,0,0
67180,1,0,0,0,0,67,1.0338694,-73.078444,161,1,1.1,0.9,33.25,0.1,0,0
67181,1,40.02,14.53,0,0,67,1.0336142,-73.102301,161,1,1.1,0.9,33.25,0.1,0,0
67182,1,7.6,0.77,0,0,67,1.0360435,-73.524667,161,1,1.1,0.9,33.28,0.1,0,0
67183,1,0,0,0,0,67,1.036073,-73.520093,161,1,1.1,0.9,33.28,0.1,0,0
67184,1,0,0,0,0,67,1.0364101,-72.031575,161,1,1.1,0.9,33.06,0.11,0,0
67185,1,0,0,0,0,67,1.0367985,-72.016042,161,1,1.1,0.9,33.06,0.1,0,0
67186,1,32.49,28.16,0,0,67,1.0360638,-72.046316,161,1,1.1,0.9,33.07,0.11,0,0
67187,1,0,0,0,0,67,1.0332067,-72.983165,161,1,1.1,0.9,33.21,0.11,0,0
67188,1,0,0,0,0,67,1.0332067,-72.983165,13.8,1,1.1,0.9,33.21,0.11,0,0
67189,1,0,0,0,0,67,1.0332067,-72.983165,13.8,1,1.1,0.9,33.21,0.11,0,0
67190,1,0,0,0,0,67,1.0332067,-72.983165,1,1,1.1,0.9,33.21,0.11,0,0
67191,1,11.35,3.96,0,0,67,1.0331352,-72.988736,161,1,1.1,0.9,33.21,0.11,0,0
67192,1,4.53,1.58,0,0,67,1.0357609,-72.51606,161,1,1.1,0.9,33.14,0.08,0,0
67193,1,0,0,0,0,67,1.0357904,-72.513565,161,1,1.1,0.9,33.14,0.08,0,0
67194,1,8.71,2.09,0,-54,67,1.0368324,-71.219172,161,1,1.1,0.9,32.91,0.13,0,0
67195,1,52.2,24.98,0,34,67,1.0381196,-71.1717,161,1,1.1,0.9,33.07,0.07,0,0
67196,1,0,0,0,-300,67,1.0340976,-70.63512,500,1,1.1,0.9,32.92,0.14,0,0
67197,1,53.07,6.73,0,0,67,1.034363,-71.126106,161,1,1.1,0.9,32.97,0.13,0,0
67198,1,0,0,0,0,67,1.0379133,-70.644024,500,1,1.1,0.9,32.91,0.08,0,0
67199,1,10.79,1.18,0,0,67,1.0395913,-73.612107,161,1,1.1,0.9,33.26,0.08,0,0
67200,1,17.48,3.68,0,0,67,1.0435064,-74.657044,161,1,1.1,0.9,33.28,0.07,0,0
67201,1,14.06,2.82,0,0,67,1.0346798,-72.694746,161,1,1.1,0.9,33.2,0.09,0,0
67202,1,8.14,0.09,0,0,67,1.0358922,-70.670012,161,1,1.1,0.9,32.94,0.11,0,0
67203,1,0,0,0,0,67,1.0359129,-70.665514,161,1,1.1,0.9,32.93,0.11,0,0
67204,1,7.09,1.47,0,0,67,1.0335456,-72.163496,161,1,1.1,0.9,33.13,0.12,0,0
67205,1,11.92,5.59,0,0,67,1.0450699,-73.019987,161,1,1.1,0.9,33.1,0.07,0,0
67206,1,0,0,0,-1,67,1.0413939,-75.695827,161,1,1.1,0.9,33.41,0.1,0,0
67207,1,0,0,0,0,67,1.0414646,-75.691285,161,1,1.1,0.9,33.41,0.1,0,0
67208,1,8.37,3.38,0,0,67,1.041338,-75.700593,161,1,1.1,0.9,33.41,0.1,0,0
67209,1,0,0,0,0,67,1.0338706,-73.058761,161,1,1.1,0.9,33.19,0.1,0,0
67210,1,31.57,7.24,0,0,67,1.0337094,-73.075656,161,1,1.1,0.9,33.19,0.1,0,0
67211,1,5.35,1.3,0,-10,67,1.0344592,-68.85806,161,1,1.1,0.9,32.69,0.13,0,0
67212,1,0,0,0,0,67,1.0354928,-72.918101,161,1,1.1,0.9,33.14,0.09,0,0
67213,1,0,0,0,0,67,1.0357475,-72.892998,161,1,1.1,0.9,33.13,0.09,0,0
67214,1,44.33,14.77,0,0,67,1.0352287,-72.942465,161,1,1.1,0.9,33.15,0.09,0,0
67215,1,0,0,0,0,67,1.0354928,-72.918101,161,1,1.1,0.9,33.14,0.09,0,0
67216,1,0,0,0,0,67,1.0465004,-71.442643,500,1,1.1,0.9,32.98,0.04,0,0
67217,1,44.33,11.85,0,0,67,1.0402038,-72.446509,161,1,1.1,0.9,33.02,0.05,0,0
67218,1,0,0,0,0,67,1.0472148,-71.381428,500,1,1.1,0.9,32.95,0.04,0,0
67219,1,0,0,0,0,67,1.0419548,-71.828507,161,1,1.1,0.9,32.95,0.07,0,0
67220,1,38.25,13.74,0,0,67,1.0417284,-71.847476,161,1,1.1,0.9,32.95,0.07,0,0
67221,1,0,0,0,0,67,1.0476136,-71.256129,500,1,1.1,0.9,32.95,0.04,0,0
67222,1,46.88,14.94,0,0,67,1.043904,-71.720959,161,1,1.1,0.9,32.93,0.04,0,0
67223,1,0,0,0,0,67,1.0480765,-71.223187,500,1,1.1,0.9,32.94,0.04,0,0
67224,1,2.25,0.9,0,0,67,1.038973,-77.069823,161,1,1.1,0.9,33.55,0.08,0,0
67225,1,6.45,4.47,0,0,67,1.0389078,-77.072948,161,1,1.1,0.9,33.55,0.08,0,0
67226,1,18.75,1.64,0,0,67,1.0409101,-75.306897,161,1,1.1,0.9,33.25,0.05,0,0
67227,1,15.23,2.23,0,0,67,1.0402372,-76.807943,161,1,1.1,0.9,33.53,0.08,0,0
67228,1,5.26,0.73,0,0,67,1.041236,-75.57659,161,1,1.1,0.9,33.29,0.05,0,0
67229,1,0,0,0,0,67,1.043858,-75.018922,161,1,1.1,0.9,33.18,0.04,0,0
67230,1,5.38,1.16,0,0,67,1.0438345,-75.021883,161,1,1.1,0.9,33.18,0.04,0,0
67231,1,8.75,2.31,0,0,67,1.0400496,-75.378282,161,1,1.1,0.9,33.28,0.06,0,0
67232,1,5.84,1.83,0,0,67,1.0435853,-75.473248,161,1,1.1,0.9,33.27,0.04,0,0
67233,1,8.74,3.05,0,0,67,1.0481053,-76.019061,161,1,1.1,0.9,33.27,0.01,0,0
67234,1,0,0,0,0,67,1.0389048,-77.155064,161,1,1.1,0.9,33.55,0.08,0,0
67235,1,7.61,5.77,0,0,67,1.038828,-77.158523,161,1,1.1,0.9,33.55,0.08,0,0
67236,1,0,0,0,-280,67,1.0410043,-72.893044,765,1,1.1,0.9,33.08,0.02,0,0
67237,1,0,0,0,0,67,1.0471938,-73.885718,500,1,1.1,0.9,33.1,0.02,0,0
67238,1,0,0,0,0,67,1.0447594,-75.013705,161,1,1.1,0.9,33.15,0.04,0,0
67239,1,0,0,0,0,67,1.0426566,-76.193483,24,1,1.1,0.9,33.2,0.05,0,0
67240,1,0,0,0,0,67,1.0426566,-76.193483,1,1,1.1,0.9,33.2,0.05,0,0
67241,1,50.9,16.88,0,0,67,1.040723,-72.920195,765,1,1.1,0.9,33.08,0.02,0,0
67242,1,0,0,0,0,67,1.0469776,-73.971778,500,1,1.1,0.9,33.12,0.02,0,0
67243,1,0,0,0,-118,67,1.0440751,-74.351522,500,1,1.1,0.9,33.18,0.05,0,0
67244,1,0,0,0,0,67,1.0430216,-74.935633,161,1,1.1,0.9,33.18,0.05,0,0
67245,1,50.9,26.2,0,0,67,1.0436832,-74.374511,500,1,1.1,0.9,33.18,0.05,0,0
67246,1,0,0,0,0,67,1.0459072,-74.310774,500,1,1.1,0.9,33.16,0.02,0,0
67247,1,0,0,0,0,67,1.0419563,-75.172392,161,1,1.1,0.9,33.28,0.04,0,0
67248,1,16.3,4.08,0,0,67,1.0418719,-75.181099,161,1,1.1,0.9,33.29,0.04,0,0
67249,1,8.81,1.78,0,0,67,1.0396155,-81.518191,161,1,1.1,0.9,34,0.04,0,0
67250,1,0,0,0,0,67,1.0401534,-77.272061,161,1,1.1,0.9,33.52,0.06,0,0
67251,1,8.48,1.02,0,0,67,1.0401192,-77.276938,161,1,1.1,0.9,33.52,0.06,0,0
67252,1,0,0,0,0,67,1.0364559,-76.231721,161,1,1.1,0.9,33.39,0.06,0,0
67253,1,43.94,8.45,0,0,67,1.0362536,-76.255494,161,1,1.1,0.9,33.4,0.06,0,0
67254,1,0,0,0,0,67,1.0423818,-76.581647,161,1,1.1,0.9,33.4,0.05,0,0
67255,1,8.74,0.68,0,0,67,1.0423506,-76.586836,161,1,1.1,0.9,33.4,0.05,0,0
67256,1,5.57,0.69,0,0,67,1.0426786,-75.037014,161,1,1.1,0.9,33.23,0.04,0,0
67257,1,0,0,0,0,67,1.0426971,-75.033763,161,1,1.1,0.9,33.23,0.04,0,0
67258,1,6.41,1.1,0,0,67,1.0419102,-74.415694,161,1,1.1,0.9,33.25,0.07,0,0
67259,1,0,0,0,0,67,1.0419388,-74.412465,161,1,1.1,0.9,33.25,0.07,0,0
67260,1,3.48,0.57,0,-2.5,67,1.0419011,-74.984055,161,1,1.1,0.9,33.25,0.04,0,0
67261,1,9.14,1.86,0,0,67,1.0418634,-74.988992,161,1,1.1,0.9,33.26,0.04,0,0
67262,1,10.01,5.58,0,0,67,1.039244,-75.55787,161,1,1.1,0.9,33.3,0.06,0,0
67263,1,0,0,0,0,67,1.0406756,-75.348652,161,1,1.1,0.9,33.27,0.05,0,0
67264,1,0,0,0,0,67,1.0443041,-74.727287,115,1,1.1,0.9,33.28,0.05,0,0
67265,1,0,0,0,0,67,1.0483677,-74.059846,13.8,1,1.1,0.9,33.29,0.05,0,0
67266,1,0,0,0,0,67,1.0483677,-74.059846,1,1,1.1,0.9,33.29,0.05,0,0
67267,1,5.4,1.68,0,0,67,1.0406459,-75.351822,161,1,1.1,0.9,33.27,0.05,0,0
67268,1,0,0,0,0,67,1.0406701,-75.349375,161,1,1.1,0.9,33.27,0.05,0,0
67269,1,0,0,0,0,67,1.0406756,-75.348652,161,1,1.1,0.9,33.27,0.05,0,0
67270,1,0,0,0,-10,67,1.0433224,-73.571413,500,1,1.1,0.9,33.16,0.08,0,0
67271,1,32.2,7.79,0,0,67,1.0477271,-74.715233,161,1,1.1,0.9,33.18,0.07,0,0
67272,1,0,0,0,0,67,1.043998,-73.486566,500,1,1.1,0.9,33.13,0.07,0,0
67273,1,15.74,3.81,0,0,67,1.0420481,-76.355962,161,1,1.1,0.9,33.45,0.08,0,0
67274,1,27.24,7.2,0,0,67,1.0400094,-75.36995,161,1,1.1,0.9,33.28,0.06,0,0
67275,1,11.6,2.16,0,-7,67,1.0384608,-75.360491,161,1,1.1,0.9,33.33,0.07,0,0
67276,1,0,0,0,0,67,1.038586,-75.355582,161,1,1.1,0.9,33.33,0.07,0,0
67277,1,9.79,1.62,0,0,67,1.0414982,-76.401834,161,1,1.1,0.9,33.41,0.05,0,0
67278,1,10.14,3.08,0,0,67,1.0402273,-76.847451,161,1,1.1,0.9,33.54,0.08,0,0
67279,1,0,0,0,0,67,1.0434298,-76.043615,161,1,1.1,0.9,33.38,0.08,0,0
67280,1,11.41,2.03,0,0,67,1.0433794,-76.050434,161,1,1.1,0.9,33.38,0.08,0,0
67281,1,0,0,0,0,67,1.0394316,-77.153958,161,1,1.1,0.9,33.6,0.08,0,0
67282,1,10.89,2.23,0,0,67,1.0393811,-77.159948,161,1,1.1,0.9,33.6,0.08,0,0
67283,1,0,0,0,159.5,67,1.0497423,-74.757281,500,1,1.1,0.9,33.21,-0.01,0,0
67284,1,0,0,0,0,67,1.0499379,-75.840682,161,1,1.1,0.9,33.24,0,0,0
67285,1,0,0,0,0,67,1.050151,-75.981836,115,1,1.1,0.9,33.25,-0.03,0,0
67286,1,50.61,13.81,0,0,67,1.0494489,-74.786779,500,1,1.1,0.9,33.22,-0.01,0,0
67287,1,0,0,0,0,67,1.0492571,-74.653607,500,1,1.1,0.9,33.19,0.01,0,0
67288,1,0,0,0,0,67,1.0393184,-77.124978,161,1,1.1,0.9,33.6,0.08,0,0
67289,1,16.07,3.63,0,0,67,1.0392421,-77.13371,161,1,1.1,0.9,33.6,0.08,0,0
67290,1,11.31,3.32,0,0,67,1.0441235,-75.190339,161,1,1.1,0.9,33.17,0.04,0,0
67291,1,0,0,0,0,67,1.0389271,-79.686339,161,1,1.1,0.9,33.81,0.05,0,0
67292,1,0,0,0,0,67,1.0396069,-79.352186,115,1,1.1,0.9,33.92,0.02,0,0
67293,1,14.65,5.69,0,0,67,1.0388201,-79.694768,161,1,1.1,0.9,33.81,0.05,0,0
67294,1,0,0,0,0,67,1.0459855,-74.257782,500,1,1.1,0.9,33.16,0.03,0,0
67295,1,0,0,0,0,67,1.0452013,-74.869601,161,1,1.1,0.9,33.17,0.03,0,0
67296,1,45.48,13.78,0,0,67,1.045744,-74.281057,500,1,1.1,0.9,33.17,0.03,0,0
67297,1,0,0,0,0,67,1.0465592,-74.186077,500,1,1.1,0.9,33.14,0.02,0,0
67298,1,0,0,0,0,67,1.0370149,-76.014762,161,1,1.1,0.9,33.36,0.06,0,0
