BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
67299,1,14.21,8.4,0,0,67,1.0368893,-76.022462,161,1,1.1,0.9,33.36,0.06,0,0
67300,1,43.15,25.65,0,-11,67,1.036678,-76.465118,161,1,1.1,0.9,33.37,0.11,0,0
67301,1,0,0,0,0,67,1.0408245,-76.757601,161,1,1.1,0.9,33.44,0.06,0,0
67302,1,22.03,3.86,0,0,67,1.0407335,-76.768986,161,1,1.1,0.9,33.44,0.06,0,0
67303,1,1.65,0.34,0,0,67,1.0407618,-76.317878,161,1,1.1,0.9,33.36,0.06,0,0
67304,1,32.23,12.33,0,0,67,1.0405488,-76.335716,161,1,1.1,0.9,33.37,0.07,0,0
67305,1,0,0,0,0,67,1.0434217,-76.453617,161,1,1.1,0.9,33.36,0.04,0,0
67306,1,32.23,19.44,0,0,67,1.0431408,-76.468388,161,1,1.1,0.9,33.36,0.05,0,0
67307,1,0,0,0,0,67,1.0373095,-72.700324,161,1,1.1,0.9,33.16,0.04,0,0
67308,1,21.77,19.93,0,0,67,1.0370568,-72.710109,161,1,1.1,0.9,33.16,0.04,0,0
67309,1,29.22,5.68,0,-7,67,1.0442199,-72.229571,161,1,1.1,0.9,33.06,0.01,0,0
67310,1,0,0,0,0,67,1.0407413,-72.487878,161,1,1.1,0.9,33.07,0.05,0,0
67311,1,8.62,2.78,0,0,67,1.0406881,-72.492328,161,1,1.1,0.9,33.07,0.05,0,0
67312,1,0,0,0,0,67,1.0423894,-71.393104,161,1,1.1,0.9,33.11,0.05,0,0
67313,1,23.48,14.7,0,0,67,1.042201,-71.404111,161,1,1.1,0.9,33.11,0.05,0,0
67314,1,0,0,0,0,67,1.0425868,-71.381425,161,1,1.1,0.9,33.11,0.05,0,0
67315,1,0,0,0,0,67,1.0451162,-70.892956,161,1,1.1,0.9,32.86,0.03,0,0
67316,1,13.05,5.94,0,0,67,1.0450264,-70.899349,161,1,1.1,0.9,32.86,0.03,0,0
67317,1,22.59,7.68,0,0,67,1.0407065,-72.112085,161,1,1.1,0.9,33.02,0.05,0,0
67318,1,0,0,0,0,67,1.0438225,-71.888422,161,1,1.1,0.9,32.96,0.04,0,0
67319,1,5.43,0.71,0,0,67,1.0437993,-71.89155,161,1,1.1,0.9,32.96,0.04,0,0
67320,1,53.6,8.42,0,0,67,1.0422067,-73.620284,161,1,1.1,0.9,33.2,0.03,0,0
67321,1,0,0,0,0,67,1.0424407,-73.591133,161,1,1.1,0.9,33.19,0.03,0,0
67322,1,4.9,1.01,0,0,67,1.0469969,-70.63231,161,1,1.1,0.9,32.82,0.01,0,0
67323,1,6.99,1.87,0,0,67,1.0475207,-71.843652,161,1,1.1,0.9,33.01,-0,0,0
67324,1,0,0,0,0,67,1.0433404,-72.12315,161,1,1.1,0.9,33.02,0.01,0,0
67325,1,21.6,3.64,0,0,67,1.0432528,-72.135013,161,1,1.1,0.9,33.02,0.01,0,0
67326,1,0,0,0,22,67,1.0398848,-72.86126,161,1,1.1,0.9,33.18,0.02,0,0
67327,1,18.37,2.8,0,0,67,1.0398148,-72.871603,161,1,1.1,0.9,33.18,0.02,0,0
67328,1,5.1,1.48,0,0,67,1.0476226,-71.825229,161,1,1.1,0.9,33.01,-0,0,0
67329,1,6.31,1.17,0,17,67,1.046301,-72.176322,161,1,1.1,0.9,33.07,-0.01,0,0
67330,1,11.96,2.73,0,0,67,1.0442645,-72.156822,161,1,1.1,0.9,33.15,0.01,0,0
67331,1,9.17,2.59,0,0,67,1.0480562,-70.845665,161,1,1.1,0.9,32.93,0,0,0
67332,1,9.37,0.73,0,0,67,1.0472534,-71.555057,161,1,1.1,0.9,33.03,0,0,0
67333,1,0,0,0,0,67,1.043905,-69.352522,765,1,1.1,0.9,32.84,-0.01,0,0
67334,1,0,0,0,0,67,1.0496846,-70.3499,500,1,1.1,0.9,32.88,-0,0,0
67335,1,0,0,0,0,67,1.0484971,-71.725582,161,1,1.1,0.9,32.93,-0.01,0,0
67336,1,61.4,9.36,0,0,67,1.043638,-69.388634,765,1,1.1,0.9,32.85,-0.01,0,0
67337,1,14.81,3.58,0,0,67,1.0399397,-72.394788,161,1,1.1,0.9,33.13,0.04,0,0
67338,1,34.94,7.82,0,0,67,1.0430689,-71.257165,161,1,1.1,0.9,33.1,0.05,0,0
67339,1,44.93,12.3,0,0,67,1.0364593,-72.248039,161,1,1.1,0.9,33.03,0.04,0,0
67340,1,42.54,7.25,0,5.5,67,1.0460193,-72.238281,161,1,1.1,0.9,33.05,-0,0,0
67341,1,21.44,3.88,0,0,67,1.0453747,-72.29576,161,1,1.1,0.9,33.09,-0,0,0
67342,1,0,0,0,0,67,1.0454738,-72.284648,161,1,1.1,0.9,33.09,-0,0,0
67343,1,5.89,1.24,0,0,67,1.0408039,-73.67505,161,1,1.1,0.9,33.31,0.02,0,0
67344,1,20.55,3.15,0,0,67,1.0380956,-72.393915,161,1,1.1,0.9,33.08,0.05,0,0
67345,1,10.64,3.19,0,0,67,1.0441009,-71.003187,161,1,1.1,0.9,33.06,0.05,0,0
67346,1,0,0,0,0,67,1.041333,-71.486797,161,1,1.1,0.9,33.16,0.06,0,0
67347,1,34.2,5.97,0,0,67,1.0411832,-71.505808,161,1,1.1,0.9,33.16,0.06,0,0
67348,1,5.89,1.63,0,0,67,1.0377892,-71.741808,161,1,1.1,0.9,33.13,0.1,0,0
67349,1,11.59,4.05,0,0,67,1.0393849,-72.401615,161,1,1.1,0.9,33.1,0.04,0,0
67350,1,16.45,4.93,0,0,67,1.0407484,-71.962415,161,1,1.1,0.9,32.99,0.02,0,0
67351,1,15.48,3.76,0,0,67,1.0463362,-70.831387,161,1,1.1,0.9,33.02,0.03,0,0
67352,1,2.57,0.43,0,0,67,1.0426048,-70.430989,161,1,1.1,0.9,32.83,0.02,0,0
67353,1,46.86,8.46,0,0,67,1.0424102,-70.455531,161,1,1.1,0.9,32.84,0.02,0,0
67354,1,0,0,0,0,67,1.0398007,-72.520912,161,1,1.1,0.9,33.12,0.03,0,0
67355,1,48.42,6.97,0,0,67,1.0396047,-72.550248,161,1,1.1,0.9,33.13,0.03,0,0
67356,1,0,0,0,0,67,1.0491926,-70.888862,500,1,1.1,0.9,32.94,0,0,0
67357,1,0,0,0,0,67,1.0487349,-71.507348,161,1,1.1,0.9,32.95,-0,0,0
67358,1,48.23,9.04,0,0,67,1.0489699,-70.915394,500,1,1.1,0.9,32.94,0.01,0,0
67359,1,0,0,0,0,67,1.049626,-70.803354,500,1,1.1,0.9,32.92,0,0,0
67360,1,9.96,1.99,0,0,67,1.0477166,-71.785247,161,1,1.1,0.9,33.01,-0,0,0
67361,1,3.66,0.6,0,0,67,1.0431224,-71.294113,161,1,1.1,0.9,33.1,0.05,0,0
67362,1,7.12,2.31,0,0,67,1.0430811,-71.297731,161,1,1.1,0.9,33.1,0.05,0,0
67363,1,16.91,2.21,0,0,67,1.0405466,-72.200388,161,1,1.1,0.9,33.03,0.02,0,0
67364,1,36.62,13.91,0,0,67,1.0353356,-72.283045,161,1,1.1,0.9,33.07,0.05,0,0
67365,1,0,0,0,0,67,1.0355737,-72.263508,161,1,1.1,0.9,33.07,0.05,0,0
67366,1,36.62,3.97,0,0,67,1.046608,-72.037296,161,1,1.1,0.9,33.02,-0,0,0
67367,1,0,0,0,0,67,1.0467329,-72.016551,161,1,1.1,0.9,33.01,-0.01,0,0
67368,1,25.5,1.92,0,0,67,1.043162,-70.618104,161,1,1.1,0.9,32.92,0.03,0,0
67369,1,58.27,14.12,0,0,67,1.0354931,-72.655379,161,1,1.1,0.9,33.15,0.05,0,0
67370,1,58.27,11.61,0,0,67,1.0350507,-72.642618,161,1,1.1,0.9,33.15,0.06,0,0
67371,1,6.8,3.24,0,0,67,1.0402057,-72.375986,161,1,1.1,0.9,33.04,0.07,0,0
67372,1,5.29,1.74,0,0,67,1.0471816,-71.342311,161,1,1.1,0.9,33.03,0.01,0,0
67373,1,28.43,9.46,0,0,67,1.0406917,-72.270288,161,1,1.1,0.9,33.03,0.06,0,0
67374,1,13.88,3.34,0,0,67,1.0441373,-71.7619,161,1,1.1,0.9,32.96,0.02,0,0
67375,1,0,0,0,0,67,1.0442029,-71.753546,161,1,1.1,0.9,32.96,0.02,0,0
67376,1,13.53,7.73,0,-24,67,1.039492,-71.366959,161,1,1.1,0.9,32.89,0.1,0,0
67377,1,9.97,1.55,0,0,67,1.0442418,-71.178749,161,1,1.1,0.9,33.08,0.04,0,0
67378,1,0,0,0,0,67,1.0442792,-71.173314,161,1,1.1,0.9,33.08,0.04,0,0
67379,1,51.86,6.53,0,0,67,1.0395475,-72.157512,161,1,1.1,0.9,33.03,0.03,0,0
67380,1,0,0,0,0,67,1.0397161,-72.130749,161,1,1.1,0.9,33.03,0.03,0,0
67381,1,0,0,0,0,67,1.0356311,-72.26012,161,1,1.1,0.9,33.04,0.05,0,0
67382,1,51.86,8.38,0,0,67,1.0354051,-72.288146,161,1,1.1,0.9,33.05,0.05,0,0
67383,1,12.73,3.37,0,0,67,1.0418143,-73.138792,161,1,1.1,0.9,33.26,0.02,0,0
67384,1,34.46,1.47,0,0,67,1.040866,-72.572432,161,1,1.1,0.9,33.14,0.02,0,0
67385,1,34.46,2.49,0,0,67,1.0403456,-72.246888,161,1,1.1,0.9,33.04,0.02,0,0
67386,1,0,0,0,0,67,1.040437,-72.228809,161,1,1.1,0.9,33.04,0.02,0,0
67387,1,12.15,2.96,0,0,67,1.0384364,-71.681264,161,1,1.1,0.9,33.05,0.05,0,0
67388,1,17.97,5.44,0,0,67,1.035239,-72.502748,161,1,1.1,0.9,33.14,0.06,0,0
67389,1,11.58,5.21,0,0,67,1.0429629,-71.224707,161,1,1.1,0.9,33.1,0.06,0,0
67390,1,5.19,1.44,0,0,67,1.0438595,-71.057478,161,1,1.1,0.9,33.07,0.05,0,0
67391,1,0,0,0,0,67,1.047265,-71.802992,161,1,1.1,0.9,33.02,-0,0,0
67392,1,13.58,3.73,0,0,67,1.047193,-71.809863,161,1,1.1,0.9,33.03,-0,0,0
67393,1,17.77,7.73,0,0,67,1.0446435,-72.324446,161,1,1.1,0.9,33.09,0,0,0
67394,1,0,0,0,0,67,1.0354067,-71.870553,161,1,1.1,0.9,32.98,0.05,0,0
67395,1,47.93,14.9,0,0,67,1.0351287,-71.897515,161,1,1.1,0.9,32.98,0.05,0,0
67396,1,51.65,21.74,0,0,67,1.0337692,-71.847903,161,1,1.1,0.9,32.98,0.07,0,0
67397,1,0,0,0,0,67,1.0479343,-71.719465,161,1,1.1,0.9,32.99,-0,0,0
67398,1,8.49,1.7,0,0,67,1.0478916,-71.72424,161,1,1.1,0.9,32.99,-0,0,0
67399,1,4.78,0.88,0,0,67,1.0477124,-70.348731,161,1,1.1,0.9,32.96,0.03,0,0
67400,1,0,0,0,0,67,1.0477347,-70.346148,161,1,1.1,0.9,32.96,0.03,0,0
67401,1,7.36,2.6,0,0,67,1.0468886,-71.428279,161,1,1.1,0.9,32.88,0.01,0,0
67402,1,13.33,1.92,0,0,67,1.0424506,-70.76888,161,1,1.1,0.9,32.93,0.03,0,0
67403,1,26.56,4.92,0,0,67,1.0369732,-71.879673,161,1,1.1,0.9,32.98,0.05,0,0
67404,1,0,0,0,0,67,1.0390721,-70.696661,161,1,1.1,0.9,32.82,0.01,0,0
67405,1,9,2.65,0,0,67,1.0390217,-70.701583,161,1,1.1,0.9,32.83,0.01,0,0
67406,1,19.99,1.03,0,0,67,1.0363877,-71.328792,161,1,1.1,0.9,32.9,0.03,0,0
67407,1,0,0,0,0,67,1.0364476,-71.316626,161,1,1.1,0.9,32.9,0.03,0,0
67408,1,0,0,0,104,67,1.0493489,-70.698473,500,1,1.1,0.9,32.95,-0,0,0
67409,1,47.73,9.28,0,0,67,1.0410049,-72.121606,161,1,1.1,0.9,33.01,0.02,0,0
67410,1,0,0,0,0,67,1.0496201,-70.566186,500,1,1.1,0.9,32.9,0.01,0,0
67411,1,54.17,20.53,0,0,67,1.0368147,-72.133827,161,1,1.1,0.9,33.02,0.05,0,0
67412,1,0,0,0,0,67,1.0371522,-72.103967,161,1,1.1,0.9,33.01,0.05,0,0
67413,1,25.59,15.13,0,0,67,1.0347395,-71.928306,161,1,1.1,0.9,32.99,0.05,0,0
67414,1,0,0,0,0,67,1.0349733,-71.915548,161,1,1.1,0.9,32.99,0.05,0,0
67415,1,18.23,6.88,0,0,67,1.0330375,-71.878237,161,1,1.1,0.9,32.99,0.07,0,0
67416,1,0,0,0,0,67,1.0365562,-71.96047,161,1,1.1,0.9,33.01,0.04,0,0
67417,1,33.8,4.42,0,0,67,1.0364403,-71.979726,161,1,1.1,0.9,33.01,0.04,0,0
67418,1,52.01,16.1,0,0,67,1.035556,-71.901302,161,1,1.1,0.9,32.98,0.04,0,0
67419,1,24.47,3.09,0,0,67,1.0355432,-72.191961,161,1,1.1,0.9,33.05,0.06,0,0
67420,1,0,0,0,-68,67,1.0409084,-70.373723,500,1,1.1,0.9,32.91,0.03,0,0
67421,1,0,0,0,0,67,1.037401,-71.566519,161,1,1.1,0.9,32.92,0.04,0,0
67422,1,0,0,0,0,67,1.0344237,-72.733912,13.8,1,1.1,0.9,32.93,0.06,0,0
67423,1,0,0,0,0,67,1.0344237,-72.733912,1,1,1.1,0.9,32.93,0.06,0,0
67424,1,56.27,17.56,0,0,67,1.0405897,-70.404543,500,1,1.1,0.9,32.92,0.03,0,0
67425,1,0,0,0,0,67,1.0426966,-70.250633,500,1,1.1,0.9,32.88,0.01,0,0
67426,1,45.48,11.78,0,0,67,1.0384675,-72.336909,161,1,1.1,0.9,33.05,0.03,0,0
67427,1,0,0,0,0,67,1.0387072,-72.311108,161,1,1.1,0.9,33.04,0.03,0,0
67428,1,0,0,0,0,67,1.0342418,-71.764688,161,1,1.1,0.9,32.97,0.05,0,0
67429,1,46,13.66,0,0,67,1.0339715,-71.791421,161,1,1.1,0.9,32.98,0.05,0,0
67430,1,46,24.34,0,0,67,1.0378,-72.03307,161,1,1.1,0.9,33,0.04,0,0
67431,1,0,0,0,26.5,67,1.0463232,-70.714913,500,1,1.1,0.9,32.94,0.02,0,0
67432,1,0,0,0,0,67,1.0381419,-71.999621,161,1,1.1,0.9,32.99,0.04,0,0
67433,1,51.59,22.92,0,0,67,1.0459663,-70.742172,500,1,1.1,0.9,32.94,0.02,0,0
67434,1,0,0,0,0,67,1.0472577,-70.616127,500,1,1.1,0.9,32.9,0.01,0,0
67435,1,0,0,0,0,67,1.0346988,-72.052338,161,1,1.1,0.9,33.01,0.05,0,0
67436,1,54,21.22,0,0,67,1.0343445,-72.08389,161,1,1.1,0.9,33.02,0.05,0,0
67437,1,43.79,7.55,0,0,67,1.0397499,-72.399139,161,1,1.1,0.9,33.08,0.03,0,0
67438,1,0,0,0,0,67,1.0377832,-72.064811,161,1,1.1,0.9,33.01,0.04,0,0
67439,1,26.53,8.49,0,0,67,1.0376276,-72.077959,161,1,1.1,0.9,33.01,0.04,0,0
67440,1,0,0,0,0,67,1.0379195,-72.051427,161,1,1.1,0.9,33,0.04,0,0
67441,1,0,0,0,0,67,1.0377832,-72.064811,161,1,1.1,0.9,33.01,0.04,0,0
67442,1,55.72,13.1,0,0,67,1.0397453,-72.372004,161,1,1.1,0.9,33.07,0.03,0,0
67443,1,0,0,0,35,67,1.0426936,-70.789484,500,1,1.1,0.9,32.93,0.02,0,0
67444,1,0,0,0,0,67,1.0403859,-72.008423,161,1,1.1,0.9,32.98,0.02,0,0
67445,1,0,0,0,0,67,1.0433786,-70.671272,500,1,1.1,0.9,32.9,0.02,0,0
67446,1,61.59,7.08,0,0,67,1.0424547,-70.823355,500,1,1.1,0.9,32.94,0.02,0,0
67447,1,0,0,0,0,67,1.0386735,-72.256087,161,1,1.1,0.9,33.03,0.03,0,0
67448,1,61.59,19.5,0,0,67,1.0383154,-72.286945,161,1,1.1,0.9,33.04,0.03,0,0
67449,1,32.31,15.71,0,0,67,1.0378992,-72.043706,161,1,1.1,0.9,33,0.04,0,0
67450,1,0,0,0,-220,67,1.0437496,-70.452308,500,1,1.1,0.9,32.88,0.02,0,0
67451,1,0,0,0,0,67,1.0372589,-71.674185,161,1,1.1,0.9,32.93,0.03,0,0
67452,1,52.13,9.74,0,0,67,1.0435219,-70.482799,500,1,1.1,0.9,32.89,0.02,0,0
67453,1,45.87,19.71,0,0,67,1.0395488,-72.322727,161,1,1.1,0.9,33.07,0.04,0,0
67454,1,0,0,0,0,67,1.0325423,-71.920457,161,1,1.1,0.9,33,0.07,0,0
67455,1,45.87,25.26,0,0,67,1.0321371,-71.946298,161,1,1.1,0.9,33.01,0.08,0,0
67456,1,0,0,0,0,67,1.0344741,-72.443154,161,1,1.1,0.9,33.1,0.07,0,0
67457,1,38.39,20.77,0,0,67,1.0341577,-72.464889,161,1,1.1,0.9,33.1,0.07,0,0
67458,1,0,0,0,0,67,1.0347616,-72.42479,161,1,1.1,0.9,33.09,0.07,0,0
67459,1,38.39,10.14,0,0,67,1.0365256,-71.957358,161,1,1.1,0.9,33.01,0.04,0,0
67460,1,33.66,6.94,0,0,67,1.0360079,-71.909812,161,1,1.1,0.9,32.99,0.04,0,0
67461,1,0,0,0,0,67,1.0415051,-72.089354,161,1,1.1,0.9,33.01,0.01,0,0
67462,1,33.66,1.48,0,0,67,1.0413937,-72.107565,161,1,1.1,0.9,33.01,0.01,0,0
67463,1,0,0,0,0,67,1.0433622,-70.595341,500,1,1.1,0.9,32.94,0.02,0,0
67464,1,53.88,7.08,0,0,67,1.0380634,-71.75376,161,1,1.1,0.9,32.96,0.03,0,0
67465,1,0,0,0,0,67,1.0373129,-71.926776,13.8,1,1.1,0.9,32.96,0.03,0,0
67466,1,0,0,0,0,67,1.0373129,-71.926776,1,1,1.1,0.9,32.96,0.03,0,0
67467,1,0,0,0,0,67,1.0450536,-70.418219,500,1,1.1,0.9,32.89,0.01,0,0
67468,1,0,0,0,0,67,1.0433622,-70.595341,500,1,1.1,0.9,32.94,0.02,0,0
67469,1,47.97,20.74,0,0,67,1.0372421,-71.856301,161,1,1.1,0.9,32.98,0.04,0,0
67470,1,13.14,4.54,0,0,67,1.0372086,-71.890089,161,1,1.1,0.9,32.99,0.04,0,0
67471,1,0,0,0,0,67,1.0372829,-71.882804,161,1,1.1,0.9,32.99,0.04,0,0
67472,1,0,0,0,0,67,1.0386641,-70.730343,161,1,1.1,0.9,32.88,0.04,0,0
67473,1,29.48,18.04,0,0,67,1.0384095,-70.74422,161,1,1.1,0.9,32.88,0.04,0,0
67474,1,13.76,7.3,0,0,67,1.0383228,-70.755515,161,1,1.1,0.9,32.86,0.03,0,0
67475,1,0,0,0,0,67,1.0384321,-70.747959,161,1,1.1,0.9,32.86,0.03,0,0
67476,1,34.95,4.09,0,0,67,1.0476442,-69.787909,161,1,1.1,0.9,32.76,0.01,0,0
67477,1,34.95,12.83,0,0,67,1.0484701,-69.719034,161,1,1.1,0.9,32.75,0.01,0,0
67478,1,39.11,9.55,0,0,67,1.0403715,-70.616864,161,1,1.1,0.9,32.87,0.03,0,0
67479,1,0,0,0,-268,67,1.0405931,-70.947173,500,1,1.1,0.9,32.96,0.07,0,0
67480,1,0,0,0,0,67,1.0414074,-71.832234,161,1,1.1,0.9,32.95,0.07,0,0
67481,1,0,0,0,0,67,1.0436982,-70.91292,500,1,1.1,0.9,32.94,0.03,0,0
67482,1,33.33,10.24,0,0,67,1.0404249,-70.964156,500,1,1.1,0.9,32.96,0.07,0,0
67483,1,0,0,0,0,67,1.0405931,-70.947173,500,1,1.1,0.9,32.96,0.07,0,0
67484,1,16.68,2.94,0,0,67,1.0394547,-74.292162,161,1,1.1,0.9,33.28,0.03,0,0
67485,1,11.57,1.27,0,0,67,1.0389451,-73.892177,161,1,1.1,0.9,33.27,0.05,0,0
67486,1,47.07,3.04,0,0,67,1.0350209,-74.782204,161,1,1.1,0.9,33.39,0.06,0,0
67487,1,0,0,0,0,67,1.0399488,-73.89328,161,1,1.1,0.9,33.34,0.02,0,0
67488,1,5.68,1.34,0,0,67,1.0399192,-73.896392,161,1,1.1,0.9,33.34,0.02,0,0
67489,1,0,0,0,0,67,1.0399784,-73.890329,161,1,1.1,0.9,33.34,0.02,0,0
67490,1,12.95,4.42,0,20,67,1.0381546,-74.651512,161,1,1.1,0.9,33.33,0.03,0,0
67491,1,0,0,0,0,67,1.0378554,-74.043897,161,1,1.1,0.9,33.21,0.03,0,0
67492,1,31.06,8.27,0,0,67,1.0377108,-74.059777,161,1,1.1,0.9,33.21,0.03,0,0
67493,1,0,0,0,7,67,1.0371774,-75.094213,161,1,1.1,0.9,33.6,0.03,0,0
67494,1,31.06,12.26,0,0,67,1.0369757,-75.112539,161,1,1.1,0.9,33.6,0.03,0,0
67495,1,0,0,0,0,67,1.0385448,-74.421655,161,1,1.1,0.9,33.24,0.02,0,0
67496,1,28.56,7.69,0,0,67,1.0383967,-74.435808,161,1,1.1,0.9,33.25,0.02,0,0
67497,1,0,0,0,0,67,1.0386825,-74.406956,161,1,1.1,0.9,33.24,0.02,0,0
67498,1,0,0,0,0,67,1.0362875,-74.870535,161,1,1.1,0.9,33.36,0.05,0,0
67499,1,18.62,5.53,0,0,67,1.0304394,-75.834515,18,1,1.1,0.9,33.39,0.06,0,0
67500,1,0,0,0,0,67,1.0356975,-74.965162,18,1,1.1,0.9,33.36,0.05,0,0
67501,1,0,0,0,0,67,1.0356975,-74.965162,1,1,1.1,0.9,33.36,0.05,0,0
67502,1,0,0,0,0,67,1.036389,-74.860665,161,1,1.1,0.9,33.35,0.05,0,0
67503,1,13.17,1.14,0,0,67,1.0377993,-74.704263,161,1,1.1,0.9,33.28,0.03,0,0
67504,1,0,0,0,-14,67,1.0314706,-72.059332,161,1,1.1,0.9,33.04,0.11,0,0
67505,1,10.87,4.14,0,0,67,1.0314049,-72.064693,161,1,1.1,0.9,33.05,0.11,0,0
67506,1,26.25,4.71,0,0,67,1.0401685,-72.877738,161,1,1.1,0.9,33.24,0.05,0,0
67507,1,0,0,0,0,67,1.0390947,-74.542867,161,1,1.1,0.9,33.24,0.02,0,0
67508,1,18.44,1.88,0,0,67,1.0390371,-74.553266,161,1,1.1,0.9,33.24,0.02,0,0
67509,1,0,0,0,28,67,1.0439925,-73.194282,500,1,1.1,0.9,33.15,0.01,0,0
67510,1,0,0,0,0,67,1.0398274,-74.355057,161,1,1.1,0.9,33.21,0.02,0,0
67511,1,47.27,6.91,0,0,67,1.0437982,-73.2194,500,1,1.1,0.9,33.16,0.01,0,0
67512,1,0,0,0,0,67,1.0442644,-73.106561,500,1,1.1,0.9,33.13,0.01,0,0
67513,1,47.27,25.27,0,0,67,1.0390867,-74.448101,161,1,1.1,0.9,33.23,0.03,0,0
67514,1,0,0,0,-39,67,1.0413335,-71.103724,500,1,1.1,0.9,32.91,0.03,0,0
67515,1,33.19,8.56,0,0,67,1.0404581,-72.135401,161,1,1.1,0.9,32.9,0.04,0,0
67516,1,0,0,0,0,67,1.0420384,-71.047324,500,1,1.1,0.9,32.9,0.03,0,0
67517,1,0,0,0,-92,67,1.043971,-71.510888,765,1,1.1,0.9,33,0.03,0,0
67518,1,0,0,0,0,67,1.040639,-71.647873,500,1,1.1,0.9,32.99,0.05,0,0
67519,1,0,0,0,0,67,1.040759,-72.467649,161,1,1.1,0.9,32.97,0.03,0,0
67520,1,0,0,0,0,67,1.0402073,-71.665702,24,1,1.1,0.9,32.99,0.05,0,0
67521,1,0,0,0,0,67,1.0402073,-71.665702,1,1,1.1,0.9,32.99,0.05,0,0
67522,1,46.68,11.04,0,0,67,1.0403932,-71.673992,500,1,1.1,0.9,33,0.05,0,0
67523,1,0,0,0,0,67,1.0453841,-71.518169,765,1,1.1,0.9,33,0,0,0
67524,1,0,0,0,0,67,1.0355266,-73.901667,161,1,1.1,0.9,33.28,0.07,0,0
67525,1,17.31,6.67,0,0,67,1.0354094,-73.910951,161,1,1.1,0.9,33.29,0.07,0,0
67526,1,0,0,0,0,67,1.0397137,-74.718091,161,1,1.1,0.9,33.26,0.02,0,0
67527,1,20.94,0.31,0,0,67,1.0396613,-74.730061,161,1,1.1,0.9,33.26,0.02,0,0
67528,1,40.97,4.62,0,0,67,1.0367878,-75.039314,161,1,1.1,0.9,33.4,0.03,0,0
67529,1,0.54,0.05,0,0,67,1.0369725,-74.661995,161,1,1.1,0.9,33.31,0.03,0,0
67530,1,14.31,2.04,0,0,67,1.0369127,-74.670439,161,1,1.1,0.9,33.31,0.03,0,0
67531,1,0,0,0,0,67,1.0354659,-74.090527,161,1,1.1,0.9,33.31,0.07,0,0
67532,1,18.44,6.5,0,0,67,1.0353546,-74.101408,161,1,1.1,0.9,33.31,0.07,0,0
67533,1,0,0,0,0,67,1.0400686,-74.014743,161,1,1.1,0.9,33.4,0.03,0,0
67534,1,6.15,1.11,0,0,67,1.0400401,-74.018437,161,1,1.1,0.9,33.4,0.03,0,0
67535,1,0,0,0,0,67,1.040098,-74.011241,161,1,1.1,0.9,33.4,0.03,0,0
67536,1,23.1,0.99,0,0,67,1.0359032,-74.904425,161,1,1.1,0.9,33.33,0.05,0,0
67537,1,0,0,0,0,67,1.0359598,-74.891697,161,1,1.1,0.9,33.33,0.05,0,0
67538,1,5.26,1.46,0,0,67,1.0371422,-73.595989,161,1,1.1,0.9,33.22,0.07,0,0
67539,1,0,0,0,0,67,1.0373506,-73.415933,161,1,1.1,0.9,33.2,0.07,0,0
67540,1,3.98,0.51,0,0,67,1.0373348,-73.418038,161,1,1.1,0.9,33.2,0.07,0,0
67541,1,19.03,0.83,0,0,67,1.0448398,-73.429558,161,1,1.1,0.9,33.12,0.01,0,0
67542,1,9.81,1.93,0,0,67,1.0362374,-74.49,161,1,1.1,0.9,33.29,0.04,0,0
67543,1,3.95,0.52,0,0,67,1.0371305,-74.036342,161,1,1.1,0.9,33.2,0.04,0,0
67544,1,13.86,1.99,0,0,67,1.0370727,-74.044074,161,1,1.1,0.9,33.2,0.04,0,0
67545,1,16.54,2.77,0,0,67,1.0371082,-72.098306,161,1,1.1,0.9,33.03,0.05,0,0
67546,1,24.59,3.59,0,0,67,1.0401223,-74.526864,161,1,1.1,0.9,33.23,0.02,0,0
67547,1,12.4,4.48,0,0,67,1.0375141,-73.795345,161,1,1.1,0.9,33.2,0.04,0,0
67548,1,0,0,0,0,67,1.040106,-72.708074,161,1,1.1,0.9,33.22,0.04,0,0
67549,1,13.58,1.85,0,0,67,1.0400501,-72.715562,161,1,1.1,0.9,33.23,0.04,0,0
67550,1,10.86,4.29,0,0,67,1.0413475,-73.3313,161,1,1.1,0.9,33.25,0.04,0,0
67551,1,0,0,0,0,67,1.0414195,-73.326052,161,1,1.1,0.9,33.25,0.04,0,0
67552,1,0,0,0,0,67,1.0423324,-71.923283,500,1,1.1,0.9,33.02,0.04,0,0
67553,1,0,0,0,0,67,1.0380632,-72.092342,161,1,1.1,0.9,33.03,0.05,0,0
67554,1,0,0,0,0,67,1.0430019,-71.892363,500,1,1.1,0.9,33.01,0.04,0,0
67555,1,32.14,3.97,0,0,67,1.0422129,-71.941554,500,1,1.1,0.9,33.02,0.04,0,0
67556,1,15.84,6.53,0,-21,67,1.0349837,-74.851312,161,1,1.1,0.9,33.3,0.06,0,0
67557,1,0,0,0,0,67,1.0329577,-73.491564,161,1,1.1,0.9,33.28,0.06,0,0
67558,1,7.68,1.55,0,0,67,1.0329206,-73.495871,161,1,1.1,0.9,33.28,0.06,0,0
67559,1,0,0,0,0,67,1.0406387,-72.121188,161,1,1.1,0.9,33.13,0.04,0,0
67560,1,10.38,2.27,0,0,67,1.0405887,-72.126699,161,1,1.1,0.9,33.13,0.04,0,0
67561,1,26.64,7.55,0,0,67,1.040862,-74.101049,161,1,1.1,0.9,33.18,0.02,0,0
67562,1,0,0,0,0,67,1.0409987,-74.087032,161,1,1.1,0.9,33.18,0.02,0,0
67563,1,8.45,2.5,0,0,67,1.044981,-74.500951,161,1,1.1,0.9,33.24,0,0,0
67564,1,22,9.33,0,0,67,1.0375773,-74.730738,161,1,1.1,0.9,33.28,0.03,0,0
67565,1,0,0,0,0,67,1.041057,-73.0399,161,1,1.1,0.9,33.15,0.03,0,0
67566,1,10.78,1.79,0,0,67,1.0410175,-73.045737,161,1,1.1,0.9,33.15,0.03,0,0
67567,1,0,0,0,0,67,1.0397774,-74.628723,161,1,1.1,0.9,33.25,0.02,0,0
67568,1,45.55,9.42,0,0,67,1.039572,-74.653847,161,1,1.1,0.9,33.26,0.02,0,0
67569,1,0,0,0,0,67,1.0400035,-74.604719,161,1,1.1,0.9,33.24,0.02,0,0
67570,1,29.49,19.11,0,-122,67,1.0337673,-72.429938,161,1,1.1,0.9,33.03,0.14,0,0
67571,1,12.82,2.74,0,0,67,1.0425647,-70.992177,161,1,1.1,0.9,32.88,0.05,0,0
67572,1,10.19,1.23,0,-28,67,1.0320949,-72.337961,161,1,1.1,0.9,33.06,0.1,0,0
67573,1,0.71,0.18,0,0,67,1.0413687,-73.763469,161,1,1.1,0.9,33.2,0.03,0,0
67574,1,4.6,0.28,0,0,67,1.0413542,-73.765965,161,1,1.1,0.9,33.2,0.03,0,0
67575,1,36.14,14.15,0,0,67,1.0387591,-74.593541,161,1,1.1,0.9,33.25,0.02,0,0
67576,1,0,0,0,0,67,1.0389703,-74.575888,161,1,1.1,0.9,33.24,0.02,0,0
67577,1,2.82,0.15,0,0,67,1.0401523,-74.625171,161,1,1.1,0.9,33.24,0.01,0,0
67578,1,36.14,3.14,0,0,67,1.0400455,-74.645624,161,1,1.1,0.9,33.25,0.01,0,0
67579,1,0,0,0,0,67,1.0402904,-74.601826,161,1,1.1,0.9,33.24,0.01,0,0
67580,1,11.97,7.61,0,0,67,1.0389927,-72.632683,161,1,1.1,0.9,33.06,0.05,0,0
67581,1,0,0,0,0,67,1.0373992,-74.805357,161,1,1.1,0.9,33.29,0.04,0,0
67582,1,7.25,1.13,0,0,67,1.0362148,-75.129071,13.8,1,1.1,0.9,33.31,0.04,0,0
67583,1,0,0,0,0,67,1.0373849,-74.807773,13.8,1,1.1,0.9,33.29,0.04,0,0
67584,1,0,0,0,0,67,1.0373849,-74.807773,1,1,1.1,0.9,33.29,0.04,0,0
67585,1,0,0,0,0,67,1.0374319,-74.8012,161,1,1.1,0.9,33.29,0.04,0,0
67586,1,0,0,0,0,67,1.0373992,-74.805357,161,1,1.1,0.9,33.29,0.04,0,0
67587,1,0,0,0,0,67,1.0373992,-74.805357,161,1,1.1,0.9,33.29,0.04,0,0
67588,1,0,0,0,0,67,1.0390125,-74.693434,161,1,1.1,0.9,33.53,0.02,0,0
67589,1,10.99,2.36,0,0,67,1.0389634,-74.699984,161,1,1.1,0.9,33.53,0.02,0,0
67590,1,0,0,0,0,67,1.0382504,-74.77317,161,1,1.1,0.9,33.29,0.03,0,0
67591,1,10.8,6.09,0,0,67,1.0381526,-74.778747,161,1,1.1,0.9,33.29,0.04,0,0
67592,1,9.77,2.52,0,0,67,1.0376109,-74.727469,161,1,1.1,0.9,33.28,0.03,0,0
67593,1,0,0,0,0,67,1.0339348,-73.740402,161,1,1.1,0.9,33.27,0.06,0,0
67594,1,13,5.14,0,0,67,1.0338495,-73.746679,161,1,1.1,0.9,33.27,0.06,0,0
67595,1,41.53,4.81,0,0,67,1.0382443,-74.170935,161,1,1.1,0.9,33.36,0.04,0,0
67596,1,0,0,0,0,67,1.0383831,-74.149243,161,1,1.1,0.9,33.36,0.04,0,0
67597,1,0,0,0,0,67,1.0386542,-73.213296,161,1,1.1,0.9,33.06,0.04,0,0
67598,1,0,0,0,0,67,1.0386748,-73.20962,161,1,1.1,0.9,33.06,0.04,0,0
67599,1,6.48,0.74,0,0,67,1.0386337,-73.216984,161,1,1.1,0.9,33.06,0.04,0,0
67600,1,0,0,0,0,67,1.0386542,-73.213296,161,1,1.1,0.9,33.06,0.04,0,0
67601,1,7.1,1.16,0,0,67,1.040253,-72.480598,161,1,1.1,0.9,32.98,0.01,0,0
67602,1,33.32,9.18,0,17,67,1.0385212,-74.666267,161,1,1.1,0.9,33.29,0.02,0,0
67603,1,13.91,7.25,0,0,67,1.0403345,-73.688729,161,1,1.1,0.9,33.14,0.03,0,0
67604,1,18.8,5.66,0,0,67,1.0426021,-71.112176,161,1,1.1,0.9,32.9,0.04,0,0
67605,1,11.69,0.75,0,0,67,1.0408631,-73.596091,161,1,1.1,0.9,33.31,0.04,0,0
67606,1,0,0,0,0,67,1.0439062,-72.826244,500,1,1.1,0.9,33.1,0.01,0,0
67607,1,0,0,0,0,67,1.0427519,-74.332086,161,1,1.1,0.9,33.18,-0,0,0
67608,1,58.18,10.93,0,0,67,1.0436552,-72.861071,500,1,1.1,0.9,33.11,0.01,0,0
67609,1,0,0,0,0,67,1.0426759,-72.848631,500,1,1.1,0.9,33.11,0.02,0,0
67610,1,0,0,0,0,67,1.0440841,-73.785887,161,1,1.1,0.9,33.11,0.01,0,0
67611,1,0,0,0,0,67,1.0438253,-72.732417,500,1,1.1,0.9,33.08,0.01,0,0
67612,1,58.18,11.79,0,0,67,1.0424248,-72.882562,500,1,1.1,0.9,33.12,0.02,0,0
67613,1,0,0,0,0,67,1.0348785,-74.844391,161,1,1.1,0.9,33.33,0.06,0,0
67614,1,23.59,17.45,0,0,67,1.0346406,-74.854285,161,1,1.1,0.9,33.34,0.06,0,0
67615,1,18.06,3.81,0,0,67,1.0351092,-73.822206,161,1,1.1,0.9,33.25,0.05,0,0
67616,1,0,0,0,0,67,1.0339268,-72.662892,161,1,1.1,0.9,33.09,0.09,0,0
67617,1,12.53,2.81,0,0,67,1.0338676,-72.669612,161,1,1.1,0.9,33.09,0.09,0,0
67618,1,0,0,0,0,67,1.033973,-72.637463,161,1,1.1,0.9,33.09,0.09,0,0
67619,1,7.11,0.68,0,0,67,1.0416008,-72.040982,161,1,1.1,0.9,33.03,0.04,0,0
67620,1,29,3.7,0,0,67,1.0378546,-74.613203,161,1,1.1,0.9,33.23,0.03,0,0
67621,1,0,0,0,0,67,1.0374774,-74.527381,161,1,1.1,0.9,33.21,0.03,0,0
67622,1,32.49,15.06,0,0,67,1.0372428,-74.542424,161,1,1.1,0.9,33.22,0.04,0,0
67623,1,0,0,0,0,67,1.0392292,-74.546977,161,1,1.1,0.9,33.24,0.02,0,0
67624,1,32.49,2.27,0,0,67,1.0391209,-74.566009,161,1,1.1,0.9,33.25,0.02,0,0
67625,1,37.31,6.63,0,0,67,1.0388862,-74.798099,161,1,1.1,0.9,33.28,0.03,0,0
67626,1,33.55,6.65,0,0,67,1.0374983,-74.529492,161,1,1.1,0.9,33.22,0.03,0,0
67627,1,48.96,24.62,0,0,67,1.0401321,-74.547505,161,1,1.1,0.9,33.22,0.01,0,0
67628,1,48.96,10.23,0,0,67,1.0414555,-74.093936,161,1,1.1,0.9,33.18,0.02,0,0
67629,1,0,0,0,0,67,1.0416982,-74.066947,161,1,1.1,0.9,33.17,0.02,0,0
67630,1,0,0,0,0,67,1.0403836,-74.583331,161,1,1.1,0.9,33.23,0.01,0,0
67631,1,32.74,7.98,0,0,67,1.0402159,-74.600324,161,1,1.1,0.9,33.24,0.01,0,0
67632,1,0,0,0,0,67,1.0405354,-74.56502,161,1,1.1,0.9,33.23,0.01,0,0
67633,1,0,0,0,-12.5,67,1.0427572,-73.232453,500,1,1.1,0.9,33.14,0.01,0,0
67634,1,0,0,0,0,67,1.0399086,-74.253148,161,1,1.1,0.9,33.17,0.02,0,0
67635,1,40.01,4.99,0,0,67,1.0426196,-73.252966,500,1,1.1,0.9,33.14,0.01,0,0
67636,1,39.69,7.46,0,0,67,1.0381166,-74.417422,161,1,1.1,0.9,33.21,0.04,0,0
67637,1,39.69,10.18,0,34,67,1.0393873,-74.993534,161,1,1.1,0.9,33.36,0,0,0
67638,1,0,0,0,0,67,1.039234,-74.968086,161,1,1.1,0.9,33.35,0.01,0,0
67639,1,0,0,0,0,67,1.0399381,-74.556744,161,1,1.1,0.9,33.22,0.01,0,0
67640,1,33.88,6.7,0,0,67,1.0397803,-74.573867,161,1,1.1,0.9,33.23,0.01,0,0
67641,1,0,0,0,25.5,67,1.0428725,-73.15989,500,1,1.1,0.9,33.16,0.01,0,0
67642,1,0,0,0,0,67,1.0416787,-74.405981,161,1,1.1,0.9,33.19,0,0,0
67643,1,0,0,0,0,67,1.0436344,-73.050736,500,1,1.1,0.9,33.13,0.01,0,0
67644,1,37.03,2.45,0,0,67,1.0427732,-73.182259,500,1,1.1,0.9,33.16,0.01,0,0
67645,1,32.81,7.1,0,0,67,1.0391304,-74.345494,161,1,1.1,0.9,33.19,0.02,0,0
67646,1,0,0,0,0,67,1.0392497,-74.375668,161,1,1.1,0.9,33.2,0.02,0,0
67647,1,32.81,14.94,0,0,67,1.0390218,-74.39147,161,1,1.1,0.9,33.2,0.02,0,0
67648,1,0,0,0,0,67,1.0369832,-74.560994,161,1,1.1,0.9,33.22,0.04,0,0
67649,1,52.41,17.33,0,0,67,1.0366963,-74.590058,161,1,1.1,0.9,33.23,0.04,0,0
67650,1,52.72,21.65,0,0,67,1.0397722,-74.558236,161,1,1.1,0.9,33.22,0.01,0,0
67651,1,0,0,0,0,67,1.0433525,-72.824923,500,1,1.1,0.9,33.13,0.02,0,0
67652,1,33.92,5.21,0,0,67,1.0387557,-74.74542,161,1,1.1,0.9,33.28,0.03,0,0
67653,1,0,0,0,0,67,1.0444227,-72.752746,500,1,1.1,0.9,33.11,0.01,0,0
67654,1,28.91,3.74,0,0,67,1.0374535,-74.497952,161,1,1.1,0.9,33.21,0.03,0,0
67655,1,28.91,4.82,0,0,67,1.0376121,-74.616468,161,1,1.1,0.9,33.23,0.03,0,0
67656,1,0,0,0,0,67,1.0411459,-74.498756,161,1,1.1,0.9,33.21,0.01,0,0
67657,1,38.87,3.82,0,0,67,1.0410126,-74.519587,161,1,1.1,0.9,33.22,0.01,0,0
67658,1,0,0,0,0,67,1.0416091,-74.335763,161,1,1.1,0.9,33.2,0.01,0,0
67659,1,38.87,1.89,0,0,67,1.0414889,-74.356123,161,1,1.1,0.9,33.21,0.01,0,0
67660,1,0,0,0,0,67,1.0393708,-74.255457,161,1,1.1,0.9,33.19,0.03,0,0
67661,1,27.85,15.19,0,0,67,1.0391453,-74.268579,161,1,1.1,0.9,33.19,0.04,0,0
67662,1,31.25,5.81,0,0,67,1.0378919,-74.806569,161,1,1.1,0.9,33.29,0.04,0,0
67663,1,31.25,18.53,0,0,67,1.0359852,-74.865011,161,1,1.1,0.9,33.36,0.05,0,0
67664,1,41.74,25.62,0,0,67,1.0345856,-74.699281,161,1,1.1,0.9,33.38,0.07,0,0
67665,1,0,0,0,0,67,1.0332377,-74.965885,161,1,1.1,0.9,33.42,0.07,0,0
67666,1,41.74,17.75,0,0,67,1.0329239,-74.990151,161,1,1.1,0.9,33.42,0.08,0,0
67667,1,0,0,0,0,67,1.0398041,-74.591049,161,1,1.1,0.9,33.24,0.02,0,0
67668,1,23.89,11.04,0,0,67,1.0396456,-74.60297,161,1,1.1,0.9,33.24,0.02,0,0
67669,1,34.55,7.02,0,0,67,1.037244,-74.528686,161,1,1.1,0.9,33.21,0.04,0,0
67670,1,0,0,0,0,67,1.034039,-75.027328,161,1,1.1,0.9,33.41,0.07,0,0
67671,1,34.55,5.06,0,0,67,1.0338925,-75.046686,161,1,1.1,0.9,33.42,0.07,0,0
67672,1,0,0,0,0,67,1.0453574,-68.503928,161,1,1.1,0.9,32.8,0.11,0,0
67673,1,46.84,2.41,0,0,67,1.0416179,-70.392401,115,1,1.1,0.9,33.13,0.15,0,0
67674,1,0,0,0,0,67,1.0454351,-68.489278,161,1,1.1,0.9,32.79,0.11,0,0
67675,1,48.39,15.68,0,0,67,1.0446764,-68.792638,161,1,1.1,0.9,32.81,0.1,0,0
67676,1,0,0,0,0,67,1.0439887,-68.676889,161,1,1.1,0.9,32.65,0.1,0,0
67677,1,14.62,4.07,0,0,67,1.0439132,-68.68493,161,1,1.1,0.9,32.65,0.1,0,0
67678,1,0,0,0,0,67,1.0440638,-68.6691,161,1,1.1,0.9,32.65,0.1,0,0
67679,1,3.53,0.18,0,0,67,1.0404956,-72.231268,161,1,1.1,0.9,33.18,0.06,0,0
67680,1,0,0,0,0,67,1.0405683,-71.698309,161,1,1.1,0.9,33.12,0.07,0,0
67681,1,5.18,0.81,0,0,67,1.0405479,-71.701458,161,1,1.1,0.9,33.12,0.07,0,0
67682,1,7.69,2.94,0,0,67,1.046718,-68.12495,161,1,1.1,0.9,32.71,0.1,0,0
67683,1,0,0,0,0,67,1.0385852,-70.073944,161,1,1.1,0.9,33.07,0.09,0,0
67684,1,0,0,0,0,67,1.0269311,-70.269082,115,1,1.1,0.9,33.22,0.09,0,0
67685,1,9.15,1.82,0,0,67,1.0385424,-70.079089,161,1,1.1,0.9,33.07,0.09,0,0
67686,1,0,0,0,0,67,1.038735,-70.06882,161,1,1.1,0.9,33.07,0.09,0,0
67687,1,0,0,0,0,67,1.0397259,-71.714261,161,1,1.1,0.9,33.21,0.07,0,0
67688,1,12.24,5.79,0,0,67,1.0396275,-71.720907,161,1,1.1,0.9,33.21,0.07,0,0
67689,1,4.97,2.3,0,0,67,1.043742,-71.127454,161,1,1.1,0.9,33.08,0.05,0,0
67690,1,0,0,0,0,67,1.0437809,-71.124797,161,1,1.1,0.9,33.08,0.05,0,0
67691,1,8.04,1.33,0,0,67,1.04645,-69.869224,161,1,1.1,0.9,32.91,0.05,0,0
67692,1,6.49,2.07,0,0,67,1.0418828,-71.138198,161,1,1.1,0.9,33.12,0.07,0,0
67693,1,0,0,0,0,67,1.0513092,-68.604392,161,1,1.1,0.9,32.72,0.04,0,0
67694,1,5.44,0.38,0,0,67,1.0512945,-68.60718,161,1,1.1,0.9,32.72,0.04,0,0
67695,1,12.53,0.8,0,0,67,1.0370894,-70.659521,161,1,1.1,0.9,32.95,0.13,0,0
67696,1,8.82,4.19,0,0,67,1.0572517,-67.666415,161,1,1.1,0.9,32.64,0.01,0,0
67697,1,4.82,1.5,0,0,67,1.0394656,-71.942252,161,1,1.1,0.9,33.15,0.07,0,0
67698,1,7.79,3.29,0,0,67,1.0394173,-71.946004,161,1,1.1,0.9,33.16,0.07,0,0
67699,1,0,0,0,-21,67,1.034342,-71.220437,161,1,1.1,0.9,33.05,0.15,0,0
67700,1,9.78,2.64,0,0,67,1.0342924,-71.226054,161,1,1.1,0.9,33.05,0.15,0,0
67701,1,0,0,0,0,67,1.0508016,-67.706488,161,1,1.1,0.9,32.57,0.06,0,0
67702,1,8.4,1.22,0,0,67,1.0507647,-67.711199,161,1,1.1,0.9,32.57,0.06,0,0
67703,1,7.23,1.76,0,0,67,1.0449717,-70.227893,161,1,1.1,0.9,32.85,0.07,0,0
67704,1,6.02,1.21,0,0,67,1.0430138,-68.932531,161,1,1.1,0.9,32.7,0.1,0,0
67705,1,0,0,0,0,67,1.043039,-68.929042,161,1,1.1,0.9,32.7,0.1,0,0
67706,1,4.1,0.86,0,0,67,1.040317,-69.800816,161,1,1.1,0.9,32.82,0.12,0,0
67707,1,0,0,0,0,67,1.0534018,-68.290416,161,1,1.1,0.9,32.7,0.03,0,0
67708,1,8.56,1.89,0,0,67,1.0533596,-68.294754,161,1,1.1,0.9,32.7,0.03,0,0
67709,1,10.18,7.17,0,0,67,1.0461843,-68.323598,161,1,1.1,0.9,32.74,0.1,0,0
67710,1,10.33,2.58,0,-9,67,1.044754,-69.923804,161,1,1.1,0.9,32.93,0.07,0,0
67711,1,0,0,0,0,67,1.0507501,-67.157359,161,1,1.1,0.9,32.53,0.08,0,0
67712,1,21.69,11.69,0,0,67,1.0505639,-67.168876,161,1,1.1,0.9,32.53,0.09,0,0
67713,1,46.9,21.25,0,0,67,1.0441805,-68.597318,161,1,1.1,0.9,32.69,0.1,0,0
67714,1,0,0,0,0,67,1.0410778,-69.394939,161,1,1.1,0.9,32.89,0.1,0,0
67715,1,6.81,3.25,0,0,67,1.0410299,-69.398355,161,1,1.1,0.9,32.89,0.1,0,0
67716,1,0,0,0,0,67,1.049878,-69.191552,161,1,1.1,0.9,32.82,0.04,0,0
67717,1,9.79,1.49,0,0,67,1.0498362,-69.196914,161,1,1.1,0.9,32.82,0.04,0,0
67718,1,0,0,0,0,67,1.0406537,-71.468614,161,1,1.1,0.9,33.17,0.07,0,0
67719,1,5.84,1.5,0,0,67,1.0406209,-71.472059,161,1,1.1,0.9,33.18,0.07,0,0
67720,1,19.36,1.33,0,-22,67,1.0334504,-69.002682,161,1,1.1,0.9,32.74,0.21,0,0
67721,1,5.12,2.43,0,0,67,1.0401791,-71.58355,161,1,1.1,0.9,33.19,0.07,0,0
67722,1,5.91,0.71,0,0,67,1.0446115,-70.138297,161,1,1.1,0.9,32.96,0.07,0,0
67723,1,12.03,1.18,0,0,67,1.0396979,-71.749148,161,1,1.1,0.9,33.22,0.07,0,0
67724,1,12.59,6.17,0,-25.5,67,1.043515,-73.743238,161,1,1.1,0.9,33.18,0.06,0,0
67725,1,0,0,0,0,67,1.0410627,-72.461328,161,1,1.1,0.9,33.2,0.05,0,0
67726,1,9.51,2.37,0,0,67,1.0410187,-72.466462,161,1,1.1,0.9,33.2,0.05,0,0
67727,1,0,0,0,0,67,1.0414389,-72.351726,161,1,1.1,0.9,33.18,0.05,0,0
67728,1,6.09,1.54,0,0,67,1.0414096,-72.355023,161,1,1.1,0.9,33.18,0.05,0,0
67729,1,5.22,1.93,0,0,67,1.0427484,-72.69397,161,1,1.1,0.9,33.16,0.04,0,0
67730,1,0,0,0,0,67,1.0405657,-72.687049,161,1,1.1,0.9,33.22,0.05,0,0
67731,1,7.07,4.09,0,0,67,1.0405088,-72.690649,161,1,1.1,0.9,33.22,0.05,0,0
67732,1,0,0,0,0,67,1.0450133,-72.687208,161,1,1.1,0.9,33.09,0.03,0,0
67733,1,5.87,2.19,0,0,67,1.0449759,-72.690642,161,1,1.1,0.9,33.09,0.03,0,0
67734,1,28.91,4.08,0,13,67,1.0464607,-73.312176,161,1,1.1,0.9,33.2,-0,0,0
67735,1,8,2.58,0,0,67,1.0428654,-74.496386,161,1,1.1,0.9,33.42,0.01,0,0
67736,1,5.8,2.16,0,0,67,1.0417736,-71.87962,161,1,1.1,0.9,33.13,0.05,0,0
67737,1,4.44,1.75,0,0,67,1.0467449,-74.063305,161,1,1.1,0.9,33.19,0.03,0,0
67738,1,0,0,0,0,67,1.042885,-74.55409,161,1,1.1,0.9,33.18,0.04,0,0
67739,1,5.47,0.64,0,0,67,1.0428624,-74.557271,161,1,1.1,0.9,33.18,0.04,0,0
67740,1,9.8,3.04,0,0,67,1.0461044,-73.406112,161,1,1.1,0.9,33.07,0.03,0,0
67741,1,11.11,3.67,0,8.5,67,1.0440959,-74.049849,161,1,1.1,0.9,33.3,0.02,0,0
67742,1,0,0,0,0,67,1.0440726,-74.051936,161,1,1.1,0.9,33.3,0.02,0,0
67743,1,0,0,0,0,67,1.0429796,-72.730867,161,1,1.1,0.9,33.15,0.04,0,0
67744,1,10.46,1.77,0,0,67,1.0429304,-72.737044,161,1,1.1,0.9,33.15,0.04,0,0
67745,1,0,0,0,0,67,1.0415322,-73.142673,161,1,1.1,0.9,33.23,0.04,0,0
67746,1,5.25,2.32,0,0,67,1.0414989,-73.145191,161,1,1.1,0.9,33.23,0.04,0,0
67747,1,0,0,0,62,67,1.0503782,-72.860702,500,1,1.1,0.9,33.05,0,0,0
67748,1,0,0,0,0,67,1.0518168,-73.399582,161,1,1.1,0.9,33.07,-0,0,0
67749,1,0,0,0,0,67,1.0503197,-72.787077,500,1,1.1,0.9,33.04,0,0,0
67750,1,49.77,10.22,0,0,67,1.0501355,-72.888916,500,1,1.1,0.9,33.06,0,0,0
67751,1,0,0,0,11,67,1.0416447,-74.945634,161,1,1.1,0.9,33.55,-0,0,0
67752,1,21.19,4.79,0,0,67,1.0415471,-74.957078,161,1,1.1,0.9,33.55,-0,0,0
67753,1,9.84,1.68,0,0,67,1.0449446,-74.345736,161,1,1.1,0.9,33.25,0.04,0,0
67754,1,0,0,0,0,67,1.0449847,-74.33979,161,1,1.1,0.9,33.24,0.04,0,0
67755,1,0,0,0,-5,67,1.0417966,-74.673226,161,1,1.1,0.9,33.46,0.01,0,0
67756,1,7.04,1.38,0,0,67,1.0417642,-74.677209,161,1,1.1,0.9,33.47,0.01,0,0
67757,1,0.01,0,0,0,67,1.0417965,-74.673235,161,1,1.1,0.9,33.46,0.01,0,0
67758,1,0,0,0,12,67,1.0404721,-72.813039,161,1,1.1,0.9,33.27,0.05,0,0
67759,1,32.7,10.87,0,0,67,1.0402681,-72.829634,161,1,1.1,0.9,33.27,0.05,0,0
67760,1,0,0,0,-560,67,1.0419123,-71.554301,765,1,1.1,0.9,32.98,0.01,0,0
67761,1,0,0,0,0,67,1.0475926,-72.477782,500,1,1.1,0.9,33,0.02,0,0
67762,1,50.05,14.91,0,0,67,1.0467905,-72.95033,161,1,1.1,0.9,33.01,0.03,0,0
67763,1,0,0,0,0,67,1.0483019,-72.534516,500,1,1.1,0.9,33.02,0.01,0,0
67764,1,0,0,0,0,67,1.0453541,-74.447837,161,1,1.1,0.9,33.23,0,0,0
67765,1,8.2,2.59,0,0,67,1.0453069,-74.4525,161,1,1.1,0.9,33.23,0,0,0
67766,1,0,0,0,-206,67,1.0399361,-72.340076,765,1,1.1,0.9,33.04,0.03,0,0
67767,1,0,0,0,0,67,1.0458372,-72.701345,500,1,1.1,0.9,33.04,0.04,0,0
67768,1,0,0,0,0,67,1.045325,-73.208101,161,1,1.1,0.9,33.01,0.02,0,0
67769,1,0,0,0,0,67,1.0552199,-73.262424,13.8,1,1.1,0.9,33.04,0.05,0,0
67770,1,0,0,0,0,67,1.0552199,-73.262424,1,1,1.1,0.9,33.04,0.05,0,0
67771,1,0,0,0,0,67,1.0415703,-72.286113,765,1,1.1,0.9,33.03,0.01,0,0
67772,1,73.47,22.75,0,0,67,1.0454234,-72.741731,500,1,1.1,0.9,33.05,0.04,0,0
67773,1,0,0,0,0,67,1.047284,-72.703176,500,1,1.1,0.9,33.04,0.02,0,0
67774,1,0,0,0,-66,67,1.0461,-73.131286,500,1,1.1,0.9,33.08,0.03,0,0
67775,1,0,0,0,0,67,1.0457947,-73.615935,161,1,1.1,0.9,33.08,0.03,0,0
67776,1,76.95,0.96,0,0,67,1.0459341,-73.173075,500,1,1.1,0.9,33.09,0.03,0,0
67777,1,0,0,0,0,67,1.0472543,-73.055303,500,1,1.1,0.9,33.06,0.02,0,0
67778,1,3.66,0.75,0,0,67,1.0457106,-73.627499,161,1,1.1,0.9,33.09,0.03,0,0
67779,1,6.34,1.83,0,0,67,1.0456771,-73.630916,161,1,1.1,0.9,33.09,0.03,0,0
67780,1,6,1.29,0,0,67,1.0473626,-73.371003,161,1,1.1,0.9,33.09,0.03,0,0
67781,1,0,0,0,0,67,1.0473896,-73.368006,161,1,1.1,0.9,33.09,0.03,0,0
67782,1,15.56,1.2,0,0,67,1.0448757,-73.863233,161,1,1.1,0.9,33.13,0.03,0,0
67783,1,22.59,3.3,0,0,67,1.0437127,-74.068095,161,1,1.1,0.9,33.31,0.02,0,0
67784,1,0,0,0,0,67,1.0447255,-74.333109,161,1,1.1,0.9,33.24,0.04,0,0
67785,1,0,0,0,0,67,1.049298,-74.361044,115,1,1.1,0.9,33.19,0.01,0,0
67786,1,12.55,1.36,0,0,67,1.0446855,-74.340112,161,1,1.1,0.9,33.24,0.04,0,0
67787,1,5.63,2.88,0,0,67,1.0457427,-73.122612,161,1,1.1,0.9,33.17,0.01,0,0
67788,1,0,0,0,0,67,1.043962,-73.925081,161,1,1.1,0.9,33.29,0.02,0,0
67789,1,5.52,0.7,0,0,67,1.0439421,-73.928085,161,1,1.1,0.9,33.29,0.02,0,0
67790,1,0,0,0,0,67,1.048105,-73.610349,161,1,1.1,0.9,33.15,0,0,0
67791,1,11.15,2.11,0,0,67,1.0480529,-73.616938,161,1,1.1,0.9,33.15,0,0,0
67792,1,0,0,0,0,67,1.0411507,-75.003011,161,1,1.1,0.9,33.24,0.05,0,0
67793,1,9.51,2.78,0,0,67,1.0410924,-75.008429,161,1,1.1,0.9,33.24,0.05,0,0
67794,1,17.92,1.03,0,0,67,1.0462719,-74.257061,161,1,1.1,0.9,33.21,-0,0,0
67795,1,11.72,4.96,0,10,67,1.0441467,-74.689886,161,1,1.1,0.9,33.45,-0.01,0,0
67796,1,0,0,0,0,67,1.0441165,-74.682075,161,1,1.1,0.9,33.45,-0,0,0
67797,1,0,0,0,0,67,1.0441095,-74.49715,161,1,1.1,0.9,33.27,0.05,0,0
67798,1,0,0,0,0,67,1.0449596,-74.629316,115,1,1.1,0.9,33.26,0.05,0,0
67799,1,21.2,6.79,0,0,67,1.0439724,-74.509332,161,1,1.1,0.9,33.28,0.05,0,0
67800,1,25.29,7.87,0,14,67,1.0398716,-70.524238,161,1,1.1,0.9,33.16,0.06,0,0
67801,1,0,0,0,0,67,1.0398516,-70.508135,161,1,1.1,0.9,33.16,0.06,0,0
67802,1,2.01,0.18,0,-4,67,1.0424183,-72.776306,161,1,1.1,0.9,33.14,0.05,0,0
67803,1,3.99,0.97,0,0,67,1.0423994,-72.77862,161,1,1.1,0.9,33.14,0.05,0,0
67804,1,39.88,8.87,0,0,67,1.045529,-73.428399,161,1,1.1,0.9,33.11,0.04,0,0
67805,1,0,0,0,0,67,1.0449351,-74.282425,161,1,1.1,0.9,33.23,0.04,0,0
67806,1,0,0,0,0,67,1.048971,-74.405966,115,1,1.1,0.9,33.2,0.01,0,0
67807,1,17.4,6.47,0,0,67,1.0448164,-74.29229,161,1,1.1,0.9,33.23,0.04,0,0
67808,1,0,0,0,-46,67,1.0465594,-72.39632,500,1,1.1,0.9,33.02,0.03,0,0
67809,1,0,0,0,0,67,1.0499924,-73.165559,161,1,1.1,0.9,33.04,0.03,0,0
67810,1,37.42,11.52,0,0,67,1.0477144,-74.547526,115,1,1.1,0.9,33.15,0.04,0,0
67811,1,0,0,0,0,67,1.0497311,-73.203421,161,1,1.1,0.9,33.05,0.03,0,0
67812,1,0,0,0,0,67,1.0476035,-72.345233,500,1,1.1,0.9,33,0.02,0,0
67813,1,0,0,0,0,67,1.0436332,-74.632146,161,1,1.1,0.9,33.29,0.05,0,0
67814,1,0,0,0,0,67,1.0469993,-74.558101,115,1,1.1,0.9,33.23,0.03,0,0
67815,1,24.21,5.96,0,0,67,1.0435146,-74.645366,161,1,1.1,0.9,33.29,0.05,0,0
67816,2,0,0,0,0,67,1.0484725,-69.547272,765,1,1.1,0.9,32.83,-0.01,0,0
67817,2,0,0,0,0,67,1.0455,-70.450738,500,1,1.1,0.9,32.85,0,0,0
67818,1,0,0,0,0,67,1.0446766,-70.661555,161,1,1.1,0.9,32.84,0.01,0,0
67819,1,7.67,0.2,0,0,67,1.044849,-70.529517,500,1,1.1,0.9,32.87,0.01,0,0
67820,1,0,0,0,0,67,1.0435218,-70.342474,161,1,1.1,0.9,32.86,0.03,0,0
67821,2,0,0,0,0,67,1.0053164,-70.013103,13.8,1,1.1,0.9,32.84,0.03,0,0
67822,2,0,0,0,0,67,1.0054216,-70.088563,18,1,1.1,0.9,32.85,0.03,0,0
67823,1,0,0,0,0,67,1.0435186,-70.344446,161,1,1.1,0.9,32.86,0.03,0,0
67824,1,0,0,0,0,67,1.0447272,-69.632244,500,1,1.1,0.9,32.81,0.01,0,0
67825,1,0,0,0,0,67,1.0453648,-70.16711,161,1,1.1,0.9,32.79,0,0,0
67826,2,0,0,0,0,67,1.0447272,-69.632244,13.8,1,1.1,0.9,32.81,0.01,0,0
67827,1,0,0,0,0,67,1.0453077,-69.59595,500,1,1.1,0.9,32.8,0.01,0,0
67828,1,0,0,0,0,67,1.0382084,-72.036919,161,1,1.1,0.9,33,0.04,0,0
67829,2,0,0,0,0,67,1.0377479,-71.699807,18,1,1.1,0.9,32.98,0.04,0,0
67830,1,0,0,0,0,67,1.0382042,-72.039251,161,1,1.1,0.9,33,0.04,0,0
67831,1,0,0,0,0,67,1.0382084,-72.036919,161,1,1.1,0.9,33,0.04,0,0
67832,1,0,0,0,0,67,1.0382084,-72.036919,161,1,1.1,0.9,33,0.04,0,0
67833,1,0,0,0,-42,67,1.0433107,-67.980514,765,1,1.1,0.9,32.79,-0.02,0,0
67834,1,0,0,0,0,67,1.0461444,-69.26113,500,1,1.1,0.9,32.77,0.01,0,0
67835,1,0,0,0,0,67,1.0469044,-69.788142,161,1,1.1,0.9,32.76,0.01,0,0
67836,2,0,0,0,0,67,1.0448047,-67.774079,13.8,1,1.1,0.9,32.79,-0.02,0,0
67837,2,0,0,0,0,67,1.0460525,-67.600305,13.8,1,1.1,0.9,32.79,-0.02,0,0
67838,2,0,0,0,0,67,1.0465451,-67.530788,20,1,1.1,0.9,32.78,-0.02,0,0
67839,1,0,0,0,0,67,1.0428484,-67.920966,765,1,1.1,0.9,32.78,-0.01,0,0
67840,1,0,0,0,0,67,1.0433107,-67.980514,765,1,1.1,0.9,32.79,-0.02,0,0
67841,2,0,0,0,0,67,1.047346,-71.652006,161,1,1.1,0.9,33.02,-0,0,0
67842,1,0,0,0,0,67,1.0473415,-71.654293,161,1,1.1,0.9,33.02,-0,0,0
67843,1,0,0,0,0,67,1.0561246,-67.920798,765,1,1.1,0.9,32.72,-0,0,0
67844,1,0,0,0,0,67,1.056111,-68.539694,500,1,1.1,0.9,32.75,0,0,0
67845,1,0,0,0,0,67,1.0527223,-69.564722,161,1,1.1,0.9,32.77,0.01,0,0
67846,1,0,0,0,0,67,1.0549749,-68.871451,13.8,1,1.1,0.9,32.76,0.01,0,0
67847,1,0,0,0,0,67,1.0549749,-68.871451,1,1,1.1,0.9,32.76,0.01,0,0
67848,2,0,0,0,0,67,1.0561246,-67.920798,18,1,1.1,0.9,32.72,-0,0,0
67849,2,0,0,0,0,67,1.0548398,-67.317321,13.8,1,1.1,0.9,32.71,-0,0,0
67850,2,0,0,0,0,67,1.0561246,-67.920798,20,1,1.1,0.9,32.72,-0,0,0
67851,2,0,0,0,0,67,1.0561246,-67.920798,13.8,1,1.1,0.9,32.72,-0,0,0
67852,1,2.11,0.49,0,0,67,1.0561011,-68.540745,500,1,1.1,0.9,32.75,0,0,0
67853,1,0,0,0,0,67,1.0563713,-67.912691,765,1,1.1,0.9,32.72,-0.01,0,0
67854,1,0,0,0,0,67,1.0561012,-68.584327,500,1,1.1,0.9,32.77,0,0,0
67855,2,0,0,0,0,67,1.0444982,-70.226782,161,1,1.1,0.9,32.8,0,0,0
67856,2,0.3,0.18,0,0,67,1.04,-72.45097,161,1,1.1,0.9,32.98,0,0,0
67857,1,0,0,0,0,67,1.0544385,-67.880311,765,1,1.1,0.9,32.71,-0.01,0,0
67858,2,0,0,0,0,67,1.0587522,-67.368536,500,1,1.1,0.9,32.68,-0,0,0
67859,1,0,0,0,0,67,1.0605375,-67.567954,161,1,1.1,0.9,32.64,-0.01,0,0
67860,1,0,0,0,0,67,1.0581367,-67.30745,500,1,1.1,0.9,32.67,0.01,0,0
67861,1,0,0,0,0,67,1.0587522,-67.368536,500,1,1.1,0.9,32.68,-0,0,0
67862,1,0,0,0,0,67,1.0387682,-72.52757,161,1,1.1,0.9,33.01,0.02,0,0
67863,2,0,0,0,0,67,1.0081714,-72.322258,13.8,1,1.1,0.9,33.01,0.02,0,0
67864,2,0,0,0,0,67,1.0387682,-72.52757,13.8,1,1.1,0.9,33.01,0.02,0,0
67865,1,0,0,0,0,67,1.0387605,-72.528556,161,1,1.1,0.9,33.01,0.02,0,0
67866,1,0,0,0,0,67,1.0387682,-72.52757,161,1,1.1,0.9,33.01,0.02,0,0
67867,1,0,0,0,0,67,1.0393832,-74.457932,161,1,1.1,0.9,33.2,0.02,0,0
67868,2,0,0,0,0,67,1.0523496,-73.934621,18,1,1.1,0.9,33.18,0.02,0,0
67869,2,0,0,0,0,67,1.051914,-72.90058,13.8,1,1.1,0.9,33.13,0.02,0,0
67870,1,4.01,0.24,0,0,67,1.0393226,-74.485983,161,1,1.1,0.9,33.21,0.02,0,0
67871,2,0.78,0.18,0,0,67,1.038,-72.128792,161,1,1.1,0.9,33.05,0,0,0
67872,2,0.81,0.2,0,0,67,1.0421291,-71.728141,161,1,1.1,0.9,32.91,0.07,0,0
67873,2,0,0,0,0,67,1.0419823,-72.02263,161,1,1.1,0.9,33,0.01,0,0
67874,2,0,0,0,0,67,1.0436925,-72.691004,161,1,1.1,0.9,33.12,0.04,0,0
67875,1,2.2,0.5,0,0,67,1.043681,-72.692309,161,1,1.1,0.9,33.12,0.04,0,0
67876,2,0,0,0,0,67,1.0421156,-71.309601,161,1,1.1,0.9,33.06,0.06,0,0
67877,1,3.84,0.84,0,0,67,1.0420985,-71.311581,161,1,1.1,0.9,33.06,0.06,0,0
67878,1,0,0,0,0,67,1.0421331,-71.308365,161,1,1.1,0.9,33.06,0.06,0,0
67879,2,0,0,0,0,67,1.0422254,-71.7653,161,1,1.1,0.9,32.91,0.07,0,0
67880,1,0,0,0,0,67,1.0421834,-71.777978,161,1,1.1,0.9,32.91,0.07,0,0
67881,2,0,0,0,0,67,1.043,-73.016611,161,1,1.1,0.9,32.96,0,0,0
67882,1,0,0,0,-25.5,67,1.0427903,-73.036991,161,1,1.1,0.9,32.97,0,0,0
67883,2,0,0,0,0,67,1.0400964,-74.553481,161,1,1.1,0.9,33.24,0.01,0,0
67884,1,0,0,0,0,67,1.0343458,-72.54095,161,1,1.1,0.9,33.07,0.08,0,0
67885,2,0,0,0,0,67,1.0207823,-71.92623,13.8,1,1.1,0.9,33.03,0.09,0,0
67886,2,0,0,0,0,67,1.0207892,-72.04265,13.8,1,1.1,0.9,33.05,0.09,0,0
67887,2,0,0,0,0,67,1.0209523,-72.11141,24,1,1.1,0.9,33.05,0.09,0,0
67888,1,0,0,0,0,67,1.0343319,-72.552142,161,1,1.1,0.9,33.07,0.08,0,0
67889,1,0,0,0,0,67,1.0343458,-72.54095,161,1,1.1,0.9,33.07,0.08,0,0
67890,2,0,0,0,0,67,1.036596,-69.146284,161,1,1.1,0.9,32.73,0.05,0,0
67891,1,0,0,0,0,67,1.0365704,-69.148083,161,1,1.1,0.9,32.73,0.05,0,0
67892,1,0,0,0,0,67,1.0476193,-70.611237,765,1,1.1,0.9,32.93,0,0,0
67893,1,0,0,0,0,67,1.0461454,-71.672993,500,1,1.1,0.9,32.96,0.02,0,0
67894,1,0,0,0,0,67,1.0462643,-72.133328,161,1,1.1,0.9,32.98,0.02,0,0
67895,2,0,0,0,0,67,1.0211603,-70.233405,13.8,1,1.1,0.9,32.92,0,0,0
67896,1,1.36,0.71,0,0,67,1.0476092,-70.611941,765,1,1.1,0.9,32.93,0,0,0
67897,1,0,0,0,0,67,1.0482432,-70.542139,765,1,1.1,0.9,32.9,-0,0,0
67898,1,0,0,0,-116.5,67,1.0460001,-68.603485,765,1,1.1,0.9,32.79,0.01,0,0
67899,1,0,0,0,0,67,1.0502446,-70.175537,500,1,1.1,0.9,32.83,-0,0,0
67900,1,0,0,0,0,67,1.0478717,-71.271932,161,1,1.1,0.9,32.85,0,0,0
67901,2,0,0,0,0,67,1.038488,-66.671459,18,1,1.1,0.9,32.76,0,0,0
67902,1,0,0,0,0,67,1.0484398,-70.290917,500,1,1.1,0.9,32.87,0.01,0,0
67903,1,1.35,0.34,0,0,67,1.0464329,-68.793757,765,1,1.1,0.9,32.83,-0.01,0,0
67904,2,0,0,0,0,67,1.0399294,-68.629603,161,1,1.1,0.9,32.66,0.08,0,0
67905,2,0,0,0,0,67,1.040271,-68.58663,13.8,1,1.1,0.9,32.66,0.08,0,0
67906,2,0,0,0,0,67,1.040271,-68.58663,13.8,1,1.1,0.9,32.66,0.08,0,0
67907,1,0,0,0,0,67,1.0399649,-68.625134,1,1,1.1,0.9,32.66,0.08,0,0
67908,1,0,0,0,0,67,1.0398871,-68.633113,161,1,1.1,0.9,32.66,0.08,0,0
67909,2,0,0,0,0,67,1.0390971,-71.21369,161,1,1.1,0.9,32.9,0.09,0,0
67910,1,1.87,0.8,0,0,67,1.0390855,-71.214627,161,1,1.1,0.9,32.9,0.09,0,0
67911,1,0,0,0,0,67,1.0390881,-71.214588,161,1,1.1,0.9,32.9,0.09,0,0
67912,1,0,0,0,0,67,1.0426738,-71.525994,765,1,1.1,0.9,33,0.02,0,0
67913,1,0,0,0,0,67,1.0476495,-72.137899,500,1,1.1,0.9,33,0.02,0,0
67914,1,0,0,0,0,67,1.042423,-72.427671,161,1,1.1,0.9,33.01,0.04,0,0
67915,2,0,0,0,0,67,1.0467276,-71.060343,13.8,1,1.1,0.9,32.99,0.02,0,0
67916,1,0,0,0,0,67,1.0475118,-72.179524,500,1,1.1,0.9,33.02,0.02,0,0
67917,1,0,0,0,0,67,1.0439896,-71.53305,765,1,1.1,0.9,33,0,0,0
67918,1,0,0,0,0,67,1.0395035,-69.843726,765,1,1.1,0.9,32.9,0.06,0,0
67919,1,0,0,0,0,67,1.0413343,-70.562703,500,1,1.1,0.9,32.9,0.07,0,0
67920,1,0,0,0,0,67,1.0452196,-71.021331,161,1,1.1,0.9,32.9,0.06,0,0
67921,2,0,0,0,0,67,1.0496889,-69.461462,18,1,1.1,0.9,32.89,0.06,0,0
67922,2,0,0,0,0,67,1.0462306,-69.823883,22,1,1.1,0.9,32.89,0.06,0,0
67923,1,0,0,0,0,67,1.0405552,-69.813858,765,1,1.1,0.9,32.88,0.05,0,0
67924,1,0,0,0,0,67,1.0395035,-69.843726,765,1,1.1,0.9,32.9,0.06,0,0
67925,2,0,0,0,0,67,1.0434494,-70.265608,500,1,1.1,0.9,32.86,0.03,0,0
67926,1,0,0,0,0,67,1.0436706,-71.228928,161,1,1.1,0.9,32.87,0.04,0,0
67927,1,0,0,0,0,67,1.0445792,-72.700925,22,1,1.1,0.9,32.88,0.05,0,0
67928,1,0,0,0,0,67,1.0445792,-72.700925,1,1,1.1,0.9,32.88,0.05,0,0
67929,1,0,0,0,-244,67,1.0436565,-70.249253,500,1,1.1,0.9,32.86,0.03,0,0
67930,1,0,0,0,0,67,1.0434494,-70.265608,500,1,1.1,0.9,32.86,0.03,0,0
67931,1,0,0,0,0,67,1.0436806,-70.836243,161,1,1.1,0.9,32.86,0.04,0,0
67932,2,0,0,0,0,67,1.0436806,-70.836243,13.8,1,1.1,0.9,32.86,0.04,0,0
67933,1,0,0,0,0,67,1.0436806,-70.836243,161,1,1.1,0.9,32.86,0.04,0,0
67934,1,0,0,0,0,67,1.0436806,-70.836243,161,1,1.1,0.9,32.86,0.04,0,0
67935,1,0,0,0,0,67,1.0436806,-70.836243,161,1,1.1,0.9,32.86,0.04,0,0
67936,2,0,0,0,0,67,1.0408935,-74.546923,161,1,1.1,0.9,33.22,0.01,0,0
67937,1,0,0,0,0,67,1.0443009,-68.302157,765,1,1.1,0.9,32.82,-0.02,0,0
67938,1,0,0,0,0,67,1.0435431,-69.682301,500,1,1.1,0.9,32.81,0,0,0
67939,1,0,0,0,0,67,1.0395708,-70.64658,161,1,1.1,0.9,32.8,0,0,0
67940,2,0,0,0,0,67,1.0443009,-68.302157,13.8,1,1.1,0.9,32.82,-0.02,0,0
67941,2,0,0,0,0,67,1.0394318,-67.358917,13.8,1,1.1,0.9,32.81,-0.02,0,0
67942,1,0,0,0,0,67,1.0428165,-69.894398,500,1,1.1,0.9,32.87,0.01,0,0
67943,1,0,0,0,0,67,1.0442315,-68.138473,765,1,1.1,0.9,32.78,-0.01,0,0
67944,2,0,0,0,0,67,1.039,-70.715851,161,1,1.1,0.9,32.81,0,0,0
67945,1,0,0,0,0,67,1.0388549,-70.751915,161,1,1.1,0.9,32.82,0,0,0
67946,1,0,0,0,-462,67,1.0390001,-71.140265,765,1,1.1,0.9,33,0.01,0,0
67947,1,0,0,0,0,67,1.045163,-72.221276,500,1,1.1,0.9,33.02,0.01,0,0
67948,1,0,0,0,0,67,1.0428585,-73.210882,161,1,1.1,0.9,33.04,0.01,0,0
67949,2,0,0,0,0,67,1.0471742,-69.17915,20,1,1.1,0.9,32.97,0,0,0
67950,1,0,0,0,0,67,1.0445831,-72.382249,500,1,1.1,0.9,33.07,0.01,0,0
67951,1,0,0,0,0,67,1.0428977,-73.259926,161,1,1.1,0.9,33.17,0.07,0,0
67952,2,0,0,0,0,67,1.0428977,-73.259926,13.8,1,1.1,0.9,33.17,0.07,0,0
67953,1,0,0,0,0,67,1.0428977,-73.259926,161,1,1.1,0.9,33.17,0.07,0,0
67954,1,0,0,0,0,67,1.0428977,-73.259926,161,1,1.1,0.9,33.17,0.07,0,0
67955,1,0,0,0,-127,67,1.0466086,-67.821414,765,1,1.1,0.9,32.63,0.05,0,0
67956,2,0,0,0,0,67,1.052589,-66.612574,500,1,1.1,0.9,32.55,0.06,0,0
67957,1,0,0,0,0,67,1.0484371,-68.085037,161,1,1.1,0.9,32.55,0.07,0,0
67958,1,0,0,0,0,67,1.0489738,-68.19158,765,1,1.1,0.9,32.72,0,0,0
67959,1,0,0,0,0,67,1.04,-74.501442,161,1,1.1,0.9,33.21,0,0,0
67960,2,0,0,0,0,67,1.0032781,-74.136707,13.8,1,1.1,0.9,33.2,0,0,0
67961,1,0,0,0,0,67,1.0399707,-74.506509,161,1,1.1,0.9,33.21,0.01,0,0
67962,1,0,0,0,-220,67,1.0440001,-67.16884,765,1,1.1,0.9,32.59,0,0,0
67963,1,0,0,0,0,67,1.0480481,-69.00615,500,1,1.1,0.9,32.7,-0,0,0
67964,1,0,0,0,0,67,1.0505823,-69.530972,161,1,1.1,0.9,32.71,-0.01,0,0
67965,2,0,0,0,0,67,1.0440001,-67.16884,18,1,1.1,0.9,32.59,0,0,0
67966,2,0,0,0,0,67,1.0467153,-66.076325,13.8,1,1.1,0.9,32.57,0,0,0
67967,2,0,0,0,0,67,1.0483199,-65.355531,13.8,1,1.1,0.9,32.56,0,0,0
67968,2,0,0,0,0,67,1.0470665,-65.923038,18,1,1.1,0.9,32.57,0,0,0
67969,2,0,0,0,0,67,1.0440001,-67.16884,13.8,1,1.1,0.9,32.59,0,0,0
67970,2,0,0,0,0,67,1.0470401,-65.948863,13.8,1,1.1,0.9,32.57,0,0,0
