BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
67971,1,0,0,0,0,67,1.0465002,-69.186555,500,1,1.1,0.9,32.76,0.01,0,0
67972,1,0,0,0,0,67,1.0428114,-67.882613,765,1,1.1,0.9,32.78,-0.01,0,0
67973,1,0,0,0,0,67,1.0480481,-69.00615,500,1,1.1,0.9,32.7,-0,0,0
67974,2,0,0,0,0,67,1.0404691,-72.200392,161,1,1.1,0.9,33.04,0.03,0,0
67975,1,0,0,0,0,67,1.0404578,-72.209477,161,1,1.1,0.9,33.04,0.03,0,0
67976,2,0,0,0,0,67,1.0438871,-70.421978,161,1,1.1,0.9,32.88,0.03,0,0
67977,1,0,0,0,0,67,1.0438736,-70.427211,161,1,1.1,0.9,32.88,0.03,0,0
67978,2,0,0,0,0,67,1.0345153,-69.61264,161,1,1.1,0.9,32.78,0.08,0,0
67979,1,0,0,0,0,67,1.0439507,-75.266663,161,1,1.1,0.9,33.19,0.04,0,0
67980,2,0,0,0,0,67,1.0438113,-75.17153,13.8,1,1.1,0.9,33.18,0.04,0,0
67981,1,0,0,0,0,67,1.0439467,-75.269126,161,1,1.1,0.9,33.19,0.04,0,0
67982,1,0,0,0,0,67,1.0439507,-75.266663,161,1,1.1,0.9,33.19,0.04,0,0
67983,1,0,0,0,-218,67,1.0332505,-67.805459,765,1,1.1,0.9,32.78,0.1,0,0
67984,1,0,0,0,0,67,1.0353625,-69.57782,500,1,1.1,0.9,32.8,0.09,0,0
67985,1,0,0,0,0,67,1.0373777,-70.784982,161,1,1.1,0.9,32.81,0.11,0,0
67986,2,0,0,0,0,67,1.0410853,-67.664955,20,1,1.1,0.9,32.78,0.1,0,0
67987,2,0,0,0,0,67,1.0425523,-67.509361,13.8,1,1.1,0.9,32.78,0.1,0,0
67988,1,0,0,0,0,67,1.0376461,-67.649533,765,1,1.1,0.9,32.74,0.05,0,0
67989,1,0,0,0,0,67,1.0329848,-69.746446,500,1,1.1,0.9,32.85,0.11,0,0
67990,1,0,0,0,0,67,1.0332505,-67.805459,765,1,1.1,0.9,32.78,0.1,0,0
67991,1,0,0,0,0,67,1.038729,-70.046076,765,1,1.1,0.9,32.92,0.01,0,0
67992,1,0,0,0,0,67,1.0509634,-71.111908,500,1,1.1,0.9,32.94,0,0,0
67993,1,0,0,0,0,67,1.0494134,-72.742618,161,1,1.1,0.9,33,-0,0,0
67994,2,0,0,0,0,67,1.042719,-69.62448,13.8,1,1.1,0.9,32.92,0.01,0,0
67995,2,0,0,0,0,67,1.038729,-70.046076,13.8,1,1.1,0.9,32.92,0.01,0,0
67996,1,0,0,0,0,67,1.0489532,-71.29357,500,1,1.1,0.9,32.98,0.01,0,0
67997,1,0,0,0,0,67,1.0412773,-69.836901,765,1,1.1,0.9,32.85,-0.01,0,0
67998,2,0,0,0,0,67,1.0325532,-72.512534,161,1,1.1,0.9,33.08,0.11,0,0
67999,1,0,0,0,0,67,1.0324998,-72.516393,161,1,1.1,0.9,33.09,0.11,0,0
68000,2,0,0,0,0,67,1.0436563,-71.674826,500,1,1.1,0.9,33.01,0.07,0,0
68001,1,0,0,0,0,67,1.0480325,-72.64903,161,1,1.1,0.9,33.02,0.06,0,0
68002,1,0,0,0,0,67,1.0438885,-71.635823,500,1,1.1,0.9,33,0.07,0,0
68003,1,0,0,0,-242,67,1.0418209,-69.465499,765,1,1.1,0.9,32.84,0.02,0,0
68004,1,0,0,0,0,67,1.0446539,-70.239754,500,1,1.1,0.9,32.84,0.03,0,0
68005,1,0,0,0,0,67,1.0439753,-70.756065,161,1,1.1,0.9,32.84,0.04,0,0
68006,1,0,0,0,0,67,1.0458763,-70.557489,13.8,1,1.1,0.9,32.84,0.03,0,0
68007,1,0,0,0,0,67,1.0458763,-70.557489,1,1,1.1,0.9,32.84,0.03,0,0
68008,2,0,0,0,0,67,1.0061071,-68.965739,13.2,1,1.1,0.9,32.83,0.02,0,0
68009,1,0,0,0,0,67,1.0441082,-69.46622,765,1,1.1,0.9,32.83,-0.01,0,0
68010,1,0,0,0,0,67,1.0447897,-70.321943,500,1,1.1,0.9,32.86,0.02,0,0
68011,1,0,0,0,0,67,1.0446539,-70.239754,500,1,1.1,0.9,32.84,0.03,0,0
68012,1,0,0,0,0,67,1.0361915,-72.575845,161,1,1.1,0.9,33.13,0.05,0,0
68013,2,0,0,0,0,67,1.0384131,-72.287167,18,1,1.1,0.9,33.12,0.04,0,0
68014,1,0,0,0,0,67,1.0361721,-72.577357,161,1,1.1,0.9,33.13,0.05,0,0
68015,1,0,0,0,0,67,1.0443214,-73.43531,161,1,1.1,0.9,33.05,0.01,0,0
68016,2,0,0,0,0,67,1.0128053,-73.127522,13.8,1,1.1,0.9,33.04,0.01,0,0
68017,1,0,0,0,0,67,1.0443148,-73.437013,161,1,1.1,0.9,33.05,0.01,0,0
68018,1,0,0,0,0,67,1.0450193,-69.395288,161,1,1.1,0.9,32.88,0.09,0,0
68019,2,0,0,0,0,67,1.0450193,-69.395288,13.8,1,1.1,0.9,32.88,0.09,0,0
68020,2,0,0,0,0,67,1.047524,-69.144608,13.8,1,1.1,0.9,32.87,0.08,0,0
68021,2,0,0,0,0,67,1.046845,-69.211464,13.8,1,1.1,0.9,32.87,0.08,0,0
68022,2,0,0,0,0,67,1.0474929,-69.150967,13.8,1,1.1,0.9,32.87,0.08,0,0
68023,1,0,0,0,0,67,1.0449837,-69.397494,161,1,1.1,0.9,32.88,0.09,0,0
68024,1,0,0,0,0,67,1.0450193,-69.395288,161,1,1.1,0.9,32.88,0.09,0,0
68025,1,0,0,0,0,67,1.0450193,-69.395288,161,1,1.1,0.9,32.88,0.09,0,0
68026,1,0,0,0,0,67,1.0325636,-72.408523,161,1,1.1,0.9,33.07,0.11,0,0
68027,2,0,0,0,0,67,1.0336053,-72.30355,13.8,1,1.1,0.9,33.06,0.11,0,0
68028,1,0,0,0,0,67,1.0325543,-72.409128,161,1,1.1,0.9,33.07,0.11,0,0
68029,2,0,0,0,0,67,1.0442032,-67.623962,161,1,1.1,0.9,32.49,0.03,0,0
68030,2,0,0,0,0,67,1.0451362,-73.027552,161,1,1.1,0.9,33.12,0.03,0,0
68031,1,0,0,0,-192.5,67,1.0413174,-70.731363,500,1,1.1,0.9,32.89,0.05,0,0
68032,2,0,0,0,0,67,1.0427114,-70.890859,161,1,1.1,0.9,32.87,0.05,0,0
68033,1,0,0,0,0,67,1.0434339,-70.738542,500,1,1.1,0.9,32.89,0.02,0,0
68034,1,0,0,0,0,67,1.0393388,-72.801864,161,1,1.1,0.9,33.11,0.06,0,0
68035,2,0,0,0,0,67,1.0405196,-72.647533,13.8,1,1.1,0.9,33.1,0.06,0,0
68036,2,0,0,0,0,67,1.041943,-72.454933,22,1,1.1,0.9,33.09,0.06,0,0
68037,2,0,0,0,0,67,1.0439985,-72.18365,13.8,1,1.1,0.9,33.08,0.05,0,0
68038,1,0,0,0,0,67,1.0393171,-72.803716,161,1,1.1,0.9,33.11,0.06,0,0
68039,2,0,0,0,0,67,1.04,-68.438121,161,1,1.1,0.9,32.6,0,0,0
68040,1,0,0,0,0,67,1.0399558,-68.442461,161,1,1.1,0.9,32.6,0.01,0,0
68041,1,0,0,0,0,67,1.04,-68.438121,161,1,1.1,0.9,32.6,-0,0,0
68042,1,0,0,0,-140,67,1.043738,-71.906304,500,1,1.1,0.9,32.99,0.04,0,0
68043,1,0,0,0,0,67,1.0451975,-72.526107,161,1,1.1,0.9,33.04,0.04,0,0
68044,2,0,0,0,0,67,1.0464912,-71.226589,18,1,1.1,0.9,32.98,0.04,0,0
68045,1,0,0,0,0,67,1.0452032,-71.906498,500,1,1.1,0.9,32.98,0.02,0,0
68046,1,0,0,0,0,67,1.043738,-71.906304,500,1,1.1,0.9,32.99,0.04,0,0
68047,1,0,0,0,0,67,1.0449284,-69.524664,765,1,1.1,0.9,32.83,0.01,0,0
68048,1,0,0,0,0,67,1.0490298,-70.145756,500,1,1.1,0.9,32.84,0,0,0
68049,1,0,0,0,0,67,1.0475779,-70.545553,161,1,1.1,0.9,32.81,0,0,0
68050,2,0,0,0,0,67,1.0602742,-69.004813,13.8,1,1.1,0.9,32.83,0,0,0
68051,1,0,0,0,0,67,1.0477523,-70.191446,500,1,1.1,0.9,32.85,0.02,0,0
68052,1,0,0,0,0,67,1.0459667,-69.514187,765,1,1.1,0.9,32.83,-0.01,0,0
68053,1,0,0,0,0,67,1.0449284,-69.524664,765,1,1.1,0.9,32.83,0.01,0,0
68054,1,0,0,0,0,67,1.0456845,-67.390639,161,1,1.1,0.9,32.46,0.03,0,0
68055,2,0,0,0,0,67,1.0065205,-64.972592,13.8,1,1.1,0.9,32.35,-0.02,0,0
68056,1,0,0,0,0,67,1.0452766,-67.423111,161,1,1.1,0.9,32.47,0.03,0,0
68057,2,0,0,0,0,67,1.0408545,-68.140273,765,1,1.1,0.9,32.81,-0.02,0,0
68058,1,0,0,0,0,67,1.0458217,-69.960695,500,1,1.1,0.9,32.83,0.01,0,0
68059,1,0,0,0,0,67,1.0440652,-71.118722,161,1,1.1,0.9,32.85,0.01,0,0
68060,1,0,0,0,0,67,1.0431695,-71.857991,18,1,1.1,0.9,32.86,0.01,0,0
68061,1,0,0,0,0,67,1.0431695,-71.857991,1,1,1.1,0.9,32.86,0.01,0,0
68062,1,0,0,0,-392,67,1.0394354,-68.037108,765,1,1.1,0.9,32.79,0,0,0
68063,1,0,0,0,0,67,1.0462223,-70.109887,500,1,1.1,0.9,32.86,0.01,0,0
68064,1,0,0,0,-806,67,1.042674,-64.631915,765,1,1.1,0.9,32.51,0.08,0,0
68065,1,0,0,0,0,67,1.0419133,-66.302918,500,1,1.1,0.9,32.48,0.08,0,0
68066,1,0,0,0,0,67,1.0436505,-67.397548,161,1,1.1,0.9,32.49,0.07,0,0
68067,2,0,0,0,0,67,1.0053532,-63.927824,13.8,1,1.1,0.9,32.49,0.08,0,0
68068,2,0,0,0,0,67,1.008204,-63.60611,18,1,1.1,0.9,32.49,0.07,0,0
68069,2,0,0,0,0,67,1.0050437,-63.960121,13.8,1,1.1,0.9,32.49,0.08,0,0
68070,2,0,0,0,0,67,1.0064681,-63.802558,13.8,1,1.1,0.9,32.49,0.08,0,0
68071,2,0,0,0,0,67,1.005536,-63.903086,13.8,1,1.1,0.9,32.49,0.08,0,0
68072,2,0,0,0,0,67,1.0065639,-63.787453,18,1,1.1,0.9,32.49,0.08,0,0
68073,1,0,0,0,0,67,1.0403184,-66.603814,500,1,1.1,0.9,32.56,0.08,0,0
68074,1,0,0,0,0,67,1.0452806,-64.90082,765,1,1.1,0.9,32.57,0.03,0,0
68075,1,0,0,0,0,67,1.0451041,-64.988085,765,1,1.1,0.9,32.57,0.04,0,0
68076,1,0,0,0,0,67,1.0416581,-66.408442,500,1,1.1,0.9,32.54,0.06,0,0
68077,1,0,0,0,0,67,1.041826,-67.536384,161,1,1.1,0.9,32.5,0.03,0,0
68078,2,0,0,0,0,67,1.0451041,-64.988085,13.8,1,1.1,0.9,32.57,0.04,0,0
68079,2,0,0,0,0,67,1.0451041,-64.988085,13.8,1,1.1,0.9,32.57,0.04,0,0
68080,1,0,0,0,0,67,1.0409439,-66.490922,500,1,1.1,0.9,32.56,0.07,0,0
68081,1,0,0,0,0,67,1.0416581,-66.408442,500,1,1.1,0.9,32.54,0.06,0,0
68082,1,0,0,0,0,67,1.0416581,-66.408442,500,1,1.1,0.9,32.54,0.06,0,0
68083,2,0,0,0,0,67,1.0414652,-74.416746,161,1,1.1,0.9,33.19,0,0,0
68084,1,0,0,0,0,67,1.0432651,-67.797029,161,1,1.1,0.9,32.52,0.02,0,0
68085,2,0,0,0,0,67,1.0383169,-67.593452,18,1,1.1,0.9,32.51,0.02,0,0
68086,2,0,0,0,0,67,1.0398074,-67.392492,13.2,1,1.1,0.9,32.51,0.02,0,0
68087,1,0,0,0,0,67,1.0432284,-67.799994,161,1,1.1,0.9,32.52,0.02,0,0
68088,1,0,0,0,0,67,1.0418197,-72.029287,765,1,1.1,0.9,33.01,0,0,0
68089,1,0,0,0,0,67,1.0517823,-72.52525,500,1,1.1,0.9,33.01,-0.01,0,0
68090,1,0,0,0,0,67,1.053493,-73.130315,161,1,1.1,0.9,33.05,-0.02,0,0
68091,2,0,0,0,0,67,1.0462606,-71.414304,20,1,1.1,0.9,33,0,0,0
68092,2,0,0,0,0,67,1.0480198,-71.16845,13.8,1,1.1,0.9,33,0,0,0
68093,1,0,0,0,0,67,1.0493281,-72.586425,500,1,1.1,0.9,33.04,0.03,0,0
68094,1,0,0,0,0,67,1.0517823,-72.52525,500,1,1.1,0.9,33.01,-0.01,0,0
68095,1,0,0,0,0,67,1.0517823,-72.52525,500,1,1.1,0.9,33.01,-0.01,0,0
68096,1,0,0,0,0,67,1.0403259,-74.492404,161,1,1.1,0.9,33.21,0.01,0,0
68097,2,0,0,0,0,67,1.0428814,-74.149544,24,1,1.1,0.9,33.2,0,0,0
68098,2,0,0,0,0,67,1.0484688,-70.603543,13.2,1,1.1,0.9,33.04,-0.04,0,0
68099,1,0,0,0,0,67,1.0403017,-74.494564,161,1,1.1,0.9,33.21,0.01,0,0
68100,2,0,0,0,0,67,1.0399094,-71.961181,161,1,1.1,0.9,33.02,0.08,0,0
68101,1,0,0,0,0,67,1.0398402,-71.983938,161,1,1.1,0.9,33.02,0.07,0,0
68102,1,0,0,0,0,67,1.0380579,-76.190737,161,1,1.1,0.9,33.35,0.03,0,0
68103,1,0,0,0,0,67,1.049,-75.98059,115,1,1.1,0.9,33.25,-0.02,0,0
68104,2,0,0,0,0,67,1.0438309,-71.770308,13.8,1,1.1,0.9,33.09,0,0,0
68105,1,0,0,0,0,67,1.0379917,-76.193019,161,1,1.1,0.9,33.36,0.03,0,0
68106,1,0,0,0,134,67,1.0460731,-71.549297,765,1,1.1,0.9,33.04,-0.02,0,0
68107,1,0,0,0,0,67,1.0429998,-73.06681,500,1,1.1,0.9,33.11,0.01,0,0
68108,1,0,0,0,0,67,1.0387343,-74.30673,161,1,1.1,0.9,33.17,0.03,0,0
68109,2,0,0,0,0,67,1.0471303,-71.431548,13.8,1,1.1,0.9,33.04,-0.02,0,0
68110,2,0,0,0,0,67,1.046156,-71.542473,13.8,1,1.1,0.9,33.04,-0.02,0,0
68111,1,0,0,0,0,67,1.046156,-71.542473,1,1,1.1,0.9,33.04,-0.02,0,0
68112,2,0,0,0,0,67,1.0470671,-71.436281,13.8,1,1.1,0.9,33.04,-0.02,0,0
68113,2,0,0,0,0,67,1.0484938,-71.272234,13.8,1,1.1,0.9,33.04,-0.02,0,0
68114,1,0,0,0,0,67,1.0428472,-73.133664,500,1,1.1,0.9,33.13,0.01,0,0
68115,1,0,0,0,0,67,1.0447837,-71.407853,765,1,1.1,0.9,33.01,-0,0,0
68116,1,0,0,0,0,67,1.0373314,-68.32463,765,1,1.1,0.9,32.79,0.05,0,0
68117,1,0,0,0,0,67,1.041056,-70.253414,500,1,1.1,0.9,32.87,0.07,0,0
68118,1,0,0,0,0,67,1.0407654,-71.366966,161,1,1.1,0.9,32.92,0.06,0,0
68119,2,0,0,0,0,67,1.038813,-68.179618,13.8,1,1.1,0.9,32.78,0.05,0,0
68120,2,0,0,0,0,67,1.038813,-68.179618,13.8,1,1.1,0.9,32.78,0.05,0,0
68121,1,0,0,0,0,67,1.0371819,-68.351776,1,1,1.1,0.9,32.78,0.05,0,0
68122,2,0,0,0,0,67,1.039931,-68.049624,13.8,1,1.1,0.9,32.79,0.05,0,0
68123,1,0,0,0,0,67,1.0389147,-70.334891,500,1,1.1,0.9,32.89,0.09,0,0
68124,2,0,0,0,0,67,1.0435561,-72.522709,161,1,1.1,0.9,33.19,0.01,0,0
68125,1,0,0,0,0,67,1.0435493,-72.526086,161,1,1.1,0.9,33.19,0.01,0,0
68126,1,0,0,0,0,67,1.0421215,-71.736712,161,1,1.1,0.9,32.91,0.07,0,0
68127,2,0,0,0,0,67,1.0038753,-70.51182,13.8,1,1.1,0.9,32.86,0.08,0,0
68128,1,0,0,0,0,67,1.0420859,-71.747824,161,1,1.1,0.9,32.92,0.07,0,0
68129,1,0,0,0,0,67,1.0426466,-72.932915,161,1,1.1,0.9,33.17,0.04,0,0
68130,2,0,0,0,0,67,1.0376297,-70.757765,13.8,1,1.1,0.9,33.07,0.06,0,0
68131,1,0,0,0,0,67,1.0426356,-72.955716,161,1,1.1,0.9,33.17,0.04,0,0
68132,2,0,0,0,0,67,1.0317399,-70.101084,161,1,1.1,0.9,32.85,0.13,0,0
68133,1,0,0,0,0,67,1.0347393,-69.616319,161,1,1.1,0.9,32.78,0.08,0,0
68134,2,0,0,0,0,67,1.0164169,-69.519724,13.8,1,1.1,0.9,32.78,0.08,0,0
68135,2,0,0,0,0,67,1.0165612,-69.500108,13.8,1,1.1,0.9,32.78,0.08,0,0
68136,1,0,0,0,0,67,1.0347295,-69.617115,161,1,1.1,0.9,32.78,0.08,0,0
68137,1,0,0,0,0,67,1.0435282,-69.373429,765,1,1.1,0.9,32.83,-0.01,0,0
68138,1,0,0,0,0,67,1.0502736,-70.068052,500,1,1.1,0.9,32.83,-0.01,0,0
68139,1,0,0,0,0,67,1.0502117,-70.326802,161,1,1.1,0.9,32.82,-0,0,0
68140,2,0,0,0,0,67,1.0435282,-69.373429,13.8,1,1.1,0.9,32.83,-0.01,0,0
68141,1,0,0,0,0,67,1.0484616,-70.107511,500,1,1.1,0.9,32.85,0.01,0,0
69001,1,62.41,12.49,0,0,69,1.0441751,-93.580878,161,1,1.1,0.9,34.77,0,0,0
69002,1,0,0,0,0,69,1.044456,-93.548389,161,1,1.1,0.9,34.76,0,0,0
69003,1,0,0,0,384,69,1.0453018,-91.338203,500,1,1.1,0.9,34.79,-0.03,0,0
69004,1,0,0,0,0,69,1.0441461,-93.951951,161,1,1.1,0.9,34.83,0,0,0
69005,1,62.41,14.73,0,0,69,1.0449797,-91.372784,500,1,1.1,0.9,34.8,-0.02,0,0
69006,1,0,0,0,0,69,1.0445511,-91.08652,500,1,1.1,0.9,34.71,0.01,0,0
69007,1,0,0,0,0,69,1.0368577,-94.158544,161,1,1.1,0.9,34.87,0.06,0,0
69008,1,62.41,21.94,0,0,69,1.0364639,-94.195216,161,1,1.1,0.9,34.88,0.06,0,0
69009,1,0,0,0,0,69,1.0372484,-94.122318,161,1,1.1,0.9,34.86,0.05,0,0
69010,1,0,0,0,0,69,1.0338016,-94.526488,161,1,1.1,0.9,34.99,0.06,0,0
69011,1,71.53,7.31,0,0,69,1.0335241,-94.564205,161,1,1.1,0.9,35.01,0.06,0,0
69012,1,0,0,0,0,69,1.0344523,-94.478176,161,1,1.1,0.9,34.94,0.06,0,0
69013,1,0,0,0,0,69,1.0458443,-96.249893,100,1,1.1,0.9,35.04,0.06,0,0
69014,1,64.43,9.98,0,0,69,1.0341691,-94.517025,161,1,1.1,0.9,34.95,0.06,0,0
69015,1,16.41,3.65,0,0,69,1.035628,-94.493547,161,1,1.1,0.9,34.99,0.05,0,0
69016,1,0,0,0,0,69,1.0356972,-94.485146,161,1,1.1,0.9,34.99,0.05,0,0
69017,1,0,0,0,0,69,1.0388622,-94.043226,161,1,1.1,0.9,34.83,0.06,0,0
69018,1,0,0,0,0,69,1.0396558,-96.133748,100,1,1.1,0.9,34.94,0.12,0,0
69019,1,70.55,4.4,0,0,69,1.0386198,-94.085077,161,1,1.1,0.9,34.85,0.06,0,0
69020,1,0,0,0,0,69,1.0391766,-93.989812,161,1,1.1,0.9,34.82,0.06,0,0
69021,1,0,0,0,0,69,1.0328383,-94.610281,161,1,1.1,0.9,34.98,0.05,0,0
69022,1,0,0,0,0,69,1.048032,-95.820393,100,1,1.1,0.9,34.94,0.05,0,0
69023,1,81.55,17,0,0,69,1.0324682,-94.657898,161,1,1.1,0.9,35,0.05,0,0
69024,1,0,0,0,0,69,1.0333129,-94.557418,161,1,1.1,0.9,34.97,0.04,0,0
69025,1,0,0,0,0,69,1.0335895,-94.118797,161,1,1.1,0.9,34.96,0.07,0,0
69026,1,0,0,0,0,69,1.0338221,-94.09995,161,1,1.1,0.9,34.96,0.06,0,0
69027,1,36.61,12.96,0,0,69,1.0333653,-94.139176,161,1,1.1,0.9,34.97,0.07,0,0
69028,1,36.61,2.47,0,0,69,1.0430442,-93.911266,161,1,1.1,0.9,34.82,0.02,0,0
69029,1,0,0,0,0,69,1.0431479,-93.888721,161,1,1.1,0.9,34.82,0.02,0,0
69030,1,58.63,8.98,0,0,69,1.0413974,-93.948199,161,1,1.1,0.9,34.87,0.03,0,0
69031,1,0,0,0,0,69,1.0424293,-94.042207,161,1,1.1,0.9,34.84,0.02,0,0
69032,1,58.63,20.65,0,0,69,1.0420377,-94.075289,161,1,1.1,0.9,34.85,0.03,0,0
69033,1,0,0,0,0,69,1.038379,-94.979155,161,1,1.1,0.9,35.06,0.04,0,0
69034,1,55.41,19.76,0,0,69,1.0380767,-95.00703,161,1,1.1,0.9,35.06,0.04,0,0
69035,1,0,0,0,0,69,1.0387175,-94.95018,161,1,1.1,0.9,35.05,0.03,0,0
69036,1,31.85,6.08,0,0,69,1.0395704,-94.412741,161,1,1.1,0.9,34.92,0.04,0,0
69037,1,31.85,4.69,0,55,69,1.0421207,-94.474409,161,1,1.1,0.9,34.93,0.01,0,0
69038,1,0,0,0,0,69,1.0416743,-94.449255,161,1,1.1,0.9,34.92,0.02,0,0
69039,1,36.75,15.38,0,0,69,1.0419128,-93.864263,161,1,1.1,0.9,34.82,0.03,0,0
69040,1,0,0,0,0,69,1.0421653,-93.844401,161,1,1.1,0.9,34.82,0.03,0,0
69041,1,48.78,12.59,0,0,69,1.0419863,-93.887421,161,1,1.1,0.9,34.81,0.03,0,0
69042,1,0,0,0,132.5,69,1.0442498,-90.657356,500,1,1.1,0.9,34.72,-0.01,0,0
69043,1,0,0,0,0,69,1.0361678,-93.983451,161,1,1.1,0.9,34.85,0.05,0,0
69044,1,0,0,0,0,69,1.0312182,-97.910813,22,1,1.1,0.9,35,0.1,0,0
69045,1,0,0,0,0,69,1.0312182,-97.910813,1,1,1.1,0.9,35,0.1,0,0
69046,1,62.31,18.29,0,0,69,1.0439053,-90.689274,500,1,1.1,0.9,34.73,-0.01,0,0
69047,1,0,0,0,0,69,1.0444758,-90.405487,500,1,1.1,0.9,34.66,-0,0,0
69048,1,0,0,0,0,69,1.0442498,-90.657356,500,1,1.1,0.9,34.72,-0.01,0,0
69049,1,0,0,0,0,69,1.0442498,-90.657356,500,1,1.1,0.9,34.72,-0.01,0,0
69050,1,0,0,0,0,69,1.0417032,-94.03708,161,1,1.1,0.9,34.85,0.03,0,0
69051,1,0,0,0,0,69,1.0417032,-94.03708,13.8,1,1.1,0.9,34.85,0.03,0,0
69052,1,0,0,0,0,69,1.0417032,-94.03708,13.8,1,1.1,0.9,34.85,0.03,0,0
69053,1,0,0,0,0,69,1.0417032,-94.03708,1,1,1.1,0.9,34.85,0.03,0,0
69054,1,62.31,8.02,0,0,69,1.0414829,-94.070688,161,1,1.1,0.9,34.86,0.03,0,0
69055,1,0,0,0,0,69,1.0419146,-94.002777,161,1,1.1,0.9,34.84,0.03,0,0
69056,1,0,0,0,0,69,1.0364715,-94.28391,161,1,1.1,0.9,34.91,0.06,0,0
69057,1,38.12,7.97,0,0,69,1.0362845,-94.30624,161,1,1.1,0.9,34.92,0.07,0,0
69058,1,49.3,24.19,0,0,69,1.0380378,-94.398415,161,1,1.1,0.9,34.91,0.06,0,0
69059,1,0,0,0,0,69,1.0391338,-94.258409,161,1,1.1,0.9,34.91,0.05,0,0
69060,1,50.18,1.9,0,0,69,1.0389853,-94.28595,161,1,1.1,0.9,34.91,0.05,0,0
69061,1,0,0,0,0,69,1.0415423,-93.646944,161,1,1.1,0.9,34.84,0.03,0,0
69062,1,50.18,11.8,0,0,69,1.0413059,-93.676565,161,1,1.1,0.9,34.85,0.03,0,0
69063,1,0,0,0,0,69,1.0418043,-93.621033,161,1,1.1,0.9,34.83,0.03,0,0
69064,1,36.71,10.19,0,0,69,1.036374,-94.133183,161,1,1.1,0.9,34.87,0.06,0,0
69065,1,0,0,0,0,69,1.0359284,-94.329489,161,1,1.1,0.9,34.91,0.07,0,0
69066,1,0,0,0,0,69,1.0417855,-95.199162,100,1,1.1,0.9,34.89,0.07,0,0
69067,1,36.72,7.99,0,0,69,1.0357549,-94.349079,161,1,1.1,0.9,34.92,0.07,0,0
69068,1,0,0,0,0,69,1.036189,-94.303501,161,1,1.1,0.9,34.9,0.06,0,0
69069,1,0,0,0,0,69,1.0367983,-94.158298,161,1,1.1,0.9,34.87,0.06,0,0
69070,1,70.15,14.79,0,0,69,1.0364308,-94.200475,161,1,1.1,0.9,34.88,0.06,0,0
69071,1,0,0,0,0,69,1.0414032,-93.225767,161,1,1.1,0.9,34.74,0.03,0,0
69072,1,68.18,25.28,0,0,69,1.0409986,-93.262582,161,1,1.1,0.9,34.75,0.04,0,0
69073,1,72.53,18.28,0,0,69,1.0408439,-94.281058,161,1,1.1,0.9,34.89,0.03,0,0
69074,1,0,0,0,1270,69,1.0470257,-90.648875,500,1,1.1,0.9,34.71,-0.01,0,0
69075,1,0,0,0,0,69,1.0452015,-93.719859,161,1,1.1,0.9,34.81,0,0,0
69076,1,88.61,8.6,0,0,69,1.0466988,-90.698939,500,1,1.1,0.9,34.72,-0.01,0,0
69077,1,0,0,0,0,69,1.0354257,-94.265275,161,1,1.1,0.9,34.91,0.1,0,0
69078,1,39.1,15.72,0,0,69,1.0351433,-94.287153,161,1,1.1,0.9,34.92,0.1,0,0
69079,1,0,0,0,0,69,1.0356754,-94.243157,161,1,1.1,0.9,34.91,0.1,0,0
69080,1,0,0,0,0,69,1.0424754,-93.843372,161,1,1.1,0.9,34.82,0.02,0,0
69081,1,68.66,1.49,0,0,69,1.0423072,-93.883805,161,1,1.1,0.9,34.83,0.02,0,0
69082,1,0,0,0,0,69,1.0407331,-93.744753,161,1,1.1,0.9,34.79,0.04,0,0
69083,1,51.91,27.07,0,0,69,1.0403311,-93.773573,161,1,1.1,0.9,34.79,0.04,0,0
69084,1,0,0,0,0,69,1.0391431,-93.952503,161,1,1.1,0.9,34.81,0.06,0,0
69085,1,58.27,17.09,0,0,69,1.0388503,-93.983545,161,1,1.1,0.9,34.82,0.06,0,0
69086,1,0,0,0,0,69,1.0386565,-94.202569,161,1,1.1,0.9,34.87,0.06,0,0
69087,1,0,0,0,0,69,1.0388143,-95.961259,100,1,1.1,0.9,34.91,0.13,0,0
69088,1,0,0,0,0,69,1.0386157,-95.109974,13.8,1,1.1,0.9,34.89,0.1,0,0
69089,1,0,0,0,0,69,1.0386157,-95.109974,1,1,1.1,0.9,34.89,0.1,0,0
69090,1,58.27,12.93,0,0,69,1.0383697,-94.233427,161,1,1.1,0.9,34.88,0.06,0,0
69091,1,0,0,0,0,69,1.0389902,-94.153515,161,1,1.1,0.9,34.86,0.06,0,0
69092,1,0,0,0,0,69,1.0412906,-93.701628,161,1,1.1,0.9,34.82,0.05,0,0
69093,1,62.01,16.53,0,0,69,1.0409898,-93.733168,161,1,1.1,0.9,34.83,0.05,0,0
69094,1,0,0,0,0,69,1.0428648,-93.907455,161,1,1.1,0.9,34.84,0.02,0,0
69095,1,0,0,0,0,69,1.0428648,-93.907455,18,1,1.1,0.9,34.84,0.02,0,0
69096,1,0,0,0,0,69,1.0428648,-93.907455,18,1,1.1,0.9,34.84,0.02,0,0
69097,1,0,0,0,0,69,1.0428648,-93.907455,1,1,1.1,0.9,34.84,0.02,0,0
69098,1,62.01,20.89,0,0,69,1.0424687,-93.943134,161,1,1.1,0.9,34.85,0.02,0,0
69099,1,0,0,0,0,69,1.0394004,-93.912827,161,1,1.1,0.9,34.82,0.04,0,0
69100,1,39.06,7.81,0,0,69,1.0392268,-93.932553,161,1,1.1,0.9,34.83,0.04,0,0
69101,1,56.84,5.37,0,0,69,1.0429575,-93.665712,161,1,1.1,0.9,34.78,0.02,0,0
69102,1,40.06,17.69,0,0,69,1.0356456,-94.213167,161,1,1.1,0.9,34.91,0.1,0,0
69103,1,0,0,0,0,69,1.0359434,-94.191131,161,1,1.1,0.9,34.9,0.1,0,0
69104,1,46.69,16.59,0,0,69,1.0415835,-94.147892,161,1,1.1,0.9,34.9,0.02,0,0
69105,1,0,0,0,0,69,1.0365213,-94.189091,161,1,1.1,0.9,34.85,0.06,0,0
69106,1,0,0,0,0,69,1.041143,-95.042278,100,1,1.1,0.9,34.86,0.08,0,0
69107,1,0,0,0,0,69,1.0366955,-94.151298,161,1,1.1,0.9,34.84,0.06,0,0
69108,1,48.19,6.97,0,0,69,1.0363455,-94.214145,161,1,1.1,0.9,34.86,0.06,0,0
69109,1,0,0,0,0,69,1.0365213,-94.189091,161,1,1.1,0.9,34.85,0.06,0,0
69110,1,0,0,0,94,69,1.0410957,-95.068616,161,1,1.1,0.9,35.07,-0.01,0,0
69111,1,26.82,1.9,0,0,69,1.041016,-95.084067,161,1,1.1,0.9,35.08,-0.01,0,0
69112,1,0,0,0,0,69,1.040185,-95.041693,161,1,1.1,0.9,35.07,0.01,0,0
69113,1,37.11,14.04,0,0,69,1.0418127,-93.915839,161,1,1.1,0.9,34.82,0.03,0,0
69114,1,0,0,0,0,69,1.0395714,-93.937656,161,1,1.1,0.9,34.86,0.04,0,0
69115,1,0,0,0,0,69,1.0419253,-95.052565,100,1,1.1,0.9,34.87,0.08,0,0
69116,1,37.11,8.21,0,0,69,1.0393907,-93.956735,161,1,1.1,0.9,34.87,0.05,0,0
69117,1,11.96,3.27,0,0,69,1.0414691,-94.033399,161,1,1.1,0.9,34.84,0.03,0,0
69118,1,30.04,2.91,0,0,69,1.0394044,-93.967779,161,1,1.1,0.9,34.86,0.06,0,0
69119,1,0,0,0,0,69,1.0395211,-93.950188,161,1,1.1,0.9,34.85,0.06,0,0
69120,1,0,0,0,0,69,1.0394044,-93.967779,161,1,1.1,0.9,34.86,0.06,0,0
69121,1,0,0,0,0,69,1.0372809,-94.29179,161,1,1.1,0.9,34.92,0.06,0,0
69122,1,69.52,6.85,0,0,69,1.03703,-94.333934,161,1,1.1,0.9,34.93,0.06,0,0
69123,1,0,0,0,0,69,1.0406367,-93.723058,161,1,1.1,0.9,34.8,0.11,0,0
69124,1,69.52,23.87,0,0,69,1.0405429,-95.256625,100,1,1.1,0.9,34.91,0.1,0,0
69125,1,0,0,0,0,69,1.0408828,-93.716322,161,1,1.1,0.9,34.79,0.11,0,0
69126,1,18.06,4.82,0,0,69,1.0424286,-94.04981,161,1,1.1,0.9,34.85,0.02,0,0
69127,1,0,0,0,0,69,1.040913,-93.34938,161,1,1.1,0.9,34.74,0.01,0,0
69128,1,45.66,17.77,0,0,69,1.0406069,-93.375763,161,1,1.1,0.9,34.74,0.02,0,0
69129,1,0,0,0,0,69,1.0411868,-93.326469,161,1,1.1,0.9,34.73,0.01,0,0
69130,1,0,0,0,0,69,1.0370243,-94.24247,161,1,1.1,0.9,34.89,0.06,0,0
69131,1,0,0,0,0,69,1.0371867,-94.217313,161,1,1.1,0.9,34.89,0.06,0,0
69132,1,45.66,5.41,0,0,69,1.0368512,-94.269276,161,1,1.1,0.9,34.9,0.06,0,0
69133,1,0,0,0,0,69,1.0363307,-93.930052,161,1,1.1,0.9,34.86,0.07,0,0
69134,1,43.9,19.42,0,0,69,1.0476207,-95.745085,100,1,1.1,0.9,34.93,0.06,0,0
69135,1,0,0,0,0,69,1.0364753,-93.919717,161,1,1.1,0.9,34.86,0.07,0,0
69136,1,30.29,9.8,0,0,69,1.0373443,-94.161456,161,1,1.1,0.9,34.88,0.06,0,0
69137,1,0,0,0,0,69,1.0375305,-94.145929,161,1,1.1,0.9,34.87,0.06,0,0
69138,1,30.29,10.48,0,0,69,1.0386145,-93.982734,161,1,1.1,0.9,34.84,0.05,0,0
69139,1,48.52,6.93,0,0,69,1.0414573,-93.471104,161,1,1.1,0.9,34.76,0.03,0,0
69140,1,0,0,0,0,69,1.0351834,-94.109403,161,1,1.1,0.9,34.87,0.06,0,0
69141,1,48.52,31.3,0,0,69,1.0155612,-95.616693,22,1,1.1,0.9,34.96,0.12,0,0
69142,1,0,0,0,0,69,1.0339593,-94.200219,22,1,1.1,0.9,34.88,0.06,0,0
69143,1,0,0,0,0,69,1.0339593,-94.200219,1,1,1.1,0.9,34.88,0.06,0,0
69144,1,0,0,0,0,69,1.0356471,-94.088162,161,1,1.1,0.9,34.86,0.05,0,0
69145,1,48.01,8.6,0,0,69,1.0381438,-93.254834,161,1,1.1,0.9,34.73,0.04,0,0
69146,1,64.3,13.24,0,0,69,1.042103,-93.045325,161,1,1.1,0.9,34.71,0.03,0,0
69147,1,64.3,24.82,0,0,69,1.042509,-93.36484,161,1,1.1,0.9,34.74,0.01,0,0
69148,1,32.42,11.77,0,0,69,1.0410172,-92.823544,161,1,1.1,0.9,34.7,0.05,0,0
69149,1,31.46,2.08,0,0,69,1.044164,-93.224891,161,1,1.1,0.9,34.7,0.01,0,0
69150,1,31.46,1.78,0,0,69,1.0436859,-91.746166,161,1,1.1,0.9,34.55,0.05,0,0
69151,1,37.4,6.84,0,0,69,1.0369585,-93.807418,161,1,1.1,0.9,34.9,0.09,0,0
69152,1,37.4,10.99,0,0,69,1.0457819,-92.988276,161,1,1.1,0.9,34.66,-0,0,0
69153,1,0,0,0,0,69,1.0408942,-93.544323,161,1,1.1,0.9,34.77,0.04,0,0
69154,1,57.41,15.52,0,0,69,1.0405838,-93.57467,161,1,1.1,0.9,34.78,0.04,0,0
69155,1,0,0,0,0,69,1.0411933,-93.510328,161,1,1.1,0.9,34.76,0.04,0,0
69156,1,0,0,0,-189,69,1.0384906,-89.206283,500,1,1.1,0.9,34.6,0.05,0,0
69157,1,0,0,0,0,69,1.0439318,-91.643065,161,1,1.1,0.9,34.54,0.05,0,0
69158,1,0,0,0,0,69,1.0417562,-89.052961,500,1,1.1,0.9,34.54,0,0,0
69159,1,68.2,22.79,0,0,69,1.0381039,-89.24388,500,1,1.1,0.9,34.61,0.05,0,0
69160,1,0,0,0,0,69,1.0384906,-89.206283,500,1,1.1,0.9,34.6,0.05,0,0
69161,1,0,0,0,-23,69,1.0422135,-89.952841,500,1,1.1,0.9,34.63,-0.01,0,0
69162,1,0,0,0,0,69,1.0462638,-93.055121,161,1,1.1,0.9,34.64,0,0,0
69163,1,0,0,0,0,69,1.0542394,-94.579833,100,1,1.1,0.9,34.64,0.02,0,0
69164,1,68.2,19.44,0,0,69,1.0453642,-93.125376,161,1,1.1,0.9,34.67,0.01,0,0
69165,1,0,0,0,0,69,1.0379673,-90.043987,500,1,1.1,0.9,34.67,0.01,0,0
69166,1,0,0,0,0,69,1.0381801,-92.064814,161,1,1.1,0.9,34.6,0.04,0,0
69167,1,0,0,0,0,69,1.0395004,-93.906343,22,1,1.1,0.9,34.54,0.08,0,0
69168,1,0,0,0,0,69,1.0395004,-93.906343,1,1,1.1,0.9,34.54,0.08,0,0
69169,1,65.56,18.59,0,0,69,1.0376165,-90.077602,500,1,1.1,0.9,34.68,0.01,0,0
69170,1,0,0,0,0,69,1.0387813,-89.89571,500,1,1.1,0.9,34.64,0.01,0,0
69171,1,65.56,20.07,0,0,69,1.0338162,-95.141051,161,1,1.1,0.9,35.13,0.11,0,0
69172,1,65.56,27.22,0,0,69,1.0368042,-93.88888,161,1,1.1,0.9,34.85,0.07,0,0
69173,1,42.94,11.68,0,0,69,1.0394598,-95.025124,161,1,1.1,0.9,35.06,0.02,0,0
69174,1,0,0,0,0,69,1.0416655,-93.960963,161,1,1.1,0.9,34.84,0.03,0,0
69175,1,45.61,9.81,0,0,69,1.0414542,-93.98862,161,1,1.1,0.9,34.85,0.03,0,0
69176,1,66.35,10.46,0,0,69,1.0382203,-93.817033,161,1,1.1,0.9,34.84,0.05,0,0
69177,1,0,0,0,0,69,1.0407262,-93.722108,161,1,1.1,0.9,34.79,0.04,0,0
69178,1,60.94,23.13,0,0,69,1.0402856,-93.756959,161,1,1.1,0.9,34.8,0.04,0,0
69179,1,60.94,15.46,0,0,69,1.040435,-93.799635,161,1,1.1,0.9,34.8,0.04,0,0
69180,1,0,0,0,0,69,1.0345815,-94.257821,161,1,1.1,0.9,34.9,0.1,0,0
69181,1,54.4,16.91,0,0,69,1.0342942,-94.286644,161,1,1.1,0.9,34.91,0.11,0,0
69182,1,0,0,0,0,69,1.0352187,-94.32417,161,1,1.1,0.9,34.93,0.09,0,0
69183,1,58.08,10.31,0,0,69,1.0349423,-94.356954,161,1,1.1,0.9,34.94,0.09,0,0
69184,1,58.08,26.32,0,0,69,1.0374735,-94.080323,161,1,1.1,0.9,34.86,0.05,0,0
69185,1,0,0,0,0,69,1.0378935,-94.049529,161,1,1.1,0.9,34.85,0.05,0,0
69186,1,58.1,2.21,0,0,69,1.0354006,-94.519759,161,1,1.1,0.9,34.95,0.06,0,0
69187,1,0,0,0,0,69,1.0395371,-93.839682,161,1,1.1,0.9,34.82,0.11,0,0
69188,1,0,0,0,0,69,1.0412386,-95.143435,100,1,1.1,0.9,34.89,0.09,0,0
69189,1,58.1,28.89,0,0,69,1.0390975,-93.868072,161,1,1.1,0.9,34.83,0.12,0,0
69190,1,0,0,0,0,69,1.0365819,-95.146799,161,1,1.1,0.9,35.09,0.05,0,0
69191,1,0,0,0,0,69,1.0415229,-96.019513,100,1,1.1,0.9,35.01,0.08,0,0
69192,1,0,0,0,0,69,1.0370127,-95.110257,161,1,1.1,0.9,35.08,0.05,0,0
69193,1,58.35,30.21,0,0,69,1.0361744,-95.174659,161,1,1.1,0.9,35.1,0.06,0,0
69194,1,0,0,0,0,69,1.0365819,-95.146799,161,1,1.1,0.9,35.09,0.05,0,0
69195,1,52.72,20.71,0,0,69,1.0368594,-94.107694,161,1,1.1,0.9,34.87,0.06,0,0
69196,1,0,0,0,0,69,1.0361157,-94.242638,161,1,1.1,0.9,34.87,0.06,0,0
69197,1,76.31,7.87,0,0,69,1.035863,-94.284371,161,1,1.1,0.9,34.89,0.06,0,0
69198,1,0,0,0,0,69,1.0363649,-94.198569,161,1,1.1,0.9,34.86,0.06,0,0
69199,1,28.6,11.59,0,0,69,1.0341481,-94.044877,161,1,1.1,0.9,34.86,0.09,0,0
69200,1,30.92,8.92,0,0,69,1.0359724,-94.203289,161,1,1.1,0.9,34.9,0.07,0,0
69201,1,0,0,0,0,69,1.0361426,-94.185144,161,1,1.1,0.9,34.9,0.07,0,0
69202,1,47.56,2.34,0,0,69,1.0408658,-94.11072,161,1,1.1,0.9,34.89,0.03,0,0
69203,1,32.24,9.78,0,0,69,1.0412613,-94.219565,161,1,1.1,0.9,34.89,0.03,0,0
69204,1,20.76,6.95,0,0,69,1.0340969,-94.13418,161,1,1.1,0.9,34.88,0.09,0,0
69205,1,0,0,0,0,69,1.0346495,-94.367266,161,1,1.1,0.9,34.93,0.1,0,0
69206,1,18.4,2.01,0,0,69,1.0334867,-94.804463,13.8,1,1.1,0.9,34.95,0.1,0,0
69207,1,0,0,0,0,69,1.0346579,-94.354821,13.8,1,1.1,0.9,34.93,0.1,0,0
69208,1,0,0,0,0,69,1.0346579,-94.354821,1,1,1.1,0.9,34.93,0.1,0,0
69209,1,0,0,0,0,69,1.034719,-94.355902,161,1,1.1,0.9,34.93,0.1,0,0
69210,1,0,0,0,0,69,1.0415372,-94.191691,161,1,1.1,0.9,34.88,0.03,0,0
69211,1,46.9,7.94,0,0,69,1.0413574,-94.219483,161,1,1.1,0.9,34.89,0.03,0,0
69212,1,19.19,5.68,0,0,69,1.0390359,-94.183334,161,1,1.1,0.9,34.88,0.05,0,0
69213,1,0,0,0,0,69,1.0369716,-94.118756,161,1,1.1,0.9,34.88,0.09,0,0
69214,1,39.25,8.68,0,0,69,1.0367921,-94.140383,161,1,1.1,0.9,34.89,0.09,0,0
69215,1,0,0,0,0,69,1.037162,-94.09829,161,1,1.1,0.9,34.88,0.08,0,0
69216,1,0,0,0,0,69,1.0379969,-94.312274,161,1,1.1,0.9,34.91,0.06,0,0
69217,1,39.25,10.32,0,0,69,1.0377853,-94.333619,161,1,1.1,0.9,34.92,0.06,0,0
69218,1,0,0,0,0,69,1.0414049,-93.903274,161,1,1.1,0.9,34.81,0.04,0,0
69219,1,44.6,7.44,0,0,69,1.0412048,-93.928212,161,1,1.1,0.9,34.82,0.04,0,0
69220,1,0,0,0,0,69,1.0415909,-93.87893,161,1,1.1,0.9,34.8,0.04,0,0
69221,1,0,0,0,0,69,1.0370298,-94.12718,161,1,1.1,0.9,34.89,0.08,0,0
69222,1,31.32,9.1,0,0,69,1.0368645,-94.145048,161,1,1.1,0.9,34.89,0.08,0,0
69223,1,0,0,0,0,69,1.0372164,-94.109096,161,1,1.1,0.9,34.88,0.08,0,0
69224,1,31.32,3.34,0,0,69,1.0411023,-94.432611,161,1,1.1,0.9,34.92,0.02,0,0
69225,1,0,0,0,0,69,1.0412171,-94.41409,161,1,1.1,0.9,34.92,0.02,0,0
69226,1,0,0,0,0,69,1.0411023,-94.432611,161,1,1.1,0.9,34.92,0.02,0,0
69227,1,0,0,0,0,69,1.0427087,-93.823997,161,1,1.1,0.9,34.82,0.02,0,0
69228,1,42.19,26.15,0,0,69,1.04231,-93.845599,161,1,1.1,0.9,34.83,0.03,0,0
69229,1,0,0,0,0,69,1.0431251,-93.801581,161,1,1.1,0.9,34.81,0.02,0,0
69230,1,0,0,0,0,69,1.0427087,-93.823997,161,1,1.1,0.9,34.82,0.02,0,0
69231,1,42.19,5.15,0,0,69,1.0359227,-94.289117,161,1,1.1,0.9,34.9,0.06,0,0
69232,1,0,0,0,0,69,1.0388509,-93.998331,161,1,1.1,0.9,34.86,0.05,0,0
69233,1,44.71,23.52,0,0,69,1.0384883,-94.023042,161,1,1.1,0.9,34.87,0.06,0,0
69234,1,44.71,12.13,0,0,69,1.0366494,-94.116314,161,1,1.1,0.9,34.84,0.06,0,0
69235,1,0,0,0,0,69,1.0369026,-94.090458,161,1,1.1,0.9,34.83,0.05,0,0
69236,1,58.8,7.84,0,0,69,1.0425285,-93.765035,161,1,1.1,0.9,34.81,0.02,0,0
69237,1,0,0,0,0,69,1.0427726,-93.733317,161,1,1.1,0.9,34.8,0.02,0,0
69238,1,0,0,0,0,69,1.0425285,-93.765035,161,1,1.1,0.9,34.81,0.02,0,0
69239,1,0,0,0,0,69,1.0369677,-94.11314,161,1,1.1,0.9,34.84,0.05,0,0
69240,1,58.8,19.93,0,0,69,1.0395507,-95.508351,100,1,1.1,0.9,34.97,0.09,0,0
69241,1,0,0,0,0,69,1.0424516,-96.7783,13.8,1,1.1,0.9,35.09,0.11,0,0
69242,1,0,0,0,0,69,1.0424516,-96.7783,1,1,1.1,0.9,35.09,0.11,0,0
69243,1,58.4,19.58,0,0,69,1.0405244,-93.709937,161,1,1.1,0.9,34.82,0.04,0,0
69244,1,58.4,4.97,0,0,69,1.0353511,-94.630993,161,1,1.1,0.9,34.97,0.07,0,0
69245,1,0,0,0,0,69,1.0421722,-88.896155,765,1,1.1,0.9,34.66,-0.02,0,0
69246,1,0,0,0,0,69,1.0425387,-90.914719,500,1,1.1,0.9,34.7,0.01,0,0
69247,1,0,0,0,0,69,1.0417676,-93.643132,161,1,1.1,0.9,34.79,0.03,0,0
69248,1,77.65,23.73,0,0,69,1.0417882,-88.935085,765,1,1.1,0.9,34.67,-0.01,0,0
69249,1,59.9,25.96,0,0,69,1.0382692,-93.585382,161,1,1.1,0.9,34.81,0.04,0,0
69250,1,0,0,0,0,69,1.0398205,-93.944199,161,1,1.1,0.9,34.82,0.05,0,0
69251,1,59.9,27.64,0,0,69,1.0393907,-93.976859,161,1,1.1,0.9,34.83,0.06,0,0
69252,1,0,0,0,0,69,1.0402545,-93.915088,161,1,1.1,0.9,34.81,0.05,0,0
69253,1,0,0,0,0,69,1.042898,-93.685029,161,1,1.1,0.9,34.79,0.02,0,0
69254,1,0,0,0,0,69,1.0414513,-95.877491,100,1,1.1,0.9,34.88,0.08,0,0
69255,1,59.9,34.91,0,0,69,1.0423728,-93.717626,161,1,1.1,0.9,34.8,0.02,0,0
69256,1,0,0,0,0,69,1.0434384,-93.637863,161,1,1.1,0.9,34.77,0.01,0,0
69257,1,0,0,0,0,69,1.0406714,-93.755994,161,1,1.1,0.9,34.8,0.11,0,0
69258,1,0,0,0,0,69,1.0409567,-95.155596,100,1,1.1,0.9,34.89,0.1,0,0
69259,1,46.42,8.26,0,0,69,1.0404543,-93.781772,161,1,1.1,0.9,34.81,0.11,0,0
69260,1,0,0,0,0,69,1.0399048,-94.096211,161,1,1.1,0.9,34.9,0.04,0,0
69261,1,46.42,8.47,0,0,69,1.0397241,-94.121322,161,1,1.1,0.9,34.91,0.04,0,0
69262,1,62.62,11.23,0,0,69,1.0413794,-94.142009,161,1,1.1,0.9,34.86,0.03,0,0
69263,1,0,0,0,0,69,1.0416533,-94.107663,161,1,1.1,0.9,34.85,0.03,0,0
69264,1,0,0,0,0,69,1.0370063,-94.388906,161,1,1.1,0.9,34.93,0.06,0,0
69265,1,62.62,38.25,0,0,69,1.0364159,-94.419863,161,1,1.1,0.9,34.94,0.07,0,0
69266,1,62.62,11.23,0,0,69,1.0428079,-94.038148,161,1,1.1,0.9,34.84,0.01,0,0
69267,1,0,0,0,0,69,1.0420704,-94.140798,161,1,1.1,0.9,34.87,0.02,0,0
69268,1,71.6,18.72,0,0,69,1.0416895,-94.183465,161,1,1.1,0.9,34.88,0.02,0,0
69269,1,0,0,0,0,69,1.0359238,-94.272112,161,1,1.1,0.9,34.91,0.09,0,0
69270,1,0,0,0,0,69,1.0415355,-95.076019,100,1,1.1,0.9,34.88,0.09,0,0
69271,1,71.6,28.91,0,0,69,1.0354274,-94.310519,161,1,1.1,0.9,34.93,0.09,0,0
69272,1,0,0,0,0,69,1.0364013,-94.226248,161,1,1.1,0.9,34.9,0.08,0,0
69273,1,0,0,0,0,69,1.0359238,-94.272112,161,1,1.1,0.9,34.91,0.09,0,0
69274,1,71.6,32.02,0,0,69,1.0425117,-94.000343,161,1,1.1,0.9,34.84,0.02,0,0
69275,1,0,0,0,0,69,1.0363443,-93.51208,161,1,1.1,0.9,34.79,0.07,0,0
69276,1,72.43,42.87,0,0,69,1.0356938,-93.546925,161,1,1.1,0.9,34.81,0.08,0,0
69277,1,0,0,0,0,69,1.0369813,-93.476077,161,1,1.1,0.9,34.78,0.06,0,0
69278,1,72.43,26.73,0,0,69,1.0380067,-94.284642,161,1,1.1,0.9,34.91,0.06,0,0
69279,1,0,0,0,0,69,1.0424,-93.963024,161,1,1.1,0.9,34.83,0.02,0,0
69280,1,72.43,22.82,0,0,69,1.0419692,-94.005216,161,1,1.1,0.9,34.84,0.03,0,0
69281,1,79.18,57.36,0,0,69,1.0381436,-94.068066,161,1,1.1,0.9,34.88,0.06,0,0
69282,1,0,0,0,0,69,1.0388785,-93.711561,161,1,1.1,0.9,34.81,0.05,0,0
69283,1,79.18,33.73,0,0,69,1.0383535,-93.749057,161,1,1.1,0.9,34.82,0.06,0,0
69284,1,71.31,25.09,0,0,69,1.0379394,-94.019883,161,1,1.1,0.9,34.88,0.06,0,0
69285,1,71.31,10.56,0,0,69,1.0373684,-94.309006,161,1,1.1,0.9,34.92,0.06,0,0
69286,1,69.09,25.07,0,0,69,1.0396785,-94.188097,161,1,1.1,0.9,34.89,0.04,0,0
69287,1,69.09,21.61,0,0,69,1.0385658,-94.064262,161,1,1.1,0.9,34.84,0.06,0,0
69288,1,0,0,0,0,69,1.0389474,-94.028874,161,1,1.1,0.9,34.83,0.06,0,0
69289,1,0,0,0,0,69,1.0377773,-94.45679,161,1,1.1,0.9,34.98,0.05,0,0
69290,1,69.09,18.34,0,0,69,1.0374101,-94.496416,161,1,1.1,0.9,34.99,0.05,0,0
69291,1,0,0,0,0,69,1.0381335,-94.415112,161,1,1.1,0.9,34.97,0.05,0,0
69292,1,0,0,0,0,69,1.0377773,-94.45679,161,1,1.1,0.9,34.98,0.05,0,0
69293,1,0,0,0,0,69,1.0378346,-94.22132,161,1,1.1,0.9,34.87,0.07,0,0
69294,1,0,0,0,0,69,1.0390395,-96.23215,100,1,1.1,0.9,34.97,0.13,0,0
69295,1,64.78,13.34,0,0,69,1.0375398,-94.259662,161,1,1.1,0.9,34.88,0.07,0,0
69296,1,0,0,0,0,69,1.0381794,-94.166071,161,1,1.1,0.9,34.86,0.06,0,0
69297,1,0,0,0,0,69,1.0378346,-94.22132,161,1,1.1,0.9,34.87,0.07,0,0
69298,1,0,0,0,0,69,1.0436516,-93.449172,161,1,1.1,0.9,34.72,0.02,0,0
69299,1,64.78,5.6,0,0,69,1.0434629,-93.484712,161,1,1.1,0.9,34.73,0.02,0,0
69300,1,0,0,0,0,69,1.0406294,-91.293412,500,1,1.1,0.9,34.73,0.02,0,0
69301,1,0,0,0,0,69,1.0408412,-93.846863,161,1,1.1,0.9,34.81,0.04,0,0
69302,1,64.78,11.85,0,0,69,1.0403504,-91.330268,500,1,1.1,0.9,34.74,0.02,0,0
69303,1,73.33,21.03,0,0,69,1.0420105,-93.915144,161,1,1.1,0.9,34.82,0.03,0,0
69304,1,0,0,0,0,69,1.0379077,-94.033541,161,1,1.1,0.9,34.89,0.06,0,0
69305,1,0,0,0,0,69,1.0379077,-94.033541,13.8,1,1.1,0.9,34.89,0.06,0,0
69306,1,0,0,0,0,69,1.0379077,-94.033541,13.8,1,1.1,0.9,34.89,0.06,0,0
69307,1,0,0,0,0,69,1.0379077,-94.033541,1,1,1.1,0.9,34.89,0.06,0,0
69308,1,73.33,19.11,0,0,69,1.037568,-94.072113,161,1,1.1,0.9,34.9,0.06,0,0
69309,1,0,0,0,138,69,1.0452584,-91.156031,500,1,1.1,0.9,34.74,-0.01,0,0
69310,1,0,0,0,0,69,1.0419516,-93.101643,161,1,1.1,0.9,34.72,0.03,0,0
69311,1,0,0,0,0,69,1.0413674,-93.546037,13.8,1,1.1,0.9,34.71,0.04,0,0
69312,1,0,0,0,0,69,1.0413674,-93.546037,1,1,1.1,0.9,34.71,0.04,0,0
69313,1,67.95,9.24,0,0,69,1.0450203,-91.193598,500,1,1.1,0.9,34.75,-0.01,0,0
69314,1,0,0,0,0,69,1.0447372,-90.984464,500,1,1.1,0.9,34.7,0.01,0,0
69315,1,0,0,0,0,69,1.0452584,-91.156031,500,1,1.1,0.9,34.74,-0.01,0,0
69316,1,0,0,0,0,69,1.0404931,-89.603186,500,1,1.1,0.9,34.65,0.02,0,0
69317,1,0,0,0,0,69,1.042709,-92.970809,161,1,1.1,0.9,34.69,0.02,0,0
69318,1,67.95,24.05,0,0,69,1.0400397,-89.639431,500,1,1.1,0.9,34.66,0.03,0,0
69319,1,0,0,0,0,69,1.042876,-89.397924,500,1,1.1,0.9,34.57,0,0,0
69320,1,0,0,0,0,69,1.0357173,-93.216064,161,1,1.1,0.9,34.74,0.07,0,0
69321,1,67.95,42.82,0,0,69,1.0351375,-93.247293,161,1,1.1,0.9,34.75,0.08,0,0
69322,1,0,0,0,0,69,1.0363342,-93.178986,161,1,1.1,0.9,34.73,0.07,0,0
69323,1,0,0,0,0,69,1.0340993,-94.62722,161,1,1.1,0.9,34.97,0.06,0,0
69324,1,0,0,0,0,69,1.0451953,-96.365817,100,1,1.1,0.9,35.07,0.06,0,0
69325,1,73.01,11.35,0,0,69,1.0338256,-94.665887,161,1,1.1,0.9,34.98,0.06,0,0
69326,1,0,0,0,0,69,1.0346795,-94.571129,161,1,1.1,0.9,34.95,0.06,0,0
69327,1,0,0,0,374,69,1.0463042,-90.77521,500,1,1.1,0.9,34.69,-0.01,0,0
69328,1,0,0,0,0,69,1.0435357,-93.887445,161,1,1.1,0.9,34.82,0.01,0,0
69329,1,73.01,11.48,0,0,69,1.0460011,-90.817057,500,1,1.1,0.9,34.7,-0,0,0
69330,1,0,0,0,0,69,1.0333384,-94.617263,161,1,1.1,0.9,34.97,0.08,0,0
69331,1,0,0,0,0,69,1.0408014,-96.085259,100,1,1.1,0.9,34.96,0.08,0,0
69332,1,62.46,24.29,0,0,69,1.0329166,-94.64948,161,1,1.1,0.9,34.98,0.08,0,0
69333,1,0.02,0.01,0,0,69,1.0333382,-94.617275,161,1,1.1,0.9,34.97,0.08,0,0
69334,1,0,0,0,0,69,1.0340155,-94.570587,161,1,1.1,0.9,34.96,0.07,0,0
69335,1,0,0,0,0,69,1.0333384,-94.617263,161,1,1.1,0.9,34.97,0.08,0,0
69336,1,62.46,11.51,0,0,69,1.0393237,-94.069542,161,1,1.1,0.9,34.86,0.05,0,0
69337,1,41.26,6.58,0,0,69,1.0350173,-94.246888,161,1,1.1,0.9,34.91,0.02,0,0
69338,1,0,0,0,0,69,1.0412118,-94.44024,161,1,1.1,0.9,34.92,0.02,0,0
69339,1,41.26,20.11,0,0,69,1.0409111,-94.462418,161,1,1.1,0.9,34.93,0.02,0,0
69340,1,57.67,13.74,0,0,69,1.0400261,-93.798921,161,1,1.1,0.9,34.83,0.04,0,0
69341,1,0,0,0,0,69,1.0403076,-93.766365,161,1,1.1,0.9,34.82,0.04,0,0
69342,1,0,0,0,0,69,1.04188,-93.08878,161,1,1.1,0.9,34.69,0.01,0,0
69343,1,57.67,17.9,0,0,69,1.0415608,-93.120908,161,1,1.1,0.9,34.7,0.01,0,0
69344,1,57.67,16.77,0,0,69,1.0384419,-93.973866,161,1,1.1,0.9,34.87,0.06,0,0
69345,1,0,0,0,0,69,1.0387695,-93.943044,161,1,1.1,0.9,34.86,0.05,0,0
69346,1,70.7,9.42,0,0,69,1.037567,-94.603406,161,1,1.1,0.9,34.94,0.03,0,0
69347,1,0,0,0,0,69,1.0380599,-94.377309,161,1,1.1,0.9,34.91,0.06,0,0
69348,1,0,0,0,0,69,1.0390453,-95.877274,100,1,1.1,0.9,34.89,0.13,0,0
69349,1,70.7,24.33,0,0,69,1.0376097,-94.414129,161,1,1.1,0.9,34.92,0.07,0,0
69350,1,0,0,0,0,69,1.0385196,-94.330393,161,1,1.1,0.9,34.89,0.06,0,0
69351,1,0,0,0,1825.5,69,1.0459964,-88.6943,765,1,1.1,0.9,34.65,-0.03,0,0
69352,1,0,0,0,0,69,1.0468799,-91.058002,500,1,1.1,0.9,34.71,0,0,0
69353,1,0,0,0,0,69,1.04331,-94.040441,161,1,1.1,0.9,34.84,0.01,0,0
69354,1,70.7,22.38,0,0,69,1.0455991,-88.734568,765,1,1.1,0.9,34.66,-0.02,0,0
69355,1,0,0,0,0,69,1.0420989,-93.231382,161,1,1.1,0.9,34.71,0.01,0,0
69356,1,76.36,14.54,0,0,69,1.0417262,-93.273815,161,1,1.1,0.9,34.73,0.01,0,0
69357,1,76.57,18.85,0,0,69,1.0337824,-94.470075,161,1,1.1,0.9,34.97,0.06,0,0
69358,1,76.36,18.73,0,0,69,1.0417536,-94.009887,161,1,1.1,0.9,34.84,0.03,0,0
69359,1,0,0,0,486,69,1.0463234,-91.417639,500,1,1.1,0.9,34.74,-0.03,0,0
69360,1,0,0,0,0,69,1.0429981,-92.966672,161,1,1.1,0.9,34.71,0.01,0,0
69361,1,0,0,0,0,69,1.0408413,-95.198092,100,1,1.1,0.9,34.9,0.1,0,0
69362,1,0,0,0,0,69,1.0403621,-97.953981,13.8,1,1.1,0.9,35.14,0.19,0,0
69363,1,0,0,0,0,69,1.0403621,-97.953981,1,1,1.1,0.9,35.14,0.19,0,0
69364,1,60.49,18.98,0,0,69,1.0426854,-92.997801,161,1,1.1,0.9,34.72,0.01,0,0
69365,1,0,0,0,0,69,1.0423886,-93.103617,161,1,1.1,0.9,34.74,0.01,0,0
69366,1,0,0,0,0,69,1.0414946,-91.169655,500,1,1.1,0.9,34.7,0.03,0,0
69367,1,0,0,0,0,69,1.0429981,-92.966672,161,1,1.1,0.9,34.71,0.01,0,0
69368,1,60.49,11.52,0,0,69,1.0428243,-93.756069,161,1,1.1,0.9,34.8,0.03,0,0
69369,1,0,0,0,0,69,1.0431017,-93.721712,161,1,1.1,0.9,34.79,0.03,0,0
69370,1,0,0,0,0,69,1.0416993,-90.951244,500,1,1.1,0.9,34.72,0,0,0
69371,1,0,0,0,0,69,1.0444725,-93.71713,161,1,1.1,0.9,34.79,0.01,0,0
69372,1,60.49,8.76,0,0,69,1.0414309,-90.985918,500,1,1.1,0.9,34.73,0.01,0,0
69373,1,0,0,0,0,69,1.0363843,-94.18394,161,1,1.1,0.9,34.86,0.06,0,0
69374,1,42.47,6.2,0,0,69,1.0362086,-94.207633,161,1,1.1,0.9,34.86,0.06,0,0
69375,1,0,0,0,0,69,1.0365319,-94.161434,161,1,1.1,0.9,34.85,0.06,0,0
69376,1,0,0,0,0,69,1.0408829,-93.229069,161,1,1.1,0.9,34.74,0.03,0,0
69377,1,60.36,14.77,0,0,69,1.0405723,-93.26537,161,1,1.1,0.9,34.75,0.03,0,0
69378,1,60.36,19.28,0,0,69,1.0398207,-94.021824,161,1,1.1,0.9,34.86,0.04,0,0
69379,1,0,0,0,0,69,1.0414682,-94.030491,161,1,1.1,0.9,34.85,0.03,0,0
69380,1,60.36,15.68,0,0,69,1.0411532,-94.066104,161,1,1.1,0.9,34.86,0.03,0,0
69381,1,54.76,11.44,0,0,69,1.037285,-93.833648,161,1,1.1,0.9,34.85,0.03,0,0
69382,1,0,0,0,567.5,69,1.0462868,-90.343381,500,1,1.1,0.9,34.65,-0.01,0,0
69383,1,0,0,0,0,69,1.045452,-93.332153,161,1,1.1,0.9,34.72,-0,0,0
69384,1,0,0,0,0,69,1.0477755,-95.800392,100,1,1.1,0.9,34.92,0.05,0,0
69385,1,54.76,10.56,0,0,69,1.0460274,-90.371047,500,1,1.1,0.9,34.66,-0.01,0,0
69386,1,0,0,0,0,69,1.042731,-93.971895,161,1,1.1,0.9,34.83,0.02,0,0
69387,1,65.35,10.74,0,0,69,1.0424829,-94.009338,161,1,1.1,0.9,34.84,0.02,0,0
69388,1,0,0,0,764,69,1.0471925,-88.998512,765,1,1.1,0.9,34.7,-0.07,0,0
69389,1,0,0,0,0,69,1.0490805,-90.228608,500,1,1.1,0.9,34.66,-0.07,0,0
69390,1,0,0,0,0,69,1.0426099,-93.03526,161,1,1.1,0.9,34.68,0,0,0
69391,1,0,0,0,0,69,1.0382293,-96.383795,13.8,1,1.1,0.9,34.7,0.09,0,0
69392,1,0,0,0,0,69,1.0382293,-96.383795,1,1,1.1,0.9,34.7,0.09,0,0
69393,1,113.36,43.26,0,0,69,1.046441,-89.063982,765,1,1.1,0.9,34.72,-0.07,0,0
69394,1,0,0,0,0,69,1.0453445,-88.787385,765,1,1.1,0.9,34.66,-0.03,0,0
69395,1,0,0,0,0,69,1.0450286,-90.04945,500,1,1.1,0.9,34.63,0,0,0
69396,1,0,0,0,0,69,1.0409015,-94.144049,161,1,1.1,0.9,34.88,0.03,0,0
69397,1,77.87,29.15,0,0,69,1.0403854,-94.185901,161,1,1.1,0.9,34.89,0.04,0,0
69398,1,77.87,11.74,0,63,69,1.0412058,-94.463204,161,1,1.1,0.9,34.93,0.02,0,0
69399,1,0,0,0,0,69,1.0413996,-94.05526,161,1,1.1,0.9,34.87,0.03,0,0
69400,1,77.87,38.13,0,0,69,1.0407542,-94.097027,161,1,1.1,0.9,34.88,0.04,0,0
69401,1,0,0,0,0,69,1.0340462,-94.243973,161,1,1.1,0.9,34.98,0.06,0,0
69402,1,48.06,4.51,0,0,69,1.033904,-94.271529,161,1,1.1,0.9,34.99,0.06,0,0
69403,1,48.06,24.81,0,0,69,1.043189,-93.477342,161,1,1.1,0.9,34.75,0.01,0,0
69404,1,0,0,0,0,69,1.0414257,-94.162762,161,1,1.1,0.9,34.87,0.03,0,0
69405,1,61.35,9.32,0,0,69,1.0411662,-94.1964,161,1,1.1,0.9,34.88,0.03,0,0
69406,1,0,0,0,0,69,1.0398184,-94.00943,161,1,1.1,0.9,34.83,0.05,0,0
69407,1,61.35,15.95,0,0,69,1.0395372,-94.040662,161,1,1.1,0.9,34.83,0.05,0,0
69408,1,61.35,17.25,0,0,69,1.0410117,-93.713914,161,1,1.1,0.9,34.81,0.04,0,0
69409,1,0,0,0,0,69,1.0434645,-93.725173,161,1,1.1,0.9,34.81,0.01,0,0
69410,1,0,0,0,0,69,1.0483552,-96.029088,100,1,1.1,0.9,34.94,0.05,0,0
69411,1,66.25,12.61,0,0,69,1.0431523,-93.760405,161,1,1.1,0.9,34.83,0.02,0,0
69412,1,6.93,3.17,0,0,69,1.0434175,-93.728432,161,1,1.1,0.9,34.82,0.01,0,0
69413,1,0,0,0,0,69,1.0442519,-93.656502,161,1,1.1,0.9,34.79,0.01,0,0
69414,1,0,0,0,0,69,1.038849,-94.288885,161,1,1.1,0.9,34.9,0.05,0,0
69415,1,66.25,13.53,0,0,69,1.0385695,-94.326265,161,1,1.1,0.9,34.91,0.05,0,0
69416,1,0,0,0,0,69,1.0418454,-94.085378,161,1,1.1,0.9,34.86,0.02,0,0
69417,1,66.25,16.9,0,0,69,1.0414714,-94.124181,161,1,1.1,0.9,34.87,0.03,0,0
69418,1,0,0,0,0,69,1.0421895,-94.04822,161,1,1.1,0.9,34.85,0.02,0,0
69419,1,38.34,10.99,0,0,69,1.0340302,-93.665088,161,1,1.1,0.9,34.89,0.07,0,0
69420,1,38.34,6.63,0,0,69,1.0333385,-94.587765,161,1,1.1,0.9,34.97,0.05,0,0
69421,1,0,0,0,0,69,1.0334893,-94.565732,161,1,1.1,0.9,34.96,0.05,0,0
69422,1,0,0,0,0,69,1.0333385,-94.587765,161,1,1.1,0.9,34.97,0.05,0,0
69423,1,32.5,7.08,0,0,69,1.0372816,-93.81358,161,1,1.1,0.9,34.85,0.03,0,0
69424,1,32.5,4.06,0,0,69,1.0403141,-93.693145,161,1,1.1,0.9,34.82,0.04,0,0
69425,1,0,0,0,0,69,1.0421786,-93.666715,161,1,1.1,0.9,34.8,0.02,0,0
69426,1,77.11,5.41,0,0,69,1.0462661,-96.237475,100,1,1.1,0.9,35,0.06,0,0
69427,1,0,0,0,0,69,1.0423907,-93.648435,161,1,1.1,0.9,34.79,0.02,0,0
69428,1,0,0,0,0,69,1.0340024,-94.647995,161,1,1.1,0.9,34.98,0.09,0,0
69429,1,77.11,29.6,0,0,69,1.0335105,-94.687786,161,1,1.1,0.9,34.99,0.09,0,0
69430,1,0,0,0,0,69,1.0345104,-94.602801,161,1,1.1,0.9,34.97,0.08,0,0
69431,1,67.28,8.36,0,0,69,1.0378419,-94.1298,161,1,1.1,0.9,34.86,0.06,0,0
69432,1,67.28,14.44,0,0,69,1.040829,-93.156918,161,1,1.1,0.9,34.74,0.04,0,0
69433,1,0,0,0,0,69,1.0350407,-94.471016,161,1,1.1,0.9,34.95,0.08,0,0
69434,1,0,0,0,0,69,1.0354335,-94.43717,161,1,1.1,0.9,34.93,0.08,0,0
69435,1,67.28,19.84,0,0,69,1.0346909,-94.507831,161,1,1.1,0.9,34.96,0.08,0,0
69436,1,60.67,13.98,0,0,69,1.041414,-94.218943,161,1,1.1,0.9,34.89,0.03,0,0
69437,1,60.67,8.52,0,0,69,1.0380574,-93.628772,161,1,1.1,0.9,34.82,0.04,0,0
69438,1,0,0,0,0,69,1.0390324,-94.024049,161,1,1.1,0.9,34.85,0.05,0,0
69439,1,60.67,30.99,0,0,69,1.0385393,-94.055705,161,1,1.1,0.9,34.86,0.06,0,0
69440,1,0,0,0,0,69,1.0395096,-93.990141,161,1,1.1,0.9,34.84,0.05,0,0
69441,1,0,0,0,-472,69,1.0404369,-90.950102,500,1,1.1,0.9,34.7,0.02,0,0
69442,1,0,0,0,0,69,1.037536,-93.015256,161,1,1.1,0.9,34.7,0.06,0,0
69443,1,71.97,30.37,0,0,69,1.0399049,-90.989245,500,1,1.1,0.9,34.71,0.03,0,0
69444,1,0,0,0,0,69,1.0391337,-91.382579,500,1,1.1,0.9,34.76,0.04,0,0
69445,1,71.97,26.28,0,0,69,1.0413281,-93.59483,161,1,1.1,0.9,34.8,0.03,0,0
69446,1,0,0,0,0,69,1.0412118,-91.219086,500,1,1.1,0.9,34.71,0.03,0,0
69447,1,71.97,13.84,0,0,69,1.040905,-94.319464,161,1,1.1,0.9,34.9,0.03,0,0
69448,1,0,0,0,0,69,1.0411962,-94.278154,161,1,1.1,0.9,34.89,0.03,0,0
69449,1,57.38,7.36,0,0,69,1.0379915,-94.10819,161,1,1.1,0.9,34.88,0.06,0,0
69450,1,0,0,0,0,69,1.0376906,-93.980761,161,1,1.1,0.9,34.87,0.07,0,0
69451,1,57.38,40.64,0,0,69,1.0371421,-94.009017,161,1,1.1,0.9,34.88,0.07,0,0
69452,1,0,0,0,0,69,1.0382648,-93.954208,161,1,1.1,0.9,34.86,0.06,0,0
69453,1,56.65,37.5,0,0,69,1.0390576,-93.877689,161,1,1.1,0.9,34.85,0.05,0,0
69454,1,56.65,4.72,0,0,69,1.0377091,-93.977116,161,1,1.1,0.9,34.83,0.05,0,0
69455,1,0,0,0,0,69,1.0404947,-94.0603,161,1,1.1,0.9,34.86,0.04,0,0
69456,1,30.8,9.65,0,0,69,1.0403297,-94.075651,161,1,1.1,0.9,34.87,0.04,0,0
69457,1,0,0,0,59,69,1.0412961,-91.559805,500,1,1.1,0.9,34.74,0.03,0,0
69458,1,0,0,0,0,69,1.0375281,-93.94101,161,1,1.1,0.9,34.84,0.09,0,0
69459,1,63.11,13.42,0,0,69,1.0409739,-91.597758,500,1,1.1,0.9,34.75,0.03,0,0
69460,1,63.11,15.41,0,0,69,1.0394343,-94.348085,161,1,1.1,0.9,34.9,0.04,0,0
69461,1,65.83,2.71,0,0,69,1.0412233,-94.149198,161,1,1.1,0.9,34.87,0.03,0,0
69462,1,45.02,5.13,0,0,69,1.0342767,-94.345678,161,1,1.1,0.9,34.92,0.1,0,0
69463,1,43.18,13.96,0,0,69,1.0343408,-94.024732,161,1,1.1,0.9,34.85,0.09,0,0
69464,1,43.43,9.35,0,0,69,1.0387904,-94.10873,161,1,1.1,0.9,34.87,0.06,0,0
69465,1,32.9,5.08,0,0,69,1.0370555,-94.074971,161,1,1.1,0.9,34.88,0.06,0,0
69466,1,0,0,0,0,69,1.036766,-94.379333,161,1,1.1,0.9,34.93,0.07,0,0
69467,1,32.9,7.28,0,0,69,1.0366277,-94.396353,161,1,1.1,0.9,34.94,0.07,0,0
69468,1,0,0,0,0,69,1.0369125,-94.361428,161,1,1.1,0.9,34.93,0.07,0,0
69469,1,0,0,0,0,69,1.0346661,-94.366434,161,1,1.1,0.9,34.93,0.08,0,0
69470,1,40.99,10.73,0,0,69,1.0344785,-94.387912,161,1,1.1,0.9,34.93,0.08,0,0
69471,1,0,0,0,0,69,1.0342115,-94.240901,161,1,1.1,0.9,34.91,0.09,0,0
69472,1,39.74,15.1,0,0,69,1.0339465,-94.264187,161,1,1.1,0.9,34.92,0.1,0,0
69473,1,48.59,13.79,0,0,69,1.0396277,-94.033863,161,1,1.1,0.9,34.85,0.05,0,0
69474,1,0,0,0,0,69,1.0399083,-94.007007,161,1,1.1,0.9,34.84,0.05,0,0
69475,1,0,0,0,0,69,1.0405674,-93.792566,161,1,1.1,0.9,34.84,0.05,0,0
69476,1,0,0,0,0,69,1.0415347,-94.911136,100,1,1.1,0.9,34.82,0.08,0,0
69477,1,48.59,20.97,0,0,69,1.0402458,-93.815896,161,1,1.1,0.9,34.84,0.06,0,0
69478,1,0,0,0,0,69,1.0356413,-94.252022,161,1,1.1,0.9,34.91,0.07,0,0
69479,1,47.2,11.19,0,0,69,1.0353967,-94.275531,161,1,1.1,0.9,34.92,0.07,0,0
69480,1,0,0,0,0,69,1.0384553,-94.418488,161,1,1.1,0.9,34.92,0.05,0,0
69481,1,47.2,5.53,0,0,69,1.0382705,-94.445935,161,1,1.1,0.9,34.93,0.05,0,0
69482,1,0,0,0,0,69,1.0364621,-94.181438,161,1,1.1,0.9,34.86,0.06,0,0
69483,1,0,0,0,0,69,1.0409256,-95.214207,100,1,1.1,0.9,34.9,0.08,0,0
69484,1,84.28,31.86,0,0,69,1.0359382,-94.228566,161,1,1.1,0.9,34.87,0.06,0,0
69485,1,0,0,0,-476,69,1.0423497,-91.277422,500,1,1.1,0.9,34.73,0.02,0,0
69486,1,84.28,35.22,0,0,69,1.0376755,-94.091441,161,1,1.1,0.9,34.86,0.06,0,0
69487,1,0,0,0,0,69,1.0355652,-96.798097,13.8,1,1.1,0.9,34.98,0.09,0,0
69488,1,0,0,0,0,69,1.0355652,-96.798097,1,1,1.1,0.9,34.98,0.09,0,0
69489,1,0,0,0,-408,69,1.0403699,-91.502835,500,1,1.1,0.9,34.76,0.03,0,0
69490,1,0,0,0,0,69,1.0409422,-93.862833,161,1,1.1,0.9,34.81,0.04,0,0
69491,1,84.28,40.29,0,0,69,1.0397745,-91.547124,500,1,1.1,0.9,34.77,0.04,0,0
69492,1,44.41,8.26,0,-7.5,69,1.035281,-94.281768,161,1,1.1,0.9,34.92,0.1,0,0
69493,1,44.41,16.8,0,0,69,1.0350117,-94.376799,161,1,1.1,0.9,34.93,0.09,0,0
69494,1,45.64,12.56,0,0,69,1.037319,-94.365129,161,1,1.1,0.9,34.93,0.06,0,0
69495,1,0,0,0,0,69,1.0375515,-94.337905,161,1,1.1,0.9,34.92,0.06,0,0
69496,1,45.64,22.3,0,0,69,1.0406373,-94.057621,161,1,1.1,0.9,34.88,0.04,0,0
69497,1,76.63,29.95,0,0,69,1.0362281,-94.446799,161,1,1.1,0.9,34.95,0.07,0,0
69498,1,76.63,25.89,0,0,69,1.0415339,-93.985844,161,1,1.1,0.9,34.84,0.03,0,0
69499,1,0,0,0,0,69,1.0420007,-93.940561,161,1,1.1,0.9,34.83,0.03,0,0
69500,1,0,0,0,-1486,69,1.039325,-91.085005,500,1,1.1,0.9,34.69,0.04,0,0
69501,1,0,0,0,0,69,1.041949,-93.673455,161,1,1.1,0.9,34.76,0.04,0,0
69502,1,0,0,0,0,69,1.0447702,-95.337084,13.8,1,1.1,0.9,34.8,0.04,0,0
69503,1,0,0,0,0,69,1.0447702,-95.337084,1,1,1.1,0.9,34.8,0.04,0,0
69504,1,77.3,18.95,0,0,69,1.0389583,-91.123793,500,1,1.1,0.9,34.71,0.04,0,0
