BUS_I,BUS_TYPE,PD,QD,GS,BS,BUS_AREA,VM,VA,BASE_KV,ZONE,VMAX,VMIN,LAM_P,LAM_Q,MU_VMAX,MU_VMIN
69505,1,0,0,0,-78,69,1.041371,-91.017686,500,1,1.1,0.9,34.75,0.03,0,0
69506,1,0,0,0,0,69,1.0438153,-93.610787,161,1,1.1,0.9,34.77,0.02,0,0
69507,1,77.3,22.22,0,0,69,1.0409086,-91.060552,500,1,1.1,0.9,34.77,0.04,0,0
69508,1,0,0,0,0,69,1.0447013,-90.756801,500,1,1.1,0.9,34.68,0,0,0
69509,1,0,0,0,0,69,1.0341369,-94.259187,161,1,1.1,0.9,34.9,0.1,0,0
69510,1,50.14,16.53,0,0,69,1.0338383,-94.284505,161,1,1.1,0.9,34.91,0.1,0,0
69511,1,0,0,0,0,69,1.0379484,-94.219425,161,1,1.1,0.9,34.9,0.06,0,0
69512,1,50.14,15.34,0,0,69,1.0376656,-94.245776,161,1,1.1,0.9,34.9,0.06,0,0
69513,1,0,0,0,0,69,1.0398539,-93.819777,161,1,1.1,0.9,34.81,0.11,0,0
69514,1,0,0,0,0,69,1.0439443,-95.106839,100,1,1.1,0.9,34.87,0.06,0,0
69515,1,79.04,6.53,0,0,69,1.0396146,-93.863444,161,1,1.1,0.9,34.83,0.11,0,0
69516,1,0,0,0,0,69,1.036404,-94.068519,161,1,1.1,0.9,34.85,0.07,0,0
69517,1,0,0,0,0,69,1.0411699,-95.22128,100,1,1.1,0.9,34.91,0.08,0,0
69518,1,79.04,29.48,0,0,69,1.0359394,-94.107487,161,1,1.1,0.9,34.87,0.07,0,0
69519,1,0,0,0,0,69,1.0371203,-94.023874,161,1,1.1,0.9,34.84,0.06,0,0
69520,1,0,0,0,0,69,1.036404,-94.068519,161,1,1.1,0.9,34.85,0.07,0,0
69521,1,0,0,0,0,69,1.0357455,-94.174095,161,1,1.1,0.9,34.89,0,0,0
69522,1,0,0,0,0,69,1.0413606,-95.517417,100,1,1.1,0.9,34.95,0.06,0,0
69523,1,68.87,5.64,0,0,69,1.0354846,-94.214887,161,1,1.1,0.9,34.91,0,0,0
69524,1,68.87,12.59,0,0,69,1.0411903,-94.156367,161,1,1.1,0.9,34.87,0.03,0,0
69525,1,68.87,13.59,0,0,69,1.037525,-93.994203,161,1,1.1,0.9,34.86,0.1,0,0
69526,1,0,0,0,0,69,1.0372862,-94.223521,161,1,1.1,0.9,34.89,0.07,0,0
69527,1,40.23,11.9,0,0,69,1.0370662,-94.246959,161,1,1.1,0.9,34.89,0.07,0,0
69528,1,40.23,11.24,0,0,69,1.0411102,-93.463294,161,1,1.1,0.9,34.78,0.04,0,0
69529,1,0,0,0,0,69,1.0396224,-93.925784,161,1,1.1,0.9,34.86,0.04,0,0
69530,1,40.04,19.64,0,0,69,1.0392994,-93.947962,161,1,1.1,0.9,34.87,0.05,0,0
69531,1,0,0,0,0,69,1.0408174,-94.322154,161,1,1.1,0.9,34.9,0.03,0,0
69532,1,40.04,10.74,0,0,69,1.0406134,-94.344867,161,1,1.1,0.9,34.91,0.03,0,0
69533,1,0,0,0,450,69,1.0441396,-91.040962,500,1,1.1,0.9,34.73,-0,0,0
69534,1,0,0,0,0,69,1.0460342,-92.802613,161,1,1.1,0.9,34.69,0.01,0,0
69535,1,75.59,22.93,0,0,69,1.0437137,-91.081038,500,1,1.1,0.9,34.74,0,0,0
69536,1,0,0,0,0,69,1.0361201,-94.354594,161,1,1.1,0.9,34.92,0.07,0,0
69537,1,75.59,17.35,0,0,69,1.0357693,-94.397339,161,1,1.1,0.9,34.93,0.07,0,0
69538,1,75.59,16.26,0,0,69,1.0351651,-94.492305,161,1,1.1,0.9,34.92,0.06,0,0
69539,1,42.68,1.09,0,0,69,1.0365281,-94.189379,161,1,1.1,0.9,34.89,0.1,0,0
69540,1,0,0,0,0,69,1.0366445,-94.164828,161,1,1.1,0.9,34.88,0.1,0,0
69541,1,0,0,0,121,69,1.0412593,-91.574293,500,1,1.1,0.9,34.75,0.02,0,0
69542,1,0,0,0,0,69,1.0424938,-94.057488,161,1,1.1,0.9,34.85,0.02,0,0
69543,1,40.11,9.92,0,0,69,1.0410619,-91.594438,500,1,1.1,0.9,34.76,0.02,0,0
69544,1,40.11,3.17,0,0,69,1.035945,-94.166349,161,1,1.1,0.9,34.89,0.11,0,0
69545,1,44.75,23.17,0,0,69,1.0334184,-94.251671,161,1,1.1,0.9,34.92,0.1,0,0
69546,1,0,0,0,0,69,1.033774,-94.227278,161,1,1.1,0.9,34.91,0.1,0,0
69547,1,44.75,4.15,0,0,69,1.0427068,-94.123156,161,1,1.1,0.9,34.87,0.02,0,0
69548,1,30.07,6.06,0,0,69,1.0424365,-94.077362,161,1,1.1,0.9,34.86,0.02,0,0
69549,1,30.07,15.34,0,0,69,1.0429246,-94.109149,161,1,1.1,0.9,34.87,0.02,0,0
69550,1,0,0,0,0,69,1.043151,-94.094764,161,1,1.1,0.9,34.86,0.01,0,0
69551,1,44.48,6.05,0,0,69,1.0369643,-94.202537,161,1,1.1,0.9,34.9,0.06,0,0
69552,1,0,0,0,0,69,1.0371272,-94.176784,161,1,1.1,0.9,34.9,0.06,0,0
69553,1,0,0,0,0,69,1.0394432,-94.03657,161,1,1.1,0.9,34.88,0.04,0,0
69554,1,57.18,9.09,0,0,69,1.0392132,-94.06899,161,1,1.1,0.9,34.89,0.05,0,0
69555,1,33.31,2.9,0,0,69,1.0401428,-93.805713,161,1,1.1,0.9,34.84,0.04,0,0
69556,1,0,0,0,0,69,1.0365308,-94.527637,161,1,1.1,0.9,34.95,0.06,0,0
69557,1,33.31,5.67,0,0,69,1.0363817,-94.547382,161,1,1.1,0.9,34.96,0.06,0,0
69558,1,0,0,0,0,69,1.0334682,-94.290119,161,1,1.1,0.9,34.93,0.1,0,0
69559,1,0,0,0,0,69,1.0336792,-94.264838,161,1,1.1,0.9,34.92,0.1,0,0
69560,1,41.69,10.84,0,0,69,1.0332364,-94.313907,161,1,1.1,0.9,34.93,0.1,0,0
69561,1,41.69,5.45,0,0,69,1.0387599,-94.126776,161,1,1.1,0.9,34.88,0.06,0,0
69562,1,0,0,0,0,69,1.0389055,-94.101616,161,1,1.1,0.9,34.87,0.05,0,0
69563,1,0,0,0,0,69,1.0411474,-94.225783,161,1,1.1,0.9,34.89,0.03,0,0
69564,1,54.29,26.73,0,0,69,1.0407644,-94.251287,161,1,1.1,0.9,34.9,0.04,0,0
69565,1,0,0,0,0,69,1.0415986,-94.197076,161,1,1.1,0.9,34.88,0.03,0,0
69566,1,54.29,1.9,0,0,69,1.0361802,-94.032664,161,1,1.1,0.9,34.87,0.09,0,0
69567,1,0,0,0,0,69,1.0363348,-94.001818,161,1,1.1,0.9,34.86,0.09,0,0
69568,1,0,0,0,0,69,1.0418564,-94.05796,161,1,1.1,0.9,34.85,0.03,0,0
69569,1,51.01,12.35,0,0,69,1.0415911,-94.088424,161,1,1.1,0.9,34.86,0.03,0,0
69570,1,0,0,0,0,69,1.0419169,-93.954294,161,1,1.1,0.9,34.84,0.03,0,0
69571,1,51.01,3.2,0,0,69,1.0417695,-93.982064,161,1,1.1,0.9,34.85,0.03,0,0
69572,1,45,5.91,0,0,69,1.0358539,-94.26216,161,1,1.1,0.9,34.91,0.1,0,0
69573,1,0,0,0,0,69,1.0358539,-94.26216,13.8,1,1.1,0.9,34.91,0.1,0,0
69574,1,0,0,0,0,69,1.0358539,-94.26216,13.8,1,1.1,0.9,34.91,0.1,0,0
69575,1,0,0,0,0,69,1.0358539,-94.26216,1,1,1.1,0.9,34.91,0.1,0,0
69576,1,0,0,0,0,69,1.0360326,-94.238959,161,1,1.1,0.9,34.9,0.1,0,0
69577,1,45,18.6,0,0,69,1.0433596,-94.004148,161,1,1.1,0.9,34.84,0.01,0,0
69578,1,0,0,0,0,69,1.0349462,-94.389492,161,1,1.1,0.9,34.94,0.09,0,0
69579,1,34.99,3.31,0,0,69,1.0348331,-94.408065,161,1,1.1,0.9,34.94,0.09,0,0
69580,1,0,0,0,0,69,1.0433632,-94.131211,161,1,1.1,0.9,34.87,0.01,0,0
69581,1,34.99,12.86,0,0,69,1.0431255,-94.150592,161,1,1.1,0.9,34.88,0.01,0,0
69582,1,34.49,9.41,0,0,69,1.0412901,-93.783174,161,1,1.1,0.9,34.8,0.03,0,0
69583,1,0,0,0,0,69,1.041672,-94.127685,161,1,1.1,0.9,34.87,0.03,0,0
69584,1,34.49,2.98,0,0,69,1.0415715,-94.148869,161,1,1.1,0.9,34.87,0.03,0,0
69585,1,28.87,4.98,0,0,69,1.0366904,-94.109169,161,1,1.1,0.9,34.88,0.07,0,0
69586,1,69.93,2.61,0,0,69,1.0372797,-94.145928,161,1,1.1,0.9,34.88,0.1,0,0
69587,1,0,0,0,0,69,1.0350722,-94.337252,161,1,1.1,0.9,34.92,0.1,0,0
69588,1,37.59,6.78,0,0,69,1.0348991,-94.35881,161,1,1.1,0.9,34.93,0.1,0,0
69589,1,37.59,19.15,0,0,69,1.0412956,-94.214445,161,1,1.1,0.9,34.89,0.03,0,0
69590,1,68,9.81,0,0,69,1.0438912,-94.149657,161,1,1.1,0.9,34.87,0.01,0,0
69591,1,68,21.64,0,0,69,1.040182,-94.132108,161,1,1.1,0.9,34.88,0.04,0,0
69592,1,0,0,0,0,69,1.0421974,-94.151946,161,1,1.1,0.9,34.87,0.02,0,0
69593,1,61.74,22.95,0,0,69,1.0417851,-94.183361,161,1,1.1,0.9,34.88,0.03,0,0
69594,1,0,0,0,-47,69,1.0384005,-91.724547,500,1,1.1,0.9,34.79,0.05,0,0
69595,1,61.74,9.88,0,0,69,1.0357541,-93.895355,161,1,1.1,0.9,34.84,0.09,0,0
69596,1,0,0,0,0,69,1.034727,-95.591864,13.8,1,1.1,0.9,34.88,0.12,0,0
69597,1,0,0,0,0,69,1.034727,-95.591864,1,1,1.1,0.9,34.88,0.12,0,0
69598,1,0,0,0,0,69,1.0394958,-91.627438,500,1,1.1,0.9,34.76,0.04,0,0
69599,1,0,0,0,0,69,1.0384005,-91.724547,500,1,1.1,0.9,34.79,0.05,0,0
69600,1,41.28,8.89,0,0,69,1.0381042,-94.286736,161,1,1.1,0.9,34.9,0.06,0,0
69601,1,24.26,6.76,0,0,69,1.0399616,-94.20256,161,1,1.1,0.9,34.9,0.04,0,0
69602,1,0,0,0,0,69,1.0400814,-94.189664,161,1,1.1,0.9,34.89,0.04,0,0
69603,1,0,0,0,0,69,1.0362576,-94.150137,161,1,1.1,0.9,34.89,0.07,0,0
69604,1,31.78,14.34,0,0,69,1.0360034,-94.167978,161,1,1.1,0.9,34.9,0.07,0,0
69605,1,30.64,7.95,0,0,69,1.0421976,-94.106311,161,1,1.1,0.9,34.86,0.02,0,0
69606,1,28.44,4.09,0,0,69,1.0358777,-94.239674,161,1,1.1,0.9,34.91,0.07,0,0
69607,1,46.13,14.45,0,0,69,1.0387485,-94.054431,161,1,1.1,0.9,34.86,0.05,0,0
69608,1,0,0,0,0,69,1.0402113,-94.064706,161,1,1.1,0.9,34.87,0.04,0,0
69609,1,47.94,8.73,0,0,69,1.0399974,-94.091682,161,1,1.1,0.9,34.87,0.04,0,0
69610,1,0,0,0,0,69,1.041879,-94.182185,161,1,1.1,0.9,34.88,0.02,0,0
69611,1,69.04,13.56,0,0,69,1.0415446,-94.223283,161,1,1.1,0.9,34.9,0.03,0,0
69612,1,0,0,0,0,69,1.042159,-94.145301,161,1,1.1,0.9,34.87,0.02,0,0
69613,1,42.64,2.81,0,0,69,1.0403645,-93.981269,161,1,1.1,0.9,34.85,0.04,0,0
69614,1,27.41,6.36,0,0,69,1.0446912,-94.058076,161,1,1.1,0.9,34.85,-0,0,0
69615,1,53.04,7.24,0,0,69,1.034801,-94.5475,161,1,1.1,0.9,35.03,0.11,0,0
69616,1,0,0,0,0,69,1.0420298,-94.119042,161,1,1.1,0.9,34.87,0.02,0,0
69617,1,0,0,0,0,69,1.0420722,-94.113388,161,1,1.1,0.9,34.87,0.02,0,0
69618,1,9.8,1.76,0,0,69,1.0419901,-94.124239,161,1,1.1,0.9,34.87,0.02,0,0
69619,2,0,0,0,0,69,1.0459755,-93.920665,161,1,1.1,0.9,34.82,-0.01,0,0
69620,1,0,0,0,0,69,1.04,-93.856438,161,1,1.1,0.9,34.8,0.03,0,0
69621,2,0,0,0,0,69,1.0526481,-91.735391,20,1,1.1,0.9,34.7,0,0,0
69622,2,0,0,0,0,69,1.0526481,-91.735391,20,1,1.1,0.9,34.7,0,0,0
69623,1,0,0,0,0,69,1.0418174,-93.532929,1,1,1.1,0.9,34.79,0.02,0,0
69624,1,0,0,0,0,69,1.0395252,-93.908626,161,1,1.1,0.9,34.82,0.03,0,0
69625,2,0,0,0,0,69,1.0441816,-93.229631,161,1,1.1,0.9,34.68,0.02,0,0
69626,1,0,0,0,0,69,1.0441816,-93.229631,161,1,1.1,0.9,34.68,0.02,0,0
69627,1,0,0,0,0,69,1.0441554,-93.25089,161,1,1.1,0.9,34.68,0.02,0,0
69628,2,0,0,0,0,69,1.0364471,-94.418363,161,1,1.1,0.9,34.94,0.07,0,0
69629,1,0,0,0,0,69,1.0364471,-94.418363,161,1,1.1,0.9,34.94,0.07,0,0
69630,1,0,0,0,-150,69,1.0445791,-88.17531,765,1,1.1,0.9,34.55,-0,0,0
69631,1,0,0,0,0,69,1.0466801,-89.819161,500,1,1.1,0.9,34.61,-0.04,0,0
69632,1,0,0,0,0,69,1.0470276,-92.844888,161,1,1.1,0.9,34.63,-0.01,0,0
69633,2,0,0,0,0,69,1.0138958,-86.007236,18,1,1.1,0.9,34.52,-0.02,0,0
69634,2,0,0,0,0,69,1.0168518,-87.06361,13.8,1,1.1,0.9,34.54,-0.01,0,0
69635,2,0,0,0,0,69,1.0143525,-88.021074,20,1,1.1,0.9,34.55,-0.01,0,0
69636,1,0,0,0,0,69,1.0448814,-88.567202,765,1,1.1,0.9,34.65,-0.02,0,0
69637,1,0,0,0,0,69,1.0445722,-89.694493,500,1,1.1,0.9,34.6,-0.01,0,0
69638,2,0,0,0,0,69,1.035,-94.221046,161,1,1.1,0.9,34.9,0,0,0
69639,1,0,0,0,0,69,1.0478835,-95.813375,100,1,1.1,0.9,34.92,0.05,0,0
69640,1,0,0,0,0,69,1.0350059,-94.231358,161,1,1.1,0.9,34.9,0.01,0,0
69641,1,0,0,0,0,69,1.0420001,-93.856209,161,1,1.1,0.9,34.8,0.03,0,0
69642,2,0,0,0,0,69,1.0582057,-91.438324,13.8,1,1.1,0.9,34.7,0,0,0
69643,1,0,0,0,0,69,1.0420001,-93.856209,161,1,1.1,0.9,34.8,0.03,0,0
69644,1,0,0,0,0,69,1.0417554,-93.87984,161,1,1.1,0.9,34.8,0.03,0,0
69645,1,0,0,0,0,69,1.0452524,-88.654951,765,1,1.1,0.9,34.65,-0.02,0,0
69646,1,0,0,0,0,69,1.0446259,-90.597052,500,1,1.1,0.9,34.67,0,0,0
69647,1,0,0,0,0,69,1.04578,-93.33761,161,1,1.1,0.9,34.68,0,0,0
69648,1,0,0,0,0,69,1.043269,-95.881901,100,1,1.1,0.9,34.87,0.05,0,0
69649,2,0,0,0,0,69,1.0512948,-88.363874,13.8,1,1.1,0.9,34.65,-0.02,0,0
69650,2,0,0,0,0,69,1.0514379,-88.44498,13.8,1,1.1,0.9,34.65,-0.02,0,0
69651,2,0,0,0,0,69,1.0512264,-88.333026,13.8,1,1.1,0.9,34.65,-0.02,0,0
69652,2,0,0,0,0,69,1.0511349,-88.2886,13.8,1,1.1,0.9,34.65,-0.02,0,0
69653,2,0,0,0,0,69,1.0513991,-88.423274,20,1,1.1,0.9,34.65,-0.02,0,0
69654,2,0,0,0,0,69,1.0511196,-88.270724,13.8,1,1.1,0.9,34.64,-0.02,0,0
69655,2,0,0,0,0,69,1.0511178,-88.277187,13.8,1,1.1,0.9,34.65,-0.02,0,0
69656,2,0,0,0,0,69,1.0513749,-88.408015,13.8,1,1.1,0.9,34.65,-0.02,0,0
69657,2,0,0,0,0,69,1.0513596,-88.403542,13.8,1,1.1,0.9,34.65,-0.02,0,0
69658,2,0,0,0,0,69,1.0512578,-88.347988,13.8,1,1.1,0.9,34.65,-0.02,0,0
69659,2,0,0,0,0,69,1.0513694,-88.402075,13.8,1,1.1,0.9,34.65,-0.02,0,0
69660,2,0,0,0,0,69,1.0512652,-88.34963,13.8,1,1.1,0.9,34.65,-0.02,0,0
69661,1,0,0,0,0,69,1.0449562,-90.616911,500,1,1.1,0.9,34.67,-0,0,0
69662,1,0,0,0,0,69,1.0446259,-90.597052,500,1,1.1,0.9,34.67,0,0,0
69663,1,0,0,0,0,69,1.0435543,-93.618693,161,1,1.1,0.9,34.77,0.02,0,0
69664,2,0,0,0,0,69,1.0399586,-93.94237,161,1,1.1,0.9,34.81,0.05,0,0
69665,1,0,0,0,-476,69,1.04,-88.447381,765,1,1.1,0.9,34.61,0,0,0
69666,1,0,0,0,0,69,1.0426707,-90.78803,500,1,1.1,0.9,34.68,0.02,0,0
69667,1,0.01,0,0,0,69,1.0431432,-93.664724,161,1,1.1,0.9,34.76,0.03,0,0
69668,2,0,0,0,0,69,1.0436584,-87.776025,18,1,1.1,0.9,34.6,0,0,0
69669,2,0,0,0,0,69,1.0432309,-87.854473,18,1,1.1,0.9,34.6,0,0,0
69670,2,0,0,0,0,69,1.0457306,-87.385874,18,1,1.1,0.9,34.59,0,0,0
69671,2,0,0,0,0,69,1.0444433,-87.63404,13.8,1,1.1,0.9,34.59,0,0,0
69672,1,0,0,0,0,69,1.0447879,-88.631718,765,1,1.1,0.9,34.65,-0.03,0,0
69673,2,0,0,0,0,69,1.0440591,-93.754662,161,1,1.1,0.9,34.81,0.01,0,0
69674,1,0,0,0,0,69,1.0435621,-93.557583,161,1,1.1,0.9,34.75,0.02,0,0
69675,2,0,0,0,0,69,1.0434821,-93.499272,20,1,1.1,0.9,34.75,0.02,0,0
69676,2,0,0,0,0,69,1.0434821,-93.499272,20,1,1.1,0.9,34.75,0.02,0,0
69677,1,0,0,0,0,69,1.0435691,-93.562681,1,1,1.1,0.9,34.75,0.02,0,0
69678,2,0,0,0,0,69,1.0393529,-91.305614,13.8,1,1.1,0.9,34.67,0.03,0,0
69679,2,0,0,0,0,69,1.0410799,-92.088034,13.8,1,1.1,0.9,34.69,0.03,0,0
69680,1,0,0,0,0,69,1.043472,-93.612745,161,1,1.1,0.9,34.77,0.02,0,0
69681,1,0,0,0,0,69,1.0435621,-93.557583,161,1,1.1,0.9,34.75,0.02,0,0
69682,1,0,0,0,-175,69,1.0440001,-88.571188,765,1,1.1,0.9,34.65,0,0,0
69683,1,0,0,0,0,69,1.0456974,-90.834224,500,1,1.1,0.9,34.68,-0,0,0
69684,1,0,0,0,0,69,1.037653,-93.968625,161,1,1.1,0.9,34.8,0.05,0,0
69685,1,0,0,0,0,69,1.0425273,-91.925812,22,1,1.1,0.9,34.72,0.02,0,0
69686,1,0,0,0,0,69,1.0425273,-91.925812,1,1,1.1,0.9,34.72,0.02,0,0
69687,2,0,0,0,0,69,1.0474954,-88.150488,13.8,1,1.1,0.9,34.65,0,0,0
69688,2,0,0,0,0,69,1.0475106,-88.147265,18,1,1.1,0.9,34.65,0,0,0
69689,2,0,0,0,0,69,1.0484244,-88.037703,22,1,1.1,0.9,34.64,0,0,0
69690,2,0,0,0,0,69,1.046309,-88.29334,13.8,1,1.1,0.9,34.65,0,0,0
69691,2,0,0,0,0,69,1.0475765,-88.140227,13.8,1,1.1,0.9,34.65,0,0,0
69692,2,0,0,0,0,69,1.0471138,-88.196007,13.8,1,1.1,0.9,34.65,0,0,0
69693,2,0,0,0,0,69,1.0445652,-90.23984,20,1,1.1,0.9,34.67,-0,0,0
69694,2,0,0,0,0,69,1.0446216,-90.253889,13.8,1,1.1,0.9,34.67,-0,0,0
69695,2,0,0,0,0,69,1.0468847,-88.268577,13.8,1,1.1,0.9,34.65,0,0,0
69696,1,0,0,0,0,69,1.045111,-88.580219,765,1,1.1,0.9,34.65,-0.02,0,0
69697,1,0,0,0,0,69,1.0440001,-88.571188,765,1,1.1,0.9,34.65,0,0,0
69698,1,0,0,0,0,69,1.0441352,-91.01915,500,1,1.1,0.9,34.72,0,0,0
69699,1,0,0,0,0,69,1.0440001,-88.571188,765,1,1.1,0.9,34.65,0,0,0
69700,1,0,0,0,0,69,1.0450178,-88.579232,765,1,1.1,0.9,34.65,-0.02,0,0
69701,1,0,0,0,0,69,1.0443402,-91.015857,500,1,1.1,0.9,34.72,0,0,0
69702,1,0,0,0,0,69,1.0444338,-93.345708,161,1,1.1,0.9,34.74,0.02,0,0
69703,2,0,0,0,0,69,1.0432889,-87.677966,18,1,1.1,0.9,34.64,-0.02,0,0
69704,2,0,0,0,0,69,1.0435144,-87.801614,18,1,1.1,0.9,34.64,-0.02,0,0
69705,2,0,0,0,0,69,1.0428028,-87.460882,13.8,1,1.1,0.9,34.64,-0.02,0,0
69706,1,0,0,0,0,69,1.0372981,-94.038246,161,1,1.1,0.9,34.86,-0.01,0,0
69707,1,0,0,0,0,69,1.0412699,-95.529335,100,1,1.1,0.9,34.96,0.06,0,0
69708,2,0,0,0,0,69,1.045527,-93.201036,13.8,1,1.1,0.9,34.83,-0.03,0,0
69709,1,0,0,0,0,69,1.0367933,-94.075928,161,1,1.1,0.9,34.87,-0.01,0,0
69710,1,0,0,0,0,69,1.046,-93.235364,161,1,1.1,0.9,34.68,0.09,0,0
69711,2,0,0,0,0,69,1.0070778,-89.138193,13.8,1,1.1,0.9,34.53,0,0,0
69712,2,0,0,0,0,69,1.0051854,-86.377102,13.8,1,1.1,0.9,34.35,0,0,0
69713,2,0,0,0,0,69,1.0082905,-86.624455,13.8,1,1.1,0.9,34.41,0,0,0
69714,1,0,0,0,0,69,1.0423241,-93.581162,161,1,1.1,0.9,34.76,0.1,0,0
69715,1,0,0,0,0,69,1.0392294,-93.9359,161,1,1.1,0.9,34.81,0.04,0,0
69716,2,0,0,0,0,69,1.0383953,-93.406898,13.8,1,1.1,0.9,34.79,0.04,0,0
69717,2,0,0,0,0,69,1.0389974,-93.785466,20,1,1.1,0.9,34.81,0.04,0,0
69718,2,0,0,0,0,69,1.0389627,-93.74905,13.8,1,1.1,0.9,34.8,0.04,0,0
69719,2,0,0,0,0,69,1.0390157,-93.78279,13.8,1,1.1,0.9,34.8,0.04,0,0
69720,2,0,0,0,0,69,1.0389694,-93.754465,13.8,1,1.1,0.9,34.8,0.04,0,0
69721,1,0,0,0,0,69,1.0392138,-93.946401,161,1,1.1,0.9,34.81,0.04,0,0
69722,1,0,0,0,0,69,1.0392294,-93.9359,161,1,1.1,0.9,34.81,0.04,0,0
69723,1,0,0,0,0,69,1.0392294,-93.9359,161,1,1.1,0.9,34.81,0.04,0,0
69724,2,0,0,0,0,69,1.0403577,-94.396639,161,1,1.1,0.9,34.93,0.03,0,0
69725,2,0,0,0,0,69,1.0359491,-94.360984,161,1,1.1,0.9,34.92,0.07,0,0
69726,1,0,0,0,0,69,1.0440001,-90.916569,500,1,1.1,0.9,34.69,0,0,0
69727,1,0,0,0,0,69,1.0394817,-93.706031,161,1,1.1,0.9,34.77,0.04,0,0
69728,2,0,0,0,0,69,1.0030582,-89.374953,13.8,1,1.1,0.9,34.66,0,0,0
69729,2,0,0,0,0,69,1.0033913,-89.047808,22,1,1.1,0.9,34.67,0,0,0
69730,2,0,0,0,0,69,1.0086761,-89.605167,13.8,1,1.1,0.9,34.67,0,0,0
69731,1,0,0,0,0,69,1.0439646,-91.03667,500,1,1.1,0.9,34.73,0,0,0
69732,1,0,0,0,0,69,1.0440001,-90.916569,500,1,1.1,0.9,34.69,0,0,0
69733,1,0,0,0,0,69,1.0470001,-88.148232,765,1,1.1,0.9,34.56,0,0,0
69734,1,0,0,0,0,69,1.0438188,-90.971378,500,1,1.1,0.9,34.7,0.01,0,0
69735,1,0,0,0,0,69,1.0413823,-93.786379,161,1,1.1,0.9,34.78,0.02,0,0
69736,2,0,0,0,0,69,1.0071729,-86.965187,20,1,1.1,0.9,34.54,0,0,0
69737,2,0,0,0,0,69,1.0036902,-86.152745,13.8,1,1.1,0.9,34.53,0,0,0
69738,2,0,0,0,0,69,1.0074497,-86.88048,20,1,1.1,0.9,34.54,0,0,0
69739,2,0,0,0,0,69,1.0023298,-86.593566,13.8,1,1.1,0.9,34.54,0,0,0
69740,2,0,0,0,0,69,1.0159765,-88.072128,13.8,1,1.1,0.9,34.56,0,0,0
69741,1,0,0,0,0,69,1.0452012,-88.579625,765,1,1.1,0.9,34.65,-0.02,0,0
69742,1,0,0,0,0,69,1.0437844,-91.070504,500,1,1.1,0.9,34.73,0,0,0
69743,1,0,0,0,0,69,1.0470001,-88.148232,765,1,1.1,0.9,34.56,0,0,0
69744,2,0,0,0,0,69,1.0449888,-88.655649,765,1,1.1,0.9,34.65,-0.02,0,0
69745,1,0,0,0,0,69,1.0447937,-90.712974,500,1,1.1,0.9,34.67,0,0,0
69746,1,0,0,0,0,69,1.0398242,-93.84846,161,1,1.1,0.9,34.79,0.05,0,0
69747,1,0,0,0,0,69,1.0390285,-94.687983,22,1,1.1,0.9,34.82,0.06,0,0
69748,1,0,0,0,0,69,1.0390285,-94.687983,1,1,1.1,0.9,34.82,0.06,0,0
69749,1,0,0,0,0,69,1.0441139,-90.787359,500,1,1.1,0.9,34.68,0.01,0,0
69750,1,0,0,0,0,69,1.0447937,-90.712974,500,1,1.1,0.9,34.67,0,0,0
69751,1,0,0,0,0,69,1.0447937,-90.712974,500,1,1.1,0.9,34.67,0,0,0
69752,1,0,0,0,592,69,1.0470001,-88.787816,765,1,1.1,0.9,34.69,0,0,0
69753,1,0,0,0,0,69,1.0500555,-90.494129,500,1,1.1,0.9,34.65,-0.05,0,0
69754,1,0,0,0,0,69,1.0464725,-93.447816,161,1,1.1,0.9,34.73,-0.01,0,0
69755,2,0,0,0,0,69,1.024663,-88.382603,18,1,1.1,0.9,34.68,0,0,0
69756,2,0,0,0,0,69,1.024808,-88.366539,13.8,1,1.1,0.9,34.68,0,0,0
69757,2,0,0,0,0,69,1.0189147,-88.326754,13.8,1,1.1,0.9,34.68,0,0,0
69758,2,0,0,0,0,69,1.0187926,-88.340338,13.8,1,1.1,0.9,34.68,0,0,0
69759,2,0,0,0,0,69,1.0245954,-88.392804,13.8,1,1.1,0.9,34.68,0,0,0
69760,2,0,0,0,0,69,1.0229422,-88.603027,13.8,1,1.1,0.9,34.68,0,0,0
69761,2,0,0,0,0,69,1.0331456,-93.177134,13.8,1,1.1,0.9,34.72,-0.01,0,0
69762,1,0,0,0,0,69,1.0459812,-90.565564,500,1,1.1,0.9,34.67,-0,0,0
69763,1,0,0,0,0,69,1.0454931,-88.668703,765,1,1.1,0.9,34.65,-0.01,0,0
69764,1,0,0,0,0,69,1.0470001,-88.787816,765,1,1.1,0.9,34.69,0,0,0
69765,1,0,0,0,292.5,69,1.0470001,-91.608176,500,1,1.1,0.9,34.79,0,0,0
69766,1,0,0,0,0,69,1.0464346,-93.912542,161,1,1.1,0.9,34.82,-0.01,0,0
69767,2,0,0,0,0,69,1.0488486,-91.075599,18,1,1.1,0.9,34.78,0,0,0
69768,1,0,0,0,0,69,1.0467174,-91.450117,500,1,1.1,0.9,34.75,0.01,0,0
69769,1,0,0,0,0,69,1.0443564,-93.160421,161,1,1.1,0.9,34.66,0.02,0,0
69770,2,0,0,0,0,69,1.0569922,-89.383546,18,1,1.1,0.9,34.48,0.06,0,0
69771,1,0,0,0,0,69,1.0443341,-93.218439,161,1,1.1,0.9,34.68,0.02,0,0
69772,1,0,0,0,0,69,1.0443564,-93.160421,161,1,1.1,0.9,34.66,0.02,0,0
69773,1,0,0,0,-400,69,1.0440001,-87.371959,765,1,1.1,0.9,34.36,0,0,0
69774,1,0,0,0,0,69,1.0467336,-90.845954,500,1,1.1,0.9,34.6,-0.02,0,0
69775,1,0,0,0,0,69,1.0451076,-93.158162,161,1,1.1,0.9,34.66,0.01,0,0
69776,2,0,0,0,0,69,1.0608336,-85.037794,18,1,1.1,0.9,34.33,0,0,0
69777,2,0,0,0,0,69,1.0608991,-85.061883,13.8,1,1.1,0.9,34.32,0,0,0
69778,2,0,0,0,0,69,1.0515817,-86.822542,18,1,1.1,0.9,34.35,0,0,0
69779,2,0,0,0,0,69,1.06343,-86.643978,13.8,1,1.1,0.9,34.35,0,0,0
69780,2,0,0,0,0,69,1.0626405,-86.737474,24,1,1.1,0.9,34.35,0,0,0
69781,2,0,0,0,0,69,1.0540884,-87.003953,13.8,1,1.1,0.9,34.35,0,0,0
69782,2,0,0,0,0,69,1.0556907,-86.834722,13.8,1,1.1,0.9,34.35,-0,0,0
69783,2,0,0,0,0,69,1.0532223,-87.094698,13.8,1,1.1,0.9,34.35,0,0,0
69784,2,0,0,0,0,69,1.0544843,-86.962742,13.8,1,1.1,0.9,34.35,0,0,0
69785,2,0,0,0,0,69,1.0528811,-87.131376,22,1,1.1,0.9,34.35,0,0,0
69786,2,0,0,0,0,69,1.0543143,-86.978864,13.8,1,1.1,0.9,34.35,0,0,0
69787,1,0,0,0,0,69,1.0448217,-88.53049,765,1,1.1,0.9,34.65,-0.03,0,0
69788,1,0,0,0,0,69,1.0417984,-90.984269,500,1,1.1,0.9,34.67,0.03,0,0
69789,1,0,0,0,0,69,1.0467336,-90.845954,500,1,1.1,0.9,34.6,-0.02,0,0
69790,1,0,0,0,420,69,1.0463672,-89.155134,765,1,1.1,0.9,34.74,-0.04,0,0
69791,2,0,0,0,0,69,1.0490912,-91.329819,500,1,1.1,0.9,34.74,0,0,0
69792,1,0,0,0,0,69,1.0419456,-93.635407,161,1,1.1,0.9,34.77,0.03,0,0
69793,1,0,0,0,0,69,1.0348307,-96.901471,13.8,1,1.1,0.9,34.81,0.07,0,0
69794,1,0,0,0,0,69,1.0348307,-96.901471,1,1,1.1,0.9,34.81,0.07,0,0
69795,2,0,0,0,0,69,1.0482916,-88.963219,13.8,1,1.1,0.9,34.73,-0.04,0,0
69796,2,0,0,0,0,69,1.0482916,-88.963219,13.8,1,1.1,0.9,34.73,-0.04,0,0
69797,1,0,0,0,0,69,1.0467223,-89.127148,1,1,1.1,0.9,34.74,-0.04,0,0
69798,1,0,0,0,0,69,1.0465795,-88.860713,765,1,1.1,0.9,34.66,-0.02,0,0
69799,1,0,0,0,0,69,1.0424181,-93.928454,161,1,1.1,0.9,34.84,0.02,0,0
69800,2,0,0,0,0,69,1.0549938,-93.552592,13.8,1,1.1,0.9,34.83,0.03,0,0
69801,2,0,0,0,0,69,1.0554096,-93.782841,13.8,1,1.1,0.9,34.83,0.02,0,0
69802,1,0,0,0,0,69,1.0424086,-93.932109,161,1,1.1,0.9,34.84,0.02,0,0
71001,1,20.76,1.59,0,0,71,1.0351087,-80.973084,100,1,1.1,0.9,33.33,0.07,0,0
71002,1,37.51,9.01,0,0,71,1.01628,-83.88287,100,1,1.1,0.9,34.04,0.26,0,0
71003,1,53.26,10.08,0,0,71,1.0233713,-82.918468,100,1,1.1,0.9,33.84,0.2,0,0
71004,1,0.31,0.03,0,0,71,1.0289286,-77.8376,100,1,1.1,0.9,33.06,0.14,0,0
71005,1,18.01,3.92,0,0,71,1.0288387,-77.846928,100,1,1.1,0.9,33.07,0.14,0,0
71006,1,0,0,0,0,71,1.0310623,-80.776292,100,1,1.1,0.9,33.31,0.14,0,0
71007,1,21.62,8.54,0,0,71,1.030911,-80.787773,100,1,1.1,0.9,33.31,0.14,0,0
71008,1,0,0,0,0,71,1.0312024,-80.764686,100,1,1.1,0.9,33.3,0.14,0,0
71009,1,37.5,16.16,0,0,71,1.0154543,-82.244624,100,1,1.1,0.9,34.1,0.3,0,0
71010,1,38.14,9.73,0,0,71,1.0133451,-82.716181,100,1,1.1,0.9,34.2,0.32,0,0
71011,1,0,0,0,0,71,1.0195009,-82.163852,100,1,1.1,0.9,34.03,0.26,0,0
71012,1,14.11,1.78,0,0,71,1.019452,-82.171888,100,1,1.1,0.9,34.03,0.26,0,0
71013,1,0,0,0,0,71,1.0348522,-79.198728,230,1,1.1,0.9,33.51,0.06,0,0
71014,1,0,0,0,0,71,1.0370463,-81.185355,100,1,1.1,0.9,33.6,0.09,0,0
71015,1,41.59,8.74,0,0,71,1.0346485,-79.220374,230,1,1.1,0.9,33.52,0.06,0,0
71016,1,33.41,10.26,0,0,71,1.0094024,-81.938268,100,1,1.1,0.9,34.09,0.34,0,0
71017,1,17.72,5.51,0,0,71,1.0329891,-82.088299,100,1,1.1,0.9,33.6,0.1,0,0
71018,1,16.04,0.49,0,0,71,1.0276035,-81.400696,100,1,1.1,0.9,33.47,0.19,0,0
71019,1,0,0,0,0,71,1.0421689,-80.474819,100,1,1.1,0.9,33.44,0.07,0,0
71020,1,12.43,4.31,0,0,71,1.0420935,-80.480864,100,1,1.1,0.9,33.45,0.07,0,0
71021,1,0,0,0,0,71,1.0365228,-77.593225,230,1,1.1,0.9,33.3,0.05,0,0
71022,1,0,0,0,0,71,1.048221,-80.508394,100,1,1.1,0.9,33.31,0.02,0,0
71023,1,53.67,19.13,0,0,71,1.0361693,-77.62482,230,1,1.1,0.9,33.3,0.05,0,0
71024,1,0,0,0,0,71,1.0372209,-77.526735,230,1,1.1,0.9,33.28,0.04,0,0
71025,1,0,0,0,0,71,1.045402,-80.863202,100,1,1.1,0.9,33.39,0.04,0,0
71026,1,37.02,5.86,0,0,71,1.0452662,-80.885031,100,1,1.1,0.9,33.39,0.04,0,0
71027,1,0,0,0,0,71,1.0455309,-80.843806,100,1,1.1,0.9,33.38,0.04,0,0
71028,1,0,0,0,63,71,1.0397151,-79.640206,230,1,1.1,0.9,33.58,0.01,0,0
71029,1,51.87,9.87,0,0,71,1.041289,-81.691339,100,1,1.1,0.9,33.66,0.03,0,0
71030,1,0,0,0,0,71,1.0393976,-79.600436,230,1,1.1,0.9,33.57,0.02,0,0
71031,1,32.43,21.81,0,0,71,1.022387,-82.078549,100,1,1.1,0.9,33.71,0.28,0,0
71032,1,15.5,5.35,0,0,71,1.0350809,-80.251949,100,1,1.1,0.9,33.18,0.1,0,0
71033,1,0,0,0,0,71,1.0314359,-82.859604,100,1,1.1,0.9,33.8,0.13,0,0
71034,1,51.98,14.06,0,0,71,1.0311682,-82.887985,100,1,1.1,0.9,33.81,0.13,0,0
71035,1,0,0,0,0,71,1.0283717,-82.786395,100,1,1.1,0.9,33.78,0.14,0,0
71036,1,51.98,10.23,0,0,71,1.0281175,-82.815916,100,1,1.1,0.9,33.79,0.14,0,0
71037,1,0,0,0,0,71,1.028621,-82.757932,100,1,1.1,0.9,33.77,0.14,0,0
71038,1,0,0,0,0,71,1.0283717,-82.786395,100,1,1.1,0.9,33.78,0.14,0,0
71039,1,0,0,0,0,71,1.0359528,-78.916145,230,1,1.1,0.9,33.44,0.06,0,0
71040,1,44.59,14.54,0,0,71,1.038823,-82.225487,100,1,1.1,0.9,33.58,0.07,0,0
71041,1,0,0,0,0,71,1.0375889,-78.786714,230,1,1.1,0.9,33.4,0.05,0,0
71042,1,38.41,18.7,0,0,71,1.0332102,-82.72745,100,1,1.1,0.9,33.73,0.11,0,0
71043,1,0,0,0,0,71,1.0392457,-78.859074,230,1,1.1,0.9,33.41,0.04,0,0
71044,1,0,0,0,0,71,1.0304479,-82.237294,100,1,1.1,0.9,33.62,0.13,0,0
71045,1,38.41,8.77,0,0,71,1.0390686,-78.87925,230,1,1.1,0.9,33.41,0.04,0,0
71046,1,30.75,9.59,0,0,71,1.0390568,-78.876175,230,1,1.1,0.9,33.41,0.04,0,0
71047,1,0,0,0,0,71,1.0399765,-78.775534,230,1,1.1,0.9,33.38,0.03,0,0
71048,1,38.99,7.91,0,0,71,1.0281303,-82.684319,100,1,1.1,0.9,33.77,0.15,0,0
71049,1,0,0,0,0,71,1.0407893,-77.400555,230,1,1.1,0.9,33.34,0.05,0,0
71050,1,63.94,11.59,0,0,71,1.0225031,-82.875299,100,1,1.1,0.9,33.76,0.21,0,0
71051,1,0,0,0,0,71,1.0212573,-83.405993,13.8,1,1.1,0.9,33.8,0.23,0,0
71052,1,0,0,0,0,71,1.0212573,-83.405993,1,1,1.1,0.9,33.8,0.23,0,0
71053,1,0,0,0,0,71,1.0249946,-82.531982,100,1,1.1,0.9,33.91,0.2,0,0
71054,1,0,0,0,0,71,1.0251021,-82.524783,100,1,1.1,0.9,33.91,0.2,0,0
71055,1,13.48,6.27,0,0,71,1.0248873,-82.539664,100,1,1.1,0.9,33.91,0.2,0,0
71056,1,0,0,0,0,71,1.0360976,-77.544583,230,1,1.1,0.9,33.28,0.05,0,0
71057,1,0,0,0,0,71,1.0458992,-79.499034,100,1,1.1,0.9,33.25,0.06,0,0
71058,1,46.85,1.81,0,0,71,1.0359663,-77.574266,230,1,1.1,0.9,33.29,0.05,0,0
71059,1,0,0,0,0,71,1.0147131,-80.465546,100,1,1.1,0.9,33.74,0.29,0,0
71060,1,18.03,3.91,0,0,71,1.0146219,-80.476703,100,1,1.1,0.9,33.74,0.29,0,0
71061,1,32.62,5.57,0,0,71,1.0446782,-79.768746,100,1,1.1,0.9,33.3,0.06,0,0
71062,1,33.66,6.73,0,0,71,1.0339948,-82.627487,100,1,1.1,0.9,33.69,0.11,0,0
71063,1,33.66,11.83,0,0,71,1.03031,-82.783201,100,1,1.1,0.9,33.73,0.16,0,0
71064,1,45.8,5.53,0,0,71,1.0300972,-83.169413,100,1,1.1,0.9,33.87,0.14,0,0
71065,1,0,0,0,0,71,1.0302534,-83.145293,100,1,1.1,0.9,33.87,0.14,0,0
71066,1,0,0,0,0,71,1.0300972,-83.169413,100,1,1.1,0.9,33.87,0.14,0,0
71067,1,32.45,8.53,0,0,71,1.0330512,-82.584256,100,1,1.1,0.9,33.66,0.13,0,0
71068,1,0,0,0,0,71,1.0332099,-82.566971,100,1,1.1,0.9,33.66,0.13,0,0
71069,1,32.45,1.47,0,0,71,1.0150708,-84.290347,100,1,1.1,0.9,34.15,0.26,0,0
71070,1,0,0,0,0,71,1.0151645,-84.270075,100,1,1.1,0.9,34.14,0.26,0,0
71071,1,0,0,0,-324,71,1.0379645,-73.247467,765,1,1.1,0.9,32.98,0.01,0,0
71072,1,0,0,0,0,71,1.0375518,-74.970734,230,1,1.1,0.9,32.98,0.04,0,0
71073,1,0,0,0,0,71,1.0301981,-77.653595,100,1,1.1,0.9,33.01,0.13,0,0
71074,1,58.45,18.69,0,0,71,1.0376157,-73.28069,765,1,1.1,0.9,32.99,0.02,0,0
71075,1,0,0,0,0,71,1.0236804,-83.386154,100,1,1.1,0.9,34,0.2,0,0
71076,1,34.07,9.25,0,0,71,1.0234871,-83.404538,100,1,1.1,0.9,34,0.21,0,0
71077,1,0,0,0,0,71,1.0194578,-83.287676,100,1,1.1,0.9,34.09,0.25,0,0
71078,1,37.28,12.6,0,0,71,1.0192149,-83.308083,100,1,1.1,0.9,34.09,0.26,0,0
71079,1,0,0,0,0,71,1.0196912,-83.265236,100,1,1.1,0.9,34.08,0.25,0,0
71080,1,26.54,3.53,0,0,71,1.0351249,-82.372003,100,1,1.1,0.9,33.66,0.07,0,0
71081,1,24.79,3.72,0,0,71,1.0164765,-84.240317,100,1,1.1,0.9,34.13,0.25,0,0
71082,1,0,0,0,0,71,1.0280448,-83.265539,100,1,1.1,0.9,33.92,0.13,0,0
71083,1,33.76,6.71,0,0,71,1.0278825,-83.283164,100,1,1.1,0.9,33.92,0.13,0,0
71084,1,33.76,8.98,0,0,71,1.0323173,-82.907545,100,1,1.1,0.9,33.77,0.13,0,0
71085,1,36.83,5.76,0,0,71,1.0355261,-82.76345,100,1,1.1,0.9,33.75,0.08,0,0
71086,1,0,0,0,0,71,1.035654,-82.744276,100,1,1.1,0.9,33.75,0.08,0,0
71087,1,0,0,0,0,71,1.0200499,-83.872553,100,1,1.1,0.9,34.01,0.23,0,0
71088,1,29.01,18.41,0,0,71,1.0197965,-83.886523,100,1,1.1,0.9,34.01,0.23,0,0
71089,1,32.65,12.34,0,0,71,1.0345253,-82.578216,100,1,1.1,0.9,33.71,0.11,0,0
71090,1,0,0,0,0,71,1.0347455,-82.56037,100,1,1.1,0.9,33.7,0.11,0,0
71091,1,32.65,6.03,0,0,71,1.0326508,-82.83117,100,1,1.1,0.9,33.81,0.12,0,0
71092,1,0,0,0,0,71,1.0327858,-82.812795,100,1,1.1,0.9,33.81,0.12,0,0
71093,1,31.56,21.89,0,0,71,1.0406848,-81.921088,100,1,1.1,0.9,33.47,0.07,0,0
71094,1,31.56,5.26,0,0,71,1.029575,-82.949202,100,1,1.1,0.9,33.83,0.15,0,0
71095,1,0,0,0,0,71,1.0319518,-82.683453,100,1,1.1,0.9,33.69,0.14,0,0
71096,1,43.09,6.44,0,0,71,1.0298708,-83.267223,18,1,1.1,0.9,33.72,0.15,0,0
71097,1,0,0,0,0,71,1.0319506,-82.668991,18,1,1.1,0.9,33.69,0.14,0,0
71098,1,0,0,0,0,71,1.0319506,-82.668991,1,1,1.1,0.9,33.69,0.14,0,0
71099,1,0,0,0,0,71,1.0321299,-82.65968,100,1,1.1,0.9,33.68,0.14,0,0
71100,1,44.89,11.98,0,0,71,1.028741,-82.407653,100,1,1.1,0.9,33.69,0.14,0,0
71101,1,0,0,0,0,71,1.0340488,-82.768601,100,1,1.1,0.9,33.73,0.11,0,0
71102,1,50.07,4.75,0,0,71,1.0338899,-82.796845,100,1,1.1,0.9,33.73,0.11,0,0
71103,1,0,0,0,0,71,1.0413336,-79.228174,230,1,1.1,0.9,33.42,0.03,0,0
71104,1,0,0,0,0,71,1.0386297,-81.333472,100,1,1.1,0.9,33.42,0.05,0,0
71105,1,50.07,14.31,0,0,71,1.041075,-79.256367,230,1,1.1,0.9,33.43,0.03,0,0
71106,1,0,0,0,0,71,1.0422758,-79.087562,230,1,1.1,0.9,33.38,0.02,0,0
71107,1,48.3,7.02,0,0,71,1.0309955,-82.955713,100,1,1.1,0.9,33.78,0.14,0,0
71108,1,0,0,0,0,71,1.0311799,-82.929642,100,1,1.1,0.9,33.77,0.14,0,0
71109,1,35.82,12.2,0,0,71,1.0313763,-81.98076,100,1,1.1,0.9,33.62,0.18,0,0
71110,1,0,0,0,0,71,1.0316054,-81.961004,100,1,1.1,0.9,33.61,0.18,0,0
71111,1,0,0,0,0,71,1.036099,-82.607301,100,1,1.1,0.9,33.66,0.1,0,0
71112,1,50.51,3.89,0,0,71,1.0359289,-82.637446,100,1,1.1,0.9,33.66,0.1,0,0
71113,1,33.47,3.88,0,0,71,1.0367853,-80.547046,100,1,1.1,0.9,33.23,0.06,0,0
71114,1,33.11,8.05,0,0,71,1.0334533,-81.874876,100,1,1.1,0.9,33.58,0.1,0,0
71115,1,0,0,0,0,71,1.0334799,-82.848439,100,1,1.1,0.9,33.74,0.11,0,0
71116,1,33.11,1.79,0,0,71,1.0333932,-82.86634,100,1,1.1,0.9,33.75,0.12,0,0
71117,1,0,0,0,0,71,1.0335841,-82.829487,100,1,1.1,0.9,33.74,0.11,0,0
71118,1,0,0,0,0,71,1.0390717,-78.430296,230,1,1.1,0.9,33.4,0.05,0,0
71119,1,0,0,0,0,71,1.0324596,-82.560197,100,1,1.1,0.9,33.66,0.14,0,0
71120,1,0,0,0,0,71,1.0317918,-83.381825,18,1,1.1,0.9,33.71,0.15,0,0
71121,1,0,0,0,0,71,1.0317918,-83.381825,1,1,1.1,0.9,33.71,0.15,0,0
71122,1,43.18,22.06,0,0,71,1.0387481,-78.452888,230,1,1.1,0.9,33.4,0.05,0,0
71123,1,0,0,0,0,71,1.0285552,-83.159927,100,1,1.1,0.9,33.95,0.15,0,0
71124,1,43.18,8.37,0,0,71,1.0283566,-83.184148,100,1,1.1,0.9,33.95,0.15,0,0
71125,1,0,0,0,0,71,1.0287761,-83.133832,100,1,1.1,0.9,33.94,0.15,0,0
71126,1,0,0,0,0,71,1.0285552,-83.159927,100,1,1.1,0.9,33.95,0.15,0,0
71127,1,28.43,6.3,0,27,71,1.0388241,-81.800818,100,1,1.1,0.9,33.52,0.03,0,0
71128,1,0,0,0,0,71,1.0249632,-81.114865,100,1,1.1,0.9,33.81,0.22,0,0
71129,1,25.52,3.84,0,0,71,1.024867,-81.12834,100,1,1.1,0.9,33.82,0.22,0,0
71130,1,0,0,0,0,71,1.0351947,-82.666229,100,1,1.1,0.9,33.68,0.11,0,0
71131,2,0,0,0,0,71,1.0349114,-82.467338,13.8,1,1.1,0.9,33.67,0.11,0,0
71132,2,0,0,0,0,71,1.0349498,-82.487488,13.8,1,1.1,0.9,33.67,0.11,0,0
71133,1,0,0,0,0,71,1.0351776,-82.672144,100,1,1.1,0.9,33.68,0.11,0,0
71134,2,0,0,0,0,71,1.0295824,-77.849678,100,1,1.1,0.9,33.06,0.12,0,0
71135,1,0,0,0,0,71,1.0295824,-77.849678,100,1,1.1,0.9,33.06,0.12,0,0
71136,1,0,0,0,70,71,1.0451087,-75.81712,765,1,1.1,0.9,33.2,-0.04,0,0
71137,1,0,0,0,0,71,1.0477101,-78.338282,230,1,1.1,0.9,33.28,-0.01,0,0
71138,1,0,0,0,0,71,1.0460299,-81.343328,100,1,1.1,0.9,33.35,0.02,0,0
71139,2,0,0,0,0,71,1.0162817,-74.831852,18,1,1.1,0.9,33.19,-0.04,0,0
71140,2,0,0,0,0,71,1.0135448,-75.136513,18,1,1.1,0.9,33.19,-0.04,0,0
71141,2,0,0,0,0,71,1.0141046,-75.076604,13.8,1,1.1,0.9,33.19,-0.04,0,0
71142,1,0,0,0,0,71,1.0440669,-75.833124,765,1,1.1,0.9,33.21,-0.02,0,0
71143,2,0,0,0,0,71,1.0420001,-75.77376,765,1,1.1,0.9,33.21,0,0,0
71144,1,0,0,0,0,71,1.0426762,-77.96072,230,1,1.1,0.9,33.29,0.02,0,0
71145,1,0,0,0,0,71,1.0386344,-82.386302,100,1,1.1,0.9,33.57,0.08,0,0
71146,1,0,0,0,0,71,1.0433044,-75.815852,765,1,1.1,0.9,33.21,-0.02,0,0
71147,2,0,0,0,0,71,1.0395399,-82.452069,100,1,1.1,0.9,33.66,0.04,0,0
71148,1,0,0,0,0,71,1.0390247,-82.483627,100,1,1.1,0.9,33.67,0.04,0,0
71149,1,0,0,0,0,71,1.0449585,-81.322575,100,1,1.1,0.9,33.35,0.04,0,0
71150,2,0,0,0,0,71,1.0444998,-81.00822,20,1,1.1,0.9,33.34,0.04,0,0
71151,2,0,0,0,0,71,1.044586,-81.054849,20,1,1.1,0.9,33.34,0.04,0,0
71152,2,0,0,0,0,71,1.0446785,-81.115349,13.8,1,1.1,0.9,33.34,0.04,0,0
71153,1,0,0,0,0,71,1.044921,-81.341877,100,1,1.1,0.9,33.36,0.04,0,0
71154,1,0,0,0,0,71,1.0449585,-81.322575,100,1,1.1,0.9,33.35,0.04,0,0
71155,1,0,0,0,0,71,1.0301152,-83.068253,100,1,1.1,0.9,33.83,0.15,0,0
71156,1,0,0,0,0,71,1.0301152,-83.068253,13.8,1,1.1,0.9,33.83,0.15,0,0
71157,1,0,0,0,0,71,1.0301152,-83.068253,13.8,1,1.1,0.9,33.83,0.15,0,0
71158,1,0,0,0,0,71,1.0301152,-83.068253,1,1,1.1,0.9,33.83,0.15,0,0
71159,2,0,0,0,0,71,1.0301152,-83.068253,13.8,1,1.1,0.9,33.83,0.15,0,0
71160,2,0,0,0,0,71,1.0240611,-82.990014,13.8,1,1.1,0.9,33.83,0.15,0,0
71161,1,0,0,0,0,71,1.0301074,-83.06912,100,1,1.1,0.9,33.83,0.15,0,0
71162,1,0,0,0,0,71,1.0301152,-83.068253,100,1,1.1,0.9,33.83,0.15,0,0
71163,1,0,0,0,0,71,1.0312157,-82.767879,100,1,1.1,0.9,33.75,0.14,0,0
71164,2,0,0,0,0,71,1.0318155,-82.702967,13.8,1,1.1,0.9,33.74,0.14,0,0
71165,2,0,0,0,0,71,1.0312626,-82.762795,13.8,1,1.1,0.9,33.75,0.14,0,0
71166,1,0,0,0,0,71,1.0312626,-82.762795,1,1,1.1,0.9,33.75,0.14,0,0
71167,1,0,0,0,0,71,1.0312157,-82.767879,18,1,1.1,0.9,33.75,0.14,0,0
71168,1,0,0,0,0,71,1.0312157,-82.767879,18,1,1.1,0.9,33.75,0.14,0,0
71169,1,0,0,0,0,71,1.0312157,-82.767879,1,1,1.1,0.9,33.75,0.14,0,0
71170,2,0,0,0,0,71,1.0324189,-82.636346,18,1,1.1,0.9,33.74,0.14,0,0
71171,1,0,0,0,0,71,1.0311589,-82.772029,100,1,1.1,0.9,33.75,0.14,0,0
71172,1,0,0,0,0,71,1.0312157,-82.767879,100,1,1.1,0.9,33.75,0.14,0,0
71173,1,0,0,0,0,71,1.0180034,-84.065887,100,1,1.1,0.9,34.07,0.24,0,0
71174,2,0,0,0,0,71,1.0309411,-83.991813,13.8,1,1.1,0.9,34.07,0.24,0,0
71175,1,0,0,0,0,71,1.0179895,-84.068903,100,1,1.1,0.9,34.08,0.24,0,0
71176,1,0,0,0,0,71,1.0180034,-84.065887,100,1,1.1,0.9,34.07,0.24,0,0
71177,2,0,0,0,0,71,1.0420541,-81.46217,100,1,1.1,0.9,33.41,0.07,0,0
