GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
11294,1.6,0.81,0.81,-0.18,1.0269,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
11297,0,0,1.35,-0.35,1.04,3.48,0,2.9,1.25,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11299,1.03,0.52,0.52,-0.11,1.04,1.23,1,1.03,0.19,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
11299,1.03,0.52,0.52,-0.11,1.04,1.23,1,1.03,0.18,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
11299,1.03,0.52,0.52,-0.11,1.04,1.23,1,1.03,0.3,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
11299,1.03,0.52,0.52,-0.11,1.04,1.23,1,1.03,0.41,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
11299,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.54,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11299,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.29,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11299,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.3,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11302,0,0,0.5,-0.06,1.0344,1.56,0,1.3,0.58,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11303,1.3,-0.06,0.5,-0.06,1.0343,1.56,1,1.3,0.42,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11303,1.3,-0.06,0.5,-0.06,1.0343,1.56,1,1.3,0.23,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11304,1.3,-0.06,0.5,-0.06,1.0343,1.56,1,1.3,0.42,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11309,0,0,0.84,-0.22,1.0105,2.16,0,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11309,0,0,0.84,-0.22,1.0105,2.16,0,1.8,0.56,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11310,0,0,0.84,-0.22,1.0105,2.16,0,1.8,0.65,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11311,0,0,0.84,-0.22,1.0105,2.16,0,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11315,50.6,25.76,25.76,-5.62,1.006,60.72,1,50.6,16.87,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
11316,50.6,25.76,25.76,-5.62,1.007,60.72,1,50.6,20.09,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
11320,3.6,1.38,1.38,-0.18,1.0582,4.32,1,3.6,1.64,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11320,3.6,1.38,1.38,-0.18,1.0582,4.32,1,3.6,1.38,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11321,3.6,1.38,1.38,-0.18,1.0564,4.32,1,3.6,1.61,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11321,0,0,1.38,-0.18,1.0564,4.32,0,3.6,1.08,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11322,3.6,1.38,1.38,-0.18,1.059,4.32,1,3.6,1.63,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
11325,5.5,2.8,2.8,-0.61,1.0195,6.6,1,5.5,2.49,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
11326,5.5,2.8,2.8,-0.61,1.0195,6.6,1,5.5,1.41,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
11330,0,0,0.77,-0.1,1.0323,2.4,0,2,0.22,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11332,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.41,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11332,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11332,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
11333,4.3,-0.21,1.65,-0.21,1.045,5.16,1,4.3,2.01,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
11334,1.43,1.35,1.35,-0.35,1.039,3.48,1,2.9,1.43,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11334,0,0,1.35,-0.35,1.039,3.48,0,2.9,1.19,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11336,1.1,0.42,0.42,-0.05,1.0372,1.32,1,1.1,0.38,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
11339,15,-0.74,5.76,-0.74,1.0305,18,1,15,3.88,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11340,15,-0.74,5.76,-0.74,1.0177,18,1,15,2.94,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11340,15,-0.74,5.76,-0.74,1.0177,18,1,15,2.83,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11341,0,0,5.76,-0.74,1.0499,18,0,15,6.36,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
11348,1,0.38,0.38,-0.05,1.0396,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11355,0.6,0.23,0.23,-0.03,1.0171,0.72,1,0.6,0.19,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11356,0.6,0.23,0.23,-0.03,1.0184,0.72,1,0.6,0.19,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11356,0.6,0.23,0.23,-0.03,1.0184,0.72,1,0.6,0.22,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11357,0.6,0.23,0.23,-0.03,1.0187,0.72,1,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11362,0.7,0.27,0.27,-0.03,1.0625,0.84,1,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
11363,0.7,0.27,0.27,-0.03,1.0633,0.84,1,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
11365,0,0,0.61,-0.16,1.04,1.56,0,1.3,0.61,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11366,0,0,0.61,-0.16,1.0166,1.56,0,1.3,0.58,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11367,0,0,0.61,-0.16,1.0166,1.56,0,1.3,0.36,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
11372,193.5,14.41,74.3,-9.48,1.0439,232.2,1,193.5,39.82,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
11373,0,0,74.3,-9.48,1.04,232.2,0,193.5,31.96,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
11374,193.5,14.41,74.3,-9.48,1.0439,232.2,1,193.5,31.34,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
11375,193.5,14.41,74.3,-9.48,1.0449,232.2,1,193.5,40.92,0,0,0,0,0,0,0,0,0,0,193.5,0,0,0,0
11380,888.9,68.93,327.12,-72.89,1.0468,1066.68,1,888.9,358.44,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
11381,888.9,68.93,327.12,-72.89,1.0465,1066.68,1,888.9,250.85,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
11382,888.9,68.93,327.12,-72.89,1.0464,1066.68,1,888.9,196.87,0,0,0,0,0,0,0,0,0,0,888.9,0,0,0,0
11389,197,-15.11,100.27,-21.87,1.0355,236.4,1,197,89.23,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
11390,197,-15.11,100.27,-21.87,1.035,236.4,1,197,84.26,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
11391,197,-15.11,100.27,-21.87,1.0361,236.4,1,197,82.38,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
11392,197,-15.11,100.27,-21.87,1.0353,236.4,1,197,26.04,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
11393,197,-15.11,100.27,-21.87,1.0368,236.4,1,197,33.65,0,0,0,0,0,0,0,0,0,0,197,0,0,0,0
11396,0,0,0.64,-0.08,1.038,2.01,0,1.68,0.36,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
11396,0,0,0.64,-0.08,1.038,2.01,0,1.68,0.44,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
11396,1.68,-0.08,0.64,-0.08,1.038,2.01,1,1.68,0.56,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
11396,1.68,-0.08,0.64,-0.08,1.038,2.01,1,1.68,0.29,0,0,0,0,0,0,0,0,0,0,1.675,0,0,0,0
11397,3.3,1.27,1.27,-0.16,1.0455,3.96,1,3.3,0.44,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
11401,3.1,0.45,1.19,-0.15,1.0208,3.72,1,3.1,0.83,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
11402,0,0,1.19,-0.15,1.0196,3.72,0,3.1,0.98,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
11406,0,0,0.77,-0.2,1.027,1.98,0,1.65,0.66,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
11406,1.65,0.77,0.77,-0.2,1.027,1.98,1,1.65,0.19,0,0,0,0,0,0,0,0,0,0,1.65,0,0,0,0
11407,0,0,0.23,-0.06,1.0276,0.6,0,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11407,0.5,0.23,0.23,-0.06,1.0276,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
11412,3,-0.15,1.15,-0.15,1.043,3.6,1,3,1.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11412,3,-0.15,1.15,-0.15,1.043,3.6,1,3,0.68,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11412,3,-0.15,1.15,-0.15,1.043,3.6,1,3,0.34,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11412,3,-0.15,1.15,-0.15,1.043,3.6,1,3,0.92,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11412,0,0,1.15,-0.15,1.043,3.6,0,3,1.33,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11412,0,0,1.15,-0.15,1.043,3.6,0,3,0.73,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
11415,0,0,1.35,-0.35,1.0051,3.48,0,2.9,1.16,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11417,2.9,1.35,1.35,-0.35,1.04,3.48,1,2.9,1.35,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11421,175,89.07,89.07,-19.43,1.0091,210,1,175,83.09,0,0,0,0,0,0,0,0,0,0,175,0,0,0,0
11422,54,27.49,27.49,-5.99,1.0073,64.8,1,54,15.82,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
11423,54,27.49,27.49,-5.99,1.0116,64.8,1,54,26.7,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
11433,1205.1,207.63,443.48,-98.82,1.0524,1446.12,1,1205.1,277.37,0,0,0,0,0,0,0,0,0,0,1205.1,0,0,0,0
11434,1205.1,207.63,443.48,-98.82,1.0542,1446.12,1,1205.1,391.05,0,0,0,0,0,0,0,0,0,0,1205.1,0,0,0,0
11440,173.33,17.32,88.23,-19.24,0.9859,208,1,173.33,65.27,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
11441,173.33,17.32,88.23,-19.24,0.9847,208,1,173.33,65.22,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
11442,173.33,17.32,88.23,-19.24,0.9874,208,1,173.33,80.1,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
11443,116.4,17.32,59.25,-12.92,0.9873,139.68,1,116.4,17.44,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
11444,116.4,17.32,59.25,-12.92,0.9871,139.68,1,116.4,32.21,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
11445,116.4,17.32,59.25,-12.92,0.9867,139.68,1,116.4,18.13,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
11446,116.4,17.32,59.25,-12.92,0.9881,139.68,1,116.4,45.3,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
11447,116.4,17.32,59.25,-12.92,0.9874,139.68,1,116.4,28.67,0,0,0,0,0,0,0,0,0,0,116.4,0,0,0,0
11452,5,1.92,1.92,-0.25,1.0016,6,1,5,1.65,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11453,5,1.92,1.92,-0.25,0.9999,6,1,5,2.04,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11453,5,1.92,1.92,-0.25,0.9999,6,1,5,2.16,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11457,1.6,0.81,0.81,-0.18,1.0138,1.92,1,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
11457,1.6,0.81,0.81,-0.18,1.0138,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
11459,78.8,1.42,30.26,-3.86,1.036,94.56,1,78.8,21.14,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
11459,78.8,1.42,30.26,-3.86,1.036,94.56,1,78.8,33.13,0,0,0,0,0,0,0,0,0,0,78.8,0,0,0,0
11467,0,0,124.42,-15.88,1.041,388.8,0,324,38.46,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
11468,324,47.33,124.42,-15.88,1.0485,388.8,1,324,79.56,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
11469,324,47.33,124.42,-15.88,1.0522,388.8,1,324,128.82,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
11470,324,47.33,124.42,-15.88,1.0486,388.8,1,324,83.92,0,0,0,0,0,0,0,0,0,0,324,0,0,0,0
11472,0.62,0.93,0.93,-0.24,1.0135,2.4,1,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11472,0,0,0.93,-0.24,1.0135,2.4,0,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11473,0,0,0.93,-0.24,0.9976,2.4,0,2,0.3,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11473,0,0,0.93,-0.24,0.9976,2.4,0,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11474,0,0,0.93,-0.24,0.9976,2.4,0,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
11479,1,-0.05,0.38,-0.05,1.0419,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11480,0,0,0.38,-0.05,1.029,1.2,0,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11481,1,-0.05,0.38,-0.05,1.0421,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11481,1,-0.05,0.38,-0.05,1.0421,1.2,1,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
11485,5,2.55,2.55,-0.55,1.04,6,1,5,1.95,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11485,5,2.55,2.55,-0.55,1.04,6,1,5,1.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
11487,1.12,1.35,1.35,-0.35,1.041,3.48,1,2.9,1.12,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
11491,133.2,52.69,67.8,-14.79,1.0051,159.84,1,133.2,53.14,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11492,133.2,52.69,67.8,-14.79,1.007,159.84,1,133.2,25.86,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11493,133.2,52.69,67.8,-14.79,1.0045,159.84,1,133.2,21.19,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11494,133.2,52.69,67.8,-14.79,1.0056,159.84,1,133.2,58.12,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11495,133.2,52.69,67.8,-14.79,1.0035,159.84,1,133.2,37.14,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11496,133.2,52.69,67.8,-14.79,1.0047,159.84,1,133.2,40.72,0,0,0,0,0,0,0,0,0,0,133.2,0,0,0,0
11499,0.6,0.23,0.23,-0.03,1.045,0.72,1,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
11499,0.6,0.23,0.23,-0.03,1.045,0.72,1,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
14176,46.33,23.58,23.58,-5.14,1.0069,55.6,1,46.33,20.91,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
14177,46.33,23.58,23.58,-5.14,1.0052,55.6,1,46.33,17.51,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
14177,46.33,23.58,23.58,-5.14,1.0052,55.6,1,46.33,15.03,0,0,0,0,0,0,0,0,0,0,46.3333,0,0,0,0
14179,14.4,7.33,7.33,-1.6,1.0425,17.28,1,14.4,3.8,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
14179,14.4,7.33,7.33,-1.6,1.0425,17.28,1,14.4,6.41,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
14182,1.8,-0.2,0.92,-0.2,1.0268,2.16,1,1.8,0.59,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14183,0,0,0.92,-0.2,1.0269,2.16,0,1.8,0.42,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14184,0,0,0.92,-0.2,1.0269,2.16,0,1.8,0.22,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14188,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.71,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14188,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.45,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14188,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.46,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14188,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14190,0,0,24.7,-6.47,1.04,63.6,0,53,22.65,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14190,0,0,24.7,-6.47,1.04,63.6,0,53,8.74,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14190,0,0,24.7,-6.47,1.04,63.6,0,53,13.82,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14190,0,0,24.7,-6.47,1.04,63.6,0,53,13.2,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14199,11.4,0,0,0,1.0343,13.68,1,11.4,4.81,0,0,0,0,0,0,0,0,0,0,11.4,0,0,0,0
14202,0,0,0,0,1.0277,2.28,0,1.9,0.68,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
14202,1.8,0,0,0,1.0277,2.16,1,1.8,0.54,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14206,1,0,0,0,1.0213,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14207,1.3,0,0,0,1.0213,1.56,1,1.3,0.5,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
14209,0,0,0,0,1.0213,4.92,0,4.1,1.17,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14212,1.5,0.76,0.76,-0.17,1.04,1.8,1,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14212,0,0,0.76,-0.17,1.04,1.8,0,1.5,0.6,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14212,0,0,0.76,-0.17,1.04,1.8,0,1.5,0.7,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14213,1.5,0.76,0.76,-0.17,1.0547,1.8,1,1.5,0.51,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14214,1.5,0.76,0.76,-0.17,1.0547,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14216,68.2,-7.57,34.71,-7.57,1.0365,81.84,1,68.2,29.15,0,0,0,0,0,0,0,0,0,0,68.2,0,0,0,0
14219,0,0,0.93,-0.24,1.04,2.4,0,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14219,0,0,0.93,-0.24,1.04,2.4,0,2,0.2,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14219,0,0,0.93,-0.24,1.04,2.4,0,2,0.5,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14221,0,0,0.25,-0.06,1.04,0.6,0,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14221,0,0,0.25,-0.06,1.04,0.6,0,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14221,14,7.13,7.13,-1.55,1.04,16.8,1,14,6.59,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
14222,0.5,0.25,0.25,-0.06,1.0354,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14223,0.5,0.25,0.25,-0.06,1.0354,0.6,1,0.5,0.12,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14228,5.3,0.92,2.7,-0.59,1.0416,6.36,1,5.3,1.78,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
14228,5.3,0.92,2.7,-0.59,1.0416,6.36,1,5.3,1.77,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
14232,17.5,8.91,8.91,-1.94,1.0649,21,1,17.5,5.94,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
14233,17.5,8.91,8.91,-1.94,1.0649,21,1,17.5,2.16,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
14239,100.83,20.16,51.32,-11.19,1.0438,121,1,100.83,44.87,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14240,100.83,20.16,51.32,-11.19,1.0428,121,1,100.83,40.31,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14241,100.83,20.16,51.32,-11.19,1.042,121,1,100.83,45.93,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14242,100.83,20.16,51.32,-11.19,1.0442,121,1,100.83,13.81,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14243,100.83,20.16,51.32,-11.19,1.0429,121,1,100.83,44.78,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14244,100.83,20.16,51.32,-11.19,1.0429,121,1,100.83,21.9,0,0,0,0,0,0,0,0,0,0,100.8333,0,0,0,0
14249,18.5,8.62,8.62,-2.26,1.042,22.2,1,18.5,5.74,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,0.46,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,0.94,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,0.29,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,1.07,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,0.92,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14251,2.4,0.75,1.22,-0.27,1.041,2.88,1,2.4,0.6,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14253,3,0,0,0,1.0316,3.6,1,3,1.08,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14253,3,0,0,0,1.0316,3.6,1,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14258,191.5,29.43,97.47,-21.26,1.0608,229.8,1,191.5,50.83,0,0,0,0,0,0,0,0,0,0,191.5,0,0,0,0
14259,191.5,29.43,97.47,-21.26,1.0611,229.8,1,191.5,94.76,0,0,0,0,0,0,0,0,0,0,191.5,0,0,0,0
14263,0,0,0,0,1.04,1.32,0,1.1,0.36,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14263,0,0,0,0,1.04,1.68,0,1.4,0.27,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
14263,1.4,0,0,0,1.04,1.68,1,1.4,0.19,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
14264,1.2,0,0,0,1.04,1.44,1,1.2,0.35,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14264,4,0,0,0,1.04,4.8,1,4,1.97,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
14268,37.14,18.9,18.9,-4.12,1.0444,44.57,1,37.14,14.47,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
14269,37.14,18.9,18.9,-4.12,1.0444,44.57,1,37.14,18.12,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
14271,60.5,30.79,30.79,-6.72,1.0477,72.6,1,60.5,15.4,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
14272,60.5,30.79,30.79,-6.72,1.0479,72.6,1,60.5,8.36,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
14273,60.5,30.79,30.79,-6.72,1.0461,72.6,1,60.5,17.58,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
14274,60.5,30.79,30.79,-6.72,1.0455,72.6,1,60.5,8.23,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
14275,37.14,18.9,18.9,-4.12,1.0482,44.57,1,37.14,13.94,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
14275,37.14,18.9,18.9,-4.12,1.0482,44.57,1,37.14,5.74,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
14276,37.14,18.9,18.9,-4.12,1.0457,44.57,1,37.14,4.39,0,0,0,0,0,0,0,0,0,0,37.14,0,0,0,0
14280,6,3.05,3.05,-0.67,1.04,7.2,1,6,0.64,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
14283,5.1,2.6,2.6,-0.57,1.04,6.12,1,5.1,1.02,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
14283,5.1,2.6,2.6,-0.57,1.04,6.12,1,5.1,1.44,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
14284,2.4,1.22,1.22,-0.27,1.04,2.88,1,2.4,0.5,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14284,0,0,1.37,-0.3,1.04,3.24,0,2.7,0.97,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14284,3,1.53,1.53,-0.33,1.04,3.6,1,3,0.87,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14286,0,0,0,0,1.04,6,0,5,1.53,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
14287,4.1,2.09,2.09,-0.46,1.04,4.92,1,4.1,0.74,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14288,3,0,0,0,1.04,3.6,1,3,1.45,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14289,2,0,0,0,1.0369,2.4,1,2,0.49,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14290,0,0,0,0,1.0369,3.6,0,3,1.25,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14296,143.4,50.3,72.99,-15.92,1.0238,172.08,1,143.4,46.91,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
14297,143.4,50.3,72.99,-15.92,1.0194,172.08,1,143.4,27.09,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
14298,143.4,50.3,72.99,-15.92,1.0232,172.08,1,143.4,18.56,0,0,0,0,0,0,0,0,0,0,143.4,0,0,0,0
14302,4.1,1.57,1.57,-0.2,1.0581,4.92,1,4.1,1.79,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14302,4.1,1.57,1.57,-0.2,1.0581,4.92,1,4.1,1.1,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14303,4.1,1.57,1.57,-0.2,1.0573,4.92,1,4.1,1.97,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14304,0.6,0.23,0.23,-0.03,1.0567,0.72,1,0.6,0.17,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
14304,0.6,0.23,0.23,-0.03,1.0567,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
14305,0.6,0.23,0.23,-0.03,1.0569,0.72,1,0.6,0.29,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
14305,0.6,0.23,0.23,-0.03,1.0569,0.72,1,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
14309,18,0,0,0,1.0448,21.6,1,18,6.65,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
14320,233.47,52.44,118.83,-25.91,1.045,280.16,1,233.47,98.58,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14321,233.47,52.44,118.83,-25.91,1.0452,280.16,1,233.47,111.87,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14322,233.47,52.44,118.83,-25.91,1.0445,280.16,1,233.47,110.37,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14323,233.47,52.44,118.83,-25.91,1.0468,280.16,1,233.47,65.42,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14324,233.47,52.44,118.83,-25.91,1.0455,280.16,1,233.47,113.83,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14325,233.47,52.44,118.83,-25.91,1.0473,280.16,1,233.47,31.34,0,0,0,0,0,0,0,0,0,0,233.4667,0,0,0,0
14326,18.6,9.47,9.47,-2.06,1.0426,22.32,1,18.6,6.2,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14331,0,0,3.16,-0.69,1.0232,7.44,0,6.2,1.61,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
14335,0,0,0,0,1.0322,12,0,10,3.84,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
14335,0,0,0,0,1.0322,2.4,0,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14336,1.5,0,0,0,1.0323,1.8,1,1.5,0.34,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14336,1.5,0,0,0,1.0323,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14337,1,0,0,0,1.0323,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14341,0,0,0,0,1.0252,1.68,0,1.4,0.69,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
14342,2.2,0,0,0,1.0252,2.64,1,2.2,0.38,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
14344,0,0,0,0,1.0252,4.92,0,4.1,0.95,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14348,0,0,0,0,1.04,1.2,0,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14348,0,0,0,0,1.04,1.2,0,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14348,8,0,0,0,1.04,9.6,1,8,1.5,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
14350,2.4,0,0,0,1.0551,2.88,1,2.4,1.1,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
14351,2,0,0,0,1.0551,2.4,1,2,0.43,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14352,1.9,0,0,0,1.055,2.28,1,1.9,0.48,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
14358,70.2,11.66,35.73,-7.79,1.046,84.24,1,70.2,16.71,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
14359,70.2,11.66,35.73,-7.79,1.0463,84.24,1,70.2,27.44,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
14360,70.2,11.66,35.73,-7.79,1.0451,84.24,1,70.2,20.51,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
14361,70.2,11.66,35.73,-7.79,1.0456,84.24,1,70.2,25.57,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
14362,70.2,11.66,35.73,-7.79,1.0455,84.24,1,70.2,30.41,0,0,0,0,0,0,0,0,0,0,70.2,0,0,0,0
14363,51.4,11.66,26.16,-5.71,1.0446,61.68,1,51.4,22.7,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
14364,51.4,11.66,26.16,-5.71,1.0449,61.68,1,51.4,23.23,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
14365,51.4,11.66,26.16,-5.71,1.0463,61.68,1,51.4,16.1,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
14366,51.4,11.66,26.16,-5.71,1.0459,61.68,1,51.4,16.86,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
14367,51.4,11.66,26.16,-5.71,1.0472,61.68,1,51.4,23.87,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
14371,1.8,0,0,0,1.04,2.16,1,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14371,0,0,0,0,1.04,5.04,0,4.2,1.19,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
14374,2.5,0,0,0,1.0365,3,1,2.5,0.63,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
14375,2.6,0,0,0,1.0365,3.12,1,2.6,0.78,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
14377,0,0,0,0,1.0365,3.6,0,3,1.04,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14377,0,0,0,0,1.0365,3.24,0,2.7,0.61,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14383,251.33,49.23,127.93,-27.9,1.0475,301.6,1,251.33,50.91,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
14384,251.33,49.23,127.93,-27.9,1.051,301.6,1,251.33,60.51,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
14385,251.33,49.23,127.93,-27.9,1.0499,301.6,1,251.33,103.86,0,0,0,0,0,0,0,0,0,0,251.3333,0,0,0,0
14389,0,0,15.66,-4.1,1.04,40.32,0,33.6,13.17,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
14389,0,0,15.66,-4.1,1.04,40.32,0,33.6,13.29,0,0,0,0,0,0,0,0,0,0,33.6,0,0,0,0
14393,5.5,0,0,0,1.0329,6.6,1,5.5,1.48,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
14393,1.3,0,0,0,1.0329,1.56,1,1.3,0.22,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
14394,1,0,0,0,1.0328,1.2,1,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14396,2.8,0,0,0,1.04,3.36,1,2.8,0.64,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
14396,0,0,0,0,1.04,8.4,0,7,2.62,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
14397,41.9,21.33,21.33,-4.65,1.041,50.28,1,41.9,11.81,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
14398,41.9,-4.65,21.33,-4.65,1.038,50.28,1,41.9,5.54,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
14406,15,-0.32,7.64,-1.67,1.044,18,1,15,4.56,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
14406,15,-0.32,7.64,-1.67,1.044,18,1,15,4.62,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
14406,18,-0.32,9.16,-2,1.044,21.6,1,18,3.88,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
14406,27,-0.32,13.74,-3,1.044,32.4,1,27,5.35,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
14407,2.7,0,0,0,1.04,3.24,1,2.7,1.02,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
14407,11.2,0,0,0,1.04,13.44,1,11.2,5.42,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
14412,0,0,12.36,-3.24,1.0527,31.84,0,26.53,12.76,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
14412,0,0,12.36,-3.24,1.0527,31.84,0,26.53,12.75,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
14413,26.53,12.36,12.36,-3.24,1.0514,31.84,1,26.53,13.18,0,0,0,0,0,0,0,0,0,0,26.5333,0,0,0,0
14417,38.4,-4.26,19.55,-4.26,1.036,46.08,1,38.4,4.62,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
14417,38.4,-4.26,19.55,-4.26,1.036,46.08,1,38.4,10.43,0,0,0,0,0,0,0,0,0,0,38.4,0,0,0,0
14419,10,0,0,0,1.0546,12,1,10,3.03,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
14419,3.2,0,0,0,1.0546,3.84,1,3.2,0.57,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
14423,45,-4.99,22.9,-4.99,1.0408,54,1,45,6.71,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
14427,47.9,21.52,24.38,-5.32,1.0205,57.48,1,47.9,18.72,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
14427,47.9,21.52,24.38,-5.32,1.0205,57.48,1,47.9,15.24,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
14428,47.9,21.52,24.38,-5.32,1.0238,57.48,1,47.9,21,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
14428,47.9,21.52,24.38,-5.32,1.0238,57.48,1,47.9,12.88,0,0,0,0,0,0,0,0,0,0,47.9,0,0,0,0
14433,205.28,28.33,104.48,-22.79,1.0436,246.33,1,205.28,46.53,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
14434,205.28,28.33,104.48,-22.79,1.0438,246.33,1,205.28,75.94,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
14435,205.28,28.33,104.48,-22.79,1.0442,246.33,1,205.28,60.92,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
14436,205.28,28.33,104.48,-22.79,1.0448,246.33,1,205.28,71.84,0,0,0,0,0,0,0,0,0,0,205.275,0,0,0,0
14440,53,24.7,24.7,-6.47,1.045,63.6,1,53,9.01,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14440,53,24.7,24.7,-6.47,1.045,63.6,1,53,10.67,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14440,0,0,24.7,-6.47,1.045,63.6,0,53,16.73,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14440,53,24.7,24.7,-6.47,1.045,63.6,1,53,21.51,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
14446,0,0,0,0,1.0545,4.2,0,3.5,0.58,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
14446,2.1,0,0,0,1.0545,2.52,1,2.1,0.77,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
14447,1.8,0,0,0,1.0545,2.16,1,1.8,0.88,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
14450,0,0,0.81,-0.18,1.0436,1.92,0,1.6,0.33,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
14450,1.6,-0.18,0.81,-0.18,1.0436,1.92,1,1.6,0.25,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
14451,0,0,0.81,-0.18,1.0437,1.92,0,1.6,0.48,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
14455,3.7,0,0,0,1.04,4.44,1,3.7,1.72,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
14457,3.6,0,0,0,1.04,4.32,1,3.6,1.09,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
14461,2.35,0,0,0,1.0243,2.82,1,2.35,0.62,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
14462,2.35,0,0,0,1.0243,2.82,1,2.35,0.97,0,0,0,0,0,0,0,0,0,0,2.35,0,0,0,0
14465,1.7,0,0,0,1.0227,2.04,1,1.7,0.66,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
14465,1,0,0,0,1.0227,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14466,0,0,0,0,1.0226,1.2,0,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14471,1170,430.56,430.56,-95.94,1.049,1404,1,1170,504.95,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
14472,1170,430.56,430.56,-95.94,1.0497,1404,1,1170,314.52,0,0,0,0,0,0,0,0,0,0,1170,0,0,0,0
14473,41.8,-3.43,15.38,-3.43,1.0493,50.16,1,41.8,11.8,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
14479,0,0,152.1,-39.82,1.0454,391.68,0,326.4,133.6,0,0,0,0,0,0,0,0,0,0,326.4,0,0,0,0
14480,0,0,152.1,-39.82,1.0454,391.68,0,326.4,82.43,0,0,0,0,0,0,0,0,0,0,326.4,0,0,0,0
14481,0,0,53.68,-14.05,1.0454,138.24,0,115.2,13.04,0,0,0,0,0,0,0,0,0,0,115.2,0,0,0,0
14483,16,0,0,0,1.0209,19.2,1,16,4.99,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
14483,3,0,0,0,1.0209,3.6,1,3,0.56,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
14489,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,2.17,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
14489,15.5,7.89,7.89,-1.72,1.04,18.6,1,15.5,1.55,0,0,0,0,0,0,0,0,0,0,15.5,0,0,0,0
14492,0,0,0,0,1.0297,3,0,2.5,0.72,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
14492,1.5,0,0,0,1.0297,1.8,1,1.5,0.18,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14493,1.4,0,0,0,1.0297,1.68,1,1.4,0.34,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
14493,1.2,0,0,0,1.0297,1.44,1,1.2,0.2,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14496,1.1,0,0,0,1.04,1.32,1,1.1,0.21,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14496,1.2,0,0,0,1.04,1.44,1,1.2,0.39,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14496,1.2,0,0,0,1.04,1.44,1,1.2,0.19,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14496,2.2,0,0,0,1.04,2.64,1,2.2,0.88,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
14496,2.3,0,0,0,1.04,2.76,1,2.3,0.44,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
14496,2.3,0,0,0,1.04,2.76,1,2.3,0.6,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
14499,3.8,0,0,0,1.0196,4.56,1,3.8,1.22,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
14502,9.5,4.84,4.84,-1.05,1.0078,11.4,1,9.5,4.6,0,0,0,0,0,0,0,0,0,0,9.5,0,0,0,0
14503,1,0.51,0.51,-0.11,1.0082,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14510,0,0,17.19,-4.5,1.0434,44.26,0,36.88,14.52,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
14511,0,0,17.19,-4.5,1.0434,44.26,0,36.88,11.54,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
14513,0,0,76.05,-19.91,1.0434,195.84,0,163.2,74.34,0,0,0,0,0,0,0,0,0,0,163.2,0,0,0,0
14514,0,0,17.19,-4.5,1.0434,44.26,0,36.88,7.33,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
14514,0,0,17.19,-4.5,1.0434,44.26,0,36.88,14.3,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
14515,0,0,17.19,-4.5,1.0434,44.26,0,36.88,12.3,0,0,0,0,0,0,0,0,0,0,36.88,0,0,0,0
14521,225.93,39.62,115,-25.08,1.0454,271.12,1,225.93,52.18,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14522,225.93,39.62,115,-25.08,1.0434,271.12,1,225.93,54.89,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14523,225.93,39.62,115,-25.08,1.0442,271.12,1,225.93,24.64,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14524,225.93,39.62,115,-25.08,1.0431,271.12,1,225.93,97.1,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14525,225.93,39.62,115,-25.08,1.0469,271.12,1,225.93,46.6,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14526,225.93,39.62,115,-25.08,1.0447,271.12,1,225.93,46.94,0,0,0,0,0,0,0,0,0,0,225.9333,0,0,0,0
14527,96.1,39.62,48.91,-10.67,1.0478,115.32,1,96.1,16.37,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
14528,96.1,39.62,48.91,-10.67,1.0439,115.32,1,96.1,45.87,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
14529,96.1,39.62,48.91,-10.67,1.0474,115.32,1,96.1,33.41,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
14530,96.1,39.62,48.91,-10.67,1.0485,115.32,1,96.1,14.07,0,0,0,0,0,0,0,0,0,0,96.1,0,0,0,0
14534,0.75,0,0,0,1.04,0.9,1,0.75,0.11,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
14534,0.75,0,0,0,1.04,0.9,1,0.75,0.14,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
14534,4.3,0,0,0,1.04,5.16,1,4.3,0.48,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
14535,1.2,0,0,0,1.04,1.44,1,1.2,0.36,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14535,1.2,0,0,0,1.04,1.44,1,1.2,0.2,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14535,2.05,0,0,0,1.04,2.46,1,2.05,0.64,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
14535,0,0,0,0,1.04,2.46,0,2.05,0.48,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
14538,0,0,3.82,-0.83,1.0377,9,0,7.5,2.94,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14539,7.5,3.82,3.82,-0.83,1.039,9,1,7.5,2.45,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14541,7.5,3.82,3.82,-0.83,1.0324,9,1,7.5,1.8,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14548,659.7,106.81,307.42,-80.48,1.051,791.64,1,659.7,78.01,0,0,0,0,0,0,0,0,0,0,659.7,0,0,0,0
14552,0,0,0,0,1.037,1.68,0,1.4,0.16,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
14553,0,0,0,0,1.037,7.56,0,6.3,3.09,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
14560,550,81.99,202.4,-45.1,1.052,660,1,550,249.48,0,0,0,0,0,0,0,0,0,0,550,0,0,0,0
14562,3.5,1.78,1.78,-0.39,1.039,4.2,1,3.5,1.41,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
14562,3.5,1.78,1.78,-0.39,1.039,4.2,1,3.5,0.81,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
14562,3.5,1.78,1.78,-0.39,1.039,4.2,1,3.5,1.44,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
14564,26.6,13.54,13.54,-2.95,1.041,31.92,1,26.6,8.41,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14564,26.6,13.54,13.54,-2.95,1.041,31.92,1,26.6,10.82,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14565,26.6,-2.95,13.54,-2.95,1.0395,31.92,1,26.6,2.67,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14565,26.6,-2.95,13.54,-2.95,1.0395,31.92,1,26.6,12.9,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14565,26.6,-2.95,13.54,-2.95,1.0395,31.92,1,26.6,3.76,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14565,26.6,-2.95,13.54,-2.95,1.0395,31.92,1,26.6,11.14,0,0,0,0,0,0,0,0,0,0,26.6,0,0,0,0
14568,34.9,17.76,17.76,-3.87,1.043,41.88,1,34.9,9.99,0,0,0,0,0,0,0,0,0,0,34.9,0,0,0,0
14568,34.9,17.76,17.76,-3.87,1.043,41.88,1,34.9,4.32,0,0,0,0,0,0,0,0,0,0,34.9,0,0,0,0
14570,9.6,4.89,4.89,-1.07,1.04,11.52,1,9.6,2.27,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
14573,67.25,20.78,34.23,-7.46,1.039,80.7,1,67.25,13.24,0,0,0,0,0,0,0,0,0,0,67.25,0,0,0,0
14574,67.25,20.78,34.23,-7.46,1.0341,80.7,1,67.25,20.56,0,0,0,0,0,0,0,0,0,0,67.25,0,0,0,0
14575,1.9,0.97,0.97,-0.21,1.0397,2.28,1,1.9,0.28,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
14578,12,0,0,0,1.04,14.4,1,12,3.52,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
14581,1.1,0,0,0,1.0086,1.32,1,1.1,0.4,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14582,0,0,0,0,1.0086,6.24,0,5.2,1.35,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
14586,0,0,0,0,1.0437,9,0,7.5,2.7,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14586,1.5,0,0,0,1.0437,1.8,1,1.5,0.58,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14587,0,0,0,0,1.0437,1.32,0,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14593,115.6,-11.6,58.84,-12.83,1.0381,138.72,1,115.6,25.64,0,0,0,0,0,0,0,0,0,0,115.6,0,0,0,0
14594,115.6,-11.6,58.84,-12.83,1.0384,138.72,1,115.6,44.25,0,0,0,0,0,0,0,0,0,0,115.6,0,0,0,0
14595,0,0,1.63,-0.36,1.0437,3.84,0,3.2,0.92,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
14597,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14597,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.5,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
14597,4.9,2.49,2.49,-0.54,1.04,5.88,1,4.9,1.15,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
14597,4.9,2.49,2.49,-0.54,1.04,5.88,1,4.9,0.61,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
14598,1.3,0,0,0,1.04,1.56,1,1.3,0.37,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
14598,1.7,0,0,0,1.04,2.04,1,1.7,0.53,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
14598,1.9,0,0,0,1.04,2.28,1,1.9,0.39,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
14601,5,0,0,0,1.042,6,1,5,2.33,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
14605,4.1,0,0,0,1.0263,4.92,1,4.1,0.54,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
14611,285,101.15,132.81,-34.77,1.0002,342,1,285,45.01,0,0,0,0,0,0,0,0,0,0,285,0,0,0,0
14614,0,0,0,0,1.0284,1.2,0,1,0.42,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14615,1.3,0,0,0,1.0284,1.56,1,1.3,0.6,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
14617,1.7,0,0,0,1.0158,2.04,1,1.7,0.3,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
14625,151,23.23,57.98,-7.4,1.0199,181.2,1,151,66.27,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
14626,151,23.23,57.98,-7.4,1.0228,181.2,1,151,51.99,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
14627,151,23.23,57.98,-7.4,1.0196,181.2,1,151,33.96,0,0,0,0,0,0,0,0,0,0,151,0,0,0,0
14631,1.6,0.81,0.81,-0.18,1.0458,1.92,1,1.6,0.67,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
14631,0,0,0.81,-0.18,1.0458,1.92,0,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
14634,0,0,0,0,1.04,5.88,0,4.9,1.74,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
14636,0,0,0,0,1.04,7.92,0,6.6,2.18,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
14637,1,0,0,0,1.0085,1.2,1,1,0.14,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14638,1.2,0,0,0,1.0085,1.44,1,1.2,0.15,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14645,1290.7,183.2,474.98,-105.84,1.0475,1548.84,1,1290.7,377.19,0,0,0,0,0,0,0,0,0,0,1290.7,0,0,0,0
14646,0,0,12.58,-3.29,1.04,32.4,0,27,7.12,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
14649,2.3,0,0,0,1.0488,2.76,1,2.3,0.33,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
14649,1.7,0,0,0,1.0488,2.04,1,1.7,0.55,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
14650,0,0,0,0,1.0421,1.8,0,1.5,0.25,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14653,33.75,17.18,17.18,-3.75,1.0425,40.5,1,33.75,9.89,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
14654,33.75,11.48,17.18,-3.75,1.044,40.5,1,33.75,10.11,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
14654,33.75,11.48,17.18,-3.75,1.044,40.5,1,33.75,8.24,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
14654,33.75,11.48,17.18,-3.75,1.044,40.5,1,33.75,9.81,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
14659,1,0,0,0,1.04,1.2,1,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
14659,2.9,0,0,0,1.04,3.48,1,2.9,1.14,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
14661,13.5,6.87,6.87,-1.5,1.0334,16.2,1,13.5,5.72,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
14661,0,0,1.02,-0.22,1.0334,2.4,0,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
14662,0,0,0.61,-0.13,1.0297,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,37.71,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,18.01,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,39.98,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,13.98,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,38.46,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14665,85.33,43.43,43.43,-9.47,1.0475,102.4,1,85.33,8.64,0,0,0,0,0,0,0,0,0,0,85.3333,0,0,0,0
14670,5,2.55,2.55,-0.55,1.04,6,1,5,1.39,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
14675,0,0,0,0,1.0406,9.6,0,8,2.8,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
14679,7.8,3.97,3.97,-0.87,1.0395,9.36,1,7.8,2.58,0,0,0,0,0,0,0,0,0,0,7.8,0,0,0,0
14681,7.9,0,0,0,1.04,9.48,1,7.9,3.54,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
14685,112.8,-9.92,57.42,-12.52,1.0499,135.36,1,112.8,46.24,0,0,0,0,0,0,0,0,0,0,112.8,0,0,0,0
14689,81,24.11,41.23,-8.99,1.0454,97.2,1,81,37.28,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
14690,81,24.11,41.23,-8.99,1.0458,97.2,1,81,37.28,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
14691,81,24.11,41.23,-8.99,1.0458,97.2,1,81,30.36,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
14694,2.6,0,0,0,1.0275,3.12,1,2.6,0.59,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
14695,0,0,0,0,1.0274,1.56,0,1.3,0.47,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
14695,0.5,0,0,0,1.0274,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14696,0.5,0,0,0,1.0275,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14696,0.5,0,0,0,1.0275,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14697,0.5,0,0,0,1.0238,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14700,75,-8.33,38.17,-8.33,1.0385,90,1,75,22.85,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
14700,75,-8.33,38.17,-8.33,1.0385,90,1,75,20.53,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
14700,75,-8.33,38.17,-8.33,1.0385,90,1,75,37.19,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
14707,0,0,0,0,1.0149,9,0,7.5,1.46,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14710,3.1,0,0,0,1.044,3.72,1,3.1,0.32,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
14710,2.05,0,0,0,1.044,2.46,1,2.05,0.31,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
14711,2.05,0,0,0,1.044,2.46,1,2.05,0.53,0,0,0,0,0,0,0,0,0,0,2.05,0,0,0,0
14717,78.5,39.96,39.96,-8.71,1.0117,94.2,1,78.5,37.81,0,0,0,0,0,0,0,0,0,0,78.5,0,0,0,0
14718,78.5,39.96,39.96,-8.71,1.0113,94.2,1,78.5,30.57,0,0,0,0,0,0,0,0,0,0,78.5,0,0,0,0
14719,0.9,0.46,0.46,-0.1,1.0162,1.08,1,0.9,0.2,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
14719,0.9,0.46,0.46,-0.1,1.0162,1.08,1,0.9,0.35,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
14723,7.9,4.02,4.02,-0.88,1.0425,9.48,1,7.9,0.82,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
14723,7.9,4.02,4.02,-0.88,1.0425,9.48,1,7.9,1.51,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
14727,83.6,-1.96,42.55,-9.28,1.0429,100.32,1,83.6,34.39,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14728,83.6,-1.96,42.55,-9.28,1.0426,100.32,1,83.6,9.35,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14729,83.6,-1.96,42.55,-9.28,1.0427,100.32,1,83.6,13.93,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14730,83.6,-1.96,42.55,-9.28,1.0427,100.32,1,83.6,38.54,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14731,83.6,-1.96,42.55,-9.28,1.0428,100.32,1,83.6,37.43,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14732,83.6,-1.96,42.55,-9.28,1.0429,100.32,1,83.6,41.72,0,0,0,0,0,0,0,0,0,0,83.6,0,0,0,0
14738,1.2,0.61,0.61,-0.13,1.0067,1.44,1,1.2,0.4,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
14739,4.4,2.24,2.24,-0.49,1.0073,5.28,1,4.4,1.62,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
14742,3.5,0,0,0,1.04,4.2,1,3.5,0.62,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
14744,18.6,-2.27,8.67,-2.27,1.0365,22.32,1,18.6,3.87,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14744,0,0,8.67,-2.27,1.0365,22.32,0,18.6,3.75,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14744,0,0,8.67,-2.27,1.0365,22.32,0,18.6,3.36,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
14747,71.2,18.9,36.24,-7.9,1.051,85.44,1,71.2,10.72,0,0,0,0,0,0,0,0,0,0,71.2,0,0,0,0
14753,99.2,16.92,50.49,-11.01,1.0298,119.04,1,99.2,37.7,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14754,99.2,16.92,50.49,-11.01,1.0286,119.04,1,99.2,10.39,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14755,99.2,16.92,50.49,-11.01,1.0345,119.04,1,99.2,37.31,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14756,99.2,16.92,50.49,-11.01,1.0344,119.04,1,99.2,16.8,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14757,99.2,16.92,50.49,-11.01,1.0342,119.04,1,99.2,21,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14758,99.2,16.92,50.49,-11.01,1.0302,119.04,1,99.2,32.88,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
14762,7.5,1.6,1.6,-1.08,1.0678,9,1,7.5,1.44,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14762,1.5,0.32,0.32,-0.22,1.0678,1.8,1,1.5,0.25,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
14768,242.3,25.17,112.91,-29.56,1.0476,290.76,1,242.3,118.9,0,0,0,0,0,0,0,0,0,0,242.3,0,0,0,0
14772,0.5,0,0,0,1.04,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14772,0.5,0,0,0,1.04,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14772,0,0,0,0,1.04,12.12,0,10.1,4.49,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
14773,0.5,0,0,0,1.0372,0.6,1,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14774,0.5,0,0,0,1.0372,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
14777,5,0,0,0,1.04,6,1,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
14780,7.5,0,0,0,1.0195,9,1,7.5,0.89,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
14785,162.35,65.14,82.64,-18.02,1.0113,194.82,1,162.35,42.85,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14786,162.35,65.14,82.64,-18.02,1.0122,194.82,1,162.35,24.77,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14787,162.35,65.14,82.64,-18.02,1.0109,194.82,1,162.35,63.81,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14788,162.35,65.14,82.64,-18.02,1.0115,194.82,1,162.35,25.95,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14789,162.35,65.14,82.64,-18.02,1.0118,194.82,1,162.35,76.01,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14790,162.35,65.14,82.64,-18.02,1.0134,194.82,1,162.35,31.77,0,0,0,0,0,0,0,0,0,0,162.35,0,0,0,0
14797,0,0,53.68,-14.05,1.0431,138.24,0,115.2,43.09,0,0,0,0,0,0,0,0,0,0,115.2,0,0,0,0
14798,0,0,52.68,-13.79,1.0431,135.66,0,113.05,27.04,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
14799,0,0,52.68,-13.79,1.0431,135.66,0,113.05,14.07,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
14800,113.05,-13.79,52.68,-13.79,1.0403,135.66,1,113.05,24.33,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
14801,0,0,52.68,-13.79,1.0431,135.66,0,113.05,33.46,0,0,0,0,0,0,0,0,0,0,113.05,0,0,0,0
14807,41.5,21.12,21.12,-4.61,1.048,49.8,1,41.5,20.68,0,0,0,0,0,0,0,0,0,0,41.5,0,0,0,0
14807,41.5,21.12,21.12,-4.61,1.048,49.8,1,41.5,11.76,0,0,0,0,0,0,0,0,0,0,41.5,0,0,0,0
16011,1.8,0.69,0.69,-0.09,1.0259,2.16,1,1.8,0.37,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16012,1.8,0.69,0.69,-0.09,1.0252,2.16,1,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16016,127.1,45.32,64.69,-14.11,1.0043,152.52,1,127.1,27.25,0,0,0,0,0,0,0,0,0,0,127.1,0,0,0,0
16017,127.1,45.32,64.69,-14.11,1.0125,152.52,1,127.1,40.96,0,0,0,0,0,0,0,0,0,0,127.1,0,0,0,0
16023,71.1,0,0,0,1.0402,85.32,1,71.1,19.11,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
16026,1.07,0.54,0.54,-0.12,1.0609,1.28,1,1.07,0.2,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16026,0,0,0.54,-0.12,1.0609,1.28,0,1.07,0.51,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16027,1.07,0.54,0.54,-0.12,1.0603,1.28,1,1.07,0.5,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16027,0,0,0.54,-0.12,1.0603,1.28,0,1.07,0.25,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16028,0,0,0.54,-0.12,1.0184,1.28,0,1.07,0.5,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16029,1.07,0.54,0.54,-0.12,1.0596,1.28,1,1.07,0.49,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
16032,4,-0.49,1.86,-0.49,1.04,4.8,1,4,0.53,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16037,58.2,0,0,0,1.0434,69.84,1,58.2,16.91,0,0,0,0,0,0,0,0,0,0,58.2,0,0,0,0
16038,0,0,0,0,1.0434,69.84,0,58.2,24.51,0,0,0,0,0,0,0,0,0,0,58.2,0,0,0,0
16039,22.25,0,0,0,1.0435,26.7,1,22.25,3.92,0,0,0,0,0,0,0,0,0,0,22.25,0,0,0,0
16039,22.25,0,0,0,1.0435,26.7,1,22.25,9.65,0,0,0,0,0,0,0,0,0,0,22.25,0,0,0,0
16043,47.6,0,0,0,1.0635,57.12,1,47.6,10.76,0,0,0,0,0,0,0,0,0,0,47.6,0,0,0,0
16047,1.8,-0.22,0.84,-0.22,1.0112,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16047,0,0,0.84,-0.22,1.0112,2.16,0,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16048,0,0,0.84,-0.22,1.0305,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16048,0,0,0.84,-0.22,1.0305,2.16,0,1.8,0.4,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16049,1.8,-0.22,0.84,-0.22,1.0174,2.16,1,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16049,0,0,0.84,-0.22,1.0174,2.16,0,1.8,0.66,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16052,0,0,0,0,1.04,85.32,0,71.1,25.75,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
16054,2.5,1.27,1.27,-0.28,1.0524,3,1,2.5,0.69,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16057,2.4,1.22,1.22,-0.27,1.0324,2.88,1,2.4,0.46,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16057,2.4,1.22,1.22,-0.27,1.0324,2.88,1,2.4,0.54,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16058,2.4,1.22,1.22,-0.27,1.0296,2.88,1,2.4,0.86,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16058,2.4,1.22,1.22,-0.27,1.0296,2.88,1,2.4,1.04,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16059,2.4,1.22,1.22,-0.27,1.0318,2.88,1,2.4,1.07,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16059,2.4,1.22,1.22,-0.27,1.0318,2.88,1,2.4,0.76,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16062,2.9,-0.14,1.11,-0.14,1.0473,3.48,1,2.9,0.51,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
16067,71.1,0,0,0,1.0194,85.32,1,71.1,14.32,0,0,0,0,0,0,0,0,0,0,71.1,0,0,0,0
16074,338.23,157.61,157.61,-41.26,1.0074,405.87,1,338.23,160.18,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
16075,0,0,157.61,-41.26,1.0511,405.87,0,338.23,102.49,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
16076,338.23,157.61,157.61,-41.26,1.0096,405.87,1,338.23,48.57,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
16077,338.23,157.61,157.61,-41.26,1.0077,405.87,1,338.23,104.65,0,0,0,0,0,0,0,0,0,0,338.225,0,0,0,0
16078,111.65,52.03,52.03,-13.62,1.01,133.98,1,111.65,34.27,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
16079,111.65,52.03,52.03,-13.62,1.0061,133.98,1,111.65,47.15,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
16080,111.65,52.03,52.03,-13.62,1.0077,133.98,1,111.65,41.45,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
16081,111.65,52.03,52.03,-13.62,1.0097,133.98,1,111.65,37.76,0,0,0,0,0,0,0,0,0,0,111.65,0,0,0,0
16087,129.6,65.97,65.97,-14.39,1.0546,155.52,1,129.6,16.29,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
16088,129.6,65.97,65.97,-14.39,1.0531,155.52,1,129.6,50.2,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
16089,129.6,65.97,65.97,-14.39,1.0583,155.52,1,129.6,54.27,0,0,0,0,0,0,0,0,0,0,129.6,0,0,0,0
16094,0.8,0.41,0.41,-0.09,1.041,0.96,1,0.8,0.15,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16094,0.8,0.41,0.41,-0.09,1.041,0.96,1,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16094,0.8,0.41,0.41,-0.09,1.041,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16094,0.8,0.41,0.41,-0.09,1.041,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16098,75.1,19.88,38.23,-8.34,1.0434,90.12,1,75.1,37.24,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
16099,75.1,19.88,38.23,-8.34,1.0436,90.12,1,75.1,31.62,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
16100,75.1,19.88,38.23,-8.34,1.0423,90.12,1,75.1,26.28,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
16101,75.1,19.88,38.23,-8.34,1.0416,90.12,1,75.1,22.54,0,0,0,0,0,0,0,0,0,0,75.1,0,0,0,0
16105,0,0,3.18,-0.83,1.0467,8.2,0,6.83,1.08,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
16106,0,0,3.18,-0.83,1.0467,8.2,0,6.83,3.22,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
16108,0,0,3.18,-0.83,1.0467,8.2,0,6.83,1.75,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
16113,0,0,7.68,-0.98,1.0578,24,0,20,4.21,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16113,20,7.68,7.68,-0.98,1.0578,24,1,20,6.74,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16120,0,0,57.64,-7.35,1.043,180.12,0,150.1,61.36,0,0,0,0,0,0,0,0,0,0,150.1,0,0,0,0
16121,0,0,57.64,-7.35,1.043,180.12,0,150.1,56.42,0,0,0,0,0,0,0,0,0,0,150.1,0,0,0,0
16122,82.43,3.76,31.65,-4.04,1.0184,98.92,1,82.43,21.15,0,0,0,0,0,0,0,0,0,0,82.4333,0,0,0,0
16123,82.43,3.76,31.65,-4.04,1.0184,98.92,1,82.43,37.94,0,0,0,0,0,0,0,0,0,0,82.4333,0,0,0,0
16124,82.43,3.76,31.65,-4.04,1.0125,98.92,1,82.43,21.77,0,0,0,0,0,0,0,0,0,0,82.4333,0,0,0,0
16134,236.53,57.33,120.39,-26.25,1.0203,283.83,1,236.53,26.78,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
16135,236.53,57.33,120.39,-26.25,1.0165,283.83,1,236.53,107.74,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
16136,236.53,57.33,120.39,-26.25,1.0188,283.83,1,236.53,65.09,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
16137,236.53,57.33,120.39,-26.25,1.0175,283.83,1,236.53,91.71,0,0,0,0,0,0,0,0,0,0,236.525,0,0,0,0
16146,20.7,-2.53,9.65,-2.53,1.0556,24.84,1,20.7,8.08,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16146,0,0,9.65,-2.53,1.0556,24.84,0,20.7,8.19,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16147,20.7,-2.53,9.65,-2.53,1.0221,24.84,1,20.7,4.99,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16147,20.7,-2.53,9.65,-2.53,1.0221,24.84,1,20.7,7.67,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16151,0.8,0.41,0.41,-0.09,1.0346,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16151,0.8,0.41,0.41,-0.09,1.0346,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16152,0.8,0.41,0.41,-0.09,1.0336,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16152,0.8,0.41,0.41,-0.09,1.0336,0.96,1,0.8,0.21,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16153,0.8,0.41,0.41,-0.09,1.0338,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16153,0.8,0.41,0.41,-0.09,1.0338,0.96,1,0.8,0.13,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
16157,2.4,-0.27,1.22,-0.27,1.0465,2.88,1,2.4,0.59,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16158,2.4,-0.27,1.22,-0.27,1.0456,2.88,1,2.4,0.69,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16158,2.4,-0.27,1.22,-0.27,1.0456,2.88,1,2.4,0.94,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16159,2.4,-0.27,1.22,-0.27,1.0461,2.88,1,2.4,1.07,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16159,2.4,-0.27,1.22,-0.27,1.0461,2.88,1,2.4,1.19,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16160,2.4,-0.27,1.22,-0.27,1.0467,2.88,1,2.4,0.48,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16163,69.9,-8.53,32.57,-8.53,1.0425,83.88,1,69.9,14.2,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
16163,69.9,-8.53,32.57,-8.53,1.0425,83.88,1,69.9,23.93,0,0,0,0,0,0,0,0,0,0,69.9,0,0,0,0
16172,0,0,0.96,-0.12,1.04,3,0,2.5,1.13,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16172,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,0.41,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16176,45,0,0,0,1.0458,54,1,45,10.76,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
16177,0,0,0,0,1.0458,54,0,45,12.79,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
16183,20.05,10.21,10.21,-2.23,1.0141,24.06,1,20.05,7.02,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
16184,20.05,10.21,10.21,-2.23,1.0141,24.06,1,20.05,2.53,0,0,0,0,0,0,0,0,0,0,20.05,0,0,0,0
16186,91.9,19.32,46.78,-10.2,1.0479,110.28,1,91.9,14.81,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
16187,91.9,19.32,46.78,-10.2,1.047,110.28,1,91.9,38.38,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
16188,91.9,19.32,46.78,-10.2,1.0477,110.28,1,91.9,29.36,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
16189,91.9,19.32,46.78,-10.2,1.0465,110.28,1,91.9,13.57,0,0,0,0,0,0,0,0,0,0,91.9,0,0,0,0
16193,4.67,-0.23,1.79,-0.23,1.0546,5.6,1,4.67,2.17,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
16193,4.67,-0.23,1.79,-0.23,1.0546,5.6,1,4.67,1.38,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
16194,0,0,1.79,-0.23,1.0416,5.6,0,4.67,0.95,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
16196,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.89,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16196,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.78,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16196,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.9,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16196,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.82,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16197,1.8,0.92,0.92,-0.2,1.0197,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16198,1.8,0.92,0.92,-0.2,1.0197,2.16,1,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16202,13,-1.44,6.62,-1.44,1.02,15.6,1,13,6.23,0,0,0,0,0,0,0,0,0,0,13,0,0,0,0
