GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
16205,1.5,0.58,0.58,-0.07,1.02,1.8,1,1.5,0.16,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16205,0,0,0.58,-0.07,1.02,1.8,0,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16206,0,0,0.58,-0.07,1.011,1.8,0,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16207,0,0,0.58,-0.07,1.0211,1.8,0,1.5,0.45,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16207,1.5,0.58,0.58,-0.07,1.0211,1.8,1,1.5,0.34,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16211,0,0,0.79,-0.21,1.0453,2.04,0,1.7,0.65,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16211,0,0,0.79,-0.21,1.0453,2.04,0,1.7,0.35,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16212,0,0,0.79,-0.21,1.0453,2.04,0,1.7,0.65,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16212,0,0,0.79,-0.21,1.0453,2.04,0,1.7,0.5,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16213,1.7,-0.21,0.79,-0.21,1.0072,2.04,1,1.7,0.6,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16213,0,0,0.79,-0.21,1.0072,2.04,0,1.7,0.27,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
16214,3.3,1.68,1.68,-0.37,1.04,3.96,1,3.3,1.41,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
16214,3.3,1.68,1.68,-0.37,1.04,3.96,1,3.3,1.27,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
16214,3.3,1.68,1.68,-0.37,1.04,3.96,1,3.3,0.66,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
16214,3.3,1.68,1.68,-0.37,1.04,3.96,1,3.3,0.63,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
16216,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.78,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16216,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.64,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16216,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16216,0,0,0.75,-0.2,1.04,1.92,0,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16219,3.8,1.93,1.93,-0.42,1.0514,4.56,1,3.8,1.05,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
16219,3.8,1.93,1.93,-0.42,1.0514,4.56,1,3.8,0.48,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
16220,0.9,0.46,0.46,-0.1,1.0507,1.08,1,0.9,0.44,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
16222,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.18,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16225,1.1,0.56,0.56,-0.12,1.0435,1.32,1,1.1,0.22,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
16229,186.33,94.84,94.84,-20.68,1.0064,223.6,1,186.33,48.25,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
16230,186.33,94.84,94.84,-20.68,1.0064,223.6,1,186.33,33.49,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
16231,186.33,94.84,94.84,-20.68,1.0084,223.6,1,186.33,41.91,0,0,0,0,0,0,0,0,0,0,186.3333,0,0,0,0
16239,424,-51.73,197.58,-51.73,1.0058,508.8,1,424,83.48,0,0,0,0,0,0,0,0,0,0,424,0,0,0,0
16240,0,0,197.58,-51.73,1.0462,508.8,0,424,129.64,0,0,0,0,0,0,0,0,0,0,424,0,0,0,0
16246,847.5,89.78,311.88,-69.49,1.0024,1017,1,847.5,98.36,0,0,0,0,0,0,0,0,0,0,847.5,0,0,0,0
16247,847.5,89.78,311.88,-69.49,1.0035,1017,1,847.5,407.2,0,0,0,0,0,0,0,0,0,0,847.5,0,0,0,0
16252,187,23.37,95.18,-20.76,1.011,224.4,1,187,49.64,0,0,0,0,0,0,0,0,0,0,187,0,0,0,0
16253,125.33,23.37,63.79,-13.91,1.0123,150.4,1,125.33,62.02,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16254,125.33,23.37,63.79,-13.91,1.0129,150.4,1,125.33,14.82,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16255,125.33,23.37,63.79,-13.91,1.0182,150.4,1,125.33,61.51,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16256,125.33,23.37,63.79,-13.91,1.0174,150.4,1,125.33,19.8,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16257,125.33,23.37,63.79,-13.91,1.0177,150.4,1,125.33,51.37,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16258,125.33,23.37,63.79,-13.91,1.0175,150.4,1,125.33,25.39,0,0,0,0,0,0,0,0,0,0,125.3333,0,0,0,0
16265,477,-7.6,183.17,-23.37,1.0204,572.4,1,477,80.64,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16266,477,-7.6,183.17,-23.37,1.0202,572.4,1,477,90.42,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16267,477,-7.6,183.17,-23.37,1.0251,572.4,1,477,190.67,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16268,477,-7.6,183.17,-23.37,1.0254,572.4,1,477,184.7,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16269,0,0,183.17,-23.37,1.04,572.4,0,477,91.76,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16270,477,-7.6,183.17,-23.37,1.0242,572.4,1,477,113.6,0,0,0,0,0,0,0,0,0,0,477,0,0,0,0
16274,2.4,1.22,1.22,-0.27,1.0428,2.88,1,2.4,1.13,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16275,2.4,1.22,1.22,-0.27,1.0428,2.88,1,2.4,0.69,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16277,2.4,1.22,1.22,-0.27,1.044,2.88,1,2.4,0.92,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16278,2.4,1.22,1.22,-0.27,1.0406,2.88,1,2.4,0.51,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16278,2.4,1.22,1.22,-0.27,1.0406,2.88,1,2.4,0.5,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16279,2.4,1.22,1.22,-0.27,1.0443,2.88,1,2.4,1.15,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
16285,0,0,26.75,-7,1.0338,68.88,0,57.4,26.28,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16286,57.4,26.75,26.75,-7,1.0422,68.88,1,57.4,7.3,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16293,368.05,51.91,187.34,-40.85,1.032,441.66,1,368.05,159.26,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
16294,368.05,51.91,187.34,-40.85,1.0315,441.66,1,368.05,117.11,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
16295,368.05,51.91,187.34,-40.85,1.0327,441.66,1,368.05,97.96,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
16296,368.05,51.91,187.34,-40.85,1.0316,441.66,1,368.05,98.97,0,0,0,0,0,0,0,0,0,0,368.05,0,0,0,0
16304,101,51.41,51.41,-11.21,1.0111,121.2,1,101,32.78,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
16305,101,51.41,51.41,-11.21,1.0127,121.2,1,101,33.4,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
16306,101,51.41,51.41,-11.21,1.0139,121.2,1,101,11.54,0,0,0,0,0,0,0,0,0,0,101,0,0,0,0
16307,96,48.86,48.86,-10.66,1.0107,115.2,1,96,30.21,0,0,0,0,0,0,0,0,0,0,96,0,0,0,0
16317,57.4,-7,26.75,-7,1.0534,68.88,1,57.4,24.88,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16318,57.4,-7,26.75,-7,1.0543,68.88,1,57.4,7.75,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16322,36.1,18.37,18.37,-4.01,1.0453,43.32,1,36.1,10.55,0,0,0,0,0,0,0,0,0,0,36.1,0,0,0,0
16323,46.4,23.62,23.62,-5.15,1.0462,55.68,1,46.4,13.49,0,0,0,0,0,0,0,0,0,0,46.4,0,0,0,0
16329,0.53,0.2,0.2,-0.03,1.04,0.64,1,0.53,0.26,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16329,0,0,0.2,-0.03,1.04,0.64,0,0.53,0.13,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16329,0.53,0.2,0.2,-0.03,1.04,0.64,1,0.53,0.23,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16330,1.25,-0.06,0.48,-0.06,1.0425,1.5,1,1.25,0.59,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
16330,0,0,0.48,-0.06,1.0425,1.5,0,1.25,0.47,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
16333,1.8,0.92,0.92,-0.2,1.0069,2.16,1,1.8,0.89,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16334,1.8,0.92,0.92,-0.2,1.0067,2.16,1,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16335,1.8,0.92,0.92,-0.2,1.0101,2.16,1,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16335,1.8,0.92,0.92,-0.2,1.0101,2.16,1,1.8,0.81,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16336,1.8,0.92,0.92,-0.2,1.0052,2.16,1,1.8,0.72,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16336,1.8,0.92,0.92,-0.2,1.0052,2.16,1,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
16339,1.4,-0.16,0.71,-0.16,1.038,1.68,1,1.4,0.38,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
16340,4,-0.49,1.86,-0.49,1.041,4.8,1,4,1.7,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16340,4,-0.49,1.86,-0.49,1.041,4.8,1,4,1.01,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16340,4,-0.49,1.86,-0.49,1.041,4.8,1,4,1.58,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16340,4,-0.49,1.86,-0.49,1.041,4.8,1,4,1.46,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16340,4,-0.49,1.86,-0.49,1.041,4.8,1,4,1.4,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16340,0,0,1.86,-0.49,1.041,4.8,0,4,0.65,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16342,0,0,0,0,1.04,9,0,7.5,2.51,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
16343,4,1.86,1.86,-0.49,1.04,4.8,1,4,1.39,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
16351,178.5,26.72,90.86,-19.81,1.0412,214.2,1,178.5,46.46,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
16352,178.5,26.73,90.86,-19.81,1.0426,214.2,1,178.5,69.4,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
16353,178.5,26.73,90.86,-19.81,1.0417,214.2,1,178.5,28.71,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
16354,178.5,26.73,90.86,-19.81,1.0423,214.2,1,178.5,57.94,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
16355,178.5,26.73,90.86,-19.81,1.0432,214.2,1,178.5,87.04,0,0,0,0,0,0,0,0,0,0,178.5,0,0,0,0
16360,0,0,0.25,-0.03,1.0432,0.78,0,0.65,0.24,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
16361,0.65,0.25,0.25,-0.03,1.0206,0.78,1,0.65,0.14,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
16368,979.7,112.49,360.53,-80.34,1.051,1175.64,1,979.7,389.11,0,0,0,0,0,0,0,0,0,0,979.7,0,0,0,0
16369,979.7,112.49,360.53,-80.34,1.0505,1175.64,1,979.7,289.7,0,0,0,0,0,0,0,0,0,0,979.7,0,0,0,0
16370,1,0.37,0.37,-0.08,1.0433,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
16373,20,10.18,10.18,-2.22,1.04,24,1,20,9.31,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16373,20,10.18,10.18,-2.22,1.04,24,1,20,2.38,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16373,20,10.18,10.18,-2.22,1.04,24,1,20,5.22,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
16375,0,0,0.93,-0.24,1.0145,2.4,0,2,0.84,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
16382,110,-12.21,55.99,-12.21,1.0441,132,1,110,52.98,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
16383,110,-12.21,55.99,-12.21,1.0457,132,1,110,42.84,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
16384,110,-12.21,55.99,-12.21,1.0436,132,1,110,22.34,0,0,0,0,0,0,0,0,0,0,110,0,0,0,0
16388,1.5,0.58,0.58,-0.07,1.0257,1.8,1,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16388,1.5,0.58,0.58,-0.07,1.0257,1.8,1,1.5,0.47,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16389,1.5,0.58,0.58,-0.07,1.0271,1.8,1,1.5,0.63,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16393,258.3,-31.51,120.37,-31.51,1.0418,309.96,1,258.3,119.27,0,0,0,0,0,0,0,0,0,0,258.3,0,0,0,0
16395,0,0,0.31,-0.07,1.04,0.72,0,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16395,0.6,-0.07,0.31,-0.07,1.04,0.72,1,0.6,0.08,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16395,0.6,-0.07,0.31,-0.07,1.04,0.72,1,0.6,0.13,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16395,0,0,0.31,-0.07,1.04,0.72,0,0.6,0.29,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16395,0.6,-0.07,0.31,-0.07,1.04,0.72,1,0.6,0.3,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16395,0.6,-0.07,0.31,-0.07,1.04,0.72,1,0.6,0.13,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16398,20.2,0,0,0,1.0507,24.24,1,20.2,6.5,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
16399,20.2,0,0,0,1.0471,24.24,1,20.2,8.65,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
16399,0,0,0,0,1.0471,24.24,0,20.2,2.6,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
16400,20.2,0,0,0,1.0509,24.24,1,20.2,8.35,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
16400,20.2,0,0,0,1.0509,24.24,1,20.2,5.88,0,0,0,0,0,0,0,0,0,0,20.2,0,0,0,0
16405,20.7,0.62,9.65,-2.53,1.0475,24.84,1,20.7,7.05,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16405,20.7,0.62,9.65,-2.53,1.0475,24.84,1,20.7,9.28,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16406,20.7,-2.53,9.65,-2.53,1.0391,24.84,1,20.7,3.15,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16407,20.7,1.23,9.65,-2.53,1.0492,24.84,1,20.7,3.62,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
16410,0,0,0.7,-0.18,1.04,1.8,0,1.5,0.38,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
16412,1,0.51,0.51,-0.11,1.0441,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
16413,1,0.51,0.51,-0.11,1.0441,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
16416,92.1,5.94,46.88,-10.22,1.048,110.52,1,92.1,22.24,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
16416,92.1,5.94,46.88,-10.22,1.048,110.52,1,92.1,43.47,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
16416,92.1,5.94,46.88,-10.22,1.048,110.52,1,92.1,44.06,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
16416,92.1,5.94,46.88,-10.22,1.048,110.52,1,92.1,32.47,0,0,0,0,0,0,0,0,0,0,92.1,0,0,0,0
16422,49.9,0,0,0,1.0438,59.88,1,49.9,10.47,0,0,0,0,0,0,0,0,0,0,49.9,0,0,0,0
16427,0,0,26.75,-7,1.0458,68.88,0,57.4,14.79,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16428,0,0,26.75,-7,1.0458,68.88,0,57.4,11.05,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16429,57.4,-7,26.75,-7,1.0445,68.88,1,57.4,10.21,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16430,57.4,-7,26.75,-7,1.0442,68.88,1,57.4,9.42,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
16434,0,0,0.61,-0.16,1.0147,1.56,0,1.3,0.39,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
16437,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,0.55,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16437,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,1.22,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16437,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,1.13,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16437,2.5,0.96,0.96,-0.12,1.04,3,1,2.5,0.51,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16437,0,0,0.96,-0.12,1.04,3,0,2.5,0.93,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
16438,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
16438,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
16438,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
16438,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.25,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16438,0,0,0.23,-0.03,1.04,0.72,0,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16438,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.23,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
16442,101.82,32.51,51.83,-11.3,1.0549,122.18,1,101.82,19.03,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
16443,101.82,32.51,51.83,-11.3,1.0578,122.18,1,101.82,47.04,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
16444,101.82,32.51,51.83,-11.3,1.0571,122.18,1,101.82,34.44,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
16445,101.82,32.51,51.83,-11.3,1.0587,122.18,1,101.82,15.33,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
16446,101.82,32.51,51.83,-11.3,1.0566,122.18,1,101.82,36.66,0,0,0,0,0,0,0,0,0,0,101.82,0,0,0,0
16452,0,0,411.01,-107.6,1.0431,1058.4,0,882,238.24,0,0,0,0,0,0,0,0,0,0,882,0,0,0,0
16453,187.5,87.37,87.37,-22.88,1.0326,225,1,187.5,21.18,0,0,0,0,0,0,0,0,0,0,187.5,0,0,0,0
16454,0,0,87.37,-22.88,1.0431,225,0,187.5,63.79,0,0,0,0,0,0,0,0,0,0,187.5,0,0,0,0
16457,1.75,-0.19,0.89,-0.19,1.043,2.1,1,1.75,0.69,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16457,1.75,-0.19,0.89,-0.19,1.043,2.1,1,1.75,0.68,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16457,1.75,-0.19,0.89,-0.19,1.043,2.1,1,1.75,0.44,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16457,1.75,-0.19,0.89,-0.19,1.043,2.1,1,1.75,0.77,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16458,1.75,-0.19,0.89,-0.19,1.0432,2.1,1,1.75,0.56,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16459,1.75,-0.19,0.89,-0.19,1.0432,2.1,1,1.75,0.58,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
16467,162.37,43.74,75.67,-19.81,1.0473,194.85,1,162.37,80.36,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
16468,162.37,43.74,75.67,-19.81,1.0484,194.85,1,162.37,56.16,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
16469,162.37,43.74,75.67,-19.81,1.0477,194.85,1,162.37,48.29,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
16470,162.37,43.74,75.67,-19.81,1.0463,194.85,1,162.37,42.89,0,0,0,0,0,0,0,0,0,0,162.375,0,0,0,0
16471,16.85,7.85,7.85,-2.06,1.0459,20.22,1,16.85,6.54,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
16471,16.85,7.85,7.85,-2.06,1.0459,20.22,1,16.85,2.18,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
16472,0,0,7.85,-2.06,1.0383,20.22,0,16.85,7.3,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
16472,0,0,7.85,-2.06,1.0383,20.22,0,16.85,3.34,0,0,0,0,0,0,0,0,0,0,16.85,0,0,0,0
16476,49.47,-2.42,19,-2.42,1.0425,59.36,1,49.47,13.02,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16477,49.47,-2.42,19,-2.42,1.047,59.36,1,49.47,24.29,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16477,49.47,-2.42,19,-2.42,1.047,59.36,1,49.47,6.38,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16477,49.47,-2.42,19,-2.42,1.047,59.36,1,49.47,19,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16477,0,0,19,-2.42,1.047,59.36,0,49.47,16.95,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16477,49.47,-2.42,19,-2.42,1.047,59.36,1,49.47,10.72,0,0,0,0,0,0,0,0,0,0,49.4667,0,0,0,0
16481,0.53,0.2,0.2,-0.03,1.049,0.64,1,0.53,0.24,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16481,0.53,0.2,0.2,-0.03,1.049,0.64,1,0.53,0.19,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16482,0,0,0.2,-0.03,1.0431,0.64,0,0.53,0.08,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
16486,1.6,0.81,0.81,-0.18,1.0437,1.92,1,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16486,1.6,0.81,0.81,-0.18,1.0437,1.92,1,1.6,0.77,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16487,1.6,0.81,0.81,-0.18,1.0434,1.92,1,1.6,0.67,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
16487,1.6,0.81,0.81,-0.18,1.0434,1.92,1,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
17282,13.3,-1.48,6.77,-1.48,1.0476,15.96,1,13.3,6.15,0,0,0,0,0,0,0,0,0,0,13.3,0,0,0,0
17286,0,0,1.38,-0.18,1.04,4.32,0,3.6,0.38,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
17289,0,0,2.96,-0.38,1.04,9.24,0,7.7,1.74,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
17289,0,0,2.96,-0.38,1.04,9.24,0,7.7,1.57,0,0,0,0,0,0,0,0,0,0,7.7,0,0,0,0
17291,1.1,-0.05,0.42,-0.05,1.059,1.32,1,1.1,0.37,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17292,1.1,-0.05,0.42,-0.05,1.059,1.32,1,1.1,0.5,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17294,1.1,-0.05,0.42,-0.05,1.0589,1.32,1,1.1,0.35,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17294,1.1,-0.05,0.42,-0.05,1.0589,1.32,1,1.1,0.41,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17295,1.1,-0.05,0.42,-0.05,1.059,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17295,1.1,-0.05,0.42,-0.05,1.059,1.32,1,1.1,0.27,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17298,7.42,-0.36,2.85,-0.36,1.0405,8.9,1,7.42,3.25,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17298,7.42,-0.36,2.85,-0.36,1.0405,8.9,1,7.42,2.35,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17298,0,0,2.85,-0.36,1.0405,8.9,0,7.42,3.07,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17298,0,0,2.85,-0.36,1.0405,8.9,0,7.42,2.08,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17298,7.42,-0.36,2.85,-0.36,1.0405,8.9,1,7.42,1.42,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17298,7.42,-0.36,2.85,-0.36,1.0405,8.9,1,7.42,2.66,0,0,0,0,0,0,0,0,0,0,7.4167,0,0,0,0
17301,5.1,1.96,1.96,-0.25,1.0272,6.12,1,5.1,1.78,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
17301,5.1,1.96,1.96,-0.25,1.0272,6.12,1,5.1,1.82,0,0,0,0,0,0,0,0,0,0,5.1,0,0,0,0
17304,39.6,0,0,0,1.04,47.52,1,39.6,18.58,0,0,0,0,0,0,0,0,0,0,39.6,0,0,0,0
17307,23,-1.13,8.83,-1.13,1.04,27.6,1,23,3.25,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17307,23,-1.13,8.83,-1.13,1.04,27.6,1,23,11.34,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17307,0,0,8.83,-1.13,1.04,27.6,0,23,6.63,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17307,23,-1.13,8.83,-1.13,1.04,27.6,1,23,7.33,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17307,23,-1.13,8.83,-1.13,1.04,27.6,1,23,4.89,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17307,23,-1.13,8.83,-1.13,1.04,27.6,1,23,7.29,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
17308,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.26,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
17314,14.2,5.45,5.45,-0.7,1.04,17.04,1,14.2,6.99,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
17314,14.2,5.45,5.45,-0.7,1.04,17.04,1,14.2,3.52,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
17315,1.08,0.42,0.42,-0.05,1.04,1.3,1,1.08,0.15,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17315,0,0,0.42,-0.05,1.04,1.3,0,1.08,0.44,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17315,1.08,0.42,0.42,-0.05,1.04,1.3,1,1.08,0.42,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17315,1.08,0.42,0.42,-0.05,1.04,1.3,1,1.08,0.54,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17315,1.08,0.42,0.42,-0.05,1.04,1.3,1,1.08,0.29,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17315,1.08,0.42,0.42,-0.05,1.04,1.3,1,1.08,0.39,0,0,0,0,0,0,0,0,0,0,1.0833,0,0,0,0
17318,1.2,0.46,0.46,-0.06,1.0357,1.44,1,1.2,0.36,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17318,1.2,0.46,0.46,-0.06,1.0357,1.44,1,1.2,0.45,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17319,1.2,0.46,0.46,-0.06,1.0347,1.44,1,1.2,0.16,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17319,0,0,0.46,-0.06,1.0347,1.44,0,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17320,0,0,0.46,-0.06,1.0348,1.44,0,1.2,0.48,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17320,1.2,0.46,0.46,-0.06,1.0348,1.44,1,1.2,0.23,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17321,1.1,0.42,0.42,-0.05,1.0345,1.32,1,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17321,1.1,0.42,0.42,-0.05,1.0345,1.32,1,1.1,0.15,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17324,20,4.26,4.26,-2.88,1.04,24,1,20,3.69,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
17327,1.3,0.1,0.5,-0.06,1.0403,1.56,1,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17327,1.3,0.1,0.5,-0.06,1.0403,1.56,1,1.3,0.4,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17328,1.3,0.1,0.5,-0.06,1.0404,1.56,1,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17328,1.3,0.1,0.5,-0.06,1.0404,1.56,1,1.3,0.35,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17329,1.3,0.1,0.5,-0.06,1.0402,1.56,1,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17329,1.3,0.1,0.5,-0.06,1.0402,1.56,1,1.3,0.63,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17333,0,0,0.77,-0.1,1.04,2.4,0,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17333,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17338,187.97,-20.86,95.68,-20.86,1.0421,225.56,1,187.97,26.23,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
17339,187.97,-20.86,95.68,-20.86,1.0426,225.56,1,187.97,76.63,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
17340,187.97,-20.86,95.68,-20.86,1.0423,225.56,1,187.97,70.84,0,0,0,0,0,0,0,0,0,0,187.9667,0,0,0,0
17347,102.6,-12.52,47.81,-12.52,1.0434,123.12,1,102.6,20.17,0,0,0,0,0,0,0,0,0,0,102.6,0,0,0,0
17353,211.5,-23.91,98.56,-25.8,1.0474,253.8,1,211.5,100.58,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
17354,211.5,-23.91,98.56,-25.8,1.0473,253.8,1,211.5,47.41,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
17355,0,0,98.56,-25.8,1.049,253.8,0,211.5,70.16,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
17356,211.5,-23.91,98.56,-25.8,1.0477,253.8,1,211.5,95.65,0,0,0,0,0,0,0,0,0,0,211.5,0,0,0,0
17358,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.39,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17358,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.44,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17358,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.49,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17358,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.28,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17358,0,0,0.56,-0.07,1.04,1.76,0,1.47,0.31,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17358,1.47,0.56,0.56,-0.07,1.04,1.76,1,1.47,0.43,0,0,0,0,0,0,0,0,0,0,1.4667,0,0,0,0
17359,1,0,0,0,1.04,1.2,1,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17359,1,0,0,0,1.04,1.2,1,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17359,26.67,0,0,0,1.04,32,1,26.67,9.81,0,0,0,0,0,0,0,0,0,0,26.6667,0,0,0,0
17359,26.67,0,0,0,1.04,32,1,26.67,7.13,0,0,0,0,0,0,0,0,0,0,26.6667,0,0,0,0
17359,26.67,0,0,0,1.04,32,1,26.67,4.65,0,0,0,0,0,0,0,0,0,0,26.6667,0,0,0,0
17361,2,0.93,0.93,-0.24,1.0432,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17362,2,0.93,0.93,-0.24,1.0413,2.4,1,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17362,0,0,0.93,-0.24,1.0413,2.4,0,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17364,2.1,0.81,0.81,-0.1,1.04,2.52,1,2.1,1.03,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
17364,2.1,0.81,0.81,-0.1,1.04,2.52,1,2.1,0.81,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
17366,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17366,0,0,3.72,-0.48,1.04,11.64,0,9.7,4.28,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
17366,9.7,3.72,3.72,-0.48,1.04,11.64,1,9.7,2.55,0,0,0,0,0,0,0,0,0,0,9.7,0,0,0,0
17369,1.3,-0.06,0.5,-0.06,1.0448,1.56,1,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17369,1.3,-0.06,0.5,-0.06,1.0448,1.56,1,1.3,0.15,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17370,1.3,-0.06,0.5,-0.06,1.0447,1.56,1,1.3,0.47,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17370,0.8,-0.04,0.31,-0.04,1.0447,0.96,1,0.8,0.18,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
17371,0.8,-0.04,0.31,-0.04,1.0444,0.96,1,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
17372,0,0,0.31,-0.04,1.0447,0.96,0,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
17378,0,0,0,0,1.0407,33,0,27.5,5.71,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
17381,12.5,-1.53,5.82,-1.53,1.0537,15,1,12.5,1.65,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
17383,0,0,0.49,-0.06,1.038,1.54,0,1.28,0.15,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17383,1.28,0.49,0.49,-0.06,1.038,1.54,1,1.28,0.52,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17383,1.28,0.49,0.49,-0.06,1.038,1.54,1,1.28,0.28,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17383,0,0,0.49,-0.06,1.038,1.54,0,1.28,0.39,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17383,1.28,0.49,0.49,-0.06,1.038,1.54,1,1.28,0.56,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17383,1.28,0.49,0.49,-0.06,1.038,1.54,1,1.28,0.26,0,0,0,0,0,0,0,0,0,0,1.2833,0,0,0,0
17385,3,1.15,1.15,-0.15,1.0473,3.6,1,3,1.46,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
17385,0,0,1.15,-0.15,1.0473,3.6,0,3,0.68,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
17386,3,1.08,1.15,-0.15,1.0508,3.6,1,3,0.64,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
17386,3,1.08,1.15,-0.15,1.0508,3.6,1,3,0.76,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
17388,39.6,0,0,0,1.04,47.52,1,39.6,8.38,0,0,0,0,0,0,0,0,0,0,39.6,0,0,0,0
17393,0,0,0.25,-0.03,1.0388,0.77,0,0.64,0.25,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
17393,0.64,-0.03,0.25,-0.03,1.0388,0.77,1,0.64,0.18,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
17394,0.64,-0.03,0.25,-0.03,1.0391,0.77,1,0.64,0.19,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
17394,0,0,0.25,-0.03,1.0391,0.77,0,0.64,0.16,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
17395,0.64,-0.03,0.25,-0.03,1.0298,0.77,1,0.64,0.11,0,0,0,0,0,0,0,0,0,0,0.64,0,0,0,0
17398,0,0,2.07,-0.54,1.0415,5.32,0,4.43,0.83,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17398,4.43,-0.54,2.07,-0.54,1.0415,5.32,1,4.43,1.32,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17399,4.43,-0.54,2.07,-0.54,1.0409,5.32,1,4.43,1.5,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17399,4.43,-0.54,2.07,-0.54,1.0409,5.32,1,4.43,2.14,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17400,4.43,-0.54,2.07,-0.54,1.0404,5.32,1,4.43,1.6,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17400,4.43,-0.54,2.07,-0.54,1.0404,5.32,1,4.43,0.85,0,0,0,0,0,0,0,0,0,0,4.4333,0,0,0,0
17403,2.23,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.24,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
17403,2.23,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.51,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
17403,2.23,0.85,0.85,-0.11,1.04,2.67,1,2.23,1.07,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
17403,2.23,0.85,0.85,-0.11,1.04,2.67,1,2.23,0.89,0,0,0,0,0,0,0,0,0,0,2.225,0,0,0,0
17406,1.2,0.46,0.46,-0.06,1.0545,1.44,1,1.2,0.41,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17407,0,0,0.46,-0.06,1.053,1.44,0,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17409,0,0,0.69,-0.09,1.0546,2.16,0,1.8,0.86,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
17409,1.2,0.46,0.46,-0.06,1.0546,1.44,1,1.2,0.57,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17410,1.2,0.46,0.46,-0.06,1.0581,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17410,1.2,0.46,0.46,-0.06,1.0581,1.44,1,1.2,0.54,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17411,0,0,0.46,-0.06,1.02,1.44,0,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17415,0,0,1.08,-0.14,1.039,3.36,0,2.8,0.95,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
17415,1.6,0.61,0.61,-0.08,1.039,1.92,1,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
17419,8.4,3.23,3.23,-0.41,1.0207,10.08,1,8.4,3.16,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
17420,8.4,3.23,3.23,-0.41,1.0207,10.08,1,8.4,2.47,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
17425,37.5,0,0,0,1.04,45,1,37.5,10.08,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
17429,25.5,-3.67,5.43,-3.67,1.04,30.6,1,25.5,3.32,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
17432,3.8,1.93,1.93,-0.42,1.0511,4.56,1,3.8,0.96,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
17435,0,0,0,0,1.04,70.14,0,58.45,15.56,0,0,0,0,0,0,0,0,0,0,58.45,0,0,0,0
17435,0,0,0,0,1.04,70.14,0,58.45,10.85,0,0,0,0,0,0,0,0,0,0,58.45,0,0,0,0
17439,14.25,0,0,0,1.04,17.1,1,14.25,2.71,0,0,0,0,0,0,0,0,0,0,14.25,0,0,0,0
17439,14.25,0,0,0,1.04,17.1,1,14.25,4.89,0,0,0,0,0,0,0,0,0,0,14.25,0,0,0,0
17442,22,0,0,0,1.0566,26.4,1,22,4.17,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
17447,20.47,0,0,0,1.0523,24.56,1,20.47,6.73,0,0,0,0,0,0,0,0,0,0,20.4667,0,0,0,0
17448,20.47,0,0,0,1.0521,24.56,1,20.47,9.82,0,0,0,0,0,0,0,0,0,0,20.4667,0,0,0,0
17448,20.47,0,0,0,1.0521,24.56,1,20.47,5.8,0,0,0,0,0,0,0,0,0,0,20.4667,0,0,0,0
17451,27.5,0,0,0,1.04,33,1,27.5,2.83,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
17455,45.7,0,0,0,1.04,54.84,1,45.7,11.65,0,0,0,0,0,0,0,0,0,0,45.7,0,0,0,0
17461,137.25,69.86,69.86,-15.23,1.0438,164.7,1,137.25,54.83,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
17462,137.25,69.86,69.86,-15.23,1.0443,164.7,1,137.25,36.79,0,0,0,0,0,0,0,0,0,0,137.25,0,0,0,0
17465,3.42,1.32,1.32,-0.17,1.04,4.11,1,3.42,0.43,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
17465,3.42,1.32,1.32,-0.17,1.04,4.11,1,3.42,0.94,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
17466,0,0,1.32,-0.17,1.0316,4.11,0,3.42,0.79,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
17467,3.42,1.32,1.32,-0.17,1.0349,4.11,1,3.42,1.22,0,0,0,0,0,0,0,0,0,0,3.425,0,0,0,0
17473,0,0,0,0,1.0418,1.68,0,1.4,0.45,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17474,1.4,0,0,0,1.042,1.68,1,1.4,0.63,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17476,0,0,0,0,1.0432,37.5,0,31.25,6.72,0,0,0,0,0,0,0,0,0,0,31.25,0,0,0,0
17476,31.25,0,0,0,1.0432,37.5,1,31.25,4.18,0,0,0,0,0,0,0,0,0,0,31.25,0,0,0,0
17477,0,0,0,0,1.0418,1.68,0,1.4,0.43,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17478,1.4,0,0,0,1.0421,1.68,1,1.4,0.67,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17478,0,0,0,0,1.0421,1.68,0,1.4,0.52,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17479,0,0,0,0,1.0418,1.68,0,1.4,0.36,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
17482,6.5,-0.32,2.5,-0.32,1.0426,7.8,1,6.5,0.71,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
17483,6.5,-0.32,2.5,-0.32,1.0427,7.8,1,6.5,2.55,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
17484,0,0,0.38,-0.05,1.0362,1.2,0,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17484,0,0,0.23,-0.03,1.0362,0.72,0,0.6,0.3,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
17485,0.6,-0.03,0.23,-0.03,1.0447,0.72,1,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
17486,0.6,-0.03,0.23,-0.03,1.0421,0.72,1,0.6,0.28,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
17487,6.6,2.53,2.53,-0.32,1.044,7.92,1,6.6,2.96,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
17489,0,0,8.95,-6.05,1.04,50.4,0,42,17.72,0,0,0,0,0,0,0,0,0,0,42,0,0,0,0
17494,1.1,0.56,0.56,-0.12,1.0486,1.32,1,1.1,0.23,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17495,1.1,0.56,0.56,-0.12,1.0486,1.32,1,1.1,0.18,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17497,1.1,0.56,0.56,-0.12,1.051,1.32,1,1.1,0.55,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
17500,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.59,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
17500,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.4,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
17501,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.21,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
17501,2,0.93,0.93,-0.24,1.04,2.4,1,2,0.96,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17505,57,0.42,12.14,-8.21,0.9954,68.4,1,57,9.97,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
17508,17.5,3.78,8.16,-2.14,1.0366,21,1,17.5,3.15,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
17509,17.5,3.78,8.16,-2.14,1.0366,21,1,17.5,2.73,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
17516,186.8,-20.73,95.08,-20.73,1.0442,224.16,1,186.8,90.8,0,0,0,0,0,0,0,0,0,0,186.8,0,0,0,0
17517,37.2,-4.13,18.93,-4.13,1.045,44.64,1,37.2,9.11,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
17517,37.2,-4.13,18.93,-4.13,1.045,44.64,1,37.2,16.32,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
17518,37.2,-4.13,18.93,-4.13,1.0454,44.64,1,37.2,7.45,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
17522,19.1,-0.94,7.33,-0.94,1.0385,22.92,1,19.1,5.65,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
17522,19.1,-0.94,7.33,-0.94,1.0385,22.92,1,19.1,2,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
17523,19.1,-0.94,7.33,-0.94,1.038,22.92,1,19.1,3.36,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
17523,19.1,-0.94,7.33,-0.94,1.038,22.92,1,19.1,9.02,0,0,0,0,0,0,0,0,0,0,19.1,0,0,0,0
17526,25.3,8.16,12.88,-2.81,1.037,30.36,1,25.3,3.68,0,0,0,0,0,0,0,0,0,0,25.3,0,0,0,0
17529,0,0,0.59,-0.08,1.0409,1.84,0,1.53,0.17,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17530,1.53,-0.08,0.59,-0.08,1.0408,1.84,1,1.53,0.54,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17530,1.53,-0.08,0.59,-0.08,1.0408,1.84,1,1.53,0.55,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17531,0,0,0.59,-0.08,1.0409,1.84,0,1.53,0.52,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17532,1.53,-0.08,0.59,-0.08,1.0409,1.84,1,1.53,0.53,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17532,0,0,0.59,-0.08,1.0409,1.84,0,1.53,0.74,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
17541,54.5,27.74,27.74,-6.05,1.0486,65.4,1,54.5,17.53,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
17542,54.5,27.74,27.74,-6.05,1.0483,65.4,1,54.5,8.38,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
17543,54.5,27.74,27.74,-6.05,1.0484,65.4,1,54.5,6.15,0,0,0,0,0,0,0,0,0,0,54.5,0,0,0,0
17544,3.6,1.38,1.38,-0.18,1.04,4.32,1,3.6,0.43,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
17545,0,0,10.78,-7.29,1.04,60.72,0,50.6,6.54,0,0,0,0,0,0,0,0,0,0,50.6,0,0,0,0
17548,0.52,-0.03,0.2,-0.03,1.038,0.62,1,0.52,0.17,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17548,0,0,0.2,-0.03,1.038,0.62,0,0.52,0.22,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17548,0.52,-0.03,0.2,-0.03,1.038,0.62,1,0.52,0.22,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17548,0.52,-0.03,0.2,-0.03,1.038,0.62,1,0.52,0.11,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17548,0.52,-0.03,0.2,-0.03,1.038,0.62,1,0.52,0.14,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17548,0.52,-0.03,0.2,-0.03,1.038,0.62,1,0.52,0.1,0,0,0,0,0,0,0,0,0,0,0.5167,0,0,0,0
17549,6.53,2.51,2.51,-0.32,1.04,7.84,1,6.53,3.05,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
17549,0,0,2.51,-0.32,1.04,7.84,0,6.53,0.98,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
17549,6.53,2.51,2.51,-0.32,1.04,7.84,1,6.53,1.73,0,0,0,0,0,0,0,0,0,0,6.5333,0,0,0,0
17554,183.4,93.35,93.35,-20.36,1.0303,220.08,1,183.4,61.84,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
17555,183.4,93.35,93.35,-20.36,1.0291,220.08,1,183.4,24.23,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
17556,183.4,93.35,93.35,-20.36,1.034,220.08,1,183.4,52.2,0,0,0,0,0,0,0,0,0,0,183.4,0,0,0,0
17559,0.53,0.2,0.2,-0.03,1.04,0.64,1,0.53,0.06,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
17559,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.48,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17559,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.31,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17559,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.58,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
17560,0,0,0.2,-0.03,1.0192,0.64,0,0.53,0.24,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
17561,0,0,0.2,-0.03,1.0192,0.64,0,0.53,0.21,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
17565,5,2.55,2.55,-0.55,1.04,6,1,5,1.44,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
17567,6.5,0.62,2.5,-0.32,1.0565,7.8,1,6.5,3.11,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
17567,6.5,0.62,2.5,-0.32,1.0565,7.8,1,6.5,1.29,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
17569,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.07,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
17569,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
17569,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
17569,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.3,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
17572,0,0,0,0,1.0092,18.72,0,15.6,7.06,0,0,0,0,0,0,0,0,0,0,15.6,0,0,0,0
17575,24,-1.18,9.22,-1.18,1.043,28.8,1,24,11.16,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17575,0,0,9.22,-1.18,1.043,28.8,0,24,8.8,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17576,0,0,9.22,-1.18,1.04,28.8,0,24,6.06,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
17581,0,0,0.96,-0.65,1.0068,5.4,0,4.5,1.68,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
17586,4.83,0.19,1.86,-0.24,0.9982,5.8,1,4.83,1.56,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17586,4.83,0.19,1.86,-0.24,0.9982,5.8,1,4.83,0.88,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17587,0,0,1.86,-0.24,1.0382,5.8,0,4.83,0.85,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17587,4.83,-0.24,1.86,-0.24,1.0382,5.8,1,4.83,0.73,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17588,0,0,1.86,-0.24,1.0035,5.8,0,4.83,1.99,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17588,4.83,0.38,1.86,-0.24,1.0035,5.8,1,4.83,2,0,0,0,0,0,0,0,0,0,0,4.8333,0,0,0,0
17589,3,-0.15,1.15,-0.15,1.0382,3.6,1,3,0.79,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
17593,13.5,0,0,0,1.0241,16.2,1,13.5,5.85,0,0,0,0,0,0,0,0,0,0,13.5,0,0,0,0
17597,60,-8.64,12.78,-8.64,1.04,72,1,60,7.44,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
17601,6.4,2.46,2.46,-0.31,1.04,7.68,1,6.4,2.28,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
17601,6.4,2.46,2.46,-0.31,1.04,7.68,1,6.4,1.5,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
17601,6.4,2.46,2.46,-0.31,1.04,7.68,1,6.4,2.52,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
17604,0.68,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.32,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
17604,0.68,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.25,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
17604,0.68,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.14,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
17604,0.68,-0.03,0.26,-0.03,1.04,0.81,1,0.68,0.2,0,0,0,0,0,0,0,0,0,0,0.675,0,0,0,0
17606,0,0,0.93,-0.24,1.0451,2.4,0,2,0.36,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17606,2,-0.24,0.93,-0.24,1.0451,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17607,2,-0.24,0.93,-0.24,1.044,2.4,1,2,0.69,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17607,2,-0.24,0.93,-0.24,1.044,2.4,1,2,0.32,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17608,2,-0.24,0.93,-0.24,1.0447,2.4,1,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
17610,5.25,2.02,2.02,-0.26,1.04,6.3,1,5.25,1.67,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
17610,5.25,2.02,2.02,-0.26,1.04,6.3,1,5.25,2.46,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
17614,0,0,0,0,1.0556,3.7,0,3.08,1.08,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17615,0,0,0,0,1.0556,3.7,0,3.08,0.74,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17617,24.9,0,0,0,1.0491,29.88,1,24.9,7.8,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
17617,0,0,0,0,1.0491,29.88,0,24.9,9.47,0,0,0,0,0,0,0,0,0,0,24.9,0,0,0,0
17618,3.08,0,0,0,1.049,3.7,1,3.08,1.01,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17618,0,0,0,0,1.049,3.7,0,3.08,0.59,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17619,3.08,0,0,0,1.0427,3.7,1,3.08,1.43,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17619,3.08,0,0,0,1.0427,3.7,1,3.08,1.43,0,0,0,0,0,0,0,0,0,0,3.0833,0,0,0,0
17624,4.5,0.96,0.96,-0.65,0.9932,5.4,1,4.5,2.13,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
17627,0,0,7.35,-4.97,1.0417,41.4,0,34.5,9.79,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,32.6,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,21.55,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,29.79,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,9.21,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,11.51,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19210,85.2,-2.78,32.72,-4.17,1.038,102.24,1,85.2,23.08,0,0,0,0,0,0,0,0,0,0,85.2,0,0,0,0
19219,768.6,-63.03,282.84,-63.03,1.0323,922.32,1,768.6,365.53,0,0,0,0,0,0,0,0,0,0,768.6,0,0,0,0
19220,0,0,13.05,-3.42,1.04,33.6,0,28,2.92,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
19221,1.05,1.16,1.16,-0.3,1.0391,3,1,2.5,1.05,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
19222,0,0,4.66,-1.22,1.0377,12,0,10,4.57,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
19224,41.46,15.92,15.92,-2.03,1.0425,49.75,1,41.46,8.77,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
19224,41.46,15.92,15.92,-2.03,1.0425,49.75,1,41.46,19.83,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
19224,0,0,15.92,-2.03,1.0425,49.75,0,41.46,10.67,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
19224,41.46,15.92,15.92,-2.03,1.0425,49.75,1,41.46,9.99,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
19224,41.46,15.92,15.92,-2.03,1.0425,49.75,1,41.46,20.43,0,0,0,0,0,0,0,0,0,0,41.46,0,0,0,0
19225,2.97,0.9,1.51,-0.33,1.045,3.56,1,2.97,0.91,0,0,0,0,0,0,0,0,0,0,2.9667,0,0,0,0
19226,2.97,0.9,1.51,-0.33,1.0153,3.56,1,2.97,1.37,0,0,0,0,0,0,0,0,0,0,2.9667,0,0,0,0
19227,2.97,0.9,1.51,-0.33,1.0153,3.56,1,2.97,0.62,0,0,0,0,0,0,0,0,0,0,2.9667,0,0,0,0
19232,0,0,179.83,-47.08,1.042,463.08,0,385.9,93.68,0,0,0,0,0,0,0,0,0,0,385.9,0,0,0,0
19233,125.08,46.17,179.83,-47.08,1.0504,463.08,1,385.9,125.08,0,0,0,0,0,0,0,0,0,0,385.9,0,0,0,0
19241,97.2,19.58,49.47,-10.79,1.0601,116.64,1,97.2,29.95,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19242,97.2,19.58,49.47,-10.79,1.0568,116.64,1,97.2,12.18,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19243,97.2,19.58,49.47,-10.79,1.0574,116.64,1,97.2,30.97,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19244,97.2,19.58,49.47,-10.79,1.0606,116.64,1,97.2,24.21,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19245,97.2,19.58,49.47,-10.79,1.058,116.64,1,97.2,10.92,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19246,97.2,19.58,49.47,-10.79,1.0593,116.64,1,97.2,26.12,0,0,0,0,0,0,0,0,0,0,97.2,0,0,0,0
19247,77.1,-8.56,39.24,-8.56,1.0504,92.52,1,77.1,15.22,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19248,77.1,19.58,39.24,-8.56,1.0608,92.52,1,77.1,16.38,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19249,77.1,-8.56,39.24,-8.56,1.0507,92.52,1,77.1,36.86,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19250,77.1,19.58,39.24,-8.56,1.0618,92.52,1,77.1,20.53,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19251,77.1,19.58,39.24,-8.56,1.0607,92.52,1,77.1,19.45,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19252,77.1,19.58,39.24,-8.56,1.0613,92.52,1,77.1,10.74,0,0,0,0,0,0,0,0,0,0,77.1,0,0,0,0
19259,8.46,-0.41,3.25,-0.41,1.0451,10.15,1,8.46,1.68,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
19260,8.46,3.25,3.25,-0.41,1.0258,10.15,1,8.46,3.28,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
19260,8.46,3.25,3.25,-0.41,1.0258,10.15,1,8.46,1.38,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
19261,8.46,3.25,3.25,-0.41,1.0237,10.15,1,8.46,2.19,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
19261,0,0,3.25,-0.41,1.0237,10.15,0,8.46,3.45,0,0,0,0,0,0,0,0,0,0,8.46,0,0,0,0
19264,0,0,5.76,-0.74,1.0409,18,0,15,3.58,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19264,15,-0.74,5.76,-0.74,1.0409,18,1,15,3.46,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19265,0,0,5.76,-0.74,1.0414,18,0,15,2.02,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19268,51.4,0,0,0,1.04,61.68,1,51.4,21.34,0,0,0,0,0,0,0,0,0,0,51.4,0,0,0,0
19272,0,0,1.79,-0.23,1.0573,5.6,0,4.67,1.6,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19272,4.67,-0.23,1.79,-0.23,1.0573,5.6,1,4.67,1.11,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19273,4.67,-0.23,1.79,-0.23,1.0573,5.6,1,4.67,1.23,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19273,0,0,1.79,-0.23,1.0573,5.6,0,4.67,1.06,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19274,4.67,-0.23,1.79,-0.23,1.0572,5.6,1,4.67,1.88,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19274,0,0,1.79,-0.23,1.0572,5.6,0,4.67,0.71,0,0,0,0,0,0,0,0,0,0,4.6667,0,0,0,0
19277,2.4,-0.12,0.92,-0.12,1.038,2.88,1,2.4,0.25,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19277,0,0,0.92,-0.12,1.038,2.88,0,2.4,0.73,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19277,0,0,0.92,-0.12,1.038,2.88,0,2.4,0.41,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19277,2.4,-0.12,0.92,-0.12,1.038,2.88,1,2.4,1.08,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19277,2.4,-0.12,0.92,-0.12,1.038,2.88,1,2.4,0.81,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19277,2.4,-0.12,0.92,-0.12,1.038,2.88,1,2.4,0.88,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
19281,2.8,1.43,1.43,-0.31,1.04,3.36,1,2.8,0.59,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
19281,2.8,1.43,1.43,-0.31,1.04,3.36,1,2.8,1.3,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
19281,2.8,1.43,1.43,-0.31,1.04,3.36,1,2.8,0.45,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
19281,2.8,1.43,1.43,-0.31,1.04,3.36,1,2.8,1.16,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
19283,1.77,-0.09,0.68,-0.09,1.051,2.12,1,1.77,0.53,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19283,0,0,0.68,-0.09,1.051,2.12,0,1.77,0.35,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19284,1.77,-0.09,0.68,-0.09,1.051,2.12,1,1.77,0.26,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19284,0,0,0.68,-0.09,1.051,2.12,0,1.77,0.47,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19285,1.77,-0.09,0.68,-0.09,1.0509,2.12,1,1.77,0.69,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19286,0,0,0.68,-0.09,1.0444,2.12,0,1.77,0.27,0,0,0,0,0,0,0,0,0,0,1.7667,0,0,0,0
19293,20.8,0,0,0,1.037,24.96,1,20.8,7.28,0,0,0,0,0,0,0,0,0,0,20.8,0,0,0,0
19299,0,0,23.16,-2.96,1.0363,72.38,0,60.32,24.82,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19300,60.32,23.16,23.16,-2.96,1.0465,72.38,1,60.32,24.69,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19301,60.32,23.16,23.16,-2.96,1.0433,72.38,1,60.32,12.09,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19302,0,0,23.16,-2.96,1.0363,72.38,0,60.32,25.98,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19303,0,0,23.16,-2.96,1.0363,72.38,0,60.32,28.81,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19304,60.32,23.16,23.16,-2.96,1.0481,72.38,1,60.32,12.84,0,0,0,0,0,0,0,0,0,0,60.3167,0,0,0,0
19308,15,-0.74,5.76,-0.74,1.038,18,1,15,4.21,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19308,15,-0.74,5.76,-0.74,1.038,18,1,15,5.41,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19308,0,0,5.76,-0.74,1.038,18,0,15,2.44,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
19311,4,-0.2,1.54,-0.2,1.0577,4.8,1,4,1.43,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19311,4,-0.2,1.54,-0.2,1.0577,4.8,1,4,1.31,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19312,0,0,1.54,-0.2,1.0577,4.8,0,4,0.64,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19312,4,-0.2,1.54,-0.2,1.0577,4.8,1,4,1.91,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19313,0,0,1.54,-0.2,1.0578,4.8,0,4,0.6,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19313,0,0,1.54,-0.2,1.0578,4.8,0,4,1.87,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
19318,27.77,0.69,14.14,-3.08,1.0384,33.33,1,27.77,11.81,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
19319,27.77,0.69,14.14,-3.08,1.0384,33.33,1,27.77,8.52,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
19321,136.95,0.69,69.71,-15.2,1.0382,164.34,1,136.95,47.25,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
19322,136.95,0.69,69.71,-15.2,1.0379,164.34,1,136.95,51.35,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
19323,136.95,0.69,69.71,-15.2,1.0381,164.34,1,136.95,42.15,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
19324,136.95,0.69,69.71,-15.2,1.038,164.34,1,136.95,39.23,0,0,0,0,0,0,0,0,0,0,136.95,0,0,0,0
19325,100,0.69,50.9,-11.1,1.0382,120,1,100,30.67,0,0,0,0,0,0,0,0,0,0,100,0,0,0,0
19326,27.77,5.37,14.14,-3.08,1.054,33.33,1,27.77,3.36,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
19327,27.77,5.37,14.14,-3.08,1.0526,33.33,1,27.77,9.98,0,0,0,0,0,0,0,0,0,0,27.775,0,0,0,0
19340,222.83,102.16,113.42,-24.73,1.0511,267.4,1,222.83,32.55,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
19341,222.83,102.16,113.42,-24.73,1.0581,267.4,1,222.83,66.14,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
19342,222.83,102.16,113.42,-24.73,1.0489,267.4,1,222.83,76.55,0,0,0,0,0,0,0,0,0,0,222.8333,0,0,0,0
19349,57.78,68.41,68.41,-17.91,1.0329,176.16,1,146.8,57.78,0,0,0,0,0,0,0,0,0,0,146.8,0,0,0,0
19350,48.72,68.41,68.41,-17.91,1.0314,176.16,1,146.8,48.72,0,0,0,0,0,0,0,0,0,0,146.8,0,0,0,0
19354,11.2,-0.55,4.3,-0.55,1.048,13.44,1,11.2,1.26,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
19354,11.2,-0.55,4.3,-0.55,1.048,13.44,1,11.2,2.89,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
19354,11.2,-0.55,4.3,-0.55,1.048,13.44,1,11.2,1.3,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
19354,11.2,-0.55,4.3,-0.55,1.048,13.44,1,11.2,1.45,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
19354,11.2,-0.55,4.3,-0.55,1.048,13.44,1,11.2,2.44,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
19358,0,0,4.66,-1.22,1.04,12,0,10,3.81,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
19358,0,0,4.66,-1.22,1.04,12,0,10,1.52,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
19358,0,0,4.66,-1.22,1.04,12,0,10,2.38,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
19363,0,0,0,0,1.0387,65.76,0,54.8,9.03,0,0,0,0,0,0,0,0,0,0,54.8,0,0,0,0
19364,54.8,0,0,0,1.0387,65.76,1,54.8,16.22,0,0,0,0,0,0,0,0,0,0,54.8,0,0,0,0
19372,19.6,6,9.98,-2.18,1.0485,23.52,1,19.6,5.93,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
19372,19.6,6,9.98,-2.18,1.0485,23.52,1,19.6,6.78,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
19378,1029.6,179.86,378.89,-84.43,1.0539,1235.52,1,1029.6,253.4,0,0,0,0,0,0,0,0,0,0,1029.6,0,0,0,0
19382,18.5,-2.05,9.42,-2.05,1.043,22.2,1,18.5,6.15,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
19382,18.5,-2.05,9.42,-2.05,1.043,22.2,1,18.5,8.33,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
19382,18.5,-2.05,9.42,-2.05,1.043,22.2,1,18.5,4.86,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
19382,18.5,-2.05,9.42,-2.05,1.043,22.2,1,18.5,5.1,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
21917,1.7,-0.19,0.87,-0.19,1.0501,2.04,1,1.7,0.43,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
21919,5.83,2.97,2.97,-0.65,1.0455,7,1,5.83,0.72,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
21919,5.83,2.97,2.97,-0.65,1.0455,7,1,5.83,2.06,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
21919,5.83,2.97,2.97,-0.65,1.0455,7,1,5.83,2.05,0,0,0,0,0,0,0,0,0,0,5.8333,0,0,0,0
21921,5.4,2.75,2.75,-0.6,1.043,6.48,1,5.4,0.61,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
21921,11,5.6,5.6,-1.22,1.043,13.2,1,11,5.12,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
21921,11,5.6,5.6,-1.22,1.043,13.2,1,11,2.55,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
21924,5.4,2.75,2.75,-0.6,1.04,6.48,1,5.4,0.7,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
21924,5.4,2.75,2.75,-0.6,1.04,6.48,1,5.4,0.71,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
21933,247.5,36.54,115.33,-30.2,1.0412,297,1,247.5,108.69,0,0,0,0,0,0,0,0,0,0,247.5,0,0,0,0
21934,247.5,36.54,115.33,-30.2,1.0433,297,1,247.5,104.59,0,0,0,0,0,0,0,0,0,0,247.5,0,0,0,0
21935,215.35,36.54,100.35,-26.27,1.045,258.42,1,215.35,77.48,0,0,0,0,0,0,0,0,0,0,215.35,0,0,0,0
21936,0,0,100.35,-26.27,1.038,258.42,0,215.35,28.73,0,0,0,0,0,0,0,0,0,0,215.35,0,0,0,0
21937,132.8,36.54,61.88,-16.2,1.0437,159.36,1,132.8,15.62,0,0,0,0,0,0,0,0,0,0,132.8,0,0,0,0
21945,24,-2.66,12.22,-2.66,1.0448,28.8,1,24,7.41,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21945,24,-2.66,12.22,-2.66,1.0448,28.8,1,24,7.6,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21946,24,12.22,12.22,-2.66,1.0556,28.8,1,24,8.76,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21946,24,12.22,12.22,-2.66,1.0556,28.8,1,24,6.8,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21947,24,12.22,12.22,-2.66,1.048,28.8,1,24,7.14,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21947,24,12.22,12.22,-2.66,1.048,28.8,1,24,3.56,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
21954,444.02,77.27,319.21,-83.57,1.0457,822,1,685,82.54,0,0,0,0,0,0,0,0,0,0,685,0,0,0,0
21955,588.08,77.27,319.21,-83.57,1.0483,822,1,685,200.41,0,0,0,0,0,0,0,0,0,0,685,0,0,0,0
21958,2.1,1.07,1.07,-0.23,1.04,2.52,1,2.1,0.9,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
21959,10,-1.44,2.13,-1.44,1.04,12,1,10,4.02,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
21961,103.5,-11.49,52.68,-11.49,1.0354,124.2,1,103.5,33.9,0,0,0,0,0,0,0,0,0,0,103.5,0,0,0,0
21964,32.25,-3.58,16.42,-3.58,1.038,38.7,1,32.25,7.4,0,0,0,0,0,0,0,0,0,0,32.25,0,0,0,0
21964,32.25,-3.58,16.42,-3.58,1.038,38.7,1,32.25,13.52,0,0,0,0,0,0,0,0,0,0,32.25,0,0,0,0
21966,0,0,0.61,-0.13,1.0497,1.44,0,1.2,0.21,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21966,0,0,0.61,-0.13,1.0497,1.44,0,1.2,0.47,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
21967,0,0,0.51,-0.11,1.0497,1.2,0,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
21974,0,0,91.34,-23.91,1.0464,235.2,0,196,82.27,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
21975,196,91.34,91.34,-23.91,1.0259,235.2,1,196,46.03,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
21976,196,91.34,91.34,-23.91,1.0253,235.2,1,196,88.78,0,0,0,0,0,0,0,0,0,0,196,0,0,0,0
21977,163,75.96,75.96,-19.89,1.022,195.6,1,163,69.72,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
21978,163,75.96,75.96,-19.89,1.0247,195.6,1,163,68.16,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
21979,0,0,8.85,-2.32,1.0464,22.8,0,19,7.46,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,6,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,6.7,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,2.92,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,6.62,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,7.21,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21983,15.27,-1.69,7.77,-1.69,1.038,18.32,1,15.27,3.5,0,0,0,0,0,0,0,0,0,0,15.2667,0,0,0,0
21985,6.2,2.89,2.89,-0.76,1.043,7.44,1,6.2,2.43,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
21985,6.2,2.89,2.89,-0.76,1.043,7.44,1,6.2,2.47,0,0,0,0,0,0,0,0,0,0,6.2,0,0,0,0
21989,40,-5.76,8.52,-5.76,1.0505,48,1,40,17.07,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
21992,20.7,-2.53,9.65,-2.53,1.0365,24.84,1,20.7,4.43,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
21992,20.7,-2.53,9.65,-2.53,1.0365,24.84,1,20.7,5.51,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
