GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
21992,20.7,-2.53,9.65,-2.53,1.0365,24.84,1,20.7,4.27,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
21992,20.7,-2.53,9.65,-2.53,1.0365,24.84,1,20.7,4.96,0,0,0,0,0,0,0,0,0,0,20.7,0,0,0,0
21995,22,11.2,11.2,-2.44,1.058,26.4,1,22,5.83,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
22000,1.5,0,0,0,1.0366,1.8,1,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
22008,65.41,240.51,291.72,-76.37,1.0223,751.2,1,626,65.41,0,0,0,0,0,0,0,0,0,0,626,0,0,0,0
22009,132.69,240.51,291.72,-76.37,1.0269,751.2,1,626,132.69,0,0,0,0,0,0,0,0,0,0,626,0,0,0,0
22010,0,0,22.99,-6.02,1.0295,59.2,0,49.33,18.97,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22010,49.33,22.99,22.99,-6.02,1.0295,59.2,1,49.33,10.5,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22011,17.36,22.99,22.99,-6.02,1.0321,59.2,1,49.33,9.36,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22012,49.33,22.99,22.99,-6.02,1.031,59.2,1,49.33,18.59,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22012,20.31,22.99,22.99,-6.02,1.031,59.2,1,49.33,20.31,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22013,49.33,22.99,22.99,-6.02,1.0265,59.2,1,49.33,7.26,0,0,0,0,0,0,0,0,0,0,49.3333,0,0,0,0
22019,914.35,336.48,336.48,-74.98,1.0634,1097.22,1,914.35,437.04,0,0,0,0,0,0,0,0,0,0,914.35,0,0,0,0
22020,914.35,336.48,336.48,-74.98,1.0644,1097.22,1,914.35,280.69,0,0,0,0,0,0,0,0,0,0,914.35,0,0,0,0
22027,121.5,61.84,61.84,-13.49,1.0259,145.8,1,121.5,44.32,0,0,0,0,0,0,0,0,0,0,121.5,0,0,0,0
22031,5.5,0,0,0,1.0347,6.6,1,5.5,2.66,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
22038,183.36,53.65,169.62,-44.41,1.0512,436.8,1,364,138.2,0,0,0,0,0,0,0,0,0,0,364,0,0,0,0
22039,0,0,169.62,-44.41,1.045,436.8,0,364,156.18,0,0,0,0,0,0,0,0,0,0,364,0,0,0,0
22040,235.7,53.65,149.04,-39.02,1.051,383.8,1,319.83,109.5,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22041,88.67,53.65,149.04,-39.02,1.0536,383.8,1,319.83,88.67,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22042,205.77,53.65,149.04,-39.02,1.0512,383.8,1,319.83,34.68,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22043,319.83,53.65,149.04,-39.02,1.0534,383.8,1,319.83,41,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22044,211.76,53.65,149.04,-39.02,1.0511,383.8,1,319.83,139.72,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22045,96.14,53.65,149.04,-39.02,1.0499,383.8,1,319.83,40.22,0,0,0,0,0,0,0,0,0,0,319.8333,0,0,0,0
22050,25,12.73,12.73,-2.78,1.0425,30,1,25,11.97,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
22050,72.2,36.75,36.75,-8.01,1.0425,86.64,1,72.2,26.76,0,0,0,0,0,0,0,0,0,0,72.2,0,0,0,0
22051,25,12.73,12.73,-2.78,1.04,30,1,25,8.7,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
22057,70,14.91,14.91,-10.08,1.0464,84,1,70,13.76,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
22059,96.27,49,49,-10.69,1.04,115.52,1,96.27,28.23,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
22059,96.27,49,49,-10.69,1.04,115.52,1,96.27,12.15,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
22059,96.27,49,49,-10.69,1.04,115.52,1,96.27,28.14,0,0,0,0,0,0,0,0,0,0,96.2667,0,0,0,0
22063,13.7,0,0,0,1.0264,16.44,1,13.7,1.96,0,0,0,0,0,0,0,0,0,0,13.7,0,0,0,0
22069,88.15,23.11,106.71,-27.94,1.053,274.8,1,229,88.15,0,0,0,0,0,0,0,0,0,0,229,0,0,0,0
22073,1,0,0,0,1.041,1.2,1,1,0.21,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22074,2,0,0,0,1.0411,2.4,1,2,0.32,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
22077,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.25,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
22077,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.19,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
22079,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.31,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
22079,0,0,0.56,-0.12,1.04,1.32,0,1.1,0.48,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
22079,1.1,0.56,0.56,-0.12,1.04,1.32,1,1.1,0.15,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
22083,5.52,15.14,15.14,-3.97,1.0577,39,1,32.5,5.52,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
22083,32.5,15.14,15.14,-3.97,1.0577,39,1,32.5,10.73,0,0,0,0,0,0,0,0,0,0,32.5,0,0,0,0
22089,0,0,93.15,-24.39,1.046,239.88,0,199.9,94.33,0,0,0,0,0,0,0,0,0,0,199.9,0,0,0,0
22090,172.8,-6.5,93.15,-24.39,1.0448,239.88,1,199.9,64.41,0,0,0,0,0,0,0,0,0,0,199.9,0,0,0,0
22091,16,-1.95,7.46,-1.95,1.0453,19.2,1,16,2.33,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
22095,1.2,-0.13,0.61,-0.13,1.0062,1.44,1,1.2,0.26,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
22095,1,-0.11,0.51,-0.11,1.0062,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22096,0,0,0.51,-0.11,1.0062,1.2,0,1,0.43,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22096,1,-0.11,0.51,-0.11,1.0062,1.2,1,1,0.3,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
22099,6.67,3.39,3.39,-0.74,1.0141,8,1,6.67,3.17,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
22099,6.67,3.39,3.39,-0.74,1.0141,8,1,6.67,1.59,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
22100,6.67,3.39,3.39,-0.74,1.0129,8,1,6.67,1.62,0,0,0,0,0,0,0,0,0,0,6.6667,0,0,0,0
22100,5.7,2.9,2.9,-0.63,1.0129,6.84,1,5.7,1.96,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
22101,4.34,2.21,2.21,-0.48,1.0155,5.21,1,4.34,1.87,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
22101,4.34,2.21,2.21,-0.48,1.0155,5.21,1,4.34,1.81,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
22102,4.34,2.21,2.21,-0.48,1.0106,5.21,1,4.34,0.9,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
22103,4.34,2.21,2.21,-0.48,1.0128,5.21,1,4.34,1.83,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
22103,4.34,2.21,2.21,-0.48,1.0128,5.21,1,4.34,2.07,0,0,0,0,0,0,0,0,0,0,4.34,0,0,0,0
22104,2.3,1.17,1.17,-0.26,1.01,2.76,1,2.3,0.78,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
22105,2.3,1.17,1.17,-0.26,1.0133,2.76,1,2.3,0.57,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
22105,2.3,1.17,1.17,-0.26,1.0133,2.76,1,2.3,0.89,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
22108,40,-5.76,8.52,-5.76,1.0373,48,1,40,11.32,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
22111,27,0,0,0,1.0606,32.4,1,27,12.25,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
22115,10,3.84,3.84,-0.49,1.0218,12,1,10,3.97,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
22115,10,3.84,3.84,-0.49,1.0218,12,1,10,2.77,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
22117,67.8,-7.53,34.51,-7.53,1.0385,81.36,1,67.8,31.65,0,0,0,0,0,0,0,0,0,0,67.8,0,0,0,0
22118,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.37,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
22118,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
23473,1081.45,397.97,397.97,-88.68,1.015,1297.74,1,1081.45,507.46,0,0,0,0,0,0,0,0,0,0,1081.45,0,0,0,0
23474,1081.45,397.97,397.97,-88.68,1.0152,1297.74,1,1081.45,419.01,0,0,0,0,0,0,0,0,0,0,1081.45,0,0,0,0
23478,4.5,2.29,2.29,-0.5,1.0477,5.4,1,4.5,2.23,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
23480,41.8,19.48,19.48,-5.1,1.045,50.16,1,41.8,16.51,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
23481,0,0,19.48,-5.1,1.0435,50.16,0,41.8,4.35,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
23481,0,0,19.48,-5.1,1.0435,50.16,0,41.8,6.79,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
23481,41.8,0.86,19.48,-5.1,1.0435,50.16,1,41.8,4.2,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
23487,1.9,0,0,0,1.04,2.28,1,1.9,0.72,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
23487,31.3,0,0,0,1.04,37.56,1,31.3,4.76,0,0,0,0,0,0,0,0,0,0,31.3,0,0,0,0
23490,0,0,0.46,-0.06,1.0381,1.44,0,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23490,1.2,-0.06,0.46,-0.06,1.0381,1.44,1,1.2,0.32,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23491,1.2,-0.06,0.46,-0.06,1.0381,1.44,1,1.2,0.22,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23492,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23492,1.2,-0.06,0.46,-0.06,1.038,1.44,1,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23493,1.2,-0.06,0.46,-0.06,1.0381,1.44,1,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23496,5,2.55,2.55,-0.55,1.04,6,1,5,1.46,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23496,6.9,3.51,3.51,-0.77,1.04,8.28,1,6.9,2.42,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
23496,6.9,3.51,3.51,-0.77,1.04,8.28,1,6.9,1.93,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
23496,6.9,3.51,3.51,-0.77,1.04,8.28,1,6.9,1.45,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
23502,123.83,45.66,57.7,-15.11,1.0248,148.59,1,123.83,20.16,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
23503,13.53,45.66,57.7,-15.11,1.0238,148.59,1,123.83,13.53,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
23504,123.83,45.66,57.7,-15.11,1.0246,148.59,1,123.83,31.75,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
23505,123.83,45.66,57.7,-15.11,1.0252,148.59,1,123.83,12.87,0,0,0,0,0,0,0,0,0,0,123.825,0,0,0,0
23507,0,0,0.61,-0.13,1.037,1.44,0,1.2,0.54,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23507,1.45,0.74,0.74,-0.16,1.037,1.74,1,1.45,0.37,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23507,0,0,0.74,-0.16,1.037,1.74,0,1.45,0.39,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23507,1.45,0.74,0.74,-0.16,1.037,1.74,1,1.45,0.36,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23507,1.45,0.74,0.74,-0.16,1.037,1.74,1,1.45,0.4,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23508,6.6,3.36,3.36,-0.73,1.036,7.92,1,6.6,2.53,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
23508,6.6,3.36,3.36,-0.73,1.036,7.92,1,6.6,0.98,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
23513,96,25.66,48.86,-10.66,1.0167,115.2,1,96,16.56,0,0,0,0,0,0,0,0,0,0,96,0,0,0,0
23514,1.1,0.56,0.56,-0.12,1.0138,1.32,1,1.1,0.21,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
23520,289,53.05,147.1,-32.08,1.0482,346.8,1,289,138.8,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
23521,289,53.05,147.1,-32.08,1.0487,346.8,1,289,87.52,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
23524,7.63,2.93,2.93,-0.37,1.04,9.15,1,7.63,1.11,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
23524,7.63,2.93,2.93,-0.37,1.04,9.15,1,7.63,2.21,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
23524,0,0,2.93,-0.37,1.04,9.15,0,7.63,3.52,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
23524,7.63,2.93,2.93,-0.37,1.04,9.15,1,7.63,3.57,0,0,0,0,0,0,0,0,0,0,7.625,0,0,0,0
23526,19,8.85,8.85,-2.32,1.0118,22.8,1,19,3.04,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
23527,0,0,0.93,-0.24,1.0403,2.4,0,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23529,4.6,2.34,2.34,-0.51,1.04,5.52,1,4.6,1.76,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
23530,60.5,2.51,28.19,-7.38,1.044,72.6,1,60.5,11.6,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23530,60.5,2.51,28.19,-7.38,1.044,72.6,1,60.5,15.61,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23530,60.5,2.51,28.19,-7.38,1.044,72.6,1,60.5,13.93,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23530,60.5,2.51,28.19,-7.38,1.044,72.6,1,60.5,27.65,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23531,3,1.53,1.53,-0.33,1.041,3.6,1,3,1.21,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23531,25.8,9.13,13.13,-2.86,1.041,30.96,1,25.8,5.06,0,0,0,0,0,0,0,0,0,0,25.8,0,0,0,0
23535,4.3,-0.48,2.19,-0.48,1.0413,5.16,1,4.3,0.73,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
23541,67,2.69,34.1,-7.44,1.0358,80.4,1,67,31.9,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
23545,2.5,1.16,1.16,-0.3,1.043,3,1,2.5,0.52,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23545,0,0,1.16,-0.3,1.043,3,0,2.5,0.94,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23547,0,0,0.44,-0.06,1.04,1.38,0,1.15,0.13,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
23547,1.15,0.44,0.44,-0.06,1.04,1.38,1,1.15,0.52,0,0,0,0,0,0,0,0,0,0,1.15,0,0,0,0
23547,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,1.01,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
23547,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,0.53,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
23547,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,0.49,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
23547,2.15,0.83,0.83,-0.11,1.04,2.58,1,2.15,0.87,0,0,0,0,0,0,0,0,0,0,2.15,0,0,0,0
23549,16.3,8.3,8.3,-1.81,1.04,19.56,1,16.3,4.25,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
23550,45,-4.99,22.9,-4.99,1.038,54,1,45,20.03,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
23550,45,-4.99,22.9,-4.99,1.038,54,1,45,21.5,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
23552,0,0,186.4,-48.8,1.037,480,0,400,67.68,0,0,0,0,0,0,0,0,0,0,400,0,0,0,0
23553,18.6,8.67,8.67,-2.27,1.0212,22.32,1,18.6,9.18,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
23556,23,5.01,10.72,-2.81,1.039,27.6,1,23,3.94,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
23556,23,5.01,10.72,-2.81,1.039,27.6,1,23,8.24,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
23556,0,0,10.72,-2.81,1.039,27.6,0,23,9.3,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
23556,23,5.01,10.72,-2.81,1.039,27.6,1,23,2.88,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
23556,23,5.01,10.72,-2.81,1.039,27.6,1,23,9.93,0,0,0,0,0,0,0,0,0,0,23,0,0,0,0
23559,0,0,10.16,-2.66,1.04,26.16,0,21.8,9.92,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
23562,0,0,1.16,-0.3,1.0435,3,0,2.5,0.94,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23562,0,0,1.16,-0.3,1.0435,3,0,2.5,0.87,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23569,196.6,91.62,91.62,-23.99,1.0202,235.92,1,196.6,58.64,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
23570,0,0,91.62,-23.99,1.0459,235.92,0,196.6,45.42,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
23571,94.69,91.62,91.62,-23.99,1.0165,235.92,1,196.6,94.69,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
23572,196.6,91.62,91.62,-23.99,1.017,235.92,1,196.6,47.29,0,0,0,0,0,0,0,0,0,0,196.6,0,0,0,0
23578,14.6,7.43,7.43,-1.62,1.0405,17.52,1,14.6,5.14,0,0,0,0,0,0,0,0,0,0,14.6,0,0,0,0
23578,2.8,1.43,1.43,-0.31,1.0405,3.36,1,2.8,0.92,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
23582,0,0,1.16,-0.3,1.0428,3,0,2.5,1.13,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23582,0,0,1.16,-0.3,1.0428,3,0,2.5,0.66,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23586,0,0,0.84,-0.22,1.0426,2.16,0,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23586,0,0,0.84,-0.22,1.0426,2.16,0,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23587,0,0,0.84,-0.22,1.0426,2.16,0,1.8,0.75,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
23590,4,1.54,1.54,-0.2,1.0386,4.8,1,4,0.6,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23590,4,1.54,1.54,-0.2,1.0386,4.8,1,4,0.42,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23594,4.8,2.44,2.44,-0.53,1.0359,5.76,1,4.8,1.94,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
23594,1.45,0.74,0.74,-0.16,1.0359,1.74,1,1.45,0.7,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23595,1.45,0.74,0.74,-0.16,1.0353,1.74,1,1.45,0.54,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
23598,0,0,0.61,-0.08,1.0298,1.92,0,1.6,0.53,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
23598,0,0,0.61,-0.08,1.0298,1.92,0,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
23599,1.5,0.58,0.58,-0.07,1.0303,1.8,1,1.5,0.31,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
23600,0,0,0.58,-0.07,1.0298,1.8,0,1.5,0.27,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
23604,0,0,0.93,-0.24,1.0417,2.4,0,2,0.32,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23604,0,0,0.93,-0.24,1.0417,2.4,0,2,0.96,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23605,0,0,0.93,-0.24,1.0417,2.4,0,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23610,3,1.15,1.15,-0.15,1.0378,3.6,1,3,0.95,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23610,3,1.15,1.15,-0.15,1.0378,3.6,1,3,0.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23611,3,1.15,1.15,-0.15,1.0378,3.6,1,3,1.28,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
23618,280,61.8,142.52,-31.08,1.0476,336,1,280,65.5,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
23619,280,61.8,142.52,-31.08,1.0473,336,1,280,32.61,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
23620,280,61.8,142.52,-31.08,1.0475,336,1,280,111.21,0,0,0,0,0,0,0,0,0,0,280,0,0,0,0
23623,84,38.86,42.76,-9.32,1.044,100.8,1,84,19.37,0,0,0,0,0,0,0,0,0,0,84,0,0,0,0
23626,14.6,-1.62,7.43,-1.62,1.0396,17.52,1,14.6,4.03,0,0,0,0,0,0,0,0,0,0,14.6,0,0,0,0
23629,4,-0.44,2.04,-0.44,1.0339,4.8,1,4,1.31,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23629,0.9,-0.1,0.46,-0.1,1.0339,1.08,1,0.9,0.39,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
23630,0.9,-0.1,0.46,-0.1,1.0336,1.08,1,0.9,0.12,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
23631,0.9,-0.1,0.46,-0.1,1.0336,1.08,1,0.9,0.43,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
23635,2.5,1.16,1.16,-0.3,1.0387,3,1,2.5,0.52,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23636,0,0,1.16,-0.3,1.0377,3,0,2.5,1.03,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23636,0,0,1.16,-0.3,1.0377,3,0,2.5,0.75,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23637,2.5,1.16,1.16,-0.3,1.039,3,1,2.5,0.85,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23640,0,0,0.47,-0.12,1.0385,1.2,0,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23640,0,0,0.47,-0.12,1.0385,1.2,0,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23640,2.5,-0.3,1.16,-0.3,1.0385,3,1,2.5,0.68,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23640,18.5,-2.26,8.62,-2.26,1.0385,22.2,1,18.5,4.31,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
23642,16.9,-1.88,8.6,-1.88,1.036,20.28,1,16.9,3.6,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
23646,10,5.09,5.09,-1.11,1.0482,12,1,10,3.28,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
23646,7.5,3.82,3.82,-0.83,1.0482,9,1,7.5,2.28,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
23647,7.5,2.86,3.82,-0.83,1.0472,9,1,7.5,0.89,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
23647,7.5,2.86,3.82,-0.83,1.0472,9,1,7.5,2.25,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
23648,7.5,3.82,3.82,-0.83,1.0431,9,1,7.5,1.66,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
23656,0,0,10.81,-2.83,1.0441,27.84,0,23.2,9.16,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
23656,23.2,10.81,10.81,-2.83,1.0441,27.84,1,23.2,3.61,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
23657,0,0,10.81,-2.83,1.0443,27.84,0,23.2,3.06,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
23657,23.2,10.81,10.81,-2.83,1.0443,27.84,1,23.2,9.04,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
23658,23.2,10.81,10.81,-2.83,1.0451,27.84,1,23.2,3.92,0,0,0,0,0,0,0,0,0,0,23.2,0,0,0,0
23663,23.67,9.84,12.05,-2.63,1.039,28.4,1,23.67,10.16,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
23663,23.67,9.84,12.05,-2.63,1.039,28.4,1,23.67,6.1,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
23663,23.67,9.84,12.05,-2.63,1.039,28.4,1,23.67,10.64,0,0,0,0,0,0,0,0,0,0,23.6667,0,0,0,0
23668,10.33,-0.51,3.97,-0.51,1.034,12.4,1,10.33,2.93,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
23668,10.33,-0.51,3.97,-0.51,1.034,12.4,1,10.33,3.72,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
23668,10.33,-0.51,3.97,-0.51,1.034,12.4,1,10.33,2.28,0,0,0,0,0,0,0,0,0,0,10.3333,0,0,0,0
23671,1.4,0.71,0.71,-0.16,1.0312,1.68,1,1.4,0.55,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
23671,1.3,0.66,0.66,-0.14,1.0312,1.56,1,1.3,0.53,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23672,1.3,0.66,0.66,-0.14,1.0309,1.56,1,1.3,0.62,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
23675,4,0,0,0,1.0309,4.8,1,4,0.9,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
23678,0.63,0.24,0.24,-0.03,1.04,0.75,1,0.63,0.27,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
23678,0.63,0.24,0.24,-0.03,1.04,0.75,1,0.63,0.31,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
23678,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.41,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
23678,0,0,0.54,-0.07,1.04,1.68,0,1.4,0.49,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
23678,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
23679,0.63,0.24,0.24,-0.03,1.0243,0.75,1,0.63,0.09,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
23680,0,0,0.24,-0.03,1.0243,0.75,0,0.63,0.26,0,0,0,0,0,0,0,0,0,0,0.625,0,0,0,0
23683,0,0,1.16,-0.3,1.04,3,0,2.5,0.61,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23683,0,0,1.16,-0.3,1.04,3,0,2.5,1.16,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23683,0,0,1.16,-0.3,1.04,3,0,2.5,1.01,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23683,0,0,1.16,-0.3,1.04,3,0,2.5,0.95,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23686,37.2,-1.82,14.28,-1.82,1.0386,44.64,1,37.2,9.96,0,0,0,0,0,0,0,0,0,0,37.2,0,0,0,0
23689,21.8,6.14,10.16,-2.66,1.044,26.16,1,21.8,7.17,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
23692,39.1,3.05,19.9,-4.34,1.0417,46.92,1,39.1,15.33,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
23692,39.1,3.05,19.9,-4.34,1.0417,46.92,1,39.1,6.09,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
23697,0,0,74.73,-19.57,1.045,192.45,0,160.37,76.63,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
23698,160.37,64.01,74.73,-19.57,1.0244,192.45,1,160.37,80.02,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
23699,160.37,64.01,74.73,-19.57,1.0269,192.45,1,160.37,45.9,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
23700,160.37,64.01,74.73,-19.57,1.0244,192.45,1,160.37,52.96,0,0,0,0,0,0,0,0,0,0,160.375,0,0,0,0
23704,2.5,1.16,1.16,-0.3,1.0333,3,1,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23704,2.5,1.16,1.16,-0.3,1.0333,3,1,2.5,0.6,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23706,0,0,1.16,-0.3,1.04,3,0,2.5,0.33,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23706,0,0,1.16,-0.3,1.04,3,0,2.5,0.97,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
23710,50,14.19,25.45,-5.55,1.0278,60,1,50,23.97,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23711,50,14.19,25.45,-5.55,1.0281,60,1,50,7.15,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23712,50,14.19,25.45,-5.55,1.0284,60,1,50,21.56,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23713,50,14.19,25.45,-5.55,1.0282,60,1,50,13.2,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23714,50,14.19,25.45,-5.55,1.0285,60,1,50,17.79,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
23719,231,-25.64,117.58,-25.64,1.0442,277.2,1,231,26.39,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
23720,231,-25.64,117.58,-25.64,1.0439,277.2,1,231,72.69,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
23721,231,-25.64,117.58,-25.64,1.0445,277.2,1,231,87.29,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
23722,2.4,-0.27,1.22,-0.27,1.0421,2.88,1,2.4,0.87,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
23730,173.33,60.08,88.23,-19.24,1.0454,208,1,173.33,49.36,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23731,173.33,60.08,88.23,-19.24,1.0463,208,1,173.33,31,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23732,173.33,60.08,88.23,-19.24,1.0468,208,1,173.33,29.87,0,0,0,0,0,0,0,0,0,0,173.3333,0,0,0,0
23737,44.52,4.91,20.75,-5.43,1.042,53.42,1,44.52,17.76,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
23737,44.52,4.91,20.75,-5.43,1.042,53.42,1,44.52,13.52,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
23737,44.52,4.91,20.75,-5.43,1.042,53.42,1,44.52,16.39,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
23737,0,0,20.75,-5.43,1.042,53.42,0,44.52,19.1,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
23737,44.52,4.91,20.75,-5.43,1.042,53.42,1,44.52,10.14,0,0,0,0,0,0,0,0,0,0,44.52,0,0,0,0
23740,10.1,5.14,5.14,-1.12,1.04,12.12,1,10.1,3.95,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
23740,16.1,8.19,8.19,-1.79,1.04,19.32,1,16.1,5.98,0,0,0,0,0,0,0,0,0,0,16.1,0,0,0,0
23743,0,0,0.41,-0.09,1.0462,0.96,0,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
23744,0.8,-0.09,0.41,-0.09,1.0462,0.96,1,0.8,0.3,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
23746,0.8,-0.09,0.41,-0.09,1.0528,0.96,1,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
23747,10.1,-1.12,5.14,-1.12,1.0522,12.12,1,10.1,4.61,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
23752,11,5.6,5.6,-1.22,1.0443,13.2,1,11,4.22,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
23755,43,0,0,0,1.0236,51.6,1,43,17.48,0,0,0,0,0,0,0,0,0,0,43,0,0,0,0
23758,1,0,0,0,1.0242,1.2,1,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
23759,5,0,0,0,1.0243,6,1,5,1.65,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
23766,0,0,28.19,-7.38,1.0416,72.6,0,60.5,21.33,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23767,0,0,28.19,-7.38,1.0416,72.6,0,60.5,13.67,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23768,0,0,28.19,-7.38,1.0416,72.6,0,60.5,7.22,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23769,60.5,-7.38,28.19,-7.38,1.0405,72.6,1,60.5,26.01,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
23773,21.8,-2.66,10.16,-2.66,1.0164,26.16,1,21.8,6.25,0,0,0,0,0,0,0,0,0,0,21.8,0,0,0,0
23775,14.9,7.58,7.58,-1.65,1.036,17.88,1,14.9,5.01,0,0,0,0,0,0,0,0,0,0,14.9,0,0,0,0
23778,5.2,-0.58,2.65,-0.58,1.0407,6.24,1,5.2,2.55,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
23778,5.2,-0.58,2.65,-0.58,1.0407,6.24,1,5.2,1.13,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
23779,1.4,-0.16,0.71,-0.16,1.0411,1.68,1,1.4,0.54,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
25663,1.9,0.97,0.97,-0.21,1.0425,2.28,1,1.9,0.59,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
25663,5.3,2.7,2.7,-0.59,1.0425,6.36,1,5.3,2.24,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
25666,5,0,0,0,1.0394,6,1,5,2.35,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25669,1.6,-0.18,0.81,-0.18,1.0441,1.92,1,1.6,0.26,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25670,1.6,-0.18,0.81,-0.18,1.044,1.92,1,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25670,1.6,-0.18,0.81,-0.18,1.044,1.92,1,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25671,1.6,-0.18,0.81,-0.18,1.0438,1.92,1,1.6,0.49,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25671,1.6,-0.18,0.81,-0.18,1.0438,1.92,1,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25672,1.6,-0.18,0.81,-0.18,1.044,1.92,1,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25676,0,0,0,0,1.0307,6,0,5,0.73,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25678,1,0,0,0,1.04,1.2,1,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25678,2,0,0,0,1.04,2.4,1,2,0.3,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25678,5,0,0,0,1.04,6,1,5,1.87,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,7.57,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,9.57,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,27.37,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,15.08,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,12.51,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25679,57.3,17.51,29.17,-6.36,1.045,68.76,1,57.3,14.72,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25682,0,0,0.47,-0.12,1.04,1.2,0,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25682,0,0,0.47,-0.12,1.04,1.2,0,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25682,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25682,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.23,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25682,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25682,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25682,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25685,11,-0.54,4.22,-0.54,1.022,13.2,1,11,4.94,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
25685,11,-0.54,4.22,-0.54,1.022,13.2,1,11,3.05,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
25686,11,4.22,4.22,-0.54,1.0639,13.2,1,11,4.09,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
25691,1220.3,173.08,449.07,-100.06,1.0312,1464.36,1,1220.3,457.33,0,0,0,0,0,0,0,0,0,0,1220.3,0,0,0,0
25692,1220.3,173.08,449.07,-100.06,1.0305,1464.36,1,1220.3,162.61,0,0,0,0,0,0,0,0,0,0,1220.3,0,0,0,0
25696,0,0,0,0,1.0351,6,0,5,2.42,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25699,5,0,0,0,1.04,6,1,5,2.16,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25705,195.5,67.1,99.51,-21.7,1.0407,234.6,1,195.5,64.75,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
25706,195.5,67.1,99.51,-21.7,1.04,234.6,1,195.5,43.95,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
25707,195.5,67.1,99.51,-21.7,1.0411,234.6,1,195.5,62.87,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
25708,195.5,67.1,99.51,-21.7,1.0354,234.6,1,195.5,30.07,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
25709,195.5,67.1,99.51,-21.7,1.0377,234.6,1,195.5,22.08,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
25714,34.7,3.83,16.17,-4.23,1.0099,41.64,1,34.7,8.35,0,0,0,0,0,0,0,0,0,0,34.7,0,0,0,0
25718,5,0,0,0,1.0631,6,1,5,2.01,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25721,5,0,0,0,1.0205,6,1,5,0.94,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25725,1.8,0.52,0.84,-0.22,1.043,2.16,1,1.8,0.56,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25725,0,0,0.84,-0.22,1.043,2.16,0,1.8,0.67,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25726,1.8,0.52,0.84,-0.22,1.0418,2.16,1,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25729,28,6.39,13.05,-3.42,1.0363,33.6,1,28,7.72,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
25729,0,0,0.93,-0.24,1.0363,2.4,0,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25730,0,0,0.93,-0.24,1.028,2.4,0,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25730,0,0,0.47,-0.12,1.028,1.2,0,1,0.2,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25731,0,0,0.47,-0.12,1.028,1.2,0,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25733,4.5,2.29,2.29,-0.5,1.0178,5.4,1,4.5,0.9,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
25733,1.6,0.81,0.81,-0.18,1.0178,1.92,1,1.6,0.54,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25734,0.8,0.41,0.41,-0.09,1.018,0.96,1,0.8,0.27,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
25734,0.8,0.41,0.41,-0.09,1.018,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
25735,0.8,0.41,0.41,-0.09,1.02,0.96,1,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
25739,4.8,2.44,2.44,-0.53,1.0405,5.76,1,4.8,0.85,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
25739,4.8,2.44,2.44,-0.53,1.0405,5.76,1,4.8,1.55,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
25742,5,0,0,0,1.0541,6,1,5,2.35,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25745,5,0,0,0,1.0599,6,1,5,1.69,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25751,230.37,117.26,117.26,-25.57,1.0689,276.44,1,230.37,58.25,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25752,230.37,117.26,117.26,-25.57,1.0595,276.44,1,230.37,65.3,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25753,230.37,117.26,117.26,-25.57,1.0623,276.44,1,230.37,44.85,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25754,1.6,0.81,0.81,-0.18,1.038,1.92,1,1.6,0.76,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25757,5,0,0,0,1.04,6,1,5,1.67,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25759,0,0,5.38,-0.69,1.0462,16.8,0,14,6.91,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
25759,14,2.53,5.38,-0.69,1.0462,16.8,1,14,3.62,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
25760,14,2.53,5.38,-0.69,1.0531,16.8,1,14,5.18,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
25763,15,-0.04,7.64,-1.67,1.037,18,1,15,1.98,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25763,15,-0.04,7.64,-1.67,1.037,18,1,15,5.81,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25767,613.7,192.98,503.33,-131.77,1.0574,1296.12,1,1080.1,497.1,0,0,0,0,0,0,0,0,0,0,1080.1,0,0,0,0
25768,497.12,192.98,503.33,-131.77,1.0616,1296.12,1,1080.1,497.12,0,0,0,0,0,0,0,0,0,0,1080.1,0,0,0,0
25774,5,0,0,0,1.0366,6,1,5,1.54,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25774,2,0,0,0,1.0366,2.4,1,2,0.26,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
25777,0,0,0,0,1.0425,6,0,5,0.5,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25783,27.2,-0.97,10.44,-1.33,1.0394,32.64,1,27.2,9.44,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
25783,27.2,-0.97,10.44,-1.33,1.0394,32.64,1,27.2,7.23,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
25784,0,0,10.44,-1.33,1.04,32.64,0,27.2,6.83,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
25784,0,0,10.44,-1.33,1.04,32.64,0,27.2,7.96,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
25789,1.8,0.69,0.69,-0.09,1.0542,2.16,1,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25790,0,0,5.76,-0.74,1.0531,18,0,15,4.13,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25792,15,4.53,5.76,-0.74,1.0505,18,1,15,6.51,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25792,15,4.53,5.76,-0.74,1.0505,18,1,15,6.51,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25793,15,5.76,5.76,-0.74,1.0599,18,1,15,5.16,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.31,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.28,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.09,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.33,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.22,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25796,0.83,0,0,0,1.04,1,1,0.83,0.13,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
25797,1,0.47,0.47,-0.12,1.044,1.2,1,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25797,0,0,0.47,-0.12,1.044,1.2,0,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25797,1,0.47,0.47,-0.12,1.044,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
25797,1.8,0.84,0.84,-0.22,1.044,2.16,1,1.8,0.5,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25797,1.8,0.84,0.84,-0.22,1.044,2.16,1,1.8,0.84,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25797,1.8,0.84,0.84,-0.22,1.044,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25799,5,0,0,0,1.04,6,1,5,1.78,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25805,57.3,18.84,29.17,-6.36,1.0136,68.76,1,57.3,17.45,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25806,57.3,18.84,29.17,-6.36,1.0076,68.76,1,57.3,25.57,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25807,57.3,18.84,29.17,-6.36,1.0134,68.76,1,57.3,16.35,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25808,57.3,18.84,29.17,-6.36,1.0101,68.76,1,57.3,26.7,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25809,57.3,18.84,29.17,-6.36,1.0138,68.76,1,57.3,8.79,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25810,57.3,18.84,29.17,-6.36,1.0105,68.76,1,57.3,17.73,0,0,0,0,0,0,0,0,0,0,57.3,0,0,0,0
25814,5,0,0,0,1.04,6,1,5,2.13,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25816,0,0,0,0,1.0298,6,0,5,1.84,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25816,4.9,0,0,0,1.0298,5.88,1,4.9,1.22,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
25818,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25818,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25818,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25820,5,0,0,0,1.0213,6,1,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25823,5,0,0,0,1.0247,6,1,5,1.81,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25827,0,0,1.91,-0.5,1.038,4.92,0,4.1,0.86,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,17.5,-2.14,8.16,-2.14,1.038,21,1,17.5,8.37,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
25827,4.1,-0.5,1.91,-0.5,1.038,4.92,1,4.1,1.14,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,4.1,-0.5,1.91,-0.5,1.038,4.92,1,4.1,1.86,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,4.1,-0.5,1.91,-0.5,1.038,4.92,1,4.1,1.65,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,4.1,-0.5,1.91,-0.5,1.038,4.92,1,4.1,1.39,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,0,0,1.91,-0.5,1.038,4.92,0,4.1,0.86,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
25827,17.5,-2.14,8.16,-2.14,1.038,21,1,17.5,8.48,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
25827,17.5,-2.14,8.16,-2.14,1.038,21,1,17.5,2.92,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
25827,0,0,8.16,-2.14,1.038,21,0,17.5,4.4,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
25829,0,0,0,0,1.0408,5.88,0,4.9,2.1,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
25833,0,0,0.23,-0.03,1.042,0.72,0,0.6,0.18,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
25834,0.6,-0.03,0.23,-0.03,1.042,0.72,1,0.6,0.26,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
25836,2.2,-0.11,0.84,-0.11,1.042,2.64,1,2.2,0.28,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25837,2.2,-0.11,0.84,-0.11,1.0419,2.64,1,2.2,0.91,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25837,0.75,-0.04,0.29,-0.04,1.0419,0.9,1,0.75,0.35,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
25838,0,0,0.29,-0.04,1.042,0.9,0,0.75,0.16,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
25845,230.37,-19.78,117.26,-25.57,1.0349,276.44,1,230.37,28.42,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25846,230.37,-19.78,117.26,-25.57,1.0368,276.44,1,230.37,48.5,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25847,230.37,-19.78,117.26,-25.57,1.032,276.44,1,230.37,25.68,0,0,0,0,0,0,0,0,0,0,230.3667,0,0,0,0
25852,3.5,0,0,0,1.0516,4.2,1,3.5,0.93,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
25853,4,0,0,0,1.0516,4.8,1,4,1.72,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
25855,0,0,0,0,1.0316,6,0,5,2.27,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25858,5,0,0,0,1.04,6,1,5,2.47,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25860,5,0,0,0,1.0425,6,1,5,1.31,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25867,199.4,55.22,101.49,-22.13,1.0553,239.28,1,199.4,91.97,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
25868,199.4,55.22,101.49,-22.13,1.0508,239.28,1,199.4,57.15,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
25869,199.4,55.22,101.49,-22.13,1.0552,239.28,1,199.4,81.39,0,0,0,0,0,0,0,0,0,0,199.4,0,0,0,0
25870,197.93,55.22,100.75,-21.97,1.0531,237.52,1,197.93,94.96,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
25871,197.93,55.22,100.75,-21.97,1.054,237.52,1,197.93,55.88,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
25872,197.93,55.22,100.75,-21.97,1.0475,237.52,1,197.93,51.97,0,0,0,0,0,0,0,0,0,0,197.9333,0,0,0,0
25873,1.6,0.81,0.81,-0.18,1.0391,1.92,1,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25873,1.6,0.81,0.81,-0.18,1.0391,1.92,1,1.6,0.24,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
25877,0,0,33.6,-4.29,1.038,105,0,87.5,18.61,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
25877,87.5,-4.29,33.6,-4.29,1.038,105,1,87.5,20.61,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
25877,0,0,33.6,-4.29,1.038,105,0,87.5,33.56,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
25877,87.5,-4.29,33.6,-4.29,1.038,105,1,87.5,26.08,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
25881,10.47,-0.51,4.02,-0.51,1.0655,12.56,1,10.47,2.08,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
25881,0,0,4.02,-0.51,1.0655,12.56,0,10.47,2.24,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
25882,10.47,-0.51,4.02,-0.51,1.0654,12.56,1,10.47,4.32,0,0,0,0,0,0,0,0,0,0,10.4667,0,0,0,0
25886,208.5,1.5,106.13,-23.14,1.0316,250.2,1,208.5,85.55,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
25887,208.5,1.5,106.13,-23.14,1.0315,250.2,1,208.5,76.1,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
25888,208.5,1.5,106.13,-23.14,1.0319,250.2,1,208.5,33.1,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
25889,208.5,1.5,106.13,-23.14,1.0315,250.2,1,208.5,52.93,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
25890,208.5,1.5,106.13,-23.14,1.0314,250.2,1,208.5,27.47,0,0,0,0,0,0,0,0,0,0,208.5,0,0,0,0
25891,206.55,1.5,105.13,-22.93,1.0315,247.86,1,206.55,61.09,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25892,206.55,1.5,105.13,-22.93,1.0313,247.86,1,206.55,97.59,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25893,206.55,1.5,105.13,-22.93,1.0314,247.86,1,206.55,80.61,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25894,206.55,1.5,105.13,-22.93,1.0315,247.86,1,206.55,102.84,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25895,206.55,1.5,105.13,-22.93,1.0316,247.86,1,206.55,21.29,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25896,206.55,1.5,105.13,-22.93,1.0313,247.86,1,206.55,25.58,0,0,0,0,0,0,0,0,0,0,206.55,0,0,0,0
25899,2.2,-0.27,1.03,-0.27,1.038,2.64,1,2.2,0.87,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25899,2.2,-0.27,1.03,-0.27,1.038,2.64,1,2.2,0.6,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25899,2.2,-0.27,1.03,-0.27,1.038,2.64,1,2.2,0.53,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25902,0,0,0,0,1.0398,6,0,5,2.39,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25905,0,0,0,0,1.0408,6,0,5,2.21,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
25905,0,0,0,0,1.0408,4.2,0,3.5,1.17,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
25908,4.2,0,0,0,1.0328,5.04,1,4.2,1.19,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
25908,4.2,0,0,0,1.0328,5.04,1,4.2,1.21,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
25909,3.5,0,0,0,1.0331,4.2,1,3.5,1.36,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
25909,0,0,0,0,1.0331,1.56,0,1.3,0.16,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
25910,1.2,0,0,0,1.0327,1.44,1,1.2,0.4,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
25915,0,0,232.53,-60.88,1.0382,598.8,0,499,158.09,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
25916,231.14,-60.88,232.53,-60.88,1.0289,598.8,1,499,231.14,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
25917,0,0,232.53,-60.88,1.0382,598.8,0,499,89.54,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
25918,298.26,-60.88,232.53,-60.88,1.0293,598.8,1,499,164.44,0,0,0,0,0,0,0,0,0,0,499,0,0,0,0
25919,2.2,1.03,1.03,-0.27,1.0569,2.64,1,2.2,0.58,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
25919,0,0,0.84,-0.22,1.0569,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
25925,639.55,-9.86,298.03,-78.03,1.0378,767.46,1,639.55,98.77,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
25926,84.87,-9.86,298.03,-78.03,1.0415,767.46,1,639.55,84.87,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
25927,128.54,-9.86,298.03,-78.03,1.0416,767.46,1,639.55,128.54,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
25928,217.4,-9.86,298.03,-78.03,1.0411,767.46,1,639.55,111.87,0,0,0,0,0,0,0,0,0,0,639.55,0,0,0,0
25933,5.2,0,0,0,1.0181,6.24,1,5.2,1.08,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
25933,3.5,0,0,0,1.0181,4.2,1,3.5,1.15,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
27184,0,0,2,-0.25,1.04,6.24,0,5.2,0.74,0,0,0,0,0,0,0,0,0,0,5.2,0,0,0,0
27185,0.95,-0.05,0.36,-0.05,1.0163,1.14,1,0.95,0.37,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
27186,0.95,-0.05,0.36,-0.05,1.0163,1.14,1,0.95,0.41,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
27191,1.5,-0.07,0.58,-0.07,1.0214,1.8,1,1.5,0.36,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27192,1.5,-0.07,0.58,-0.07,1.0214,1.8,1,1.5,0.21,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27194,1.5,-0.07,0.58,-0.07,1.0215,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27195,1.5,-0.07,0.58,-0.07,1.0215,1.8,1,1.5,0.71,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27199,80.5,-5.36,17.15,-11.59,1.04,96.6,1,80.5,17.7,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
27199,80.5,-5.36,17.15,-11.59,1.04,96.6,1,80.5,33.68,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
27199,80.5,-5.36,17.15,-11.59,1.04,96.6,1,80.5,33.08,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
27199,80.5,-5.36,17.15,-11.59,1.04,96.6,1,80.5,8.18,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
27203,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.19,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27203,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27203,0.7,-0.03,0.27,-0.03,1.04,0.84,1,0.7,0.14,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27204,0.7,-0.03,0.27,-0.03,1.0437,0.84,1,0.7,0.33,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27205,0.7,-0.03,0.27,-0.03,1.0437,0.84,1,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27208,4,1.54,1.54,-0.2,1.04,4.8,1,4,0.51,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27208,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.71,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27211,0,0,0.96,-0.12,1.0389,3,0,2.5,0.43,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
27212,2.5,-0.12,0.96,-0.12,1.0135,3,1,2.5,1.02,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
27215,8,-0.39,3.07,-0.39,1.014,9.6,1,8,3.36,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
27216,0,0,3.07,-0.39,1.0142,9.6,0,8,2.01,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
27220,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27220,0.5,-0.02,0.19,-0.02,1.04,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27220,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.35,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
27220,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.39,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
27220,0.83,-0.04,0.32,-0.04,1.04,1,1,0.83,0.4,0,0,0,0,0,0,0,0,0,0,0.8333,0,0,0,0
27221,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.37,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
27221,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.31,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
27221,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.19,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
27221,0.75,-0.04,0.29,-0.04,1.04,0.9,1,0.75,0.26,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
27221,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27221,0,0,0.38,-0.05,1.04,1.2,0,1,0.14,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27222,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.25,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27222,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.56,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27222,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.47,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27222,1.5,0.58,0.58,-0.07,1.04,1.8,1,1.5,0.48,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27223,2,0.77,0.77,-0.1,1.0385,2.4,1,2,0.43,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27223,2,0.77,0.77,-0.1,1.0385,2.4,1,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27223,0,0,0.77,-0.1,1.0385,2.4,0,2,0.87,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27224,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.35,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27224,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.34,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27224,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27224,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.39,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27224,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.36,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27227,0.9,0.35,0.35,-0.04,1.0016,1.08,1,0.9,0.13,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
27228,0,0,0.35,-0.04,1.0047,1.08,0,0.9,0.42,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
27228,0.9,0.35,0.35,-0.04,1.0047,1.08,1,0.9,0.18,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
27230,0,0,4.17,-0.53,1.038,13.04,0,10.87,3.36,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
27230,10.87,0.55,4.17,-0.53,1.038,13.04,1,10.87,5.01,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
27230,10.87,0.55,4.17,-0.53,1.038,13.04,1,10.87,2.24,0,0,0,0,0,0,0,0,0,0,10.8667,0,0,0,0
27232,0,0,0.77,-0.1,1.0457,2.4,0,2,0.42,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27233,0.5,-0.02,0.19,-0.02,1.0201,0.6,1,0.5,0.1,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27233,0.5,-0.02,0.19,-0.02,1.0201,0.6,1,0.5,0.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27238,215,45.79,45.79,-30.96,1.048,258,1,215,70.18,0,0,0,0,0,0,0,0,0,0,215,0,0,0,0
27240,12,4.61,4.61,-0.59,1.0475,14.4,1,12,4.72,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
27240,12,4.61,4.61,-0.59,1.0475,14.4,1,12,4.59,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
27241,12,4.61,4.61,-0.59,1.0426,14.4,1,12,3.36,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
27244,4,-0.2,1.54,-0.2,1.0416,4.8,1,4,1.91,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27245,4,-0.2,1.54,-0.2,1.0416,4.8,1,4,1.24,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27247,0,0,1.54,-0.2,1.0417,4.8,0,4,0.85,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27253,97.5,20.77,20.77,-14.04,1.0416,117,1,97.5,16.26,0,0,0,0,0,0,0,0,0,0,97.5,0,0,0,0
27258,2,-0.1,0.77,-0.1,1.0387,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27258,2,-0.1,0.77,-0.1,1.0387,2.4,1,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27261,1.3,-0.06,0.5,-0.06,1.0425,1.56,1,1.3,0.59,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
27262,0,0,0.5,-0.06,1.0426,1.56,0,1.3,0.37,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
27262,0,0,0.4,-0.05,1.0426,1.26,0,1.05,0.14,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
27263,1.05,-0.05,0.4,-0.05,1.0425,1.26,1,1.05,0.23,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
27268,95.2,-10.57,48.46,-10.57,1.0431,114.24,1,95.2,19.93,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
27269,95.2,-10.57,48.46,-10.57,1.0431,114.24,1,95.2,33.44,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
27270,95.2,-10.57,48.46,-10.57,1.0431,114.24,1,95.2,41.69,0,0,0,0,0,0,0,0,0,0,95.2,0,0,0,0
27274,1.83,-0.09,0.7,-0.09,1.0311,2.2,1,1.83,0.25,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
27274,1.83,-0.09,0.7,-0.09,1.0311,2.2,1,1.83,0.4,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
27275,1.83,-0.09,0.7,-0.09,1.0312,2.2,1,1.83,0.8,0,0,0,0,0,0,0,0,0,0,1.8333,0,0,0,0
27280,0,0,19.62,-5.14,1.0494,50.52,0,42.1,8.99,0,0,0,0,0,0,0,0,0,0,42.1,0,0,0,0
27280,0,0,0.79,-0.21,1.0494,2.04,0,1.7,0.31,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
27285,1.9,-0.09,0.73,-0.09,1.0391,2.28,1,1.9,0.29,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
27285,1.9,-0.09,0.73,-0.09,1.0391,2.28,1,1.9,0.76,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
27286,1.9,-0.09,0.73,-0.09,1.0391,2.28,1,1.9,0.72,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
27286,0.5,-0.02,0.19,-0.02,1.0391,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27287,0.5,-0.02,0.19,-0.02,1.0391,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27290,0,0,1.92,-0.25,1.0449,6,0,5,1.49,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
27290,0,0,1.92,-0.25,1.0449,6,0,5,2.45,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
27291,5,-0.25,1.92,-0.25,1.0193,6,1,5,1.84,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
27293,1.8,-0.09,0.69,-0.09,1.04,2.16,1,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
27293,1.8,-0.09,0.69,-0.09,1.04,2.16,1,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
27293,1.8,-0.09,0.69,-0.09,1.04,2.16,1,1.8,0.25,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
27295,0,0,0.38,-0.05,1.0419,1.2,0,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27296,0,0,0.38,-0.05,1.0419,1.2,0,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27297,1,-0.05,0.38,-0.05,1.0419,1.2,1,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27298,0,0,0.38,-0.05,1.0419,1.2,0,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27299,0.67,-0.03,0.26,-0.03,1.0419,0.8,1,0.67,0.22,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
27299,0,0,0.26,-0.03,1.0419,0.8,0,0.67,0.14,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
27300,0.67,-0.03,0.26,-0.03,1.0417,0.8,1,0.67,0.08,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
27305,950.55,349.8,349.8,-77.95,1.0645,1140.66,1,950.55,453.36,0,0,0,0,0,0,0,0,0,0,950.55,0,0,0,0
27306,950.55,349.8,349.8,-77.95,1.0568,1140.66,1,950.55,434.45,0,0,0,0,0,0,0,0,0,0,950.55,0,0,0,0
27311,0,0,1.54,-0.2,1.0388,4.8,0,4,0.53,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27311,0,0,1.54,-0.2,1.0388,4.8,0,4,1.66,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27313,53.9,27.44,27.44,-5.98,1.044,64.68,1,53.9,22.1,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
27313,53.9,27.44,27.44,-5.98,1.044,64.68,1,53.9,20.94,0,0,0,0,0,0,0,0,0,0,53.9,0,0,0,0
27319,106.5,2,22.68,-15.34,1.0538,127.8,1,106.5,13.03,0,0,0,0,0,0,0,0,0,0,106.5,0,0,0,0
27323,0,0,0.38,-0.05,1.0349,1.2,0,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27323,1,0.38,0.38,-0.05,1.0349,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27324,1,0.38,0.38,-0.05,1.0358,1.2,1,1,0.11,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27324,1,0.38,0.38,-0.05,1.0358,1.2,1,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27327,0,0,1.15,-0.15,1.04,3.6,0,3,1.21,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
27331,0,0,0.58,-0.07,1.0504,1.8,0,1.5,0.53,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27331,0.5,-0.02,0.19,-0.02,1.0504,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27332,0,0,0.19,-0.02,1.0439,0.6,0,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27335,3,-0.15,1.15,-0.15,1.0395,3.6,1,3,1.08,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
27339,26.9,-2.99,13.69,-2.99,1.0424,32.28,1,26.9,6.57,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
27343,4.13,-0.2,1.59,-0.2,1.0437,4.96,1,4.13,1.96,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
27343,4.13,-0.2,1.59,-0.2,1.0437,4.96,1,4.13,1.96,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
27344,0,0,1.59,-0.2,1.044,4.96,0,4.13,1.6,0,0,0,0,0,0,0,0,0,0,4.1333,0,0,0,0
27347,2,0.77,0.77,-0.1,1.0387,2.4,1,2,0.37,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27348,2,0.77,0.77,-0.1,1.0397,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27348,2,0.77,0.77,-0.1,1.0397,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27350,2,0.77,0.77,-0.1,1.0385,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27350,2,0.77,0.77,-0.1,1.0385,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27350,2,0.77,0.77,-0.1,1.0385,2.4,1,2,0.65,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27351,1,0.38,0.38,-0.05,1.045,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27351,1,0.38,0.38,-0.05,1.045,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27351,2,0.77,0.77,-0.1,1.045,2.4,1,2,0.8,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27352,0,0,0.42,-0.05,1.04,1.32,0,1.1,0.12,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27352,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.38,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27352,1.1,-0.05,0.42,-0.05,1.04,1.32,1,1.1,0.16,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
27352,1.6,-0.08,0.61,-0.08,1.04,1.92,1,1.6,0.76,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27353,0.65,0.25,0.25,-0.03,1.0425,0.78,1,0.65,0.19,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
27353,0.65,0.25,0.25,-0.03,1.0425,0.78,1,0.65,0.26,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
27353,0,0,1.38,-0.18,1.0425,4.32,0,3.6,0.7,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
27355,51.05,25.98,25.98,-5.67,1.041,61.26,1,51.05,6.7,0,0,0,0,0,0,0,0,0,0,51.05,0,0,0,0
27355,51.05,25.98,25.98,-5.67,1.041,61.26,1,51.05,8.88,0,0,0,0,0,0,0,0,0,0,51.05,0,0,0,0
27357,2,1.02,1.02,-0.22,1.044,2.4,1,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27361,0,0,9.22,-1.18,1.0381,28.8,0,24,3.29,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
27364,31.45,16.01,16.01,-3.49,1.0485,37.74,1,31.45,6.64,0,0,0,0,0,0,0,0,0,0,31.45,0,0,0,0
27364,31.45,16.01,16.01,-3.49,1.0485,37.74,1,31.45,7.39,0,0,0,0,0,0,0,0,0,0,31.45,0,0,0,0
27369,0,0,4.84,-0.62,1.0458,15.12,0,12.6,5.2,0,0,0,0,0,0,0,0,0,0,12.6,0,0,0,0
27374,0,0,21.41,-14.47,1.0429,120.6,0,100.5,40.67,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
27375,81,17.25,17.25,-11.66,1.0383,97.2,1,81,14.5,0,0,0,0,0,0,0,0,0,0,81,0,0,0,0
27378,0,0,0.35,-0.04,1.0425,1.08,0,0.9,0.16,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
27378,0,0,0.35,-0.04,1.0425,1.08,0,0.9,0.28,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
27378,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27378,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27378,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27378,1,0.38,0.38,-0.05,1.0425,1.2,1,1,0.47,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27378,1.8,0.69,0.69,-0.09,1.0425,2.16,1,1.8,0.78,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
27380,1.6,0.81,0.81,-0.18,1.0321,1.92,1,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27380,1.6,0.81,0.81,-0.18,1.0321,1.92,1,1.6,0.49,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27381,1.6,0.81,0.81,-0.18,1.0302,1.92,1,1.6,0.74,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27381,1.6,0.81,0.81,-0.18,1.0302,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27384,55.5,0,0,0,1.0361,66.6,1,55.5,14.06,0,0,0,0,0,0,0,0,0,0,55.5,0,0,0,0
27390,21.1,0,0,0,1.0472,25.32,1,21.1,6.89,0,0,0,0,0,0,0,0,0,0,21.1,0,0,0,0
27398,152,58.37,58.37,-7.45,1.0412,182.4,1,152,67.83,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
27399,0,0,58.37,-7.45,1.0366,182.4,0,152,29.22,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
