GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
27400,152,58.37,58.37,-7.45,1.0409,182.4,1,152,54.32,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
27401,152,58.37,58.37,-7.45,1.0415,182.4,1,152,45.5,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
27402,152,58.37,58.37,-7.45,1.0411,182.4,1,152,58.69,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
27403,152,58.37,58.37,-7.45,1.0406,182.4,1,152,44.73,0,0,0,0,0,0,0,0,0,0,152,0,0,0,0
27408,3.8,-0.19,1.46,-0.19,1.04,4.56,1,3.8,1.12,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
27412,0,0,9.6,-1.22,1.0368,30,0,25,5.67,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
27414,2.7,0.8,1.04,-0.13,1.038,3.24,1,2.7,1.26,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
27414,2.7,0.8,1.04,-0.13,1.038,3.24,1,2.7,0.67,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
27414,2.7,0.8,1.04,-0.13,1.038,3.24,1,2.7,0.83,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
27416,3,-0.15,1.15,-0.15,1.04,3.6,1,3,0.65,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
27418,0,0,0.58,-0.07,1.04,1.8,0,1.5,0.72,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27418,1.5,-0.07,0.58,-0.07,1.04,1.8,1,1.5,0.69,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
27420,3,-0.15,1.15,-0.15,1.0412,3.6,1,3,0.38,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
27422,0,0,0.38,-0.05,1.04,1.2,0,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27422,1,-0.05,0.38,-0.05,1.04,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27422,1.3,-0.06,0.5,-0.06,1.04,1.56,1,1.3,0.19,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
27422,0,0,0.5,-0.06,1.04,1.56,0,1.3,0.5,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
27426,19.7,0,0,0,1.0451,23.64,1,19.7,5.34,0,0,0,0,0,0,0,0,0,0,19.7,0,0,0,0
27426,2,0,0,0,1.0451,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27430,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27430,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.24,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27430,2,-0.1,0.77,-0.1,1.04,2.4,1,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27432,26,2.74,9.98,-1.27,1.0477,31.2,1,26,8.11,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
27434,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.46,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
27434,5,-0.25,1.92,-0.25,1.038,6,1,5,2.31,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
27437,2.2,-0.11,0.84,-0.11,1.0177,2.64,1,2.2,0.54,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
27438,2.2,-0.11,0.84,-0.11,1.0177,2.64,1,2.2,1.05,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
27442,8,-0.39,3.07,-0.39,1.0095,9.6,1,8,3.97,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
27443,8,-0.39,3.07,-0.39,1.0096,9.6,1,8,1.03,0,0,0,0,0,0,0,0,0,0,8,0,0,0,0
27447,0.7,0.27,0.27,-0.03,1.0393,0.84,1,0.7,0.3,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27447,0.7,0.27,0.27,-0.03,1.0393,0.84,1,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27448,0,0,0.27,-0.03,1.0387,0.84,0,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27448,0.7,0.27,0.27,-0.03,1.0387,0.84,1,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27449,0.7,0.27,0.27,-0.03,1.0394,0.84,1,0.7,0.15,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27449,0.7,0.27,0.27,-0.03,1.0394,0.84,1,0.7,0.31,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27452,3.4,1.31,1.31,-0.17,1.0327,4.08,1,3.4,0.34,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
27452,0.7,0.27,0.27,-0.03,1.0327,0.84,1,0.7,0.32,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27453,0,0,0.27,-0.03,1.0376,0.84,0,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
27453,0.55,0.21,0.21,-0.03,1.0376,0.66,1,0.55,0.23,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
27454,0.55,0.21,0.21,-0.03,1.0319,0.66,1,0.55,0.19,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
27454,0.5,0.19,0.19,-0.02,1.0319,0.6,1,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27455,0.5,0.19,0.19,-0.02,1.0364,0.6,1,0.5,0.11,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
27462,9,3.46,3.46,-0.44,1.0424,10.8,1,9,2.34,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
27463,9,3.46,3.46,-0.44,1.0438,10.8,1,9,3.22,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
27464,9,3.46,3.46,-0.44,1.0433,10.8,1,9,2,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
27464,9,3.46,3.46,-0.44,1.0433,10.8,1,9,3.65,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
27466,0,0,1.05,-0.13,1.036,3.28,0,2.73,0.98,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
27466,2.73,0.47,1.05,-0.13,1.036,3.28,1,2.73,0.67,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
27466,2.73,0.47,1.05,-0.13,1.036,3.28,1,2.73,0.36,0,0,0,0,0,0,0,0,0,0,2.7333,0,0,0,0
27469,3.3,-0.16,1.27,-0.16,1.0425,3.96,1,3.3,0.41,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
27470,4,1.54,1.54,-0.2,1.04,4.8,1,4,1.03,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27472,4,1.54,1.54,-0.2,1.0425,4.8,1,4,1.99,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27473,1.8,0.69,0.69,-0.09,1.0202,2.16,1,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
27474,4,1.54,1.54,-0.2,1.0208,4.8,1,4,1.43,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27478,0.8,-0.04,0.31,-0.04,1.0425,0.96,1,0.8,0.31,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
27478,0,0,0.31,-0.04,1.0425,0.96,0,0.8,0.3,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
27478,0,0,0.65,-0.08,1.0425,2.04,0,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
27480,1.6,-0.18,0.81,-0.18,1.0123,1.92,1,1.6,0.77,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27481,1.6,-0.18,0.81,-0.18,1.0123,1.92,1,1.6,0.73,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27483,1.6,-0.18,0.81,-0.18,1.0124,1.92,1,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27484,1.6,-0.18,0.81,-0.18,1.0124,1.92,1,1.6,0.61,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
27487,1,0.38,0.38,-0.05,1.038,1.2,1,1,0.34,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27487,1,0.38,0.38,-0.05,1.038,1.2,1,1,0.28,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
27487,4.5,1.73,1.73,-0.22,1.038,5.4,1,4.5,1.45,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
27487,4.5,1.73,1.73,-0.22,1.038,5.4,1,4.5,1.66,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
27495,882,324.58,324.58,-72.32,1.0695,1058.4,1,882,194.89,0,0,0,0,0,0,0,0,0,0,882,0,0,0,0
27498,0,0,8.06,-1.03,1.0381,25.2,0,21,5.29,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
27503,4,1.54,1.54,-0.2,1.0479,4.8,1,4,1.91,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
27509,15,-0.74,5.76,-0.74,1.0375,18,1,15,2.07,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
27513,2.23,-0.11,0.86,-0.11,1.0444,2.68,1,2.23,0.35,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
27514,2.23,-0.11,0.86,-0.11,1.0444,2.68,1,2.23,0.47,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
27516,2.23,-0.11,0.86,-0.11,1.0443,2.68,1,2.23,1.02,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
29712,17.57,-1.71,8.19,-2.14,1.037,21.08,1,17.57,8.11,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
29713,17.57,-0.85,8.19,-2.14,1.0375,21.08,1,17.57,8.38,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
29713,17.57,-0.85,8.19,-2.14,1.0375,21.08,1,17.57,6.96,0,0,0,0,0,0,0,0,0,0,17.5667,0,0,0,0
29721,0,0,68.61,-8.75,1.042,214.4,0,178.67,30.09,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29722,178.67,25.57,68.61,-8.75,1.0522,214.4,1,178.67,50.73,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29723,178.67,25.57,68.61,-8.75,1.0526,214.4,1,178.67,66.05,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29724,178.67,25.57,68.61,-8.75,1.0513,214.4,1,178.67,82.77,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29725,0,0,68.61,-8.75,1.042,214.4,0,178.67,89.13,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29726,178.67,25.57,68.61,-8.75,1.0517,214.4,1,178.67,75.92,0,0,0,0,0,0,0,0,0,0,178.6667,0,0,0,0
29735,70,14.91,14.91,-10.08,1.0341,84,1,70,9.28,0,0,0,0,0,0,0,0,0,0,70,0,0,0,0
29739,36,-4.39,16.78,-4.39,1.0345,43.2,1,36,4.6,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
29741,2.95,-0.33,1.5,-0.33,1.0243,3.54,1,2.95,0.55,0,0,0,0,0,0,0,0,0,0,2.95,0,0,0,0
29742,2.95,-0.33,1.5,-0.33,1.0244,3.54,1,2.95,0.79,0,0,0,0,0,0,0,0,0,0,2.95,0,0,0,0
29745,18.5,-0.33,8.62,-2.26,1.0432,22.2,1,18.5,7.42,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
29750,0,0,0,0,1.0451,64.8,0,54,22.48,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
29751,1.3,0,0,0,1.0451,1.56,1,1.3,0.54,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
29755,0,0,1.22,-0.27,1.0538,2.88,0,2.4,0.87,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29755,2.4,-0.27,1.22,-0.27,1.0538,2.88,1,2.4,0.54,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29756,2.4,-0.27,1.22,-0.27,1.0533,2.88,1,2.4,1.11,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29756,2.4,-0.27,1.22,-0.27,1.0533,2.88,1,2.4,0.86,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29757,2.4,-0.27,1.22,-0.27,1.0537,2.88,1,2.4,0.89,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29757,2.4,-0.27,1.22,-0.27,1.0537,2.88,1,2.4,0.32,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29761,41.22,15.83,15.83,-2.02,1.043,49.46,1,41.22,4.24,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29762,41.22,-2.02,15.83,-2.02,1.04,49.46,1,41.22,8.94,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29762,0,0,15.83,-2.02,1.04,49.46,0,41.22,4.14,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29762,0,0,15.83,-2.02,1.04,49.46,0,41.22,5.68,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29766,41.22,15.83,15.83,-2.02,1.0426,49.46,1,41.22,7.26,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29767,0,0,15.83,-2.02,1.041,49.46,0,41.22,17.88,0,0,0,0,0,0,0,0,0,0,41.2167,0,0,0,0
29775,0,0,21.41,-14.47,1.0483,120.6,0,100.5,32.98,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
29776,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.21,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29776,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29776,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29776,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.4,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29779,10.4,-1.5,2.22,-1.5,1.0411,12.48,1,10.4,4.54,0,0,0,0,0,0,0,0,0,0,10.4,0,0,0,0
29781,43.8,22.29,22.29,-4.86,1.046,52.56,1,43.8,18,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
29782,43.8,-4.86,22.29,-4.86,1.042,52.56,1,43.8,6.39,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
29786,16,7.46,7.46,-1.95,1.0425,19.2,1,16,5.23,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
29786,16,7.46,7.46,-1.95,1.0425,19.2,1,16,1.98,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
29788,29.4,0,6.26,-4.23,1.04,35.28,1,29.4,9.58,0,0,0,0,0,0,0,0,0,0,29.4,0,0,0,0
29791,2.4,1.22,1.22,-0.27,1.0356,2.88,1,2.4,0.42,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29792,2.4,1.22,1.22,-0.27,1.0356,2.88,1,2.4,0.8,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29794,2.4,1.22,1.22,-0.27,1.0378,2.88,1,2.4,0.89,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
29798,50,10.65,10.65,-7.2,1.0425,60,1,50,15.23,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
29805,259.2,46.3,131.93,-28.77,1.0427,311.04,1,259.2,99.08,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
29806,259.2,46.3,131.93,-28.77,1.0435,311.04,1,259.2,38,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
29807,259.2,46.3,131.93,-28.77,1.0452,311.04,1,259.2,124.05,0,0,0,0,0,0,0,0,0,0,259.2,0,0,0,0
29808,0,0,0.81,-0.18,1.037,1.92,0,1.6,0.59,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29808,0,0,0.81,-0.18,1.037,1.92,0,1.6,0.53,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29814,936,436.18,436.18,-114.19,1.0082,1123.2,1,936,284.08,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
29815,188.41,436.18,436.18,-114.19,1.0114,1123.2,1,936,188.41,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
29816,3,-0.37,1.4,-0.37,1.0464,3.6,1,3,1.25,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29816,0,0,1.4,-0.37,1.0464,3.6,0,3,0.34,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29817,0,0,1.4,-0.37,1.0464,3.6,0,3,0.88,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29817,3,-0.37,1.4,-0.37,1.0464,3.6,1,3,1.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29821,47.3,7.09,22.04,-5.77,1.0496,56.76,1,47.3,20.36,0,0,0,0,0,0,0,0,0,0,47.3,0,0,0,0
29824,24.1,1.48,12.27,-2.68,1.0044,28.92,1,24.1,8.23,0,0,0,0,0,0,0,0,0,0,24.1,0,0,0,0
29827,69.58,26.72,26.72,-3.41,1.0505,83.5,1,69.58,16.82,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29827,0,0,26.72,-3.41,1.0505,83.5,0,69.58,13.75,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29827,69.58,26.72,26.72,-3.41,1.0505,83.5,1,69.58,29.48,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29827,69.58,26.72,26.72,-3.41,1.0505,83.5,1,69.58,33.27,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29827,69.58,26.72,26.72,-3.41,1.0505,83.5,1,69.58,32.34,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29827,69.58,26.72,26.72,-3.41,1.0505,83.5,1,69.58,31.54,0,0,0,0,0,0,0,0,0,0,69.5833,0,0,0,0
29834,118,54.99,54.99,-14.4,1.0093,141.6,1,118,16.18,0,0,0,0,0,0,0,0,0,0,118,0,0,0,0
29839,0,0,11.76,-7.95,1.0431,66.24,0,55.2,14.61,0,0,0,0,0,0,0,0,0,0,55.2,0,0,0,0
29841,20,-2.44,9.32,-2.44,1.038,24,1,20,7.76,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
29841,20,-2.44,9.32,-2.44,1.038,24,1,20,3.37,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
29841,20,-2.44,9.32,-2.44,1.038,24,1,20,7.26,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
29845,57.6,-7.03,26.84,-7.03,1.043,69.12,1,57.6,26.05,0,0,0,0,0,0,0,0,0,0,57.6,0,0,0,0
29847,0,0,8.09,-5.47,1.04,45.6,0,38,17.19,0,0,0,0,0,0,0,0,0,0,38,0,0,0,0
29851,27,-3.29,12.58,-3.29,1.0273,32.4,1,27,8.22,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
29851,27,-3.29,12.58,-3.29,1.0273,32.4,1,27,2.78,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
29852,0,0,0.78,-0.2,1.0482,2,0,1.67,0.5,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
29853,0,0,0.78,-0.2,1.0482,2,0,1.67,0.37,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
29853,0,0,0.78,-0.2,1.0482,2,0,1.67,0.4,0,0,0,0,0,0,0,0,0,0,1.6667,0,0,0,0
29860,18.5,8.62,8.62,-2.26,1.0627,22.2,1,18.5,6.13,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
29861,0,0,8.62,-2.26,1.0537,22.2,0,18.5,2.29,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
29864,69,-9.94,14.7,-9.94,1.043,82.8,1,69,27.99,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
29870,0,0,1.4,-0.37,1.0583,3.6,0,3,0.51,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29870,3,-0.37,1.4,-0.37,1.0583,3.6,1,3,0.88,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29875,19.6,9.13,9.13,-2.39,1.0525,23.52,1,19.6,4.54,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
29877,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.59,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29877,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.57,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29878,0,0,0.81,-0.18,1.0321,1.92,0,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29879,0,0,0.81,-0.18,1.0321,1.92,0,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29885,386.74,-71.37,272.61,-71.37,1.0127,702,1,585,89.34,0,0,0,0,0,0,0,0,0,0,585,0,0,0,0
29889,6.3,-0.7,3.21,-0.7,1.0355,7.56,1,6.3,2.18,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
29889,6.3,-0.7,3.21,-0.7,1.0355,7.56,1,6.3,3.01,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
29892,0,0,0,0,1.0388,21.6,0,18,8.89,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
29892,1,0,0,0,1.0388,1.2,1,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
29895,52.5,-7.56,11.18,-7.56,1.04,63,1,52.5,6.44,0,0,0,0,0,0,0,0,0,0,52.5,0,0,0,0
29900,0,0,0,0,1.04,0.78,0,0.65,0.18,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
29900,14.08,0,0,0,1.04,16.9,1,14.08,2.01,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
29900,14.08,0,0,0,1.04,16.9,1,14.08,3.72,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
29900,14.08,0,0,0,1.04,16.9,1,14.08,3.73,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
29900,14.08,0,0,0,1.04,16.9,1,14.08,3.41,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
29900,0,0,0,0,1.04,16.9,0,14.08,3.19,0,0,0,0,0,0,0,0,0,0,14.08,0,0,0,0
29900,39.1,0,0,0,1.04,46.92,1,39.1,16,0,0,0,0,0,0,0,0,0,0,39.1,0,0,0,0
29901,0.65,0,0,0,1.04,0.78,1,0.65,0.21,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
29901,2.6,0,0,0,1.04,3.12,1,2.6,1.23,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
29901,3,0,0,0,1.04,3.6,1,3,1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
29903,6,3.05,3.05,-0.67,1.04,7.2,1,6,2.02,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
29903,6,3.05,3.05,-0.67,1.04,7.2,1,6,2.89,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
29903,6,3.05,3.05,-0.67,1.04,7.2,1,6,1,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
29903,6,3.05,3.05,-0.67,1.04,7.2,1,6,2.36,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
29909,980.8,159.01,360.93,-80.43,1.0582,1176.96,1,980.8,385.17,0,0,0,0,0,0,0,0,0,0,980.8,0,0,0,0
29919,98,-11.96,45.67,-11.96,1.0391,117.6,1,98,30.09,0,0,0,0,0,0,0,0,0,0,98,0,0,0,0
29924,35.7,-3.96,18.17,-3.96,1.0399,42.84,1,35.7,12.17,0,0,0,0,0,0,0,0,0,0,35.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,4.33,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,1.05,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,4.12,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,4.01,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,1.22,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29927,8.7,4.07,4.43,-0.97,1.0425,10.44,1,8.7,4.26,0,0,0,0,0,0,0,0,0,0,8.7,0,0,0,0
29930,0,0,0.81,-0.18,1.0471,1.92,0,1.6,0.58,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29931,1.6,-0.18,0.81,-0.18,1.0468,1.92,1,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
29936,36.5,18.58,18.58,-4.05,1.0515,43.8,1,36.5,8.72,0,0,0,0,0,0,0,0,0,0,36.5,0,0,0,0
29938,0,0,15.97,-10.8,1.04,90,0,75,11.75,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
29942,7,-0.78,3.56,-0.78,1.041,8.4,1,7,1.9,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
29944,0,0,0.46,-0.1,1.0342,1.08,0,0.9,0.33,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29944,0.9,0.46,0.46,-0.1,1.0342,1.08,1,0.9,0.36,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29945,0,0,0.46,-0.1,1.031,1.08,0,0.9,0.17,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29946,0,0,0.46,-0.1,1.031,1.08,0,0.9,0.38,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29946,0,0,0.46,-0.1,1.031,1.08,0,0.9,0.11,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29947,0,0,0.46,-0.1,1.031,1.08,0,0.9,0.26,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
29951,30,-4.32,6.39,-4.32,1.0352,36,1,30,3.78,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
29956,139.4,-13.04,29.69,-20.07,1.0173,167.28,1,139.4,15.19,0,0,0,0,0,0,0,0,0,0,139.4,0,0,0,0
29963,5.5,2.8,2.8,-0.61,1.0307,6.6,1,5.5,1.94,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
29964,5.5,2.8,2.8,-0.61,1.0298,6.6,1,5.5,2.23,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
29967,0,0,1.1,-0.24,1.04,2.6,0,2.17,0.99,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
29968,0,0,1.1,-0.24,1.0349,2.6,0,2.17,0.33,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
29969,0,0,1.1,-0.24,1.0349,2.6,0,2.17,0.47,0,0,0,0,0,0,0,0,0,0,2.1667,0,0,0,0
29973,37.8,-5.44,8.05,-5.44,1.039,45.36,1,37.8,14.97,0,0,0,0,0,0,0,0,0,0,37.8,0,0,0,0
29975,0,0,1.92,-1.3,1.04,10.8,0,9,1.07,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
29977,27,-3.29,12.58,-3.29,1.036,32.4,1,27,13.25,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
29981,10.85,-0.53,4.17,-0.53,1.0395,13.02,1,10.85,5.09,0,0,0,0,0,0,0,0,0,0,10.85,0,0,0,0
29981,10.85,-0.53,4.17,-0.53,1.0395,13.02,1,10.85,4.83,0,0,0,0,0,0,0,0,0,0,10.85,0,0,0,0
29982,0,0,0.27,-0.03,1.0402,0.84,0,0.7,0.14,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
29982,0.7,-0.03,0.27,-0.03,1.0402,0.84,1,0.7,0.07,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
29983,0.7,-0.03,0.27,-0.03,1.0401,0.84,1,0.7,0.31,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
29984,0.7,-0.03,0.27,-0.03,1.0386,0.84,1,0.7,0.34,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
29990,156.5,-4.1,72.93,-19.09,1.0256,187.8,1,156.5,72.07,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
29991,156.5,-4.1,72.93,-19.09,1.0257,187.8,1,156.5,49.78,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
29992,156.5,-4.1,72.93,-19.09,1.0257,187.8,1,156.5,58.86,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
29993,156.5,-4.1,72.93,-19.09,1.0257,187.8,1,156.5,56.58,0,0,0,0,0,0,0,0,0,0,156.5,0,0,0,0
29994,0,0,0.93,-0.24,1.0429,2.4,0,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
29995,0,0,0.93,-0.24,1.0429,2.4,0,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
29996,0,0,0.93,-0.24,1.0429,2.4,0,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
30002,1.6,0.73,0.81,-0.18,1.044,1.92,1,1.6,0.78,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
30002,24,0.73,12.22,-2.66,1.044,28.8,1,24,6.87,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
30005,0,0,13.31,-9,1.0463,75,0,62.5,29.62,0,0,0,0,0,0,0,0,0,0,62.5,0,0,0,0
30007,0,0,17.04,-11.52,1.04,96,0,80,17.07,0,0,0,0,0,0,0,0,0,0,80,0,0,0,0
30014,0,0,251.03,-65.72,1.0483,646.44,0,538.7,76.22,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
30015,538.7,251.03,251.03,-65.72,1.0664,646.44,1,538.7,205.82,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
30016,346.42,251.03,251.03,-65.72,1.0661,646.44,1,538.7,57.99,0,0,0,0,0,0,0,0,0,0,538.7,0,0,0,0
30017,2.7,1.26,1.26,-0.33,1.0553,3.24,1,2.7,0.56,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
30017,0,0,1.26,-0.33,1.0553,3.24,0,2.7,0.7,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
30018,2.7,1.26,1.26,-0.33,1.0555,3.24,1,2.7,0.4,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
30023,2,0.42,0.93,-0.24,1.04,2.4,1,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
30023,0,0,0.93,-0.24,1.04,2.4,0,2,0.61,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
30023,4.37,0.42,2.04,-0.53,1.04,5.25,1,4.37,1.81,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
30023,0,0,2.04,-0.53,1.04,5.25,0,4.37,1.47,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
30023,4.37,0.42,2.04,-0.53,1.04,5.25,1,4.37,1.7,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
30023,4.37,0.42,2.04,-0.53,1.04,5.25,1,4.37,0.62,0,0,0,0,0,0,0,0,0,0,4.375,0,0,0,0
30024,19.6,-0.96,7.53,-0.96,1.044,23.52,1,19.6,3.03,0,0,0,0,0,0,0,0,0,0,19.6,0,0,0,0
30026,16,7.46,7.46,-1.95,1.045,19.2,1,16,4.37,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30026,16,7.46,7.46,-1.95,1.045,19.2,1,16,4.19,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30026,16,7.46,7.46,-1.95,1.045,19.2,1,16,3.54,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30027,16,-1.95,7.46,-1.95,1.0435,19.2,1,16,2.06,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
30033,224.5,39.13,114.27,-24.92,1.0584,269.4,1,224.5,60.34,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
30034,224.5,39.13,114.27,-24.92,1.0592,269.4,1,224.5,45.75,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
30035,224.5,39.13,114.27,-24.92,1.0476,269.4,1,224.5,109.83,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
30036,224.5,39.13,114.27,-24.92,1.06,269.4,1,224.5,93.93,0,0,0,0,0,0,0,0,0,0,224.5,0,0,0,0
30037,3.3,1.68,1.68,-0.37,1.0542,3.96,1,3.3,1.11,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
30044,27,-3.29,12.58,-3.29,1.0382,32.4,1,27,2.97,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
30044,27,-3.29,12.58,-3.29,1.0382,32.4,1,27,12.88,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
30050,0,0,275.73,-72.19,1.0436,710.04,0,591.7,117.75,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
30051,591.7,275.73,275.73,-72.19,1.0241,710.04,1,591.7,172.24,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
30052,0,0,275.73,-72.19,1.0436,710.04,0,591.7,198.11,0,0,0,0,0,0,0,0,0,0,591.7,0,0,0,0
30055,30,1.03,6.39,-4.32,1.04,36,1,30,9.33,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
30061,140,71.26,71.26,-15.54,1.011,168,1,140,67.29,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
30062,140,71.26,71.26,-15.54,1.012,168,1,140,50.95,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
30063,140,71.26,71.26,-15.54,1.011,168,1,140,38.82,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
30064,140,71.26,71.26,-15.54,1.0088,168,1,140,54.56,0,0,0,0,0,0,0,0,0,0,140,0,0,0,0
30074,156.33,-7.66,60.03,-7.66,1.0432,187.6,1,156.33,75.08,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
30075,156.33,-7.66,60.03,-7.66,1.0431,187.6,1,156.33,23.14,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
30076,156.33,-7.66,60.03,-7.66,1.0434,187.6,1,156.33,37.68,0,0,0,0,0,0,0,0,0,0,156.3333,0,0,0,0
31301,8.15,18.31,18.31,-4.79,1.04,47.16,1,39.3,8.15,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
31305,39.3,14.81,18.31,-4.79,1.0401,47.16,1,39.3,10.75,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
31306,11.49,14.81,18.31,-4.79,1.04,47.16,1,39.3,11.49,0,0,0,0,0,0,0,0,0,0,39.3,0,0,0,0
31310,16.3,-1.99,7.6,-1.99,1.044,19.56,1,16.3,6.75,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
31311,2,0.42,1.02,-0.22,1.036,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
31313,2,0.77,0.77,-0.1,1.0397,2.4,1,2,0.29,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
31316,26.52,12.36,12.36,-3.24,1.04,31.82,1,26.52,12.64,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
31316,0,0,23.3,-6.1,1.04,60,0,50,14.42,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
31316,50,23.3,23.3,-6.1,1.04,60,1,50,8.07,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
31317,0,0,12.36,-3.24,1.0425,31.82,0,26.52,12.35,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
31317,26.52,12.36,12.36,-3.24,1.0425,31.82,1,26.52,8.2,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
31317,5.85,12.36,12.36,-3.24,1.0425,31.82,1,26.52,5.85,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
31317,26.52,12.36,12.36,-3.24,1.0425,31.82,1,26.52,2.75,0,0,0,0,0,0,0,0,0,0,26.52,0,0,0,0
31320,99.2,46.23,46.23,-12.1,1.04,119.04,1,99.2,33.56,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
31326,250.43,37.64,127.47,-27.8,1.061,300.51,1,250.43,85.82,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
31327,250.43,37.64,127.47,-27.8,1.0557,300.51,1,250.43,102.94,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
31328,250.43,37.64,127.47,-27.8,1.0576,300.51,1,250.43,108.64,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
31329,250.43,37.64,127.47,-27.8,1.0596,300.51,1,250.43,43.31,0,0,0,0,0,0,0,0,0,0,250.425,0,0,0,0
31331,0,0,0,0,1.04,43.04,0,35.87,13.45,0,0,0,0,0,0,0,0,0,0,35.8667,0,0,0,0
31334,0,0,0,0,1.0238,43.04,0,35.87,15.02,0,0,0,0,0,0,0,0,0,0,35.8667,0,0,0,0
31335,35.87,0,0,0,1.0239,43.04,1,35.87,5.22,0,0,0,0,0,0,0,0,0,0,35.8667,0,0,0,0
31338,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.96,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
31340,31.87,0,0,0,1.0311,38.24,1,31.87,10.93,0,0,0,0,0,0,0,0,0,0,31.8667,0,0,0,0
31341,31.87,0,0,0,1.031,38.24,1,31.87,5.81,0,0,0,0,0,0,0,0,0,0,31.8667,0,0,0,0
31341,0,0,0,0,1.031,38.24,0,31.87,7.67,0,0,0,0,0,0,0,0,0,0,31.8667,0,0,0,0
31347,19.8,0,0,0,1.0401,23.76,1,19.8,6.3,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
31353,451.52,0,278.45,-72.9,1.0291,717.03,1,597.52,232.52,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
31354,0,0,278.45,-72.9,1.037,717.03,0,597.52,171.52,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
31355,278.88,0,278.45,-72.9,1.0304,717.03,1,597.52,199.22,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
31356,0,0,278.45,-72.9,1.037,717.03,0,597.52,190.88,0,0,0,0,0,0,0,0,0,0,597.525,0,0,0,0
31363,632.7,269.15,294.84,-77.19,1.0054,759.24,1,632.7,127.44,0,0,0,0,0,0,0,0,0,0,632.7,0,0,0,0
31364,3.38,12.54,12.54,-3.28,1.0043,32.28,1,26.9,3.38,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
31364,26.9,12.54,12.54,-3.28,1.0043,32.28,1,26.9,7.08,0,0,0,0,0,0,0,0,0,0,26.9,0,0,0,0
31371,58.58,31.57,194.46,-50.91,1.047,500.76,1,417.3,58.58,0,0,0,0,0,0,0,0,0,0,417.3,0,0,0,0
31375,22.3,-0.72,10.39,-2.72,0.9885,26.76,1,22.3,10.32,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
31375,22.3,-0.72,10.39,-2.72,0.9885,26.76,1,22.3,3.09,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
31376,22.3,-1.44,10.39,-2.72,0.9935,26.76,1,22.3,7.59,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
31376,0,0,10.39,-2.72,0.9935,26.76,0,22.3,8.7,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
31377,22.3,-1.44,10.39,-2.72,0.9801,26.76,1,22.3,9.91,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
31382,1.03,0.53,0.53,-0.11,1.0357,1.24,1,1.03,0.19,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
31382,1.03,0.53,0.53,-0.11,1.0357,1.24,1,1.03,0.42,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
31383,1.03,0.53,0.53,-0.11,1.0352,1.24,1,1.03,0.3,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
31387,4.8,0.34,2.44,-0.53,1.0123,5.76,1,4.8,1.43,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
31388,4.8,0.34,2.44,-0.53,1.0184,5.76,1,4.8,1.51,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
31392,28,10.75,10.75,-1.37,1.0674,33.6,1,28,12.67,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
31392,28,10.75,10.75,-1.37,1.0674,33.6,1,28,3.18,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
31393,28,-1.37,10.75,-1.37,0.9874,33.6,1,28,3.53,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
31398,239.33,30.03,146.79,-38.43,1.0413,378,1,315,125.84,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
31399,0,0,146.79,-38.43,1.043,378,0,315,84.45,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
31400,47.51,30.03,146.79,-38.43,1.0437,378,1,315,47.51,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
31401,42.81,30.03,146.79,-38.43,1.0419,378,1,315,42.81,0,0,0,0,0,0,0,0,0,0,315,0,0,0,0
31405,2.5,0,0,0,1.04,3,1,2.5,0.66,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
31406,7,3.26,3.26,-0.85,1.04,8.4,1,7,1.04,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
31406,0,0,3.26,-0.85,1.04,8.4,0,7,2.15,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
31408,19.8,0,0,0,1.04,23.76,1,19.8,6.47,0,0,0,0,0,0,0,0,0,0,19.8,0,0,0,0
31413,62,31.56,31.56,-6.88,1.0173,74.4,1,62,19.3,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
31414,62,31.56,31.56,-6.88,1.0157,74.4,1,62,24.76,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
31415,62,31.56,31.56,-6.88,1.0152,74.4,1,62,25.06,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
31419,1.1,-0.12,0.56,-0.12,1.0418,1.32,1,1.1,0.17,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
33340,1.8,0.84,0.84,-0.22,1.0319,2.16,1,1.8,0.26,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33340,0,0,0.84,-0.22,1.0319,2.16,0,1.8,0.33,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33341,0,0,0.84,-0.22,1.0348,2.16,0,1.8,0.38,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33346,0,0,344.93,-90.3,1.043,888.24,0,740.2,218.35,0,0,0,0,0,0,0,0,0,0,740.2,0,0,0,0
33347,355.11,294.01,344.93,-90.3,1.0159,888.24,1,740.2,355.11,0,0,0,0,0,0,0,0,0,0,740.2,0,0,0,0
33348,0,0,0.47,-0.12,1.0383,1.2,0,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33352,5,0,0,0,1.04,6,1,5,1.72,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33356,22.5,-1.1,8.64,-1.1,1.0472,27,1,22.5,4.55,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
33357,22.5,-1.1,8.64,-1.1,1.0472,27,1,22.5,6.37,0,0,0,0,0,0,0,0,0,0,22.5,0,0,0,0
33360,1.8,-0.22,0.84,-0.22,1.045,2.16,1,1.8,0.38,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33360,1.8,-0.22,0.84,-0.22,1.045,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33361,1.8,-0.22,0.84,-0.22,1.0454,2.16,1,1.8,0.58,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33365,2.5,-0.12,0.96,-0.12,1.0264,3,1,2.5,0.37,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
33365,2.5,-0.12,0.96,-0.12,1.0264,3,1,2.5,0.41,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
33366,0.8,-0.04,0.31,-0.04,1.0264,0.96,1,0.8,0.21,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
33366,0.8,-0.04,0.31,-0.04,1.0264,0.96,1,0.8,0.35,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
33367,0.8,-0.04,0.31,-0.04,1.0131,0.96,1,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
33370,6.4,2.46,2.46,-0.31,1.04,7.68,1,6.4,2.09,0,0,0,0,0,0,0,0,0,0,6.4,0,0,0,0
33374,211.75,107.78,107.78,-23.5,1.0111,254.1,1,211.75,27.59,0,0,0,0,0,0,0,0,0,0,211.75,0,0,0,0
33375,211.75,107.78,107.78,-23.5,1.0148,254.1,1,211.75,76.29,0,0,0,0,0,0,0,0,0,0,211.75,0,0,0,0
33376,206.8,105.26,105.26,-22.95,1.0142,248.16,1,206.8,58.44,0,0,0,0,0,0,0,0,0,0,206.8,0,0,0,0
33377,206.8,105.26,105.26,-22.95,1.0109,248.16,1,206.8,38.15,0,0,0,0,0,0,0,0,0,0,206.8,0,0,0,0
33383,292.27,148.76,148.76,-32.44,1.0073,350.72,1,292.27,121.05,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33384,292.27,148.76,148.76,-32.44,1.0112,350.72,1,292.27,74.57,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33385,292.27,148.76,148.76,-32.44,1.0081,350.72,1,292.27,95.89,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33386,292.27,148.76,148.76,-32.44,1.0084,350.72,1,292.27,135.65,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33387,292.27,148.76,148.76,-32.44,1.0078,350.72,1,292.27,107.94,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33388,292.27,148.76,148.76,-32.44,1.0056,350.72,1,292.27,131.76,0,0,0,0,0,0,0,0,0,0,292.2667,0,0,0,0
33389,1.9,-0.21,0.97,-0.21,1.0079,2.28,1,1.9,0.22,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
33392,5,0,0,0,1.04,6,1,5,1.66,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33394,2.2,1.03,1.03,-0.27,1.0131,2.64,1,2.2,0.51,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
33394,0,0,1.03,-0.27,1.0131,2.64,0,2.2,0.38,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
33395,1.8,0.84,0.84,-0.22,1.0128,2.16,1,1.8,0.51,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33395,0,0,0.84,-0.22,1.0128,2.16,0,1.8,0.83,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33396,0,0,0.84,-0.22,1.0359,2.16,0,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33397,1.3,0.61,0.61,-0.16,1.0114,1.56,1,1.3,0.5,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
33404,84.9,32.6,32.6,-4.16,1.0386,101.88,1,84.9,41.54,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
33405,84.9,32.6,32.6,-4.16,1.0433,101.88,1,84.9,31.43,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
33406,84.9,32.6,32.6,-4.16,1.0435,101.88,1,84.9,16.76,0,0,0,0,0,0,0,0,0,0,84.9,0,0,0,0
33409,36.46,56.25,107.65,-28.18,1.0594,277.2,1,231,36.46,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
33410,102.6,56.25,107.65,-28.18,1.0587,277.2,1,231,102.6,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
33411,35.36,56.25,107.65,-28.18,1.0594,277.2,1,231,35.36,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
33412,76.05,56.25,107.65,-28.18,1.0532,277.2,1,231,76.05,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
33413,231,56.25,107.65,-28.18,1.0573,277.2,1,231,102.57,0,0,0,0,0,0,0,0,0,0,231,0,0,0,0
33414,0,0,0.84,-0.22,1.0423,2.16,0,1.8,0.32,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33414,1.8,0.84,0.84,-0.22,1.0423,2.16,1,1.8,0.66,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33420,8.5,3.26,3.26,-0.42,1.0369,10.2,1,8.5,1.59,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
33421,8.5,3.26,3.26,-0.42,1.0369,10.2,1,8.5,4.21,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
33423,8.5,3.26,3.26,-0.42,1.0344,10.2,1,8.5,3.3,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
33427,0,0,0.84,-0.22,1.0366,2.16,0,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33427,1.7,0.79,0.79,-0.21,1.0366,2.04,1,1.7,0.76,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
33428,1.7,0.79,0.79,-0.21,1.0398,2.04,1,1.7,0.25,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
33428,0.23,0.79,0.79,-0.21,1.0398,2.04,1,1.7,0.23,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
33430,0.6,0.23,0.23,-0.03,1.039,0.72,1,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
33430,13.2,1.38,5.07,-0.65,1.039,15.84,1,13.2,3.51,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
33431,0.6,0.23,0.23,-0.03,1.0404,0.72,1,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
33432,0.6,0.23,0.23,-0.03,1.0404,0.72,1,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
33436,0,0,3.55,-0.45,1.0365,11.08,0,9.23,2.59,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
33436,9.23,1.01,3.55,-0.45,1.0365,11.08,1,9.23,2.52,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
33436,9.23,1.01,3.55,-0.45,1.0365,11.08,1,9.23,1.48,0,0,0,0,0,0,0,0,0,0,9.2333,0,0,0,0
33438,20,0,0,0,1.04,24,1,20,9.04,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
33439,1.4,0.54,0.54,-0.07,1.04,1.68,1,1.4,0.18,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
33440,43.2,16.59,16.59,-2.12,1.0415,51.84,1,43.2,16.56,0,0,0,0,0,0,0,0,0,0,43.2,0,0,0,0
33443,0,0,3.3,-0.42,1.0411,10.32,0,8.6,4.11,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
33444,8.6,0.84,3.3,-0.42,1.0427,10.32,1,8.6,4.1,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
33446,0,0,3.3,-0.42,1.0411,10.32,0,8.6,3.28,0,0,0,0,0,0,0,0,0,0,8.6,0,0,0,0
33450,2.5,0.96,0.96,-0.12,1.0161,3,1,2.5,0.74,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
33450,0,0,0.96,-0.12,1.0161,3,0,2.5,0.73,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
33453,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
33453,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.09,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
33453,0,0,1.15,-0.15,1.04,3.6,0,3,0.43,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
33453,21.6,8.29,8.29,-1.06,1.04,25.92,1,21.6,4.11,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
33456,0,0,0,0,1.0384,6,0,5,1.6,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33457,2,0,0,0,1.0259,2.4,1,2,0.88,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
33457,1.7,0,0,0,1.0259,2.04,1,1.7,0.8,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
33458,1,0,0,0,1.0259,1.2,1,1,0.42,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33458,0,0,0,0,1.0259,1.2,0,1,0.46,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33459,1,0,0,0,1.0261,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33459,1,0,0,0,1.0261,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33462,0,0,3.46,-0.44,1.04,10.8,0,9,0.91,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
33463,8.75,4.08,4.08,-1.07,1.037,10.5,1,8.75,1.13,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33464,3.57,-1.07,4.08,-1.07,1.045,10.5,1,8.75,3.57,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33464,8.75,-1.07,4.08,-1.07,1.045,10.5,1,8.75,3.89,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33464,0,0,4.08,-1.07,1.045,10.5,0,8.75,3.23,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33464,0,0,4.08,-1.07,1.045,10.5,0,8.75,2.81,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33464,0,0,4.08,-1.07,1.045,10.5,0,8.75,3,0,0,0,0,0,0,0,0,0,0,8.75,0,0,0,0
33467,0,0,0,0,1.0442,6,0,5,2.24,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33470,10.8,4.15,4.15,-0.53,1.0457,12.96,1,10.8,1.98,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
33474,0,0,0.92,-0.24,1.034,2.36,0,1.97,0.58,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33474,1.97,-0.24,0.92,-0.24,1.034,2.36,1,1.97,0.41,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33475,1.97,-0.24,0.92,-0.24,1.0164,2.36,1,1.97,0.67,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33476,0,0,0.92,-0.24,1.0166,2.36,0,1.97,0.47,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33478,0,0,0.92,-0.24,1.0357,2.36,0,1.97,0.22,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33479,0,0,0.92,-0.24,1.0357,2.36,0,1.97,0.54,0,0,0,0,0,0,0,0,0,0,1.9667,0,0,0,0
33482,0,0,6.91,-0.88,1.0425,21.6,0,18,3.44,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
33482,18,-0.88,6.91,-0.88,1.0425,21.6,1,18,3.66,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
33487,184,-5.65,93.66,-20.42,1.0266,220.8,1,184,60.91,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
33488,184,-5.65,93.66,-20.42,1.0262,220.8,1,184,80.78,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
33489,184,-5.65,93.66,-20.42,1.0252,220.8,1,184,70.22,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
33490,184,-5.65,93.66,-20.42,1.0255,220.8,1,184,30.01,0,0,0,0,0,0,0,0,0,0,184,0,0,0,0
33494,4,0,0,0,1.0386,4.8,1,4,1.16,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
33495,5,0,0,0,1.0387,6,1,5,1.53,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33500,5,0,0,0,1.0477,6,1,5,0.66,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33500,1.2,0,0,0,1.0477,1.44,1,1.2,0.43,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
33503,0,0,0,0,1.04,1.2,0,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
33503,1.9,0,0,0,1.04,2.28,1,1.9,0.63,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
33503,3.5,0,0,0,1.04,4.2,1,3.5,1.51,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
33503,4,0,0,0,1.04,4.8,1,4,1.63,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
33507,95,36.48,36.48,-4.65,1.0502,114,1,95,26.35,0,0,0,0,0,0,0,0,0,0,95,0,0,0,0
33508,70.6,27.11,27.11,-3.46,1.0416,84.72,1,70.6,7.1,0,0,0,0,0,0,0,0,0,0,70.6,0,0,0,0
33512,5,0,0,0,1.0309,6,1,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
33515,2.7,1.04,1.04,-0.13,1.0406,3.24,1,2.7,0.72,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
33516,2.7,1.04,1.04,-0.13,1.0416,3.24,1,2.7,0.44,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
33516,1.8,0.69,0.69,-0.09,1.0416,2.16,1,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33517,1.8,0.69,0.69,-0.09,1.0384,2.16,1,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33524,0,0,10.75,-1.37,1.0389,33.6,0,28,7.57,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
33524,28,10.75,10.75,-1.37,1.0389,33.6,1,28,9.22,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
33525,0,0,10.75,-1.37,1.0398,33.6,0,28,7.1,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
33525,28,10.75,10.75,-1.37,1.0398,33.6,1,28,9.44,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
33526,28,10.75,10.75,-1.37,1.0397,33.6,1,28,13.2,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
33529,0,0,0.49,-0.13,1.0395,1.26,0,1.05,0.33,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
33529,1.05,0.49,0.49,-0.13,1.0395,1.26,1,1.05,0.17,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
33529,1.05,0.49,0.49,-0.13,1.0395,1.26,1,1.05,0.29,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
33529,1.05,0.49,0.49,-0.13,1.0395,1.26,1,1.05,0.11,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
33529,1.8,0.84,0.84,-0.22,1.0395,2.16,1,1.8,0.64,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
33531,0,0,0,0,1.0428,25.2,0,21,6.23,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
33534,5.25,-0.58,2.67,-0.58,1.0412,6.3,1,5.25,0.69,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
33534,5.25,-0.58,2.67,-0.58,1.0412,6.3,1,5.25,1.97,0,0,0,0,0,0,0,0,0,0,5.25,0,0,0,0
33535,0.97,-0.11,0.49,-0.11,1.0408,1.16,1,0.97,0.33,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
33536,0.97,-0.11,0.49,-0.11,1.0419,1.16,1,0.97,0.19,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
33536,0.97,-0.11,0.49,-0.11,1.0419,1.16,1,0.97,0.45,0,0,0,0,0,0,0,0,0,0,0.9667,0,0,0,0
35267,1.53,0.78,0.78,-0.17,1.0164,1.84,1,1.53,0.73,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35267,1.53,0.78,0.78,-0.17,1.0164,1.84,1,1.53,0.37,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35268,1.53,0.78,0.78,-0.17,1.0161,1.84,1,1.53,0.37,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35268,1.53,0.78,0.78,-0.17,1.0161,1.84,1,1.53,0.53,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35269,1.53,0.78,0.78,-0.17,1.0188,1.84,1,1.53,0.66,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35269,1.53,0.78,0.78,-0.17,1.0188,1.84,1,1.53,0.64,0,0,0,0,0,0,0,0,0,0,1.5333,0,0,0,0
35272,3,-0.15,1.15,-0.15,1.0431,3.6,1,3,0.76,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
35272,1.1,-0.05,0.42,-0.05,1.0431,1.32,1,1.1,0.55,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
35274,0,0,1.77,-0.23,1.04,5.52,0,4.6,2.21,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
35281,229.6,32.85,106.99,-28.01,1.0285,275.52,1,229.6,76.64,0,0,0,0,0,0,0,0,0,0,229.6,0,0,0,0
35282,229.6,32.85,106.99,-28.01,1.0288,275.52,1,229.6,91.29,0,0,0,0,0,0,0,0,0,0,229.6,0,0,0,0
35283,18.6,0.24,8.67,-2.27,1.0029,22.32,1,18.6,5.92,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
35283,18.6,0.24,8.67,-2.27,1.0029,22.32,1,18.6,3.61,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
35284,0,0,0.33,-0.09,1.02,0.84,0,0.7,0.08,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35285,0.7,-0.09,0.33,-0.09,1.0522,0.84,1,0.7,0.17,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35285,0.7,-0.09,0.33,-0.09,1.0522,0.84,1,0.7,0.09,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35288,0,0,0,0,1.04,21,0,17.5,8.66,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
35290,0,0,0.58,-0.07,1.0393,1.8,0,1.5,0.59,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
35291,1.5,-0.07,0.58,-0.07,1.0393,1.8,1,1.5,0.74,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
35295,5.05,-0.25,1.94,-0.25,1.0532,6.06,1,5.05,1.02,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35295,5.05,-0.25,1.94,-0.25,1.0532,6.06,1,5.05,1.58,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35296,5.05,-0.25,1.94,-0.25,1.0531,6.06,1,5.05,1.76,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35296,5.05,-0.25,1.94,-0.25,1.0531,6.06,1,5.05,1.53,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35297,0,0,1.94,-0.25,1.0533,6.06,0,5.05,1.43,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35297,5.05,-0.25,1.94,-0.25,1.0533,6.06,1,5.05,1.74,0,0,0,0,0,0,0,0,0,0,5.05,0,0,0,0
35298,0.55,-0.03,0.21,-0.03,1.0532,0.66,1,0.55,0.25,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
35298,0,0,0.21,-0.03,1.0532,0.66,0,0.55,0.14,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
35299,0.55,-0.03,0.21,-0.03,1.0532,0.66,1,0.55,0.16,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
35299,0.55,-0.03,0.21,-0.03,1.0532,0.66,1,0.55,0.07,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
35302,18,8.39,8.39,-2.2,1.0425,21.6,1,18,4.15,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
35305,0,0,1.23,-0.16,1.0144,3.84,0,3.2,1.6,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
35305,1,0.38,0.38,-0.05,1.0144,1.2,1,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
35306,0.6,0.23,0.23,-0.03,1.0674,0.72,1,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
35307,0.6,0.23,0.23,-0.03,1.051,0.72,1,0.6,0.09,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
35310,7.9,4.02,4.02,-0.88,1.0198,9.48,1,7.9,2.88,0,0,0,0,0,0,0,0,0,0,7.9,0,0,0,0
35316,0,0,192.92,-50.51,1.0413,496.8,0,414,164.93,0,0,0,0,0,0,0,0,0,0,414,0,0,0,0
35319,48,-6.41,10.22,-6.91,1.0295,57.6,1,48,21.31,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
35322,0,0,21.09,-14.26,1.04,118.8,0,99,17.18,0,0,0,0,0,0,0,0,0,0,99,0,0,0,0
35327,0.63,0.32,0.32,-0.07,1.04,0.76,1,0.63,0.15,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35327,0.63,0.32,0.32,-0.07,1.04,0.76,1,0.63,0.19,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35327,0.63,0.32,0.32,-0.07,1.04,0.76,1,0.63,0.22,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35327,0.63,0.32,0.32,-0.07,1.04,0.76,1,0.63,0.09,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35327,5,2.55,2.55,-0.55,1.04,6,1,5,2.3,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
35328,0.63,0.32,0.32,-0.07,1.0338,0.76,1,0.63,0.12,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35329,0.63,0.32,0.32,-0.07,1.0338,0.76,1,0.63,0.13,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35337,201.83,-22.4,102.73,-22.4,1.0457,242.2,1,201.83,21.54,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
35338,201.83,-22.4,102.73,-22.4,1.0454,242.2,1,201.83,81.21,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
35339,201.83,-22.4,102.73,-22.4,1.0453,242.2,1,201.83,72.53,0,0,0,0,0,0,0,0,0,0,201.8333,0,0,0,0
35344,5.82,2.23,2.23,-0.29,1.0215,6.98,1,5.82,1.88,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35344,5.82,2.23,2.23,-0.29,1.0215,6.98,1,5.82,0.93,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35345,5.82,-0.29,2.23,-0.29,1.056,6.98,1,5.82,2.5,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35345,0,0,2.23,-0.29,1.056,6.98,0,5.82,2.2,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35346,5.82,2.23,2.23,-0.29,1.0226,6.98,1,5.82,2.32,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35346,5.82,2.23,2.23,-0.29,1.0226,6.98,1,5.82,2.58,0,0,0,0,0,0,0,0,0,0,5.8167,0,0,0,0
35349,0,0,0.46,-0.06,1.04,1.44,0,1.2,0.58,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
35349,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.42,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
35349,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
35349,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.36,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
35351,0,0,0.29,-0.04,1.04,0.9,0,0.75,0.34,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
35351,0.75,0.29,0.29,-0.04,1.04,0.9,1,0.75,0.31,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
35351,5,1.92,1.92,-0.25,1.04,6,1,5,1.77,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
35353,0,0,0,0,1.0329,2.28,0,1.9,0.5,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
35354,0,0,0,0,1.0329,25.8,0,21.5,7.37,0,0,0,0,0,0,0,0,0,0,21.5,0,0,0,0
35358,0.7,0.27,0.27,-0.03,1.04,0.84,1,0.7,0.22,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35358,0,0,0.27,-0.03,1.04,0.84,0,0.7,0.33,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35358,1.05,0.4,0.4,-0.05,1.04,1.26,1,1.05,0.18,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
35358,1.05,0.4,0.4,-0.05,1.04,1.26,1,1.05,0.48,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
35358,1.3,0.5,0.5,-0.06,1.04,1.56,1,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
35361,0,0,1.34,-0.17,1.0111,4.2,0,3.5,0.58,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
35361,3.5,-0.17,1.34,-0.17,1.0111,4.2,1,3.5,1.29,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
35362,0,0,1.34,-0.17,1.0427,4.2,0,3.5,1.7,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
35366,2.8,-0.14,1.08,-0.14,1.0102,3.36,1,2.8,0.84,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
35366,0,0,1.08,-0.14,1.0102,3.36,0,2.8,1.21,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
35367,2.8,-0.14,1.08,-0.14,1.01,3.36,1,2.8,0.53,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
35367,0.7,-0.03,0.27,-0.03,1.01,0.84,1,0.7,0.24,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35368,0.7,-0.03,0.27,-0.03,0.9765,0.84,1,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
35373,14,6.54,7.13,-1.55,1.0076,16.8,1,14,3.98,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
35377,25,0,0,0,1.0148,30,1,25,7.48,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
35379,0,0,5.76,-0.74,1.04,18,0,15,2.31,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
35381,0,0,0.65,-0.08,1.0086,2.04,0,1.7,0.79,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
35381,1.6,0.61,0.61,-0.08,1.0086,1.92,1,1.6,0.52,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
35386,0,0,0.65,-0.17,1.0012,1.68,0,1.4,0.31,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
35386,0,0,0.65,-0.17,1.0012,1.68,0,1.4,0.23,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
35390,50,9.59,23.3,-6.1,1.0576,60,1,50,5.75,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
35391,50,9.59,23.3,-6.1,1.0598,60,1,50,24.62,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
35392,50,9.59,23.3,-6.1,1.0597,60,1,50,21.49,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
35393,21.2,9.59,9.88,-2.59,1.0628,25.44,1,21.2,6.75,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
35398,24,-3.46,5.11,-3.46,1.0663,28.8,1,24,6.11,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
35401,4.3,1.65,1.65,-0.21,1.04,5.16,1,4.3,1.51,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
35404,19.9,0,0,0,1.04,23.88,1,19.9,3.16,0,0,0,0,0,0,0,0,0,0,19.9,0,0,0,0
35410,0,0,1.23,-0.16,1.0083,3.84,0,3.2,0.85,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
35411,0,0,1.23,-0.16,1.0083,3.84,0,3.2,1.31,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
35419,263.33,-11.98,134.04,-29.23,1.0447,316,1,263.33,39.72,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
35420,263.33,-11.98,134.04,-29.23,1.0452,316,1,263.33,35.79,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
35421,263.33,-11.98,134.04,-29.23,1.0451,316,1,263.33,53.04,0,0,0,0,0,0,0,0,0,0,263.3333,0,0,0,0
35422,0.8,0.41,0.41,-0.09,1.0392,0.96,1,0.8,0.15,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
35425,0,0,2.57,-0.33,1.0472,8.04,0,6.7,1.81,0,0,0,0,0,0,0,0,0,0,6.7,0,0,0,0
35427,0,0,13.48,-1.72,1.034,42.12,0,35.1,5.02,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35427,35.1,13.48,13.48,-1.72,1.034,42.12,1,35.1,6.1,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35428,35.1,13.48,13.48,-1.72,1.0414,42.12,1,35.1,7.46,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35429,35.1,13.48,13.48,-1.72,1.0414,42.12,1,35.1,10.42,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35434,2.4,0.92,0.92,-0.12,1.012,2.88,1,2.4,1.04,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
35435,0,0,0.4,-0.05,1.0091,1.26,0,1.05,0.28,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
35435,1.05,0.4,0.4,-0.05,1.0091,1.26,1,1.05,0.14,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
35436,0.85,0.33,0.33,-0.04,1.0092,1.02,1,0.85,0.23,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
35436,0,0,0.33,-0.04,1.0092,1.02,0,0.85,0.24,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
35439,5.33,2.05,2.05,-0.26,1.04,6.4,1,5.33,1.72,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
35440,5.33,2.05,2.05,-0.26,1.0317,6.4,1,5.33,0.74,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
35441,0,0,2.05,-0.26,1.0271,6.4,0,5.33,1.5,0,0,0,0,0,0,0,0,0,0,5.3333,0,0,0,0
35447,18.6,8.67,8.67,-2.27,1.0362,22.32,1,18.6,4.95,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
35450,2.7,1.04,1.04,-0.13,1.04,3.24,1,2.7,1.04,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
35452,3.4,1.31,1.31,-0.17,1.045,4.08,1,3.4,0.9,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
35457,1242,187.59,457.06,-101.84,1.0531,1490.4,1,1242,403.03,0,0,0,0,0,0,0,0,0,0,1242,0,0,0,0
35460,16,0,0,0,1.04,19.2,1,16,7.79,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
35463,0.63,0.24,0.24,-0.03,1.04,0.76,1,0.63,0.17,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35463,35.1,13.48,13.48,-1.72,1.04,42.12,1,35.1,5.5,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35464,0.63,0.24,0.24,-0.03,1.04,0.76,1,0.63,0.09,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35464,0,0,13.48,-1.72,1.04,42.12,0,35.1,4.16,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35464,0,0,13.48,-1.72,1.04,42.12,0,35.1,17.09,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35464,0,0,13.48,-1.72,1.04,42.12,0,35.1,15.53,0,0,0,0,0,0,0,0,0,0,35.1,0,0,0,0
35465,0,0,0.24,-0.03,1.04,0.76,0,0.63,0.28,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
35465,0,0,0.84,-0.11,1.04,2.64,0,2.2,0.9,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
35469,0,0,0,0,1.0398,90,0,75,17.32,0,0,0,0,0,0,0,0,0,0,75,0,0,0,0
35471,20,0,0,0,1.04,24,1,20,2.21,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
35472,1.75,0.67,0.67,-0.09,1.04,2.1,1,1.75,0.69,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
35472,1.75,0.67,0.67,-0.09,1.04,2.1,1,1.75,0.26,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
35474,20,0,0,0,1.04,24,1,20,8.91,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
35476,3.1,0.7,1.19,-0.15,1.019,3.72,1,3.1,1.27,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
35476,3.1,0.7,1.19,-0.15,1.019,3.72,1,3.1,1.34,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
35477,3.1,1.19,1.19,-0.15,1.0212,3.72,1,3.1,1.36,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
35478,3.1,1.19,1.19,-0.15,1.0203,3.72,1,3.1,0.98,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
37354,188,53.59,95.69,-20.87,1.0215,225.6,1,188,54.92,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
37355,188,53.59,95.69,-20.87,1.0163,225.6,1,188,75,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
37356,48.87,24.87,24.87,-5.42,1.0206,58.64,1,48.87,21.54,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37357,48.87,24.87,24.87,-5.42,1.0201,58.64,1,48.87,9.98,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37357,48.87,24.87,24.87,-5.42,1.0201,58.64,1,48.87,8.46,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37358,48.87,24.87,24.87,-5.42,1.0238,58.64,1,48.87,17.58,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37358,48.87,24.87,24.87,-5.42,1.0238,58.64,1,48.87,9.8,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37359,48.87,24.87,24.87,-5.42,1.051,58.64,1,48.87,18.07,0,0,0,0,0,0,0,0,0,0,48.8667,0,0,0,0
37366,60,30.54,30.54,-6.66,1.0468,72,1,60,26.66,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
37367,60,30.54,30.54,-6.66,1.0468,72,1,60,8.36,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
37371,17,-1.89,8.65,-1.89,1.0405,20.4,1,17,6.69,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
37375,41,20.87,20.87,-4.55,1.0486,49.2,1,41,17.93,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
37375,41,20.87,20.87,-4.55,1.0486,49.2,1,41,16.6,0,0,0,0,0,0,0,0,0,0,41,0,0,0,0
37379,47,-5.22,23.92,-5.22,1.0397,56.4,1,47,20.6,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
37381,0,0,25.63,-6.71,1.04,66,0,55,26.21,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
37381,0,0,25.63,-6.71,1.04,66,0,55,20.41,0,0,0,0,0,0,0,0,0,0,55,0,0,0,0
