GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
37387,50,25.45,25.45,-5.55,1.0473,60,1,50,10.58,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
37388,50,25.45,25.45,-5.55,1.0482,60,1,50,23.09,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
37395,387,-42.96,196.98,-42.96,1.0413,464.4,1,387,150.74,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
37396,387,-42.96,196.98,-42.96,1.0416,464.4,1,387,173,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
37397,387,-42.96,196.98,-42.96,1.04,464.4,1,387,67.28,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
37398,387,-42.96,196.98,-42.96,1.0412,464.4,1,387,172.63,0,0,0,0,0,0,0,0,0,0,387,0,0,0,0
37399,16,-1.78,8.14,-1.78,1.0437,19.2,1,16,1.9,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
37404,174.45,42.48,88.8,-19.36,1.0438,209.34,1,174.45,61.21,0,0,0,0,0,0,0,0,0,0,174.45,0,0,0,0
37405,174.45,42.48,88.8,-19.36,1.043,209.34,1,174.45,56.72,0,0,0,0,0,0,0,0,0,0,174.45,0,0,0,0
37408,82,-9.1,41.74,-9.1,1.038,98.4,1,82,17.26,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
37408,82,-9.1,41.74,-9.1,1.038,98.4,1,82,18.71,0,0,0,0,0,0,0,0,0,0,82,0,0,0,0
37411,0,0,0.36,-0.08,1.0425,0.84,0,0.7,0.33,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
37411,2.2,1.12,1.12,-0.24,1.0425,2.64,1,2.2,0.86,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
37411,2.2,1.12,1.12,-0.24,1.0425,2.64,1,2.2,0.34,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,0.91,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,2.04,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,0.82,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,0.57,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,0.86,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37411,4.9,2.49,2.49,-0.54,1.0425,5.88,1,4.9,1.68,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
37416,188,-1.95,95.69,-20.87,1.0115,225.6,1,188,30.64,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
37417,188,-1.95,95.69,-20.87,1.0115,225.6,1,188,61.62,0,0,0,0,0,0,0,0,0,0,188,0,0,0,0
37418,53,-1.95,26.98,-5.88,1.0114,63.6,1,53,22.99,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
37419,53,-1.95,26.98,-5.88,1.0114,63.6,1,53,22.88,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
37420,16,-1.78,8.14,-1.78,1.0176,19.2,1,16,7.6,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
37424,1.1,-0.12,0.56,-0.12,1.043,1.32,1,1.1,0.3,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
37424,1.1,-0.12,0.56,-0.12,1.043,1.32,1,1.1,0.45,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
37424,27.5,-1.1,14,-3.05,1.043,33,1,27.5,5.2,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
37424,27.5,-1.1,14,-3.05,1.043,33,1,27.5,12.82,0,0,0,0,0,0,0,0,0,0,27.5,0,0,0,0
37425,0,0,6.52,-1.71,1.04,16.8,0,14,4.5,0,0,0,0,0,0,0,0,0,0,14,0,0,0,0
37427,12.5,1.67,6.36,-1.39,1.04,15,1,12.5,5.95,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
37429,11.5,5.36,5.36,-1.4,1.0465,13.8,1,11.5,1.79,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
37433,2,0,0,0,1.0393,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
37434,0,0,0,0,1.0391,2.4,0,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
37434,0,0,0,0,1.0391,1.8,0,1.5,0.65,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
37435,1,0,0,0,1.0392,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37437,53,-5.88,26.98,-5.88,1.045,63.6,1,53,18.31,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
37437,53,-5.88,26.98,-5.88,1.045,63.6,1,53,21.03,0,0,0,0,0,0,0,0,0,0,53,0,0,0,0
37438,16,8.14,8.14,-1.78,1.043,19.2,1,16,2.31,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
37442,0,0,0,0,1.04,3,0,2.5,1.09,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37444,0,0,1.16,-0.3,1.04,3,0,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
37446,52.4,-6.39,24.42,-6.39,1.038,62.88,1,52.4,15.69,0,0,0,0,0,0,0,0,0,0,52.4,0,0,0,0
37447,0,0,0.66,-0.14,1.038,1.56,0,1.3,0.64,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37447,0,0,0.66,-0.14,1.038,1.56,0,1.3,0.34,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37447,1.3,-0.14,0.66,-0.14,1.038,1.56,1,1.3,0.15,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
37451,0,0,0.94,-0.25,1.0218,2.42,0,2.02,0.98,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
37451,2.02,-0.25,0.94,-0.25,1.0218,2.42,1,2.02,0.25,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
37452,0,0,0.94,-0.25,1.022,2.42,0,2.02,0.95,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
37452,2.02,-0.25,0.94,-0.25,1.022,2.42,1,2.02,0.23,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
37453,2.02,-0.25,0.94,-0.25,1.0219,2.42,1,2.02,0.26,0,0,0,0,0,0,0,0,0,0,2.02,0,0,0,0
37457,0,0,0,0,1.0411,1.2,0,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37458,0,0,0,0,1.0411,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37460,2,0,0,0,1.0543,2.4,1,2,0.43,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
37460,0,0,0,0,1.0543,1.2,0,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
37464,6.83,3.18,3.18,-0.83,1.0425,8.19,1,6.83,1.13,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
37464,0,0,3.18,-0.83,1.0425,8.19,0,6.83,1.33,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
37465,0,0,3.18,-0.83,1.0403,8.19,0,6.83,2.86,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
37466,0,0,3.18,-0.83,1.0403,8.19,0,6.83,1.37,0,0,0,0,0,0,0,0,0,0,6.825,0,0,0,0
37470,78.6,-8.72,40.01,-8.72,1.01,94.32,1,78.6,16.43,0,0,0,0,0,0,0,0,0,0,78.6,0,0,0,0
37471,1.8,-0.2,0.92,-0.2,1.0302,2.16,1,1.8,0.28,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
37474,0,0,16.66,-4.36,1.0463,42.9,0,35.75,12.5,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
37474,0,0,16.66,-4.36,1.0463,42.9,0,35.75,5.95,0,0,0,0,0,0,0,0,0,0,35.75,0,0,0,0
37476,60,30.54,30.54,-6.66,1.0475,72,1,60,28.99,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
37477,35.92,-3.99,18.28,-3.99,1.046,43.1,1,35.92,14.89,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
37479,35.92,18.28,18.28,-3.99,1.0383,43.1,1,35.92,14.83,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
37480,35.92,18.28,18.28,-3.99,1.0383,43.1,1,35.92,9.51,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
37482,35.92,18.28,18.28,-3.99,1.0373,43.1,1,35.92,9,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
37483,35.92,18.28,18.28,-3.99,1.0373,43.1,1,35.92,15.28,0,0,0,0,0,0,0,0,0,0,35.92,0,0,0,0
37488,28,14.25,14.25,-3.11,1.0579,33.6,1,28,9.12,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
37496,0,0,44.04,-11.53,1.039,113.4,0,94.5,25.84,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37497,94.5,41.77,44.04,-11.53,1.0116,113.4,1,94.5,10.71,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37498,94.5,41.77,44.04,-11.53,1.0121,113.4,1,94.5,10.98,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37499,0,0,44.04,-11.53,1.039,113.4,0,94.5,32.38,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37500,94.5,41.77,44.04,-11.53,1.0108,113.4,1,94.5,26.25,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37501,0,0,44.04,-11.53,1.039,113.4,0,94.5,15.38,0,0,0,0,0,0,0,0,0,0,94.5,0,0,0,0
37505,47,23.92,23.92,-5.22,1.045,56.4,1,47,23.46,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
37508,31.5,0,0,0,1.043,37.8,1,31.5,9.26,0,0,0,0,0,0,0,0,0,0,31.5,0,0,0,0
37511,0,0,23.3,-6.1,1.0462,60,0,50,20.97,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
37512,50,-2.74,23.3,-6.1,1.0078,60,1,50,11.99,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
37515,54,-6.59,25.16,-6.59,1.0405,64.8,1,54,8.61,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
37525,0,0,37.05,-9.7,1.0435,95.4,0,79.5,20.33,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
37526,0,0,37.05,-9.7,1.0435,95.4,0,79.5,26.94,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
37527,79.5,37.05,37.05,-9.7,1.0348,95.4,1,79.5,11.59,0,0,0,0,0,0,0,0,0,0,79.5,0,0,0,0
37531,0,0,0.23,-0.06,1.04,0.6,0,0.5,0.06,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
37531,0,0,0.23,-0.06,1.04,0.6,0,0.5,0.17,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
37531,0,0,0.23,-0.06,1.04,0.6,0,0.5,0.05,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
37531,0,0,0.23,-0.06,1.04,0.6,0,0.5,0.16,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
37531,0,0,1.72,-0.45,1.04,4.44,0,3.7,0.76,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
37531,0,0,1.72,-0.45,1.04,4.44,0,3.7,0.66,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
37531,0,0,1.72,-0.45,1.04,4.44,0,3.7,1.21,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
37532,18.1,-2.01,9.21,-2.01,1.0425,21.72,1,18.1,6.79,0,0,0,0,0,0,0,0,0,0,18.1,0,0,0,0
37532,60.5,-6.72,30.79,-6.72,1.0425,72.6,1,60.5,24.16,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
39769,2,0,0,0,1.04,2.4,1,2,0.21,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39769,2,0,0,0,1.04,2.4,1,2,0.65,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39769,5,0,0,0,1.04,6,1,5,1.94,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39771,0,0,26.75,-7,1.036,68.88,0,57.4,7.03,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
39771,57.4,-7,26.75,-7,1.036,68.88,1,57.4,7.86,0,0,0,0,0,0,0,0,0,0,57.4,0,0,0,0
39772,1.4,-0.17,0.65,-0.17,1.041,1.68,1,1.4,0.34,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
39772,1.4,-0.17,0.65,-0.17,1.041,1.68,1,1.4,0.65,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
39776,5,0,0,0,1.0423,6,1,5,1.92,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39783,0,0,0,0,1.0338,81,0,67.5,30.88,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
39784,67.5,0,0,0,1.0474,81,1,67.5,29.58,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
39786,5,0,0,0,1.04,6,1,5,0.9,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39788,0,0,0,0,1.04,63.48,0,52.9,21.42,0,0,0,0,0,0,0,0,0,0,52.9,0,0,0,0
39792,5,0,0,0,1.0533,6,1,5,2.01,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39796,28.3,0,0,0,1.0533,33.96,1,28.3,13.94,0,0,0,0,0,0,0,0,0,0,28.3,0,0,0,0
39797,1.3,0,0,0,1.0531,1.56,1,1.3,0.61,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39801,5,0,0,0,1.0368,6,1,5,1.04,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39801,0,0,0,0,1.0368,2.28,0,1.9,0.37,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
39805,0,0,0,0,1.04,5.76,0,4.8,1.28,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
39805,4.8,0,0,0,1.04,5.76,1,4.8,0.75,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
39805,0,0,0,0,1.04,6,0,5,0.73,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39808,5,0,0,0,1.0564,6,1,5,2.19,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39808,2,0,0,0,1.0564,2.4,1,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39810,5,0,0,0,1.04,6,1,5,2.1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39812,17.5,-1.94,8.91,-1.94,1.041,21,1,17.5,6.74,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
39812,17.5,-1.94,8.91,-1.94,1.041,21,1,17.5,3.86,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
39812,17.5,-1.94,8.91,-1.94,1.041,21,1,17.5,4.81,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
39815,0,0,0,0,1.04,6,0,5,2.07,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39818,5,0,0,0,1.0342,6,1,5,2.45,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39821,5,0,0,0,1.0339,6,1,5,1.47,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39825,5,0,0,0,1.0523,6,1,5,1.21,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39828,0,0,0,0,1.0375,60,0,50,13.26,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
39836,950.9,113.03,349.93,-77.97,1.051,1141.08,1,950.9,193.93,0,0,0,0,0,0,0,0,0,0,950.9,0,0,0,0
39838,5,0,0,0,1.04,6,1,5,0.96,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39843,1001.6,162.92,368.59,-82.13,1.0525,1201.92,1,1001.6,187.2,0,0,0,0,0,0,0,0,0,0,1001.6,0,0,0,0
39844,1001.6,162.92,368.59,-82.13,1.0523,1201.92,1,1001.6,375.52,0,0,0,0,0,0,0,0,0,0,1001.6,0,0,0,0
39847,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39847,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.32,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39847,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.71,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
39847,2.3,1.07,1.07,-0.28,1.04,2.76,1,2.3,0.76,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
39847,0,0,1.07,-0.28,1.04,2.76,0,2.3,0.93,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
39847,0,0,1.07,-0.28,1.04,2.76,0,2.3,0.78,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
39853,1.3,0,0,0,1.04,1.56,1,1.3,0.28,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39853,1.3,0,0,0,1.04,1.56,1,1.3,0.26,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39853,1.3,0,0,0,1.04,1.56,1,1.3,0.14,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39853,1.3,0,0,0,1.04,1.56,1,1.3,0.36,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39853,0,0,0,0,1.04,1.56,0,1.3,0.24,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
39858,5,0,0,0,1.0089,6,1,5,1.72,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39858,0,0,0,0,1.0089,2.4,0,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39863,243.33,12.58,123.86,-27.01,1.0322,292,1,243.33,121.41,0,0,0,0,0,0,0,0,0,0,243.33,0,0,0,0
39864,243.33,12.58,123.86,-27.01,1.0321,292,1,243.33,69.65,0,0,0,0,0,0,0,0,0,0,243.3333,0,0,0,0
39865,243.33,12.58,123.86,-27.01,1.0322,292,1,243.33,80.35,0,0,0,0,0,0,0,0,0,0,243.3333,0,0,0,0
39866,30.43,6.29,15.49,-3.38,1.0338,36.52,1,30.43,4.65,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
39866,30.43,6.29,15.49,-3.38,1.0338,36.52,1,30.43,4.68,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
39867,30.43,12.58,15.49,-3.38,1.0378,36.52,1,30.43,6.18,0,0,0,0,0,0,0,0,0,0,30.4333,0,0,0,0
39873,20.5,0,0,0,1.0318,24.6,1,20.5,7.73,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
39873,20.5,0,0,0,1.0318,24.6,1,20.5,3.31,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
39874,20.5,0,0,0,1.0325,24.6,1,20.5,10.21,0,0,0,0,0,0,0,0,0,0,20.5,0,0,0,0
39874,1.2,0,0,0,1.0325,1.44,1,1.2,0.28,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39877,5,0,0,0,1.0569,6,1,5,1.79,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39878,0,0,0,0,1.0563,5.88,0,4.9,1.78,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
39883,58.58,-22.24,84.95,-22.24,1.0438,218.76,1,182.3,58.58,0,0,0,0,0,0,0,0,0,0,182.3,0,0,0,0
39884,5.82,-7.05,26.93,-7.05,1.045,69.36,1,57.8,5.82,0,0,0,0,0,0,0,0,0,0,57.8,0,0,0,0
39885,1.2,-0.15,0.56,-0.15,1.0101,1.44,1,1.2,0.51,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39885,1.2,-0.15,0.56,-0.15,1.0101,1.44,1,1.2,0.37,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39886,60,-6.66,30.54,-6.66,1.044,72,1,60,21.7,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
39886,60,-6.66,30.54,-6.66,1.044,72,1,60,15.07,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
39886,60,-6.66,30.54,-6.66,1.044,72,1,60,18.53,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
39891,0,0,0,0,1.04,6,0,5,2.01,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39893,0,0,0,0,1.04,6,0,5,1.87,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39895,1,0,0,0,1.04,1.2,1,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
39895,2,0,0,0,1.04,2.4,1,2,0.78,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39895,5,0,0,0,1.04,6,1,5,1.14,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39897,5,0,0,0,1.0403,6,1,5,0.54,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39900,0,0,0,0,1.04,6,0,5,1.96,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39901,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.41,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
39901,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.16,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
39901,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.1,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
39901,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.1,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
39901,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.19,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
39901,4,2.04,2.04,-0.44,1.04,4.8,1,4,0.62,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
39903,0,0,0,0,1.0192,6,0,5,2.08,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39903,2.5,0,0,0,1.0192,3,1,2.5,1.2,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
39904,0,0,0,0,1.019,1.2,0,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
39909,4.3,0,0,0,1.0272,5.16,1,4.3,0.9,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
39910,2,0,0,0,1.0272,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39913,1.1,0,0,0,1.04,1.32,1,1.1,0.21,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
39913,2.5,0,0,0,1.04,3,1,2.5,1.21,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
39913,0,0,0,0,1.04,6,0,5,1.71,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39916,1.2,0,0,0,1.0339,1.44,1,1.2,0.3,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
39917,0,0,0,0,1.0338,6,0,5,2.28,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39922,2,1.02,1.02,-0.22,1.0098,2.4,1,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39922,0.9,0.46,0.46,-0.1,1.0098,1.08,1,0.9,0.27,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39923,0.9,0.46,0.46,-0.1,1.0113,1.08,1,0.9,0.45,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39924,0.9,0.46,0.46,-0.1,1.0079,1.08,1,0.9,0.31,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39925,0.9,0.46,0.46,-0.1,1.0077,1.08,1,0.9,0.25,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39925,0.9,0.46,0.46,-0.1,1.0077,1.08,1,0.9,0.13,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39926,0.9,0.46,0.46,-0.1,1.0087,1.08,1,0.9,0.1,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
39929,20,0,0,0,1.04,24,1,20,9.63,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39931,1.6,-0.04,0.81,-0.18,1.0512,1.92,1,1.6,0.67,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39932,1.6,-0.02,0.81,-0.18,1.045,1.92,1,1.6,0.25,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39932,1.6,-0.02,0.81,-0.18,1.045,1.92,1,1.6,0.61,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39933,1.6,-0.02,0.81,-0.18,1.0514,1.92,1,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39933,1.6,-0.02,0.81,-0.18,1.0514,1.92,1,1.6,0.61,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39934,1.6,-0.04,0.81,-0.18,1.0447,1.92,1,1.6,0.7,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
39938,5,0,0,0,1.0201,6,1,5,0.89,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39944,5,0,0,0,1.0295,6,1,5,1.44,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39946,5,0,0,0,1.04,6,1,5,0.51,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39949,5,0,0,0,1.0557,6,1,5,2.06,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39952,20,0,0,0,1.0493,24,1,20,6.6,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
39957,0,0,0,0,1.0207,6,0,5,1.62,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39958,0,0,0,0,1.0207,2.4,0,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39960,2,0,0,0,1.04,2.4,1,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39960,5,0,0,0,1.04,6,1,5,1.86,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39961,0,0,0,0,1.04,6,0,5,1.57,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39962,0,0,0,0,1.04,6,0,5,0.6,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39965,5,0,0,0,1.0069,6,1,5,1.27,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39965,2,0,0,0,1.0069,2.4,1,2,0.7,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39966,2,0,0,0,1.0066,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39966,2,0,0,0,1.0066,2.4,1,2,0.81,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
39968,5,0,0,0,1.04,6,1,5,0.55,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39972,1,0.51,0.51,-0.11,1.0316,1.2,1,1,0.16,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
39973,28.8,14.66,14.66,-3.2,1.0389,34.56,1,28.8,4.85,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
39975,28.8,14.66,14.66,-3.2,1.0348,34.56,1,28.8,11.9,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
39976,40.97,20.85,20.85,-4.55,1.0367,49.16,1,40.97,16.93,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39978,40.97,16.85,20.85,-4.55,1.0479,49.16,1,40.97,12.65,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39978,40.97,16.85,20.85,-4.55,1.0479,49.16,1,40.97,6.6,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39979,40.97,20.85,20.85,-4.55,1.0599,49.16,1,40.97,10.73,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39980,40.97,16.85,20.85,-4.55,1.037,49.16,1,40.97,9.7,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39980,40.97,16.85,20.85,-4.55,1.037,49.16,1,40.97,18.48,0,0,0,0,0,0,0,0,0,0,40.9667,0,0,0,0
39985,0,0,0,0,1.04,6,0,5,0.95,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
39988,3,1.4,1.4,-0.37,1.0415,3.6,1,3,1.1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39989,3,0.38,1.4,-0.37,1.04,3.6,1,3,0.5,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39989,3,0.38,1.4,-0.37,1.04,3.6,1,3,0.75,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39989,0,0,1.4,-0.37,1.04,3.6,0,3,1.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39989,0,0,1.4,-0.37,1.04,3.6,0,3,0.31,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39989,0,0,1.4,-0.37,1.04,3.6,0,3,0.89,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
39991,0,0,2.21,-0.58,1.039,5.7,0,4.75,1.75,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39991,4.75,1.86,2.21,-0.58,1.039,5.7,1,4.75,1.15,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39991,4.75,1.86,2.21,-0.58,1.039,5.7,1,4.75,1.31,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39991,0,0,2.21,-0.58,1.039,5.7,0,4.75,1.32,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39991,0,0,2.21,-0.58,1.039,5.7,0,4.75,2.11,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39991,0,0,2.21,-0.58,1.039,5.7,0,4.75,1.05,0,0,0,0,0,0,0,0,0,0,4.75,0,0,0,0
39996,0,0,342.88,-89.77,1.0407,882.96,0,735.8,259.38,0,0,0,0,0,0,0,0,0,0,735.8,0,0,0,0
40000,5,0,0,0,1.0543,6,1,5,0.64,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40007,36.63,0,0,0,1.0465,43.95,1,36.63,16,0,0,0,0,0,0,0,0,0,0,36.625,0,0,0,0
40007,36.63,0,0,0,1.0465,43.95,1,36.63,9.84,0,0,0,0,0,0,0,0,0,0,36.625,0,0,0,0
40008,36.63,0,0,0,1.0297,43.95,1,36.63,10.88,0,0,0,0,0,0,0,0,0,0,36.625,0,0,0,0
40009,36.63,0,0,0,1.0466,43.95,1,36.63,7.37,0,0,0,0,0,0,0,0,0,0,36.625,0,0,0,0
40013,5,0,0,0,1.0696,6,1,5,0.83,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40013,4,0,0,0,1.0696,4.8,1,4,1.95,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
40019,211.8,13.24,107.81,-23.51,1.0435,254.16,1,211.8,67.53,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
40020,211.8,13.24,107.81,-23.51,1.044,254.16,1,211.8,44.47,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
40021,211.8,13.24,107.81,-23.51,1.0428,254.16,1,211.8,96.65,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
40022,211.8,13.24,107.81,-23.51,1.044,254.16,1,211.8,99.35,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
40023,211.8,13.24,107.81,-23.51,1.0444,254.16,1,211.8,26.91,0,0,0,0,0,0,0,0,0,0,211.8,0,0,0,0
40024,1.6,-0.18,0.81,-0.18,0.9766,1.92,1,1.6,0.23,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
40030,0,0,0,0,1.0348,4.68,0,3.9,0.81,0,0,0,0,0,0,0,0,0,0,3.9,0,0,0,0
40030,0,0,0,0,1.0348,0.6,0,0.5,0.05,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40031,0.5,0,0,0,1.048,0.6,1,0.5,0.13,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40032,0.5,0,0,0,1.0547,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40032,0,0,0,0,1.0547,0.6,0,0.5,0.2,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
40034,5,0,0,0,1.0408,6,1,5,0.69,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40036,5,0,0,0,1.04,6,1,5,2.47,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40038,5,0,0,0,1.035,6,1,5,1.81,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40040,0,0,17.05,-2.18,1.04,53.28,0,44.4,11.77,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
40041,44.4,-2.18,17.05,-2.18,1.045,53.28,1,44.4,12.41,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
40043,44.4,-2.18,17.05,-2.18,1.0493,53.28,1,44.4,8.76,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
40044,44.4,-2.18,17.05,-2.18,1.0493,53.28,1,44.4,9.58,0,0,0,0,0,0,0,0,0,0,44.4,0,0,0,0
40048,3,0,0,0,1.04,3.6,1,3,1.09,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
40048,20,0,0,0,1.04,24,1,20,4.56,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
40050,0,0,0,0,1.0241,6,0,5,2.13,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40056,67.5,0,0,0,1.04,81,1,67.5,28.22,0,0,0,0,0,0,0,0,0,0,67.5,0,0,0,0
40063,5,0,0,0,1.0078,6,1,5,0.68,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40068,230,-25.53,117.07,-25.53,1.0101,276,1,230,74.24,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
40069,230,91.22,117.07,-25.53,1.0391,276,1,230,51.9,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
40070,230,91.22,117.07,-25.53,1.0394,276,1,230,87.24,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
40071,230,-25.53,117.07,-25.53,1.0058,276,1,230,43.7,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
40072,1.1,0.56,0.56,-0.12,1.0354,1.32,1,1.1,0.41,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40072,1.1,0.56,0.56,-0.12,1.0354,1.32,1,1.1,0.17,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40073,1.1,-0.12,0.56,-0.12,1.0345,1.32,1,1.1,0.39,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40077,5,0,0,0,1.0407,6,1,5,0.62,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40080,0,0,0,0,1.04,2.4,0,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40080,0,0,0,0,1.04,52.92,0,44.1,14.06,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
40083,5,0,0,0,1.0159,6,1,5,2.1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40086,0,0,0,0,1.04,4.8,0,4,1.5,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
40086,5,0,0,0,1.04,6,1,5,2.28,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40089,5,0,0,0,1.0122,6,1,5,1.63,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40093,1.1,0.56,0.56,-0.12,1.0183,1.32,1,1.1,0.42,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40093,1.1,0.56,0.56,-0.12,1.0183,1.32,1,1.1,0.26,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40094,1.1,0.56,0.56,-0.12,1.0144,1.32,1,1.1,0.51,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
40094,1,0.51,0.51,-0.11,1.0144,1.2,1,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
40095,0.9,0.46,0.46,-0.1,1.0175,1.08,1,0.9,0.11,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40095,0.9,0.46,0.46,-0.1,1.0175,1.08,1,0.9,0.25,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40096,0.9,0.46,0.46,-0.1,1.0156,1.08,1,0.9,0.24,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40096,0.9,0.46,0.46,-0.1,1.0156,1.08,1,0.9,0.31,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40097,0.9,0.46,0.46,-0.1,1.0186,1.08,1,0.9,0.11,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40097,0.9,0.46,0.46,-0.1,1.0186,1.08,1,0.9,0.23,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
40100,5,0,0,0,1.04,6,1,5,1.46,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40105,25,6.08,9.6,-1.22,1.0446,30,1,25,8.9,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
40105,25,6.08,9.6,-1.22,1.0446,30,1,25,5.7,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
40106,25,6.08,9.6,-1.22,1.0478,30,1,25,10.17,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
40106,25,6.08,9.6,-1.22,1.0478,30,1,25,5.76,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
40107,0.53,0.2,0.2,-0.03,1,0.64,1,0.53,0.07,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
40108,0.53,0.2,0.2,-0.03,1.0003,0.64,1,0.53,0.24,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
40108,0.53,0.2,0.2,-0.03,1.0003,0.64,1,0.53,0.17,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
40112,12.4,0,0,0,1.0431,14.88,1,12.4,2.49,0,0,0,0,0,0,0,0,0,0,12.4,0,0,0,0
40116,5,0,0,0,1.04,6,1,5,0.58,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40119,0,0,0,0,1.0397,2.4,0,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
40120,1.5,0,0,0,1.0401,1.8,1,1.5,0.23,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
40120,0,0,0,0,1.0401,0.9,0,0.75,0.16,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40121,0.75,0,0,0,1.0407,0.9,1,0.75,0.16,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40122,0.75,0,0,0,1.04,0.9,1,0.75,0.11,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40122,0.75,0,0,0,1.04,0.9,1,0.75,0.13,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40123,0.75,0,0,0,1.04,0.9,1,0.75,0.27,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40123,0,0,0,0,1.04,0.9,0,0.75,0.26,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
40126,44.15,17,20.57,-5.39,1.039,52.98,1,44.15,12.78,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
40126,0,0,20.57,-5.39,1.039,52.98,0,44.15,19.52,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
40126,44.15,17,20.57,-5.39,1.039,52.98,1,44.15,5.82,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
40126,0,0,20.57,-5.39,1.039,52.98,0,44.15,16.67,0,0,0,0,0,0,0,0,0,0,44.15,0,0,0,0
40132,5,0,0,0,1.04,6,1,5,1.97,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40135,2.5,0,0,0,1.0326,3,1,2.5,1.05,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
40136,3,0,0,0,1.0327,3.6,1,3,0.81,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
40138,4.8,0,0,0,1.0329,5.76,1,4.8,1.61,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
40141,0,0,0,0,1.04,6,0,5,1.14,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40143,5,0,0,0,1.0556,6,1,5,2.02,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
40145,38.1,0,0,0,1.04,45.72,1,38.1,12.72,0,0,0,0,0,0,0,0,0,0,38.1,0,0,0,0
40147,0,0,16.17,-4.23,1.04,41.64,0,34.7,7.72,0,0,0,0,0,0,0,0,0,0,34.7,0,0,0,0
41884,20,0,0,0,1.0098,24,1,20,6.81,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
41887,0,0,3.84,-0.49,1.0437,12,0,10,3.48,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
41888,10,3.84,3.84,-0.49,1.0467,12,1,10,4.18,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
41892,2.5,-0.12,0.96,-0.12,1.0406,3,1,2.5,0.58,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
41896,6.05,-0.3,2.32,-0.3,1.042,7.26,1,6.05,1.7,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41896,6.05,-0.3,2.32,-0.3,1.042,7.26,1,6.05,1.79,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41896,6.05,-0.3,2.32,-0.3,1.042,7.26,1,6.05,1.28,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41896,6.05,-0.3,2.32,-0.3,1.042,7.26,1,6.05,1.71,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41897,6.05,-0.3,2.32,-0.3,1.0107,7.26,1,6.05,1.6,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41898,6.05,-0.3,2.32,-0.3,1.0107,7.26,1,6.05,0.88,0,0,0,0,0,0,0,0,0,0,6.05,0,0,0,0
41903,4,-0.2,1.54,-0.2,1.046,4.8,1,4,0.96,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41907,25,9.6,9.6,-1.22,1.041,30,1,25,4.71,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
41910,2.9,-0.14,1.11,-0.14,1.038,3.48,1,2.9,1.45,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
41910,2.9,-0.14,1.11,-0.14,1.038,3.48,1,2.9,0.49,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
41910,0,0,1.11,-0.14,1.038,3.48,0,2.9,1.44,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
41911,1.2,-0.06,0.46,-0.06,1.0419,1.44,1,1.2,0.44,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
41912,2.9,-0.14,1.11,-0.14,1.0419,3.48,1,2.9,0.72,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
41918,3,-0.15,1.15,-0.15,1.0256,3.6,1,3,0.92,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
41918,3,-0.15,1.15,-0.15,1.0256,3.6,1,3,1.33,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
41921,73.5,37.41,37.41,-8.16,1.048,88.2,1,73.5,29.53,0,0,0,0,0,0,0,0,0,0,73.5,0,0,0,0
41921,73.5,37.41,37.41,-8.16,1.048,88.2,1,73.5,24.93,0,0,0,0,0,0,0,0,0,0,73.5,0,0,0,0
41931,1012,42.15,372.42,-82.98,1.046,1214.4,1,1012,503.03,0,0,0,0,0,0,0,0,0,0,1012,0,0,0,0
41939,220.5,37.22,112.23,-24.48,1.0174,264.6,1,220.5,49.24,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41940,220.5,37.22,112.23,-24.48,1.0168,264.6,1,220.5,25.5,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41941,220.5,37.22,112.23,-24.48,1.0177,264.6,1,220.5,88.63,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41942,220.5,37.22,112.23,-24.48,1.017,264.6,1,220.5,52.35,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41943,220.5,37.22,112.23,-24.48,1.0175,264.6,1,220.5,76,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41944,220.5,37.22,112.23,-24.48,1.0172,264.6,1,220.5,68.42,0,0,0,0,0,0,0,0,0,0,220.5,0,0,0,0
41948,6.9,-0.34,2.65,-0.34,1.0472,8.28,1,6.9,0.73,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
41948,0,0,2.65,-0.34,1.0472,8.28,0,6.9,2.1,0,0,0,0,0,0,0,0,0,0,6.9,0,0,0,0
41950,1.6,-0.18,0.81,-0.18,1.0425,1.92,1,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
41950,1.6,-0.18,0.81,-0.18,1.0425,1.92,1,1.6,0.7,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
41953,9.2,-1.02,4.68,-1.02,1.0365,11.04,1,9.2,3.76,0,0,0,0,0,0,0,0,0,0,9.2,0,0,0,0
41955,1.7,-0.08,0.65,-0.08,1.04,2.04,1,1.7,0.38,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
41955,1.7,-0.08,0.65,-0.08,1.04,2.04,1,1.7,0.48,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
41957,41.9,-2.51,21.33,-4.65,1.005,50.28,1,41.9,20.67,0,0,0,0,0,0,0,0,0,0,41.9,0,0,0,0
41960,4,1.54,1.54,-0.2,1.0131,4.8,1,4,1.08,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41960,4,1.54,1.54,-0.2,1.0131,4.8,1,4,1.08,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41961,4,1.54,1.54,-0.2,1.0125,4.8,1,4,0.4,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41961,0,0,1.54,-0.2,1.0125,4.8,0,4,0.81,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
41964,3.2,-0.16,1.23,-0.16,1.0399,3.84,1,3.2,0.84,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
41967,1,0.38,0.38,-0.05,1.0404,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
41968,1,0.38,0.38,-0.05,1.0413,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
41968,0.8,0.31,0.31,-0.04,1.0413,0.96,1,0.8,0.39,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
41969,0.8,0.31,0.31,-0.04,1.0403,0.96,1,0.8,0.4,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
41969,0,0,0.31,-0.04,1.0403,0.96,0,0.8,0.31,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
41972,0,0,0.52,-0.14,1.0416,1.34,0,1.12,0.17,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
41973,0,0,0.52,-0.14,1.0416,1.34,0,1.12,0.17,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
41975,0,0,0.52,-0.14,1.0416,1.34,0,1.12,0.17,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
41975,0,0,0.52,-0.14,1.0416,1.34,0,1.12,0.47,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
41976,0,0,0.52,-0.14,1.0416,1.34,0,1.12,0.12,0,0,0,0,0,0,0,0,0,0,1.12,0,0,0,0
41980,0,0,1.15,-0.15,1.0246,3.6,0,3,0.44,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
41981,0,0,1.15,-0.15,1.0246,3.6,0,3,0.74,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
41985,29,0,0,0,1.04,34.8,1,29,9.51,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
41988,4.68,2.38,2.38,-0.52,1.0438,5.62,1,4.68,1.5,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
41989,4.68,2.38,2.38,-0.52,1.0462,5.62,1,4.68,1.65,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
41989,4.68,2.38,2.38,-0.52,1.0462,5.62,1,4.68,1.64,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
41990,4.68,2.38,2.38,-0.52,1.0457,5.62,1,4.68,0.66,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
41990,4.68,2.38,2.38,-0.52,1.0457,5.62,1,4.68,1.35,0,0,0,0,0,0,0,0,0,0,4.68,0,0,0,0
41991,0,0,0.6,-0.13,1.045,1.42,0,1.18,0.39,0,0,0,0,0,0,0,0,0,0,1.18,0,0,0,0
41991,1.18,-0.13,0.6,-0.13,1.045,1.42,1,1.18,0.13,0,0,0,0,0,0,0,0,0,0,1.18,0,0,0,0
41991,0,0,0.6,-0.13,1.045,1.42,0,1.18,0.32,0,0,0,0,0,0,0,0,0,0,1.18,0,0,0,0
41991,0,0,0.6,-0.13,1.045,1.42,0,1.18,0.28,0,0,0,0,0,0,0,0,0,0,1.18,0,0,0,0
41991,1.18,-0.13,0.6,-0.13,1.045,1.42,1,1.18,0.53,0,0,0,0,0,0,0,0,0,0,1.18,0,0,0,0
41994,14.4,7.33,7.33,-1.6,1.0493,17.28,1,14.4,1.49,0,0,0,0,0,0,0,0,0,0,14.4,0,0,0,0
41998,0,0,0.77,-0.1,1.04,2.4,0,2,0.62,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
41998,0,0,0.77,-0.1,1.04,2.4,0,2,0.75,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42001,11,-0.54,4.22,-0.54,1.0165,13.2,1,11,5.44,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
42002,11,-0.54,4.22,-0.54,1.0165,13.2,1,11,3.21,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
42006,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.42,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
42006,2.4,0.92,0.92,-0.12,1.04,2.88,1,2.4,0.78,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
42007,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.4,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
42007,0.9,0.46,0.46,-0.1,1.04,1.08,1,0.9,0.28,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
42007,0,0,0.46,-0.1,1.04,1.08,0,0.9,0.39,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
42007,0.9,0.46,0.46,-0.1,1.04,1.08,1,0.9,0.14,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
42008,59.7,-6.63,30.39,-6.63,1.042,71.64,1,59.7,9.75,0,0,0,0,0,0,0,0,0,0,59.7,0,0,0,0
42011,44.1,-4.9,22.45,-4.9,1.038,52.92,1,44.1,21.64,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
42011,44.1,-4.9,22.45,-4.9,1.038,52.92,1,44.1,15.44,0,0,0,0,0,0,0,0,0,0,44.1,0,0,0,0
42013,5,-0.25,1.92,-0.25,1.045,6,1,5,0.9,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
42018,1299,3.66,478.03,-106.52,1.0387,1558.8,1,1299,441.72,0,0,0,0,0,0,0,0,0,0,1299,0,0,0,0
42023,22,8.45,8.45,-1.08,1.0457,26.4,1,22,4.21,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
42024,0,0,8.45,-1.08,1.0437,26.4,0,22,7.03,0,0,0,0,0,0,0,0,0,0,22,0,0,0,0
42029,6.8,-0.33,2.61,-0.33,1.017,8.16,1,6.8,2.85,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
42031,0,0,1.11,-0.14,1.04,3.48,0,2.9,0.77,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
42031,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.82,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
42031,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,1.28,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
42031,2.9,-0.14,1.11,-0.14,1.04,3.48,1,2.9,0.85,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
42034,46.5,21.06,23.67,-5.16,1.0616,55.8,1,46.5,10.91,0,0,0,0,0,0,0,0,0,0,46.5,0,0,0,0
42037,0,0,10.75,-1.37,1.043,33.6,0,28,6.34,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
42037,28,-1.37,10.75,-1.37,1.043,33.6,1,28,12.45,0,0,0,0,0,0,0,0,0,0,28,0,0,0,0
42039,0,0,0,0,1.0469,3.24,0,2.7,0.46,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
42047,621,109.3,316.09,-68.93,1.0533,745.2,1,621,211.76,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
42048,621,109.3,316.09,-68.93,1.0528,745.2,1,621,64.38,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
42051,0,0,1.27,-0.16,1.04,3.96,0,3.3,0.89,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
42054,6.5,-0.32,2.5,-0.32,1.0122,7.8,1,6.5,0.86,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
42054,0,0,2.5,-0.32,1.0122,7.8,0,6.5,2.2,0,0,0,0,0,0,0,0,0,0,6.5,0,0,0,0
42061,223.27,75.63,113.65,-24.78,1.0498,267.93,1,223.27,93.54,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
42062,223.27,75.63,113.65,-24.78,1.0501,267.93,1,223.27,94.31,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
42063,223.27,75.63,113.65,-24.78,1.0512,267.93,1,223.27,59.83,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
42064,223.27,75.63,113.65,-24.78,1.0511,267.93,1,223.27,84.23,0,0,0,0,0,0,0,0,0,0,223.275,0,0,0,0
42069,19.25,-0.94,7.39,-0.94,1.0482,23.1,1,19.25,4.81,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
42070,19.25,-0.94,7.39,-0.94,1.0482,23.1,1,19.25,6.39,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
42073,5.7,-0.28,2.19,-0.28,1.0366,6.84,1,5.7,2.11,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
42074,5.7,-0.28,2.19,-0.28,1.0366,6.84,1,5.7,0.72,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
42079,2.3,0.88,0.88,-0.11,1.0357,2.76,1,2.3,0.88,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
42080,2.3,0.88,0.88,-0.11,1.0357,2.76,1,2.3,0.82,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
42086,1,-0.05,0.38,-0.05,1.0539,1.2,1,1,0.39,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42086,1,-0.05,0.38,-0.05,1.0539,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42087,1,-0.05,0.38,-0.05,1.0539,1.2,1,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42087,1,-0.05,0.38,-0.05,1.0539,1.2,1,1,0.18,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42088,1,-0.05,0.38,-0.05,1.0539,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42091,0,0,0.81,-0.18,1.0383,1.92,0,1.6,0.73,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42091,1.6,0.81,0.81,-0.18,1.0383,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42092,1.6,0.81,0.81,-0.18,1.0389,1.92,1,1.6,0.31,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42097,0,0,90.05,-23.58,1.0466,231.9,0,193.25,68.66,0,0,0,0,0,0,0,0,0,0,193.25,0,0,0,0
42098,193.25,-23.58,90.05,-23.58,1.0454,231.9,1,193.25,54.11,0,0,0,0,0,0,0,0,0,0,193.25,0,0,0,0
42099,37.72,-4.6,17.58,-4.6,1.0463,45.27,1,37.72,7.08,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
42099,0,0,17.58,-4.6,1.0463,45.27,0,37.72,10.48,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
42100,37.72,-4.6,17.58,-4.6,1.0463,45.27,1,37.72,9.11,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
42101,0,0,17.58,-4.6,1.0452,45.27,0,37.72,12.62,0,0,0,0,0,0,0,0,0,0,37.725,0,0,0,0
42101,0,0,0.33,-0.09,1.0452,0.84,0,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
42102,0,0,0.33,-0.09,1.0466,0.84,0,0.7,0.13,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
42102,0,0,0.33,-0.09,1.0466,0.84,0,0.7,0.29,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
42106,2.5,0.96,0.96,-0.12,1.0474,3,1,2.5,1.06,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
42106,2.5,0.96,0.96,-0.12,1.0474,3,1,2.5,0.32,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
42109,0,0,3.15,-0.4,1.04,9.84,0,8.2,3.49,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
42109,0,0,3.15,-0.4,1.04,9.84,0,8.2,1.34,0,0,0,0,0,0,0,0,0,0,8.2,0,0,0,0
42112,1.6,-0.18,0.81,-0.18,1.034,1.92,1,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42112,1.6,-0.18,0.81,-0.18,1.034,1.92,1,1.6,0.63,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42112,0,0,0.81,-0.18,1.034,1.92,0,1.6,0.24,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
42112,3.5,-0.39,1.78,-0.39,1.034,4.2,1,3.5,1.03,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
42114,0,0,15.76,-10.66,1.04,88.8,0,74,25.85,0,0,0,0,0,0,0,0,0,0,74,0,0,0,0
42118,0,0,0.42,-0.05,1.038,1.32,0,1.1,0.33,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
42118,1.1,-0.05,0.42,-0.05,1.038,1.32,1,1.1,0.31,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
42118,2,-0.1,0.77,-0.1,1.038,2.4,1,2,0.34,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
42118,10.5,-0.51,4.03,-0.51,1.038,12.6,1,10.5,2.47,0,0,0,0,0,0,0,0,0,0,10.5,0,0,0,0
42122,18,6.91,6.91,-0.88,1.01,21.6,1,18,3.49,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
42124,2.9,-0.14,1.11,-0.14,1.038,3.48,1,2.9,0.5,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
42127,1.5,0.58,0.58,-0.07,1.0376,1.8,1,1.5,0.18,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42127,1.5,0.58,0.58,-0.07,1.0376,1.8,1,1.5,0.62,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
42131,0,0,0.38,-0.05,1.0424,1.2,0,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42132,1,-0.05,0.38,-0.05,1.0107,1.2,1,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42132,1,-0.05,0.38,-0.05,1.0107,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42133,1,-0.05,0.38,-0.05,1.0107,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
42137,1.7,0.87,0.87,-0.19,1.0365,2.04,1,1.7,0.33,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
42137,12.9,6.57,6.57,-1.43,1.0365,15.48,1,12.9,4.65,0,0,0,0,0,0,0,0,0,0,12.9,0,0,0,0
42137,12.9,6.57,6.57,-1.43,1.0365,15.48,1,12.9,4.83,0,0,0,0,0,0,0,0,0,0,12.9,0,0,0,0
42137,16,8.14,8.14,-1.78,1.0365,19.2,1,16,6.99,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
42138,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,1.21,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42138,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,2.6,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42138,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,3.99,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42138,0,0,3.78,-0.48,1.0425,11.8,0,9.83,4.85,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42138,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,3.4,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42138,9.83,-0.48,3.78,-0.48,1.0425,11.8,1,9.83,2.13,0,0,0,0,0,0,0,0,0,0,9.8333,0,0,0,0
42140,21.6,-2.64,10.07,-2.64,1.04,25.92,1,21.6,7.33,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
42142,36,-4,18.32,-4,1.0415,43.2,1,36,4.74,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
42143,36,-4,18.32,-4,1.042,43.2,1,36,16.79,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
42146,0,0,2.88,-0.37,1.0382,9,0,7.5,2.74,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
42151,621,316.09,316.09,-68.93,1.0577,745.2,1,621,266.97,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
42152,621,316.09,316.09,-68.93,1.0608,745.2,1,621,252.38,0,0,0,0,0,0,0,0,0,0,621,0,0,0,0
42158,89.2,45.4,45.4,-9.9,1.0248,107.04,1,89.2,29.62,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
42159,89.2,45.4,45.4,-9.9,1.0244,107.04,1,89.2,15.91,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
42160,89.2,45.4,45.4,-9.9,1.024,107.04,1,89.2,15.07,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
42161,89.2,45.4,45.4,-9.9,1.0231,107.04,1,89.2,32.63,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
42162,89.2,45.4,45.4,-9.9,1.0229,107.04,1,89.2,33.85,0,0,0,0,0,0,0,0,0,0,89.2,0,0,0,0
42165,0.8,0.41,0.41,-0.09,1.045,0.96,1,0.8,0.17,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42166,0.8,0.41,0.41,-0.09,1.025,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42167,0.8,0.41,0.41,-0.09,1.025,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
42170,0,0,10.07,-2.64,1.0447,25.92,0,21.6,2.42,0,0,0,0,0,0,0,0,0,0,21.6,0,0,0,0
42177,250,-12.25,96,-12.25,1.0475,300,1,250,55.93,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
42178,0,0,96,-12.25,1.0483,300,0,250,29.55,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
42179,250,-12.25,96,-12.25,1.0476,300,1,250,94.51,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
42180,250,-12.25,96,-12.25,1.0474,300,1,250,49.88,0,0,0,0,0,0,0,0,0,0,250,0,0,0,0
42181,0,0,0.27,-0.03,1.0458,0.84,0,0.7,0.13,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
42181,0.7,-0.03,0.27,-0.03,1.0458,0.84,1,0.7,0.11,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
42183,4.6,-0.51,2.34,-0.51,1.0405,5.52,1,4.6,1.77,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
42185,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42185,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.27,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42185,0,0,0.56,-0.15,1.04,1.44,0,1.2,0.33,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42185,0,0,0.98,-0.26,1.04,2.52,0,2.1,0.86,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
42186,0,0,0.56,-0.15,1.0423,1.44,0,1.2,0.14,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42187,0,0,0.56,-0.15,1.0423,1.44,0,1.2,0.18,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
42193,0,0,3.23,-0.41,1.0425,10.08,0,8.4,3.32,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
42193,8.4,-0.41,3.23,-0.41,1.0425,10.08,1,8.4,3.72,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
42193,8.4,-0.41,3.23,-0.41,1.0425,10.08,1,8.4,2.96,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
42193,8.4,-0.41,3.23,-0.41,1.0425,10.08,1,8.4,1.26,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
42193,8.4,-0.41,3.23,-0.41,1.0425,10.08,1,8.4,2.41,0,0,0,0,0,0,0,0,0,0,8.4,0,0,0,0
42198,0,0,1.84,-0.24,1.0426,5.76,0,4.8,0.56,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
42198,4.8,-0.24,1.84,-0.24,1.0426,5.76,1,4.8,2.27,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
42199,4.8,-0.24,1.84,-0.24,1.0427,5.76,1,4.8,1.49,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
42201,0,0,0.91,-0.12,1.04,2.83,0,2.36,0.31,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
42201,2.36,-0.12,0.91,-0.12,1.04,2.83,1,2.36,0.76,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
42201,2.36,-0.12,0.91,-0.12,1.04,2.83,1,2.36,0.75,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
42201,2.36,-0.12,0.91,-0.12,1.04,2.83,1,2.36,0.29,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
42201,0,0,0.91,-0.12,1.04,2.83,0,2.36,0.29,0,0,0,0,0,0,0,0,0,0,2.36,0,0,0,0
42207,217.9,58.97,110.91,-24.19,1.0215,261.48,1,217.9,71.2,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
42208,217.9,58.97,110.91,-24.19,1.0256,261.48,1,217.9,84.1,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
42209,217.9,58.97,110.91,-24.19,1.0213,261.48,1,217.9,62.11,0,0,0,0,0,0,0,0,0,0,217.9,0,0,0,0
42214,5.4,-0.26,2.07,-0.26,1.0549,6.48,1,5.4,2.17,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
42214,5.4,-0.26,2.07,-0.26,1.0549,6.48,1,5.4,1.56,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
43673,15,2.42,3.2,-2.16,1.0219,18,1,15,6.34,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
43678,172,30.03,87.55,-19.09,1.0466,206.4,1,172,50.25,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
43679,172,30.03,87.55,-19.09,1.0487,206.4,1,172,68.62,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
43680,172,30.03,87.55,-19.09,1.0489,206.4,1,172,21.72,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
43681,172,30.03,87.55,-19.09,1.0478,206.4,1,172,50.86,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
43683,0,0,0.41,-0.09,1.04,0.96,0,0.8,0.25,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43683,15.5,7.89,7.89,-1.72,1.04,18.6,1,15.5,6.47,0,0,0,0,0,0,0,0,0,0,15.5,0,0,0,0
43684,0,0,0.41,-0.09,1.039,0.96,0,0.8,0.23,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43684,0,0,0.41,-0.09,1.039,0.96,0,0.8,0.4,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43684,0,0,0.41,-0.09,1.039,0.96,0,0.8,0.16,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43684,0,0,0.41,-0.09,1.039,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43684,0,0,0.41,-0.09,1.039,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
43684,15.5,-0.49,7.89,-1.72,1.039,18.6,1,15.5,6.81,0,0,0,0,0,0,0,0,0,0,15.5,0,0,0,0
43687,53.1,24.74,24.74,-6.48,1.04,63.72,1,53.1,22.73,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
43691,50.4,-7.26,10.74,-7.26,1.038,60.48,1,50.4,11.94,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
43703,43.8,22.29,22.29,-4.86,1.0497,52.56,1,43.8,10.9,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
43704,43.8,22.29,22.29,-4.86,1.0497,52.56,1,43.8,6.81,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
43713,214.7,109.28,109.28,-23.83,1.021,257.64,1,214.7,81.89,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
43714,214.7,109.28,109.28,-23.83,1.021,257.64,1,214.7,26.29,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
43715,214.7,109.28,109.28,-23.83,1.0165,257.64,1,214.7,44.86,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
43719,84.97,43.25,43.25,-9.43,1.0425,101.97,1,84.97,37.29,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
43719,84.97,43.25,43.25,-9.43,1.0425,101.97,1,84.97,26.85,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
43719,84.97,43.25,43.25,-9.43,1.0425,101.97,1,84.97,40.19,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
43719,84.97,43.25,43.25,-9.43,1.0425,101.97,1,84.97,32.33,0,0,0,0,0,0,0,0,0,0,84.975,0,0,0,0
43720,25.5,-2.83,12.98,-2.83,1.0385,30.6,1,25.5,4.19,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
43722,25.5,12.98,12.98,-2.83,1.0395,30.6,1,25.5,10.49,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
43723,25.5,12.98,12.98,-2.83,1.0395,30.6,1,25.5,10.74,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
43730,0,0,296.84,-77.71,1.0421,764.4,0,637,174.26,0,0,0,0,0,0,0,0,0,0,637,0,0,0,0
43731,0,0,0.26,-0.07,1.0442,0.66,0,0.55,0.1,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
43732,0,0,0.26,-0.07,1.0421,0.66,0,0.55,0.26,0,0,0,0,0,0,0,0,0,0,0.55,0,0,0,0
43737,3,-0.37,1.4,-0.37,1.0178,3.6,1,3,0.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43738,3,-0.37,1.4,-0.37,1.0178,3.6,1,3,0.32,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43740,0,0,436.18,-114.19,1.0397,1123.2,0,936,441.24,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
43741,936,436.18,436.18,-114.19,1.0115,1123.2,1,936,342.19,0,0,0,0,0,0,0,0,0,0,936,0,0,0,0
43742,3,1.4,1.4,-0.37,1.015,3.6,1,3,0.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43743,0,0,1.4,-0.37,1.0433,3.6,0,3,0.59,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43748,7.5,-0.37,2.88,-0.37,1.0136,9,1,7.5,1.15,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
43748,0,0,2.88,-0.37,1.0136,9,0,7.5,1.74,0,0,0,0,0,0,0,0,0,0,7.5,0,0,0,0
43755,923.4,61.74,339.81,-75.72,1.0506,1108.08,1,923.4,133.42,0,0,0,0,0,0,0,0,0,0,923.4,0,0,0,0
43756,923.4,61.74,339.81,-75.72,1.0506,1108.08,1,923.4,336.3,0,0,0,0,0,0,0,0,0,0,923.4,0,0,0,0
43760,0,0,2.61,-0.33,1.0297,8.16,0,6.8,2.71,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
43760,0,0,2.61,-0.33,1.0297,8.16,0,6.8,3,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
43762,6.1,-0.21,3.1,-0.68,1.042,7.32,1,6.1,2.76,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43762,6.1,-0.21,3.1,-0.68,1.042,7.32,1,6.1,2.3,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43762,6.1,-0.21,3.1,-0.68,1.042,7.32,1,6.1,3.04,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43762,6.1,-0.21,3.1,-0.68,1.042,7.32,1,6.1,2.66,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43765,6,2.3,2.3,-0.29,1.04,7.2,1,6,0.98,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
43766,74.5,-9.09,34.72,-9.09,1.04,89.4,1,74.5,28.3,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
43766,74.5,-9.09,34.72,-9.09,1.04,89.4,1,74.5,25.92,0,0,0,0,0,0,0,0,0,0,74.5,0,0,0,0
43771,0,0,4.92,-0.63,1.0316,15.36,0,12.8,4.54,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
43771,12.8,-0.63,4.92,-0.63,1.0316,15.36,1,12.8,2.03,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
43772,12.8,-0.63,4.92,-0.63,1.0309,15.36,1,12.8,4.34,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
43772,12.8,-0.63,4.92,-0.63,1.0309,15.36,1,12.8,6,0,0,0,0,0,0,0,0,0,0,12.8,0,0,0,0
43776,34.5,-4.97,7.35,-4.97,1.041,41.4,1,34.5,8.56,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
43779,43.8,-4.86,22.29,-4.86,1.0405,52.56,1,43.8,19.9,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
43779,43.8,-4.86,22.29,-4.86,1.0405,52.56,1,43.8,10.33,0,0,0,0,0,0,0,0,0,0,43.8,0,0,0,0
43784,192.17,53.83,312.53,-81.82,1.0458,804.8,1,670.67,192.17,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
43785,276.21,53.83,312.53,-81.82,1.0464,804.8,1,670.67,177.6,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
43786,670.67,53.83,312.53,-81.82,1.0449,804.8,1,670.67,298.39,0,0,0,0,0,0,0,0,0,0,670.6667,0,0,0,0
43789,58.9,15.1,29.98,-6.54,1.0425,70.68,1,58.9,11.4,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
43789,58.9,15.1,29.98,-6.54,1.0425,70.68,1,58.9,15.49,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
43789,58.9,15.1,29.98,-6.54,1.0425,70.68,1,58.9,29.27,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
43789,58.9,15.1,29.98,-6.54,1.0425,70.68,1,58.9,17.28,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
43789,58.9,15.1,29.98,-6.54,1.0425,70.68,1,58.9,17.06,0,0,0,0,0,0,0,0,0,0,58.9,0,0,0,0
43795,10,-0.49,3.84,-0.49,1.039,12,1,10,4.9,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
43795,10,-0.49,3.84,-0.49,1.039,12,1,10,3.2,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
43795,0,0,3.84,-0.49,1.039,12,0,10,4.28,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
43800,8.9,-0.44,3.42,-0.44,1.0364,10.68,1,8.9,1.81,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
43800,0,0,3.42,-0.44,1.0364,10.68,0,8.9,3.66,0,0,0,0,0,0,0,0,0,0,8.9,0,0,0,0
43802,2.5,0.2,1.27,-0.28,1.04,3,1,2.5,0.51,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
43802,3,0.2,1.53,-0.33,1.04,3.6,1,3,1.27,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43802,3,0.2,1.53,-0.33,1.04,3.6,1,3,1.44,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
43804,2.6,-0.13,1,-0.13,1.034,3.12,1,2.6,0.75,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
43804,2.6,-0.13,1,-0.13,1.034,3.12,1,2.6,0.28,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
43804,0,0,1.77,-0.23,1.034,5.52,0,4.6,2.17,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
43804,4.6,-0.23,1.77,-0.23,1.034,5.52,1,4.6,1.23,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
43808,185.33,74.12,94.33,-20.57,1.014,222.4,1,185.33,68.3,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
43809,185.33,74.12,94.33,-20.57,1.0126,222.4,1,185.33,34.52,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
43810,185.33,74.12,94.33,-20.57,1.0133,222.4,1,185.33,84.64,0,0,0,0,0,0,0,0,0,0,185.3333,0,0,0,0
43814,17.5,-0.98,8.91,-1.94,1.044,21,1,17.5,4.54,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
43814,17.5,-0.98,8.91,-1.94,1.044,21,1,17.5,3.71,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
43814,17.5,-0.98,8.91,-1.94,1.044,21,1,17.5,4.59,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
43825,913.7,425.78,425.78,-111.47,1.0155,1096.44,1,913.7,381.68,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
43826,214.35,425.78,425.78,-111.47,1.0184,1096.44,1,913.7,214.35,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
43827,607.66,425.78,425.78,-111.47,1.0153,1096.44,1,913.7,148.61,0,0,0,0,0,0,0,0,0,0,913.7,0,0,0,0
43833,116,-14.15,54.06,-14.15,1.0384,139.2,1,116,19.09,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
43834,116,-14.15,54.06,-14.15,1.0388,139.2,1,116,32.05,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
43835,116,-14.15,54.06,-14.15,1.0379,139.2,1,116,38.73,0,0,0,0,0,0,0,0,0,0,116,0,0,0,0
43836,3.2,1.49,1.49,-0.39,1.0065,3.84,1,3.2,0.38,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
43836,0,0,1.49,-0.39,1.0065,3.84,0,3.2,1.53,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
43841,6.1,2.34,2.34,-0.3,1.0474,7.32,1,6.1,1.43,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43842,6.1,2.34,2.34,-0.3,1.0439,7.32,1,6.1,1.94,0,0,0,0,0,0,0,0,0,0,6.1,0,0,0,0
43845,4.6,1.77,1.77,-0.23,1.04,5.52,1,4.6,0.47,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
43845,4.6,1.77,1.77,-0.23,1.04,5.52,1,4.6,1.3,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
43846,4.4,-0.54,2.05,-0.54,1.043,5.28,1,4.4,0.79,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
