GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
43846,94.7,-11.55,44.13,-11.55,1.043,113.64,1,94.7,43.62,0,0,0,0,0,0,0,0,0,0,94.7,0,0,0,0
45956,230,6.36,117.07,-25.53,1.0448,276,1,230,78.23,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
45957,230,6.36,117.07,-25.53,1.045,276,1,230,82.46,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
45958,230,6.36,117.07,-25.53,1.0447,276,1,230,113.12,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
45959,230,6.36,117.07,-25.53,1.045,276,1,230,94.1,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
45960,230,6.36,117.07,-25.53,1.045,276,1,230,84.76,0,0,0,0,0,0,0,0,0,0,230,0,0,0,0
45966,214.7,13.3,109.28,-23.83,1.0432,257.64,1,214.7,59.53,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45967,214.7,13.3,109.28,-23.83,1.0423,257.64,1,214.7,83.67,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45968,214.7,13.3,109.28,-23.83,1.0431,257.64,1,214.7,79.38,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45969,214.7,13.3,109.28,-23.83,1.0429,257.64,1,214.7,28.08,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45970,214.7,13.3,109.28,-23.83,1.0428,257.64,1,214.7,48.25,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45971,214.7,13.3,109.28,-23.83,1.043,257.64,1,214.7,107.11,0,0,0,0,0,0,0,0,0,0,214.7,0,0,0,0
45978,0.63,-0.03,0.24,-0.03,1.0674,0.76,1,0.63,0.24,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
45979,0.63,-0.03,0.24,-0.03,1.0674,0.76,1,0.63,0.32,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
45981,0,0,0.24,-0.03,1.0474,0.76,0,0.63,0.23,0,0,0,0,0,0,0,0,0,0,0.6333,0,0,0,0
45984,2,0,0,0,1.04,2.4,1,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
45985,27.29,-8.41,32.11,-8.41,1.041,82.68,1,68.9,27.29,0,0,0,0,0,0,0,0,0,0,68.9,0,0,0,0
45997,140.99,11.8,187.39,-49.06,1.0478,482.55,1,402.12,75.71,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
45998,53.87,11.8,187.39,-49.06,1.0476,482.55,1,402.12,53.87,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
45999,176.1,11.8,187.39,-49.06,1.0469,482.55,1,402.12,176.1,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
46000,178.52,11.8,187.39,-49.06,1.0479,482.55,1,402.12,178.52,0,0,0,0,0,0,0,0,0,0,402.125,0,0,0,0
46005,344.73,-31.59,318.74,-83.45,1.036,820.8,1,684,244.7,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
46006,0,0,318.74,-83.45,1.042,820.8,0,684,324.08,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
46007,202.22,-31.59,318.74,-83.45,1.0381,820.8,1,684,202.22,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
46012,86.5,8.21,44.03,-9.6,1.0463,103.8,1,86.5,34.44,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46013,86.5,8.21,44.03,-9.6,1.0451,103.8,1,86.5,29.55,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46014,86.5,8.21,44.03,-9.6,1.0458,103.8,1,86.5,20.2,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46015,86.5,8.21,44.03,-9.6,1.0454,103.8,1,86.5,21.25,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46016,86.5,8.21,44.03,-9.6,1.0453,103.8,1,86.5,38.44,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46017,86.5,8.21,44.03,-9.6,1.0456,103.8,1,86.5,12.05,0,0,0,0,0,0,0,0,0,0,86.5,0,0,0,0
46024,100.5,-14.47,21.41,-14.47,1.0091,120.6,1,100.5,16.49,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
46029,54,-6.59,25.16,-6.59,1.0405,64.8,1,54,9.12,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
46030,54,-6.59,25.16,-6.59,1.0396,64.8,1,54,19.76,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
46031,54,-6.59,25.16,-6.59,1.0388,64.8,1,54,20.49,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
46032,15.87,-6.59,25.16,-6.59,1.0388,64.8,1,54,15.87,0,0,0,0,0,0,0,0,0,0,54,0,0,0,0
46037,64.55,102.33,102.33,-26.79,1.0627,263.52,1,219.6,64.55,0,0,0,0,0,0,0,0,0,0,219.6,0,0,0,0
46038,0,0,102.33,-26.79,1.0469,263.52,0,219.6,73.66,0,0,0,0,0,0,0,0,0,0,219.6,0,0,0,0
46041,2,1.02,1.02,-0.22,1.0405,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
46045,97.6,-14.05,20.79,-14.05,1.0478,117.12,1,97.6,12.53,0,0,0,0,0,0,0,0,0,0,97.6,0,0,0,0
46046,32,-4.61,6.82,-4.61,1.0424,38.4,1,32,13.72,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,18.97,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,24.45,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,24.18,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,25.15,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,6.17,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46049,57,29.01,29.01,-6.33,1.044,68.4,1,57,22.03,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
46055,23.7,6.84,9.1,-1.16,1.0092,28.44,1,23.7,3.74,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
46055,23.7,6.84,9.1,-1.16,1.0092,28.44,1,23.7,10.58,0,0,0,0,0,0,0,0,0,0,23.7,0,0,0,0
46059,8.17,0.94,3.14,-0.4,1.0417,9.8,1,8.17,1.32,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
46060,8.17,0.94,3.14,-0.4,1.0417,9.8,1,8.17,3.24,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
46062,8.17,-0.4,3.14,-0.4,1.036,9.8,1,8.17,3.16,0,0,0,0,0,0,0,0,0,0,8.1667,0,0,0,0
46067,404.07,57.33,455.53,-119.26,1.0053,1173.04,1,977.53,404.07,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
46068,977.53,57.33,455.53,-119.26,1.0028,1173.04,1,977.53,178.78,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
46069,109.14,57.33,455.53,-119.26,1.0052,1173.04,1,977.53,109.14,0,0,0,0,0,0,0,0,0,0,977.5333,0,0,0,0
46073,496.92,-158.6,605.8,-158.6,1.0323,1560,1,1300,496.92,0,0,0,0,0,0,0,0,0,0,1300,0,0,0,0
46074,95.3,-79.3,302.9,-79.3,1.0304,780,1,650,95.3,0,0,0,0,0,0,0,0,0,0,650,0,0,0,0
46080,175.83,-11.76,89.5,-19.52,1.0386,211,1,175.83,71.34,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46081,175.83,-11.76,89.5,-19.52,1.0379,211,1,175.83,62.19,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46082,175.83,-11.76,89.5,-19.52,1.0389,211,1,175.83,72.04,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46083,175.83,-11.76,89.5,-19.52,1.0379,211,1,175.83,35.21,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46084,152.17,-11.76,89.5,-19.52,1.0382,211,1,175.83,57.54,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46085,175.83,-11.76,89.5,-19.52,1.0386,211,1,175.83,58.84,0,0,0,0,0,0,0,0,0,0,175.8333,0,0,0,0
46088,40,-1.96,15.36,-1.96,1.045,48,1,40,13.1,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
46089,40,-1.96,15.36,-1.96,1.0445,48,1,40,16.53,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
46092,0,0,1.84,-0.24,1.04,5.76,0,4.8,2.23,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46092,0,0,1.84,-0.24,1.04,5.76,0,4.8,2.09,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46092,0,0,1.84,-0.24,1.04,5.76,0,4.8,2.34,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46094,0.8,0.41,0.41,-0.09,1.034,0.96,1,0.8,0.08,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
46094,0.8,0.41,0.41,-0.09,1.034,0.96,1,0.8,0.29,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
46094,0.8,0.41,0.41,-0.09,1.034,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
46096,0.21,-0.23,0.89,-0.23,1.04,2.3,1,1.92,0.21,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46096,0.29,-0.23,0.89,-0.23,1.04,2.3,1,1.92,0.29,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46097,0,0,0.89,-0.23,1.044,2.3,0,1.92,0.81,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46097,0.45,-0.13,0.89,-0.23,1.044,2.3,1,1.92,0.45,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46097,0.86,-0.13,0.89,-0.23,1.044,2.3,1,1.92,0.86,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46097,1.92,-0.13,0.89,-0.23,1.044,2.3,1,1.92,0.36,0,0,0,0,0,0,0,0,0,0,1.9167,0,0,0,0
46102,195.5,99.51,99.51,-21.7,1.0053,234.6,1,195.5,79.68,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
46103,195.5,99.51,99.51,-21.7,1.0033,234.6,1,195.5,62.5,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
46104,195.5,99.51,99.51,-21.7,1.0062,234.6,1,195.5,73.1,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
46105,195.5,99.51,99.51,-21.7,1.0015,234.6,1,195.5,41.01,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
46106,195.5,99.51,99.51,-21.7,1.0037,234.6,1,195.5,73.27,0,0,0,0,0,0,0,0,0,0,195.5,0,0,0,0
46109,1.03,0.4,0.4,-0.05,1.0458,1.24,1,1.03,0.43,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46109,1.03,0.4,0.4,-0.05,1.0458,1.24,1,1.03,0.11,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46110,1.03,0.4,0.4,-0.05,1.0466,1.24,1,1.03,0.11,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46110,1.03,0.4,0.4,-0.05,1.0466,1.24,1,1.03,0.39,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46111,1.03,0.4,0.4,-0.05,1.0424,1.24,1,1.03,0.34,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46111,1.03,0.4,0.4,-0.05,1.0424,1.24,1,1.03,0.29,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
46115,21,-0.84,8.06,-1.03,1.037,25.2,1,21,8.83,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
46115,0,0,8.06,-1.03,1.037,25.2,0,21,3.81,0,0,0,0,0,0,0,0,0,0,21,0,0,0,0
46120,64.93,-26.51,101.26,-26.51,1.0383,260.76,1,217.3,64.93,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
46121,83.19,-26.51,101.26,-26.51,1.0354,260.76,1,217.3,83.19,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
46122,53.77,-26.51,101.26,-26.51,1.0335,260.76,1,217.3,53.77,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
46123,105.07,-26.51,101.26,-26.51,1.0324,260.76,1,217.3,105.07,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
46124,217.3,-26.51,101.26,-26.51,1.0392,260.76,1,217.3,85.13,0,0,0,0,0,0,0,0,0,0,217.3,0,0,0,0
46126,0,0,2.94,-0.77,1.0384,7.56,0,6.3,2.82,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
46127,0.83,-0.77,2.94,-0.77,1.0368,7.56,1,6.3,0.83,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
46134,147.43,4.25,268.42,-70.27,1.0457,691.2,1,576,147.43,0,0,0,0,0,0,0,0,0,0,576,0,0,0,0
46135,437.64,4.25,268.42,-70.27,1.0452,691.2,1,576,230.11,0,0,0,0,0,0,0,0,0,0,576,0,0,0,0
46139,0,0,1.84,-0.24,1.0418,5.76,0,4.8,2.23,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46139,4.8,-0.24,1.84,-0.24,1.0418,5.76,1,4.8,1,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46140,4.8,-0.24,1.84,-0.24,1.0415,5.76,1,4.8,1.21,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
46148,0,0,376.29,-98.51,1.0453,969,0,807.5,283.83,0,0,0,0,0,0,0,0,0,0,807.5,0,0,0,0
46152,1.1,-0.12,0.56,-0.12,1.038,1.32,1,1.1,0.17,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
46152,1.1,-0.12,0.56,-0.12,1.038,1.32,1,1.1,0.22,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
46155,215.65,138.2,258.23,-67.6,0.9938,664.96,1,554.13,215.65,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
46156,554.13,138.2,258.23,-67.6,0.9928,664.96,1,554.13,268.29,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
46157,481.65,138.2,258.23,-67.6,0.99,664.96,1,554.13,191.73,0,0,0,0,0,0,0,0,0,0,554.1334,0,0,0,0
46158,0,0,8.62,-2.26,1.062,22.2,0,18.5,2.4,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
46160,67,34.1,34.1,-7.44,1.042,80.4,1,67,29.4,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
46164,0.93,0.36,0.36,-0.05,1.04,1.12,1,0.93,0.38,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
46165,0.93,0.36,0.36,-0.05,1.0309,1.12,1,0.93,0.1,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
46166,0.93,0.36,0.36,-0.05,1.0309,1.12,1,0.93,0.25,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
46170,0,0,9.79,-1.25,1.039,30.6,0,25.5,2.98,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
46170,25.5,2.26,9.79,-1.25,1.039,30.6,1,25.5,3.69,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
46170,25.5,2.26,9.79,-1.25,1.039,30.6,1,25.5,6.37,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
46170,0,0,9.79,-1.25,1.039,30.6,0,25.5,12.44,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
46174,0.5,-0.02,0.19,-0.02,1.0429,0.6,1,0.5,0.25,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
46174,0.5,-0.02,0.19,-0.02,1.0429,0.6,1,0.5,0.21,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
46182,98.56,-21.38,255.55,-66.9,1.0394,658.08,1,548.4,98.56,0,0,0,0,0,0,0,0,0,0,548.4,0,0,0,0
46183,223.72,-21.38,255.55,-66.9,1.0374,658.08,1,548.4,223.72,0,0,0,0,0,0,0,0,0,0,548.4,0,0,0,0
46189,0,0,44.6,-11.68,1.0434,114.84,0,95.7,22.72,0,0,0,0,0,0,0,0,0,0,95.7,0,0,0,0
46194,56,33.92,71.07,-18.6,1.0509,183,1,152.5,56,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
46195,0,0,71.07,-18.6,1.045,183,0,152.5,73.46,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
46196,55.81,33.92,71.07,-18.6,1.0541,183,1,152.5,55.81,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
46197,70.76,33.92,71.07,-18.6,1.0559,183,1,152.5,16.27,0,0,0,0,0,0,0,0,0,0,152.5,0,0,0,0
46202,0,0,302.9,-79.3,1.0436,780,0,650,166.01,0,0,0,0,0,0,0,0,0,0,650,0,0,0,0
46210,23.4,8.99,8.99,-1.15,1.0509,28.08,1,23.4,8.47,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
46210,0,0,8.99,-1.15,1.0509,28.08,0,23.4,9.15,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
46211,23.4,8.99,8.99,-1.15,1.0546,28.08,1,23.4,10.81,0,0,0,0,0,0,0,0,0,0,23.4,0,0,0,0
46217,0,0,14.06,-9.5,1.0546,79.2,0,66,12.69,0,0,0,0,0,0,0,0,0,0,66,0,0,0,0
46225,132,-19.01,28.12,-19.01,1.0519,158.4,1,132,43.58,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
46226,132,-19.01,28.12,-19.01,1.0516,158.4,1,132,34.85,0,0,0,0,0,0,0,0,0,0,132,0,0,0,0
46229,0,0,1.68,-0.44,1.04,4.32,0,3.6,0.57,0,0,0,0,0,0,0,0,0,0,3.6,0,0,0,0
47127,0,0,0,0,1.04,2.64,0,2.2,1.02,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
47127,0,0,0,0,1.04,71.4,0,59.5,17.55,0,0,0,0,0,0,0,0,0,0,59.5,0,0,0,0
47132,0,0,13.84,-9.36,1.04,78,0,65,30.32,0,0,0,0,0,0,0,0,0,0,65,0,0,0,0
47137,0,0,0.23,-0.03,1.0292,0.72,0,0.6,0.16,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
47137,0,0,0.23,-0.03,1.0292,0.72,0,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
47138,0.57,0.22,0.22,-0.03,1.033,0.68,1,0.57,0.2,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
47138,0.57,0.22,0.22,-0.03,1.033,0.68,1,0.57,0.18,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
47139,0.57,0.22,0.22,-0.03,1.0717,0.68,1,0.57,0.27,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
47144,0,0,0,0,1.0334,2.76,0,2.3,0.3,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
47144,2,0,0,0,1.0334,2.4,1,2,0.56,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47147,1.33,0.51,0.51,-0.07,1.04,1.6,1,1.33,0.43,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
47147,1.33,0.51,0.51,-0.07,1.04,1.6,1,1.33,0.66,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
47147,1.33,0.51,0.51,-0.07,1.04,1.6,1,1.33,0.44,0,0,0,0,0,0,0,0,0,0,1.3333,0,0,0,0
47148,4.4,1.69,1.69,-0.22,1.04,5.28,1,4.4,0.69,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
47148,4.4,1.69,1.69,-0.22,1.04,5.28,1,4.4,1.45,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
47151,1.38,0.53,0.53,-0.07,1.066,1.66,1,1.38,0.26,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
47152,1.38,0.53,0.53,-0.07,1.0675,1.66,1,1.38,0.61,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
47152,1.38,0.53,0.53,-0.07,1.0675,1.66,1,1.38,0.3,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
47153,1.38,0.53,0.53,-0.07,1.0683,1.66,1,1.38,0.45,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
47153,1.38,0.53,0.53,-0.07,1.0683,1.66,1,1.38,0.3,0,0,0,0,0,0,0,0,0,0,1.38,0,0,0,0
47154,1,0.38,0.38,-0.05,1.0665,1.2,1,1,0.2,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
47154,0,0,0.38,-0.05,1.0665,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
47157,41.8,12.38,19.48,-5.1,1.036,50.16,1,41.8,18.28,0,0,0,0,0,0,0,0,0,0,41.8,0,0,0,0
47158,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.59,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
47158,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.5,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
47158,1.2,0.46,0.46,-0.06,1.04,1.44,1,1.2,0.3,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
47161,2,0,0,0,1.0388,2.4,1,2,0.77,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47161,2,0,0,0,1.0388,2.4,1,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47163,6.3,2.42,2.42,-0.31,1.04,7.56,1,6.3,2.53,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
47164,5.5,2.11,2.11,-0.27,1.04,6.6,1,5.5,1.31,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
47167,0,0,5.22,-0.67,1.0385,16.32,0,13.6,4.68,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
47168,13.6,5.22,5.22,-0.67,1.0497,16.32,1,13.6,3.62,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
47168,13.6,5.22,5.22,-0.67,1.0497,16.32,1,13.6,6.05,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
47171,2,0,0,0,1.0219,2.4,1,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47172,0,0,0,0,1.0216,0.64,0,0.53,0.1,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
47172,0.53,0,0,0,1.0216,0.64,1,0.53,0.21,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
47173,0.53,0,0,0,1.0227,0.64,1,0.53,0.24,0,0,0,0,0,0,0,0,0,0,0.5333,0,0,0,0
47177,1.6,0.24,0.81,-0.18,1.0285,1.92,1,1.6,0.35,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47177,1.6,0.24,0.81,-0.18,1.0285,1.92,1,1.6,0.57,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47179,18,8.39,8.39,-2.2,1.04,21.6,1,18,5.98,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
47181,0,0,11.88,-3.11,1.04,30.6,0,25.5,10.36,0,0,0,0,0,0,0,0,0,0,25.5,0,0,0,0
47184,4.1,1.57,1.57,-0.2,1.0345,4.92,1,4.1,1.67,0,0,0,0,0,0,0,0,0,0,4.1,0,0,0,0
47187,11.2,1.76,4.3,-0.55,1.037,13.44,1,11.2,3.07,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
47190,11.2,1.76,4.3,-0.55,1.0417,13.44,1,11.2,3.2,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
47191,11.2,1.76,4.3,-0.55,1.0417,13.44,1,11.2,5.14,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
47195,0,0,2.13,-1.44,1.0308,12,0,10,1.94,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
47198,6,1.28,1.28,-0.86,1.04,7.2,1,6,1.5,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
47201,2.78,1.07,1.07,-0.14,1.0351,3.33,1,2.78,1.13,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
47201,2.78,1.07,1.07,-0.14,1.0351,3.33,1,2.78,0.33,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
47202,2.78,1.07,1.07,-0.14,1.0347,3.33,1,2.78,0.71,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
47202,2.78,1.07,1.07,-0.14,1.0347,3.33,1,2.78,0.56,0,0,0,0,0,0,0,0,0,0,2.775,0,0,0,0
47206,3.7,1.42,1.42,-0.18,1.04,4.44,1,3.7,0.99,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
47206,3.7,1.42,1.42,-0.18,1.04,4.44,1,3.7,1.62,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
47207,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,1.13,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
47208,0,0,1.15,-0.15,1.04,3.6,0,3,0.83,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
47211,0,0,1.15,-0.15,1.033,3.6,0,3,1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
47214,0,0,0.37,-0.1,1.0243,0.96,0,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47215,0,0,0.37,-0.1,1.0243,0.96,0,0.8,0.27,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47217,0,0,0.93,-0.24,1.0243,2.4,0,2,0.63,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47218,2,0.93,0.93,-0.24,1.0302,2.4,1,2,0.77,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47219,0,0,0.37,-0.1,1.0243,0.96,0,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47224,3,1.15,1.15,-0.15,1.044,3.6,1,3,1.47,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
47230,2.2,0,0,0,1.0578,2.64,1,2.2,0.34,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
47230,2.2,0,0,0,1.0578,2.64,1,2.2,1.06,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
47231,2,0,0,0,1.0579,2.4,1,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47235,0,0,2.14,-0.56,1.0258,5.52,0,4.6,1.13,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
47235,4.6,2.14,2.14,-0.56,1.0258,5.52,1,4.6,0.53,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
47238,0.9,0.35,0.35,-0.04,1.0445,1.08,1,0.9,0.39,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47239,0.9,0.35,0.35,-0.04,1.0445,1.08,1,0.9,0.35,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47241,1.5,0.58,0.58,-0.07,1.0478,1.8,1,1.5,0.34,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
47242,0,0,0.58,-0.07,1.0112,1.8,0,1.5,0.54,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
47246,2.6,1,1,-0.13,1.0269,3.12,1,2.6,0.6,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
47247,2.6,1,1,-0.13,1.0269,3.12,1,2.6,0.39,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
47249,2.6,1,1,-0.13,1.0255,3.12,1,2.6,1.21,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
47249,0,0,1,-0.13,1.0255,3.12,0,2.6,0.7,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
47252,1,0.38,0.38,-0.05,1.04,1.2,1,1,0.15,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
47252,0,0,1.92,-0.25,1.04,6,0,5,1.8,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
47254,0,0,6.15,-1.61,1.0144,15.84,0,13.2,6.34,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
47257,0,0,0.65,-0.17,1.0083,1.68,0,1.4,0.23,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
47257,0,0,0.65,-0.17,1.0083,1.68,0,1.4,0.29,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
47258,0.7,0.33,0.33,-0.09,1.0369,0.84,1,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
47259,0,0,0.33,-0.09,1.0083,0.84,0,0.7,0.09,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
47263,1.75,0.67,0.67,-0.09,1.0216,2.1,1,1.75,0.65,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
47263,1.75,0.67,0.67,-0.09,1.0216,2.1,1,1.75,0.38,0,0,0,0,0,0,0,0,0,0,1.75,0,0,0,0
47267,2.2,0,0,0,1.0313,2.64,1,2.2,0.56,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
47267,2,0,0,0,1.0313,2.4,1,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47268,1.5,0,0,0,1.0312,1.8,1,1.5,0.19,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
47271,0,0,6.15,-1.61,1.036,15.84,0,13.2,5.16,0,0,0,0,0,0,0,0,0,0,13.2,0,0,0,0
47275,2.5,-0.12,0.96,-0.12,1.0532,3,1,2.5,0.63,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
47275,2.5,-0.12,0.96,-0.12,1.0532,3,1,2.5,0.61,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
47276,2.5,-0.12,0.96,-0.12,1.053,3,1,2.5,1.02,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
47279,2.2,-0.11,0.84,-0.11,1.0354,2.64,1,2.2,0.47,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
47279,1.3,-0.06,0.5,-0.06,1.0354,1.56,1,1.3,0.33,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
47284,40,8.52,8.52,-5.76,0.9988,48,1,40,6.34,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
47288,0.9,0.35,0.35,-0.04,1.0287,1.08,1,0.9,0.26,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47289,0.9,0.35,0.35,-0.04,1.0348,1.08,1,0.9,0.12,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47289,0.9,0.35,0.35,-0.04,1.0348,1.08,1,0.9,0.23,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47290,0,0,0.35,-0.04,1.0182,1.08,0,0.9,0.34,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
47291,0,0,0.31,-0.04,1.0326,0.96,0,0.8,0.09,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47291,0.8,0.31,0.31,-0.04,1.0326,0.96,1,0.8,0.27,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47295,1.6,-0.08,0.61,-0.08,1.0255,1.92,1,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47295,0,0,0.61,-0.08,1.0255,1.92,0,1.6,0.54,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47296,1.2,-0.06,0.46,-0.06,1.0191,1.44,1,1.2,0.37,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
47299,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47299,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.19,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47299,0.8,0.31,0.31,-0.04,1.04,0.96,1,0.8,0.39,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
47299,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.47,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47299,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.91,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47299,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.56,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47300,1.8,0,0,0,1.04,2.16,1,1.8,0.21,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
47300,2,0,0,0,1.04,2.4,1,2,0.79,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47301,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.31,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47301,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.42,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47301,1.9,0.73,0.73,-0.09,1.04,2.28,1,1.9,0.6,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
47304,0,0,0.93,-0.24,1.0504,2.4,0,2,0.59,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47304,2,0.93,0.93,-0.24,1.0504,2.4,1,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47305,2,0.93,0.93,-0.24,1.0537,2.4,1,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47306,2,0.93,0.93,-0.24,1.0512,2.4,1,2,0.64,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
47307,1.6,0.75,0.75,-0.2,1.0532,1.92,1,1.6,0.59,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47307,1.6,0.75,0.75,-0.2,1.0532,1.92,1,1.6,0.41,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47308,1.6,0.75,0.75,-0.2,1.053,1.92,1,1.6,0.36,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47308,1.6,0.75,0.75,-0.2,1.053,1.92,1,1.6,0.55,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47309,1.6,0.75,0.75,-0.2,1.0519,1.92,1,1.6,0.32,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
47311,2.33,1.09,1.09,-0.28,1.04,2.8,1,2.33,0.96,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
47311,2.33,1.09,1.09,-0.28,1.04,2.8,1,2.33,0.37,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
47311,0,0,1.09,-0.28,1.04,2.8,0,2.33,0.66,0,0,0,0,0,0,0,0,0,0,2.3333,0,0,0,0
47316,11.87,4.56,4.56,-0.58,1.0396,14.24,1,11.87,4.89,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
47317,11.87,4.56,4.56,-0.58,1.0301,14.24,1,11.87,5.51,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
47317,11.87,4.56,4.56,-0.58,1.0301,14.24,1,11.87,4.06,0,0,0,0,0,0,0,0,0,0,11.8667,0,0,0,0
47318,0.5,0.19,0.19,-0.02,1.04,0.6,1,0.5,0.18,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
47318,0,0,0.19,-0.02,1.04,0.6,0,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
47319,0.5,0.19,0.19,-0.02,1.0289,0.6,1,0.5,0.23,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
47322,4.2,-0.21,1.61,-0.21,1.0335,5.04,1,4.2,1.77,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
47322,4.2,-0.21,1.61,-0.21,1.0335,5.04,1,4.2,1.58,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
47323,0,0,1.61,-0.21,1.0337,5.04,0,4.2,0.74,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
47323,4.2,-0.21,1.61,-0.21,1.0337,5.04,1,4.2,1.82,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
47324,0,0,1.61,-0.21,1.0336,5.04,0,4.2,1.54,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
47324,4.2,-0.21,1.61,-0.21,1.0336,5.04,1,4.2,1.58,0,0,0,0,0,0,0,0,0,0,4.2,0,0,0,0
49301,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49301,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49301,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49301,0,0,0.51,-0.11,1.04,1.2,0,1,0.34,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49301,0,0,0.51,-0.11,1.04,1.2,0,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49303,2.9,0.25,1.35,-0.35,1.039,3.48,1,2.9,0.39,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
49303,0,0,1.35,-0.35,1.039,3.48,0,2.9,0.49,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
49303,2.9,0.25,1.35,-0.35,1.039,3.48,1,2.9,0.38,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
49303,2.9,0.25,1.35,-0.35,1.039,3.48,1,2.9,1.34,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
49306,0,0,42.08,-11.02,1.0375,108.36,0,90.3,16.83,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
49307,90.3,42.08,42.08,-11.02,1.0481,108.36,1,90.3,34.25,0,0,0,0,0,0,0,0,0,0,90.3,0,0,0,0
49313,0,0,33.97,-4.33,1.045,106.16,0,88.47,34.58,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49314,88.47,21.79,33.97,-4.33,1.0489,106.16,1,88.47,24.22,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49315,88.47,21.79,33.97,-4.33,1.0503,106.16,1,88.47,34.36,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49316,0,0,33.97,-4.33,1.045,106.16,0,88.47,28.21,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49317,88.47,21.79,33.97,-4.33,1.0495,106.16,1,88.47,11.47,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49318,88.47,21.79,33.97,-4.33,1.0496,106.16,1,88.47,32.23,0,0,0,0,0,0,0,0,0,0,88.4667,0,0,0,0
49322,10,0,0,0,1.0475,12,1,10,4.35,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
49325,4,0,0,0,1.0216,4.8,1,4,1.29,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
49328,1.1,-0.12,0.56,-0.12,1.0485,1.32,1,1.1,0.38,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
49328,0,0,0.56,-0.12,1.0485,1.32,0,1.1,0.33,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
49335,26,4.9,12.12,-3.17,1.0114,31.2,1,26,2.98,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
49335,26,4.9,12.12,-3.17,1.0114,31.2,1,26,10.22,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
49346,232.6,118.39,118.39,-25.82,1.0035,279.12,1,232.6,63.41,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
49347,232.6,118.39,118.39,-25.82,1.0046,279.12,1,232.6,40.16,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
49348,232.6,118.39,118.39,-25.82,1.0026,279.12,1,232.6,80.1,0,0,0,0,0,0,0,0,0,0,232.6,0,0,0,0
49349,12.5,6.36,6.36,-1.39,1.0231,15,1,12.5,5.94,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
49356,198.83,-22.07,101.21,-22.07,1.0434,238.6,1,198.83,95.01,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49357,198.83,-22.07,101.21,-22.07,1.0429,238.6,1,198.83,39.49,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49358,198.83,-22.07,101.21,-22.07,1.0428,238.6,1,198.83,64.12,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49359,198.83,-22.07,101.21,-22.07,1.0428,238.6,1,198.83,85.4,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49360,198.83,-22.07,101.21,-22.07,1.0418,238.6,1,198.83,79.14,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49361,198.83,-22.07,101.21,-22.07,1.0436,238.6,1,198.83,51.06,0,0,0,0,0,0,0,0,0,0,198.8333,0,0,0,0
49364,11.8,0,0,0,1.04,14.16,1,11.8,1.98,0,0,0,0,0,0,0,0,0,0,11.8,0,0,0,0
49366,6.47,3.01,3.01,-0.79,1.039,7.76,1,6.47,3.2,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49366,0,0,3.01,-0.79,1.039,7.76,0,6.47,2.26,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49366,6.47,3.01,3.01,-0.79,1.039,7.76,1,6.47,0.77,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49366,0,0,3.01,-0.79,1.039,7.76,0,6.47,2.48,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49366,6.47,3.01,3.01,-0.79,1.039,7.76,1,6.47,2.13,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49366,0,0,3.01,-0.79,1.039,7.76,0,6.47,2.9,0,0,0,0,0,0,0,0,0,0,6.4667,0,0,0,0
49368,0,0,0.84,-0.22,1.0458,2.16,0,1.8,0.78,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
49368,0,0,0.84,-0.22,1.0458,2.16,0,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
49369,0,0,0.84,-0.22,1.0458,2.16,0,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
49369,0,0,0.84,-0.22,1.0458,2.16,0,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
49370,1.8,0.84,0.84,-0.22,1.0236,2.16,1,1.8,0.33,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
49375,50.4,-5.59,25.65,-5.59,1.0394,60.48,1,50.4,15.08,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
49376,50.4,-5.59,25.65,-5.59,1.0397,60.48,1,50.4,24.08,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
49377,50.4,-5.59,25.65,-5.59,1.0395,60.48,1,50.4,25.15,0,0,0,0,0,0,0,0,0,0,50.4,0,0,0,0
49384,0,0,207.6,-54.35,1.0364,534.6,0,445.5,188.96,0,0,0,0,0,0,0,0,0,0,445.5,0,0,0,0
49385,18.6,8.67,8.67,-2.27,1.0409,22.32,1,18.6,4.91,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
49391,192,12.8,97.73,-21.31,1.0442,230.4,1,192,79.42,0,0,0,0,0,0,0,0,0,0,192,0,0,0,0
49392,53.1,12.8,27.03,-5.89,1.0455,63.72,1,53.1,13.04,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
49393,53.1,12.8,27.03,-5.89,1.0456,63.72,1,53.1,18.31,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
49394,53.1,12.8,27.03,-5.89,1.046,63.72,1,53.1,13.88,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
49395,53.1,12.8,27.03,-5.89,1.0467,63.72,1,53.1,26.13,0,0,0,0,0,0,0,0,0,0,53.1,0,0,0,0
49399,0,0,0,0,1.0167,1.2,0,1,0.45,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49400,0,0,0,0,1.0167,1.2,0,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49402,1,0,0,0,1.0046,1.2,1,1,0.32,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49407,2,0.43,0.43,-0.29,1.0203,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49411,2.8,0,0,0,1.04,3.36,1,2.8,1,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
49414,0,0,0.4,-0.1,1.0382,1.02,0,0.85,0.41,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
49414,0,0,0.4,-0.1,1.0382,1.02,0,0.85,0.1,0,0,0,0,0,0,0,0,0,0,0.85,0,0,0,0
49416,20,9.32,9.32,-2.44,1.0425,24,1,20,2.96,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
49417,50,25.45,25.45,-5.55,1.04,60,1,50,21.56,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
49418,34,8.38,17.31,-3.77,1.037,40.8,1,34,12.16,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
49418,34,8.38,17.31,-3.77,1.037,40.8,1,34,10.58,0,0,0,0,0,0,0,0,0,0,34,0,0,0,0
49420,0,0,0,0,1.04,2.4,0,2,0.33,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49423,18.5,8.62,8.62,-2.26,1.0445,22.2,1,18.5,6.34,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
49426,5.6,2.61,2.61,-0.68,1.04,6.72,1,5.6,0.97,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49426,0,0,2.61,-0.68,1.04,6.72,0,5.6,2.77,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49426,0,0,2.61,-0.68,1.04,6.72,0,5.6,2.32,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49426,0,0,2.61,-0.68,1.04,6.72,0,5.6,1.17,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49426,5.6,2.61,2.61,-0.68,1.04,6.72,1,5.6,1.75,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49426,5.6,2.61,2.61,-0.68,1.04,6.72,1,5.6,2.74,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
49429,48,-5.33,24.43,-5.33,1.0495,57.6,1,48,6.53,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
49429,48,-5.33,24.43,-5.33,1.0495,57.6,1,48,5.98,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
49432,3.1,1.58,1.58,-0.34,1.04,3.72,1,3.1,0.45,0,0,0,0,0,0,0,0,0,0,3.1,0,0,0,0
49439,1.4,0,0,0,1.044,1.68,1,1.4,0.31,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
49440,1,0,0,0,1.0439,1.2,1,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49442,1.2,0,0,0,1.04,1.44,1,1.2,0.55,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
49444,0,0,0.51,-0.11,1.0025,1.2,0,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49444,1,0.51,0.51,-0.11,1.0025,1.2,1,1,0.34,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49445,0,0,0.51,-0.11,1.0373,1.2,0,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49445,0,0,0.51,-0.11,1.0373,1.2,0,1,0.4,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49446,1,0.51,0.51,-0.11,1.0081,1.2,1,1,0.24,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49450,0,0,0,0,1.032,2.52,0,2.1,0.88,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
49453,45.1,-5.01,22.96,-5.01,1.0357,54.12,1,45.1,6.4,0,0,0,0,0,0,0,0,0,0,45.1,0,0,0,0
49456,1,0,0,0,1.045,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49457,1,0,0,0,1.045,1.2,1,1,0.29,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49459,1,0,0,0,1.045,1.2,1,1,0.21,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
49460,0,0,0,0,1.0449,2.28,0,1.9,0.26,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
49465,1.9,0,0,0,1.0451,2.28,1,1.9,0.54,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
49472,193.15,36.94,98.31,-21.44,1.0607,231.78,1,193.15,29.09,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
49473,193.15,36.94,98.31,-21.44,1.0614,231.78,1,193.15,60.13,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
49474,193.15,36.94,98.31,-21.44,1.0588,231.78,1,193.15,77.14,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
49475,193.15,36.94,98.31,-21.44,1.0599,231.78,1,193.15,78.08,0,0,0,0,0,0,0,0,0,0,193.15,0,0,0,0
49479,0,0,0.46,-0.1,1.035,1.08,0,0.9,0.36,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49480,0,0,0.46,-0.1,1.0383,1.08,0,0.9,0.18,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49480,0.9,0.46,0.46,-0.1,1.0383,1.08,1,0.9,0.43,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49481,0.9,0.46,0.46,-0.1,1.0395,1.08,1,0.9,0.1,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49481,0.9,0.46,0.46,-0.1,1.0395,1.08,1,0.9,0.11,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49482,0.9,0.46,0.46,-0.1,1.043,1.08,1,0.9,0.41,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
49486,0,0,0,0,1.04,1.56,0,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
49491,92,24.02,46.83,-10.21,1.0476,110.4,1,92,41.98,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
49492,92,24.02,46.83,-10.21,1.0473,110.4,1,92,43.16,0,0,0,0,0,0,0,0,0,0,92,0,0,0,0
49493,35,12.01,17.81,-3.88,1.0455,42,1,35,10.05,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
49493,35,12.01,17.81,-3.88,1.0455,42,1,35,13.31,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
49494,35,17.81,17.81,-3.88,1.0478,42,1,35,14.5,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
49495,35,17.81,17.81,-3.88,1.0477,42,1,35,9.39,0,0,0,0,0,0,0,0,0,0,35,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,0.6,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,2.11,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,1.73,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,0.92,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,0.64,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49500,4.5,2.29,2.29,-0.5,1.04,5.4,1,4.5,0.54,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
49520,12,0.77,5.59,-1.46,1.037,14.4,1,12,5.85,0,0,0,0,0,0,0,0,0,0,12,0,0,0,0
49525,67.08,21.43,31.26,-8.18,1.0503,80.5,1,67.08,24.68,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49526,67.08,21.43,31.26,-8.18,1.0496,80.5,1,67.08,31.74,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49527,67.08,21.43,31.26,-8.18,1.0506,80.5,1,67.08,27.54,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49528,67.08,21.43,31.26,-8.18,1.0508,80.5,1,67.08,26.53,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49529,67.08,21.43,31.26,-8.18,1.0504,80.5,1,67.08,28.54,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49530,67.08,21.43,31.26,-8.18,1.0497,80.5,1,67.08,22.28,0,0,0,0,0,0,0,0,0,0,67.0833,0,0,0,0
49535,2,-0.24,0.93,-0.24,1.0365,2.4,1,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49535,0,0,0.93,-0.24,1.0365,2.4,0,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49535,0,0,0.93,-0.24,1.0365,2.4,0,2,0.51,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49535,0,0,0.93,-0.24,1.0365,2.4,0,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49535,0,0,0.93,-0.24,1.0365,2.4,0,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49535,2,-0.24,0.93,-0.24,1.0365,2.4,1,2,0.94,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
49537,27,-3.29,12.58,-3.29,1.0432,32.4,1,27,5.72,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
49540,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.14,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
49540,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.43,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
49540,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.26,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
49540,0,0,0.48,-0.13,1.04,1.23,0,1.03,0.37,0,0,0,0,0,0,0,0,0,0,1.025,0,0,0,0
51159,1.35,0.52,0.52,-0.07,1.0334,1.62,1,1.35,0.63,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51159,0,0,0.52,-0.07,1.0334,1.62,0,1.35,0.66,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51160,0,0,0.52,-0.07,1.0329,1.62,0,1.35,0.57,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51160,1.35,0.52,0.52,-0.07,1.0329,1.62,1,1.35,0.61,0,0,0,0,0,0,0,0,0,0,1.35,0,0,0,0
51164,668,73.59,311.29,-81.5,1.0301,801.6,1,668,77.79,0,0,0,0,0,0,0,0,0,0,668,0,0,0,0
51171,0,0,2.07,-0.26,1.0475,6.48,0,5.4,0.56,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
51171,5.4,2.07,2.07,-0.26,1.0475,6.48,1,5.4,2.09,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
51172,5.4,2.07,2.07,-0.26,1.0468,6.48,1,5.4,0.91,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
51172,0,0,2.07,-0.26,1.0468,6.48,0,5.4,1.03,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
51175,2.8,1.08,1.08,-0.14,1.0299,3.36,1,2.8,1.32,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
51175,0,0,1.08,-0.14,1.0299,3.36,0,2.8,0.66,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
51176,2.8,1.08,1.08,-0.14,1.0338,3.36,1,2.8,0.93,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
51179,44,-4.01,22.4,-4.88,1.047,52.8,1,44,20.65,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
51179,44,-4.01,22.4,-4.88,1.047,52.8,1,44,18.36,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
51183,57,-6.33,29.01,-6.33,1.04,68.4,1,57,14.33,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
51183,57,-6.33,29.01,-6.33,1.04,68.4,1,57,28.07,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
51183,57,-6.33,29.01,-6.33,1.04,68.4,1,57,17.55,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
51183,57,-6.33,29.01,-6.33,1.04,68.4,1,57,9.57,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
51183,57,-6.33,29.01,-6.33,1.04,68.4,1,57,26.75,0,0,0,0,0,0,0,0,0,0,57,0,0,0,0
51188,0,0,3.17,-0.83,1.044,8.16,0,6.8,1.75,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
51189,6.8,0.86,3.17,-0.83,1.0485,8.16,1,6.8,0.99,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
51189,6.8,0.86,3.17,-0.83,1.0485,8.16,1,6.8,1.11,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
51190,6.8,1.71,3.17,-0.83,1.0493,8.16,1,6.8,2.99,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
51193,6.3,2.94,2.94,-0.77,1.0475,7.56,1,6.3,1.66,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
51195,0,0,0.46,-0.1,1.036,1.08,0,0.9,0.4,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51195,0.9,-0.1,0.46,-0.1,1.036,1.08,1,0.9,0.38,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51195,0,0,0.46,-0.1,1.036,1.08,0,0.9,0.24,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51195,0.9,-0.1,0.46,-0.1,1.036,1.08,1,0.9,0.39,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51195,0.9,-0.1,0.46,-0.1,1.036,1.08,1,0.9,0.2,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51195,0.9,-0.1,0.46,-0.1,1.036,1.08,1,0.9,0.29,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
51197,0,0,2.8,-0.73,1.043,7.2,0,6,1.53,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
51197,6,-0.73,2.8,-0.73,1.043,7.2,1,6,1.6,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
51197,6,-0.73,2.8,-0.73,1.043,7.2,1,6,2.68,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
51197,6,-0.73,2.8,-0.73,1.043,7.2,1,6,2.8,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
51199,1,-0.05,0.38,-0.05,1.036,1.2,1,1,0.49,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
51204,168.75,56.7,78.64,-20.59,1.0574,202.5,1,168.75,77.67,0,0,0,0,0,0,0,0,0,0,168.75,0,0,0,0
51205,168.75,56.7,78.64,-20.59,1.0596,202.5,1,168.75,63.24,0,0,0,0,0,0,0,0,0,0,168.75,0,0,0,0
51212,237.5,70.77,110.68,-28.98,1.0415,285,1,237.5,89.74,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
51213,237.5,70.77,110.68,-28.98,1.0476,285,1,237.5,91.46,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
51214,0,0,110.68,-28.98,1.039,285,0,237.5,76.55,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
51217,3.7,1.42,1.42,-0.18,1.04,4.44,1,3.7,1.57,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
51218,3.7,1.42,1.42,-0.18,1.011,4.44,1,3.7,1.1,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
51219,0,0,1.42,-0.18,1.0079,4.44,0,3.7,1.19,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
51225,0,0,7.18,-0.92,1.044,22.44,0,18.7,8.84,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
51225,18.7,-0.92,7.18,-0.92,1.044,22.44,1,18.7,2.35,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
51225,18.7,-0.92,7.18,-0.92,1.044,22.44,1,18.7,5.06,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
51225,0,0,7.18,-0.92,1.044,22.44,0,18.7,6.1,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
53770,24.75,-2.75,12.6,-2.75,1.046,29.7,1,24.75,9.56,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
53770,24.75,-2.75,12.6,-2.75,1.046,29.7,1,24.75,10.52,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
53774,1,-0.12,0.47,-0.12,1.0281,1.2,1,1,0.22,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
53777,6.83,1.44,3.48,-0.76,1.039,8.2,1,6.83,2.17,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
53777,6.83,1.44,3.48,-0.76,1.039,8.2,1,6.83,0.87,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
53777,6.83,1.44,3.48,-0.76,1.039,8.2,1,6.83,1.55,0,0,0,0,0,0,0,0,0,0,6.8333,0,0,0,0
53780,1,-0.11,0.51,-0.11,1.0407,1.2,1,1,0.2,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
53784,123,41.91,57.32,-15.01,1.0572,147.6,1,123,60.1,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
53785,123,41.91,57.32,-15.01,1.055,147.6,1,123,40.83,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
53786,0,0,57.32,-15.01,1.044,147.6,0,123,52.31,0,0,0,0,0,0,0,0,0,0,123,0,0,0,0
53787,32,14.91,14.91,-3.9,1.0614,38.4,1,32,13.29,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
53791,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,0.82,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53791,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,0.62,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53792,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,0.57,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53792,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,1.65,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53792,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,1.09,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53792,4.53,2.31,2.31,-0.5,1.04,5.44,1,4.53,2.11,0,0,0,0,0,0,0,0,0,0,4.5333,0,0,0,0
53799,925.2,340.47,340.47,-75.87,1.0162,1110.24,1,925.2,352.59,0,0,0,0,0,0,0,0,0,0,925.2,0,0,0,0
53804,0,0,0.84,-0.22,1.0481,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53804,0,0,0.84,-0.22,1.0481,2.16,0,1.8,0.18,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53805,0,0,0.84,-0.22,1.0481,2.16,0,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53805,0,0,0.84,-0.22,1.0481,2.16,0,1.8,0.46,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53806,1.8,0.84,0.84,-0.22,1.0144,2.16,1,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53806,0,0,0.84,-0.22,1.0144,2.16,0,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53812,383,178.48,178.48,-46.73,1.0535,459.6,1,383,137.31,0,0,0,0,0,0,0,0,0,0,383,0,0,0,0
53813,383,178.48,178.48,-46.73,1.0492,459.6,1,383,92.23,0,0,0,0,0,0,0,0,0,0,383,0,0,0,0
53814,29,13.51,13.51,-3.54,1.028,34.8,1,29,11.36,0,0,0,0,0,0,0,0,0,0,29,0,0,0,0
53818,0,0,2.05,-0.54,1.0553,5.28,0,4.4,1.08,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
53818,0,0,2.05,-0.54,1.0553,5.28,0,4.4,1.71,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
53824,1.4,0.71,0.71,-0.16,1.0082,1.68,1,1.4,0.31,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
53825,1.4,0.71,0.71,-0.16,1.0082,1.68,1,1.4,0.23,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
53827,1.4,0.71,0.71,-0.16,1.0105,1.68,1,1.4,0.39,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
53831,0.8,0.41,0.41,-0.09,1.0307,0.96,1,0.8,0.24,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53832,0.8,0.41,0.41,-0.09,1.0338,0.96,1,0.8,0.1,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53832,0.8,0.41,0.41,-0.09,1.0338,0.96,1,0.8,0.18,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53833,0.8,0.41,0.41,-0.09,1.0318,0.96,1,0.8,0.21,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53833,0.8,0.41,0.41,-0.09,1.0318,0.96,1,0.8,0.32,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53836,4.35,-0.48,2.21,-0.48,1.0496,5.22,1,4.35,0.78,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53836,4.35,-0.48,2.21,-0.48,1.0496,5.22,1,4.35,0.95,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53837,4.35,-0.48,2.21,-0.48,1.0493,5.22,1,4.35,1.61,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53837,4.35,-0.48,2.21,-0.48,1.0493,5.22,1,4.35,1.43,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53838,4.35,-0.48,2.21,-0.48,1.0495,5.22,1,4.35,1.19,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53838,4.35,-0.48,2.21,-0.48,1.0495,5.22,1,4.35,1.6,0,0,0,0,0,0,0,0,0,0,4.35,0,0,0,0
53842,2,0.93,0.93,-0.24,1.0555,2.4,1,2,0.38,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53842,0,0,0.93,-0.24,1.0555,2.4,0,2,0.35,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53843,0,0,0.93,-0.24,1.046,2.4,0,2,0.36,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53845,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.23,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
53845,1.2,0.61,0.61,-0.13,1.04,1.44,1,1.2,0.4,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
53848,0.8,-0.09,0.41,-0.09,1.0558,0.96,1,0.8,0.18,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53848,0.8,-0.09,0.41,-0.09,1.0558,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53849,0.8,-0.09,0.41,-0.09,1.0559,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53849,0.8,-0.09,0.41,-0.09,1.0559,0.96,1,0.8,0.26,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53850,0.8,-0.09,0.41,-0.09,1.0453,0.96,1,0.8,0.34,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
53853,1.8,0.84,0.84,-0.22,1.04,2.16,1,1.8,0.53,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53860,246.5,125.47,125.47,-27.36,1.0216,295.8,1,246.5,120.04,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
53861,246.5,125.47,125.47,-27.36,1.0219,295.8,1,246.5,92.55,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
53862,246.5,125.47,125.47,-27.36,1.0225,295.8,1,246.5,120.99,0,0,0,0,0,0,0,0,0,0,246.5,0,0,0,0
53865,16,8.14,8.14,-1.78,1.044,19.2,1,16,5.49,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
53867,32,-3.55,16.29,-3.55,1.04,38.4,1,32,12.02,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
53869,1.8,-0.26,0.38,-0.26,1.0357,2.16,1,1.8,0.73,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53870,0,0,0.38,-0.26,1.0361,2.16,0,1.8,0.74,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53870,1.8,-0.26,0.38,-0.26,1.0361,2.16,1,1.8,0.7,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53871,0,0,0.38,-0.26,1.0561,2.16,0,1.8,0.62,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53875,0,0,4.19,-1.1,1.0264,10.8,0,9,1.02,0,0,0,0,0,0,0,0,0,0,9,0,0,0,0
53877,2.5,0.53,0.53,-0.36,1.0425,3,1,2.5,0.29,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
53880,27,-3.29,12.58,-3.29,1.0384,32.4,1,27,10.35,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
53885,0,0,0.84,-0.22,1.0108,2.16,0,1.8,0.61,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53885,1.8,0.84,0.84,-0.22,1.0108,2.16,1,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53886,0,0,0.84,-0.22,1.0021,2.16,0,1.8,0.87,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53891,67.49,119.3,119.3,-31.23,1.0528,307.2,1,256,67.49,0,0,0,0,0,0,0,0,0,0,256,0,0,0,0
53892,2,0.93,0.93,-0.24,1.0518,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53892,0,0,0.93,-0.24,1.0518,2.4,0,2,0.53,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53896,2,0,0,0,1.0285,2.4,1,2,0.58,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53900,2,-0.24,0.93,-0.24,1.0523,2.4,1,2,0.67,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53901,13.38,-1.63,6.23,-1.63,1.0509,16.05,1,13.38,6.3,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
53903,0,0,6.23,-1.63,1.0547,16.05,0,13.38,3.53,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
53903,0,0,6.23,-1.63,1.0547,16.05,0,13.38,4.12,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
53904,0,0,6.23,-1.63,1.0547,16.05,0,13.38,4.48,0,0,0,0,0,0,0,0,0,0,13.375,0,0,0,0
53908,4.27,-0.47,2.17,-0.47,1.0449,5.12,1,4.27,1.51,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53908,4.27,-0.47,2.17,-0.47,1.0449,5.12,1,4.27,1.22,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53909,4.27,-0.47,2.17,-0.47,1.0447,5.12,1,4.27,0.85,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53909,4.27,-0.47,2.17,-0.47,1.0447,5.12,1,4.27,1.81,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53910,4.27,-0.47,2.17,-0.47,1.0442,5.12,1,4.27,1.94,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53910,4.27,-0.47,2.17,-0.47,1.0442,5.12,1,4.27,1.33,0,0,0,0,0,0,0,0,0,0,4.2667,0,0,0,0
53914,655.8,193.07,241.33,-53.78,1.0335,786.96,1,655.8,213.26,0,0,0,0,0,0,0,0,0,0,655.8,0,0,0,0
53918,0,0,0.84,-0.22,1.04,2.16,0,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
53921,2,0,0,0,1.04,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53921,2,0,0,0,1.04,2.4,1,2,0.39,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
53924,13.6,6.92,6.92,-1.51,1.04,16.32,1,13.6,1.73,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
53924,13.6,6.92,6.92,-1.51,1.04,16.32,1,13.6,6.1,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
53924,13.6,6.92,6.92,-1.51,1.04,16.32,1,13.6,6.37,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
53924,13.6,6.92,6.92,-1.51,1.04,16.32,1,13.6,5.15,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
53924,13.6,6.92,6.92,-1.51,1.04,16.32,1,13.6,1.99,0,0,0,0,0,0,0,0,0,0,13.6,0,0,0,0
53930,85,43.26,43.26,-9.44,1.0198,102,1,85,21.73,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
53931,85,43.26,43.26,-9.44,1.0184,102,1,85,15.04,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
53932,85,43.26,43.26,-9.44,1.02,102,1,85,36.29,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
53933,85,43.26,43.26,-9.44,1.0188,102,1,85,41.83,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
53934,85,43.26,43.26,-9.44,1.0206,102,1,85,24.36,0,0,0,0,0,0,0,0,0,0,85,0,0,0,0
53935,65.3,33.24,33.24,-7.25,1.0167,78.36,1,65.3,22.91,0,0,0,0,0,0,0,0,0,0,65.3,0,0,0,0
53936,65.3,33.24,33.24,-7.25,1.0217,78.36,1,65.3,21.23,0,0,0,0,0,0,0,0,0,0,65.3,0,0,0,0
53940,1.5,0.7,0.7,-0.18,1.04,1.8,1,1.5,0.37,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
53942,16,7.52,8.14,-1.78,1.0393,19.2,1,16,3.45,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
53942,16,7.52,8.14,-1.78,1.0393,19.2,1,16,3.26,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
53947,5.4,2.52,2.52,-0.66,1.0146,6.48,1,5.4,0.66,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
53949,0.6,0.31,0.31,-0.07,1.04,0.72,1,0.6,0.15,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
53949,0.6,0.31,0.31,-0.07,1.04,0.72,1,0.6,0.19,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
53949,0.6,0.31,0.31,-0.07,1.04,0.72,1,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
53950,6.6,3.36,3.36,-0.73,1.04,7.92,1,6.6,0.86,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
53950,6.6,3.36,3.36,-0.73,1.04,7.92,1,6.6,1.16,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
53952,1,0,0,0,1.04,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
53956,172,58.88,87.55,-19.09,1.0102,206.4,1,172,51.57,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
53957,172,58.88,87.55,-19.09,1.0066,206.4,1,172,19.14,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
53958,172,58.88,87.55,-19.09,1.0056,206.4,1,172,56.2,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
53959,172,58.88,87.55,-19.09,1.0083,206.4,1,172,66.38,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
53965,256,82.31,119.3,-31.23,1.0521,307.2,1,256,95.48,0,0,0,0,0,0,0,0,0,0,256,0,0,0,0
53969,5.4,2.52,2.52,-0.66,1.0102,6.48,1,5.4,2.59,0,0,0,0,0,0,0,0,0,0,5.4,0,0,0,0
53973,1,-0.14,0.21,-0.14,1.0382,1.2,1,1,0.31,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
53976,0,0,1.08,-0.28,1.0328,2.79,0,2.33,0.99,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
53976,2.33,1.08,1.08,-0.28,1.0328,2.79,1,2.33,0.75,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
53977,0,0,1.08,-0.28,1.0325,2.79,0,2.33,1.1,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
53977,2.33,1.08,1.08,-0.28,1.0325,2.79,1,2.33,0.98,0,0,0,0,0,0,0,0,0,0,2.325,0,0,0,0
53978,1.84,0.86,0.86,-0.22,1.0328,2.21,1,1.84,0.47,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
53978,0,0,0.86,-0.22,1.0328,2.21,0,1.84,0.59,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
53979,0,0,0.86,-0.22,1.0326,2.21,0,1.84,0.81,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
53979,1.84,0.86,0.86,-0.22,1.0326,2.21,1,1.84,0.49,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
53980,0,0,0.86,-0.22,1.0294,2.21,0,1.84,0.58,0,0,0,0,0,0,0,0,0,0,1.84,0,0,0,0
55517,0,0,4.42,-0.56,1.0349,13.8,0,11.5,2.67,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55518,11.5,0.27,4.42,-0.56,1.0362,13.8,1,11.5,5.17,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
55521,37.7,14.48,14.48,-1.85,1.04,45.24,1,37.7,9.41,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
55521,37.7,14.48,14.48,-1.85,1.04,45.24,1,37.7,18.36,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
55522,0,0,14.48,-1.85,1.044,45.24,0,37.7,9.97,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
55522,37.7,14.48,14.48,-1.85,1.044,45.24,1,37.7,7.17,0,0,0,0,0,0,0,0,0,0,37.7,0,0,0,0
55528,1269.9,139.07,467.32,-104.13,1.0437,1523.88,1,1269.9,573.73,0,0,0,0,0,0,0,0,0,0,1269.9,0,0,0,0
55534,21.07,0,0,0,1.0389,25.28,1,21.07,5.7,0,0,0,0,0,0,0,0,0,0,21.0667,0,0,0,0
55535,21.07,0,0,0,1.0389,25.28,1,21.07,6.94,0,0,0,0,0,0,0,0,0,0,21.0667,0,0,0,0
55537,0,0,0,0,1.0319,25.28,0,21.07,6.83,0,0,0,0,0,0,0,0,0,0,21.0667,0,0,0,0
55541,28.8,11.06,11.06,-1.41,1.035,34.56,1,28.8,7.58,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
55546,38.5,-1.89,14.78,-1.89,1.036,46.2,1,38.5,7.89,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
55548,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
55548,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.24,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
55548,3.2,1.63,1.63,-0.36,1.04,3.84,1,3.2,0.91,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
55550,50,0,0,0,1.04,60,1,50,7.25,0,0,0,0,0,0,0,0,0,0,50,0,0,0,0
