GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
55554,28.8,-1.41,11.06,-1.41,1.0365,34.56,1,28.8,12.54,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
55554,28.8,-1.41,11.06,-1.41,1.0365,34.56,1,28.8,7.42,0,0,0,0,0,0,0,0,0,0,28.8,0,0,0,0
55556,13.89,13.69,13.69,-3.58,1.04,35.26,1,29.38,13.89,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55557,7.53,11.71,13.69,-3.58,1.0445,35.26,1,29.38,7.53,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55557,5.83,11.71,13.69,-3.58,1.0445,35.26,1,29.38,5.83,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55557,3.19,11.71,13.69,-3.58,1.0445,35.26,1,29.38,3.19,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55557,0,0,13.69,-3.58,1.0445,35.26,0,29.38,5.45,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55559,18,-2.2,8.39,-2.2,1.0433,21.6,1,18,8.65,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
55560,8.23,13.69,13.69,-3.58,1.0519,35.26,1,29.38,8.23,0,0,0,0,0,0,0,0,0,0,29.3833,0,0,0,0
55566,38.32,14.72,14.72,-1.88,1.037,45.99,1,38.32,15.14,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
55566,38.32,14.72,14.72,-1.88,1.037,45.99,1,38.32,6.36,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
55568,38.32,14.72,14.72,-1.88,1.028,45.99,1,38.32,10.3,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
55569,38.32,14.72,14.72,-1.88,1.028,45.99,1,38.32,4.49,0,0,0,0,0,0,0,0,0,0,38.325,0,0,0,0
55574,22.85,-1.12,8.77,-1.12,1.0425,27.42,1,22.85,3.68,0,0,0,0,0,0,0,0,0,0,22.85,0,0,0,0
55575,22.85,-1.12,8.77,-1.12,1.0425,27.42,1,22.85,5.63,0,0,0,0,0,0,0,0,0,0,22.85,0,0,0,0
55578,16.6,6.37,6.37,-0.81,1.038,19.92,1,16.6,3.76,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
55578,16.6,6.37,6.37,-0.81,1.038,19.92,1,16.6,6.31,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
55579,16.6,6.37,6.37,-0.81,1.04,19.92,1,16.6,3.07,0,0,0,0,0,0,0,0,0,0,16.6,0,0,0,0
55583,34.92,-0.76,13.41,-1.71,1.041,41.9,1,34.92,15.44,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
55583,34.92,-0.76,13.41,-1.71,1.041,41.9,1,34.92,12.64,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
55583,34.92,-0.76,13.41,-1.71,1.041,41.9,1,34.92,5.93,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
55583,34.92,-0.76,13.41,-1.71,1.041,41.9,1,34.92,10.48,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
55583,34.92,-0.76,13.41,-1.71,1.041,41.9,1,34.92,16.1,0,0,0,0,0,0,0,0,0,0,34.92,0,0,0,0
55587,1220.5,198.12,449.14,-100.08,1.0558,1464.6,1,1220.5,389.89,0,0,0,0,0,0,0,0,0,0,1220.5,0,0,0,0
55588,1220.5,198.12,449.14,-100.08,1.0572,1464.6,1,1220.5,289.03,0,0,0,0,0,0,0,0,0,0,1220.5,0,0,0,0
55593,27,5.75,5.75,-3.89,1.0432,32.4,1,27,13.32,0,0,0,0,0,0,0,0,0,0,27,0,0,0,0
55599,46.8,17.97,17.97,-2.29,1.0069,56.16,1,46.8,14.57,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
55599,46.8,17.97,17.97,-2.29,1.0069,56.16,1,46.8,9.78,0,0,0,0,0,0,0,0,0,0,46.8,0,0,0,0
55607,149.24,192.24,442.7,-115.9,1.0557,1140,1,950,149.24,0,0,0,0,0,0,0,0,0,0,950,0,0,0,0
55614,25.98,9.97,9.97,-1.27,1.045,31.17,1,25.98,6.1,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
55615,25.98,9.19,9.97,-1.27,1.0517,31.17,1,25.98,7.7,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
55615,25.98,9.19,9.97,-1.27,1.0517,31.17,1,25.98,6.78,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
55616,25.98,-1.27,9.97,-1.27,1.0471,31.17,1,25.98,5.92,0,0,0,0,0,0,0,0,0,0,25.975,0,0,0,0
55619,2.65,1.02,1.02,-0.13,1.045,3.18,1,2.65,1.03,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
55619,0,0,1.02,-0.13,1.045,3.18,0,2.65,0.99,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
55619,2.65,1.02,1.02,-0.13,1.045,3.18,1,2.65,0.87,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
55619,2.65,1.02,1.02,-0.13,1.045,3.18,1,2.65,1.09,0,0,0,0,0,0,0,0,0,0,2.65,0,0,0,0
55624,1.8,1.71,1.71,-0.45,1.0349,4.4,1,3.67,1.8,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55625,0,0,1.71,-0.45,1.0315,4.4,0,3.67,0.76,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55627,0,0,1.71,-0.45,1.0396,4.4,0,3.67,1,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55627,1.5,1.71,1.71,-0.45,1.0396,4.4,1,3.67,1.5,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55628,1.82,1.71,1.71,-0.45,1.0343,4.4,1,3.67,1.82,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55628,0,0,1.71,-0.45,1.0343,4.4,0,3.67,1.25,0,0,0,0,0,0,0,0,0,0,3.6667,0,0,0,0
55633,39.9,15.32,15.32,-1.96,1.0258,47.88,1,39.9,5.73,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
55634,39.9,15.26,15.32,-1.96,1.0304,47.88,1,39.9,5.78,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
55634,39.9,15.26,15.32,-1.96,1.0304,47.88,1,39.9,4.4,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
55635,39.9,7.43,15.32,-1.96,1.0405,47.88,1,39.9,19.03,0,0,0,0,0,0,0,0,0,0,39.9,0,0,0,0
55640,9.6,0,0,0,1.0043,11.52,1,9.6,1.71,0,0,0,0,0,0,0,0,0,0,9.6,0,0,0,0
55648,65.7,-0.86,25.23,-3.22,1.0113,78.84,1,65.7,29.59,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
55649,65.7,-0.86,25.23,-3.22,1.0113,78.84,1,65.7,13.92,0,0,0,0,0,0,0,0,0,0,65.7,0,0,0,0
55653,36,13.82,13.82,-1.76,1.0345,43.2,1,36,7.64,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55653,36,13.82,13.82,-1.76,1.0345,43.2,1,36,15.21,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55658,0.6,0.13,0.13,-0.09,1.0607,0.72,1,0.6,0.12,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
55659,0,0,0.13,-0.09,1.0435,0.72,0,0.6,0.22,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
55659,0.6,0.13,0.13,-0.09,1.0435,0.72,1,0.6,0.08,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
55666,52.2,20.04,20.04,-2.56,1.0394,62.64,1,52.2,12.04,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
55667,52.2,20.04,20.04,-2.56,1.0413,62.64,1,52.2,22.22,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
55668,52.2,20.04,20.04,-2.56,1.0395,62.64,1,52.2,13.95,0,0,0,0,0,0,0,0,0,0,52.2,0,0,0,0
55675,0,0,13.82,-1.76,1.0335,43.2,0,36,17.27,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55676,36,13.82,13.82,-1.76,1.038,43.2,1,36,10.69,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55678,36,-1.76,13.82,-1.76,1.038,43.2,1,36,10.34,0,0,0,0,0,0,0,0,0,0,36,0,0,0,0
55684,428.4,33.55,164.51,-20.99,1.0461,514.08,1,428.4,148.77,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
55685,0,0,164.51,-20.99,1.042,514.08,0,428.4,173.79,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
55686,428.4,33.55,164.51,-20.99,1.0465,514.08,1,428.4,163.39,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
55687,428.4,33.55,164.51,-20.99,1.0438,514.08,1,428.4,119.71,0,0,0,0,0,0,0,0,0,0,428.4,0,0,0,0
55692,135.6,64.96,132.03,-34.57,1.0364,340,1,283.33,135.6,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55693,0,0,132.03,-34.57,1.041,340,0,283.33,140.57,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55694,46.15,64.96,132.03,-34.57,1.0449,340,1,283.33,46.15,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55695,113.16,64.96,132.03,-34.57,1.0319,340,1,283.33,70.62,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55696,49.03,64.96,132.03,-34.57,1.0415,340,1,283.33,49.03,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55697,49.18,64.96,132.03,-34.57,1.0344,340,1,283.33,49.18,0,0,0,0,0,0,0,0,0,0,283.3333,0,0,0,0
55704,0,0,12.96,-1.65,1.0273,40.5,0,33.75,5.11,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
55704,0,0,12.96,-1.65,1.0273,40.5,0,33.75,7.5,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
55705,33.75,12.96,12.96,-1.65,1.0553,40.5,1,33.75,12.79,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
55705,33.75,12.96,12.96,-1.65,1.0553,40.5,1,33.75,6.09,0,0,0,0,0,0,0,0,0,0,33.75,0,0,0,0
55710,3.8,0.49,1.46,-0.19,1.0381,4.56,1,3.8,1.7,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
55710,3.8,0.49,1.46,-0.19,1.0381,4.56,1,3.8,1.55,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
55711,3.8,1.46,1.46,-0.19,1.0311,4.56,1,3.8,1.84,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
55711,0,0,1.46,-0.19,1.0311,4.56,0,3.8,1.32,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
55712,3.8,0.99,1.46,-0.19,1.0374,4.56,1,3.8,0.48,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
55718,249.22,103.93,126.86,-27.66,1.0529,299.07,1,249.22,40.62,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
55719,249.22,103.93,126.86,-27.66,1.0601,299.07,1,249.22,81.69,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
55720,249.22,103.93,126.86,-27.66,1.0599,299.07,1,249.22,108.11,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
55721,249.22,103.93,126.86,-27.66,1.0601,299.07,1,249.22,107.61,0,0,0,0,0,0,0,0,0,0,249.225,0,0,0,0
55724,0,0,11.4,-1.46,1.0422,35.64,0,29.7,13.66,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
55725,29.7,-1.46,11.4,-1.46,1.0475,35.64,1,29.7,6.09,0,0,0,0,0,0,0,0,0,0,29.7,0,0,0,0
55729,1.05,0,0,0,1.04,1.26,1,1.05,0.35,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
55729,1.05,0,0,0,1.04,1.26,1,1.05,0.38,0,0,0,0,0,0,0,0,0,0,1.05,0,0,0,0
55731,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.26,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
55731,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.45,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
55731,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.24,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
55731,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.26,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
55731,0.96,0.49,0.49,-0.11,1.04,1.15,1,0.96,0.31,0,0,0,0,0,0,0,0,0,0,0.96,0,0,0,0
55738,35.3,13.56,13.56,-1.73,1.0142,42.36,1,35.3,7.04,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
55738,0,0,13.56,-1.73,1.0142,42.36,0,35.3,8.76,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
55739,35.3,13.56,13.56,-1.73,1.0164,42.36,1,35.3,6.74,0,0,0,0,0,0,0,0,0,0,35.3,0,0,0,0
57616,0,0,1.26,-0.33,1.04,3.24,0,2.7,0.6,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57616,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.12,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57616,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.33,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57624,290.73,64.6,147.98,-32.27,1.0493,348.88,1,290.73,82.08,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57625,290.73,64.6,147.98,-32.27,1.0499,348.88,1,290.73,76.33,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57626,290.73,64.6,147.98,-32.27,1.051,348.88,1,290.73,59.63,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57632,40.3,20.51,20.51,-4.47,1.0299,48.36,1,40.3,18.04,0,0,0,0,0,0,0,0,0,0,40.3,0,0,0,0
57637,14.2,4.84,6.62,-1.73,1.047,17.04,1,14.2,2.77,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
57637,0,0,6.62,-1.73,1.047,17.04,0,14.2,5.27,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
57638,0,0,6.62,-1.73,1.046,17.04,0,14.2,6.73,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
57645,2,0.43,0.43,-0.29,1.0337,2.4,1,2,0.9,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57645,0,0,0.32,-0.22,1.0337,1.8,0,1.5,0.6,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57648,5,0,0,0,1.04,6,1,5,1.58,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
57649,69,32.15,32.15,-8.42,1.045,82.8,1,69,28.68,0,0,0,0,0,0,0,0,0,0,69,0,0,0,0
57653,0,0,0.38,-0.26,1.0341,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
57653,1.5,0.32,0.32,-0.22,1.0341,1.8,1,1.5,0.51,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57654,1.5,0.32,0.32,-0.22,1.0341,1.8,1,1.5,0.66,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57658,4,0,0,0,1.0206,4.8,1,4,1.13,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
57658,0,0,0,0,1.0206,1.8,0,1.5,0.44,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57659,0,0,0,0,1.0205,1.2,0,1,0.48,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57662,1.5,0,0,0,1.0392,1.8,1,1.5,0.24,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57663,4.8,0,0,0,1.0393,5.76,1,4.8,1.03,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
57667,0,0,0,0,1.04,1.44,0,1.2,0.31,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
57667,2.4,0,0,0,1.04,2.88,1,2.4,0.55,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
57670,0,0,0,0,1.0394,5.16,0,4.3,1.41,0,0,0,0,0,0,0,0,0,0,4.3,0,0,0,0
57673,1.42,0.72,0.72,-0.16,1.0256,1.7,1,1.42,0.35,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57673,1.42,0.72,0.72,-0.16,1.0256,1.7,1,1.42,0.51,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57674,0,0,0.72,-0.16,1.0252,1.7,0,1.42,0.62,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57674,1.42,0.72,0.72,-0.16,1.0252,1.7,1,1.42,0.68,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57675,0,0,0.72,-0.16,1.025,1.7,0,1.42,0.7,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57675,1.42,0.72,0.72,-0.16,1.025,1.7,1,1.42,0.63,0,0,0,0,0,0,0,0,0,0,1.4167,0,0,0,0
57676,1.2,0.61,0.61,-0.13,1.0255,1.44,1,1.2,0.56,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
57677,1.2,0.61,0.61,-0.13,1.0251,1.44,1,1.2,0.22,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
57679,0,0,0,0,1.04,3,0,2.5,0.41,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
57679,3,0,0,0,1.04,3.6,1,3,1.07,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
57682,5.3,2.7,2.7,-0.59,1.0326,6.36,1,5.3,1.26,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
57685,24.7,-2.74,12.57,-2.74,1.037,29.64,1,24.7,9.61,0,0,0,0,0,0,0,0,0,0,24.7,0,0,0,0
57685,38.5,-3.29,19.6,-4.27,1.037,46.2,1,38.5,11.23,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
57685,38.5,-3.29,19.6,-4.27,1.037,46.2,1,38.5,7.06,0,0,0,0,0,0,0,0,0,0,38.5,0,0,0,0
57693,200,56.66,101.8,-22.2,1.0467,240,1,200,77.46,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
57700,45,20.97,20.97,-5.49,1.0498,54,1,45,19.86,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
57700,45,20.97,20.97,-5.49,1.0498,54,1,45,19.96,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
57701,45,20.97,20.97,-5.49,1.0468,54,1,45,8.49,0,0,0,0,0,0,0,0,0,0,45,0,0,0,0
57707,63.4,32.27,32.27,-7.04,1.0456,76.08,1,63.4,19.95,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
57708,63.4,32.27,32.27,-7.04,1.0458,76.08,1,63.4,11.9,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
57709,63.4,32.27,32.27,-7.04,1.0451,76.08,1,63.4,26.69,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
57710,63.4,32.27,32.27,-7.04,1.0455,76.08,1,63.4,30.64,0,0,0,0,0,0,0,0,0,0,63.4,0,0,0,0
57711,20,10.18,10.18,-2.22,1.044,24,1,20,7.45,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
57715,32.45,16.52,16.52,-3.6,1.04,38.94,1,32.45,10.18,0,0,0,0,0,0,0,0,0,0,32.45,0,0,0,0
57715,32.45,16.52,16.52,-3.6,1.04,38.94,1,32.45,10.79,0,0,0,0,0,0,0,0,0,0,32.45,0,0,0,0
57721,162.86,116.19,221.58,-58.01,1.0365,570.6,1,475.5,162.86,0,0,0,0,0,0,0,0,0,0,475.5,0,0,0,0
57722,0,0,174.69,-45.73,1.041,449.84,0,374.87,163.58,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
57723,0,0,174.69,-45.73,1.041,449.84,0,374.87,96.03,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
57724,0,0,174.69,-45.73,1.041,449.84,0,374.87,53.18,0,0,0,0,0,0,0,0,0,0,374.8667,0,0,0,0
57727,0,0,0.34,-0.07,1.036,0.8,0,0.67,0.12,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
57727,0.67,-0.07,0.34,-0.07,1.036,0.8,1,0.67,0.09,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
57727,0.67,-0.07,0.34,-0.07,1.036,0.8,1,0.67,0.32,0,0,0,0,0,0,0,0,0,0,0.6667,0,0,0,0
57727,5,-0.55,2.55,-0.55,1.036,6,1,5,1.23,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
57727,7.2,-0.8,3.66,-0.8,1.036,8.64,1,7.2,0.91,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
57731,0.73,0.28,0.28,-0.04,1.0218,0.88,1,0.73,0.19,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
57732,0,0,0.28,-0.04,1.0217,0.88,0,0.73,0.3,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
57734,0,0,2.93,-0.37,1.0169,9.16,0,7.63,1.89,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
57734,7.63,2.93,2.93,-0.37,1.0169,9.16,1,7.63,2.01,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
57735,7.63,2.93,2.93,-0.37,1.0169,9.16,1,7.63,2.93,0,0,0,0,0,0,0,0,0,0,7.6333,0,0,0,0
57735,0.73,0.28,0.28,-0.04,1.0169,0.88,1,0.73,0.26,0,0,0,0,0,0,0,0,0,0,0.7333,0,0,0,0
57738,1.42,0.72,0.72,-0.16,1.0174,1.7,1,1.42,0.66,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
57738,1.42,0.72,0.72,-0.16,1.0174,1.7,1,1.42,0.33,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
57739,1.42,0.72,0.72,-0.16,1.0169,1.7,1,1.42,0.39,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
57739,0,0,0.72,-0.16,1.0169,1.7,0,1.42,0.3,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
57740,1.42,0.72,0.72,-0.16,1.0172,1.7,1,1.42,0.35,0,0,0,0,0,0,0,0,0,0,1.42,0,0,0,0
57745,7.4,-0.36,2.84,-0.36,1.0395,8.88,1,7.4,0.98,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
57745,7.4,-0.36,2.84,-0.36,1.0395,8.88,1,7.4,1.32,0,0,0,0,0,0,0,0,0,0,7.4,0,0,0,0
57748,3.5,0,0,0,1.04,4.2,1,3.5,1.74,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
57750,2,0,0,0,1.0341,2.4,1,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57751,1.9,0,0,0,1.0341,2.28,1,1.9,0.32,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
57754,2,0.43,0.43,-0.29,1.0293,2.4,1,2,0.48,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57754,1.5,0.32,0.32,-0.22,1.0293,1.8,1,1.5,0.46,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57757,2.23,1.14,1.14,-0.25,1.0423,2.68,1,2.23,0.41,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
57758,2.23,1.14,1.14,-0.25,1.0427,2.68,1,2.23,0.77,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
57758,2.23,1.14,1.14,-0.25,1.0427,2.68,1,2.23,0.52,0,0,0,0,0,0,0,0,0,0,2.2333,0,0,0,0
57761,5.6,0,0,0,1.0286,6.72,1,5.6,1.51,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
57764,1.5,0.32,0.32,-0.22,1.0286,1.8,1,1.5,0.58,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57765,1.5,0.32,0.32,-0.22,1.0286,1.8,1,1.5,0.65,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57765,1.5,0.32,0.32,-0.22,1.0286,1.8,1,1.5,0.35,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57770,18.6,8.67,8.67,-2.27,1.021,22.32,1,18.6,6.02,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
57774,58,29.52,29.52,-6.44,1.0268,69.6,1,58,21.88,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
57775,58,29.52,29.52,-6.44,1.0255,69.6,1,58,28.88,0,0,0,0,0,0,0,0,0,0,58,0,0,0,0
57776,50.5,25.7,25.7,-5.61,1.0252,60.6,1,50.5,16.45,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
57777,50.5,25.7,25.7,-5.61,1.0266,60.6,1,50.5,6.97,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
57778,2.7,1.37,1.37,-0.3,1.0258,3.24,1,2.7,1.3,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57781,3.2,0,0,0,1.04,3.84,1,3.2,1,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
57782,1.6,0,0,0,1.0495,1.92,1,1.6,0.78,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
57783,1.9,0,0,0,1.0495,2.28,1,1.9,0.43,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
57789,111.62,-71.07,271.44,-71.07,1.0382,699,1,582.5,111.62,0,0,0,0,0,0,0,0,0,0,582.5,0,0,0,0
57790,582.5,-71.07,271.44,-71.07,1.036,699,1,582.5,271.93,0,0,0,0,0,0,0,0,0,0,582.5,0,0,0,0
57795,0,0,0,0,1.0389,1.2,0,1,0.27,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57796,0,0,0,0,1.0389,5.64,0,4.7,2.09,0,0,0,0,0,0,0,0,0,0,4.7,0,0,0,0
57803,42.5,20.3,21.63,-4.72,1.0499,51,1,42.5,8.11,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
57803,42.5,20.3,21.63,-4.72,1.0499,51,1,42.5,20.33,0,0,0,0,0,0,0,0,0,0,42.5,0,0,0,0
57810,4,0,0,0,1.0123,4.8,1,4,1.38,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
57811,0,0,0,0,1.012,2.4,0,2,0.6,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57811,1.3,0,0,0,1.012,1.56,1,1.3,0.4,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
57812,1,0,0,0,1.0121,1.2,1,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57820,617,90.88,314.05,-68.49,1.014,740.4,1,617,250.51,0,0,0,0,0,0,0,0,0,0,617,0,0,0,0
57821,290.73,90.88,147.98,-32.27,1.0263,348.88,1,290.73,131.79,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57822,290.73,90.88,147.98,-32.27,1.0273,348.88,1,290.73,59.05,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57823,290.73,90.88,147.98,-32.27,1.0245,348.88,1,290.73,64.3,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57824,290.73,90.88,147.98,-32.27,1.0286,348.88,1,290.73,113.67,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57825,290.73,90.88,147.98,-32.27,1.0249,348.88,1,290.73,139.81,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57826,290.73,90.88,147.98,-32.27,1.0249,348.88,1,290.73,104.6,0,0,0,0,0,0,0,0,0,0,290.7333,0,0,0,0
57827,14.2,-1.58,7.23,-1.58,1.0492,17.04,1,14.2,6.81,0,0,0,0,0,0,0,0,0,0,14.2,0,0,0,0
57831,2.7,1.26,1.26,-0.33,1.04,3.24,1,2.7,1.32,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57831,0,0,1.26,-0.33,1.04,3.24,0,2.7,1.15,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57836,289,77.03,147.1,-32.08,1.0465,346.8,1,289,134.45,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
57837,289,77.03,147.1,-32.08,1.0454,346.8,1,289,119,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
57842,46,2.24,23.41,-5.11,1.0398,55.2,1,46,9.15,0,0,0,0,0,0,0,0,0,0,46,0,0,0,0
57844,2.9,1.48,1.48,-0.32,1.04,3.48,1,2.9,0.57,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
57844,2.9,1.48,1.48,-0.32,1.04,3.48,1,2.9,0.53,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
57847,0.9,0.46,0.46,-0.1,1.0203,1.08,1,0.9,0.34,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
57848,0.9,0.46,0.46,-0.1,1.0203,1.08,1,0.9,0.31,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
57850,0.9,0.46,0.46,-0.1,1.0209,1.08,1,0.9,0.13,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
57850,0.9,0.46,0.46,-0.1,1.0209,1.08,1,0.9,0.45,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
57853,6.8,3.46,3.46,-0.75,1.043,8.16,1,6.8,2.23,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57853,6.8,3.46,3.46,-0.75,1.043,8.16,1,6.8,1.89,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57853,6.8,3.46,3.46,-0.75,1.043,8.16,1,6.8,1.62,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57853,11,5.6,5.6,-1.22,1.043,13.2,1,11,4.05,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
57853,12.5,6.36,6.36,-1.39,1.043,15,1,12.5,2.3,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
57854,6.8,3.46,3.46,-0.75,1.04,8.16,1,6.8,1.83,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57854,6.8,3.46,3.46,-0.75,1.04,8.16,1,6.8,2.2,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57854,6.8,3.46,3.46,-0.75,1.04,8.16,1,6.8,1.6,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
57854,11,5.6,5.6,-1.22,1.04,13.2,1,11,2.71,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
57854,12.5,6.36,6.36,-1.39,1.04,15,1,12.5,1.26,0,0,0,0,0,0,0,0,0,0,12.5,0,0,0,0
57860,53.7,27.33,27.33,-5.96,1.0098,64.44,1,53.7,11.99,0,0,0,0,0,0,0,0,0,0,53.7,0,0,0,0
57863,4.5,0,0,0,1.04,5.4,1,4.5,1.37,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
57865,0,0,0.64,-0.43,1.0022,3.6,0,3,0.34,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
57865,1.7,0.36,0.36,-0.24,1.0022,2.04,1,1.7,0.38,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
57866,0,0,0.36,-0.24,1.0023,2.04,0,1.7,0.33,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
57866,1.7,0.36,0.36,-0.24,1.0023,2.04,1,1.7,0.64,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
57868,0,0,0.34,-0.23,1.04,1.92,0,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
57868,2,0.43,0.43,-0.29,1.04,2.4,1,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57871,0,0,0,0,1.014,2.4,0,2,0.91,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57871,1.6,0,0,0,1.014,1.92,1,1.6,0.76,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
57872,1.5,0,0,0,1.0141,1.8,1,1.5,0.5,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57873,1,0,0,0,1.0141,1.2,1,1,0.12,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57879,136.25,69.35,69.35,-15.12,1.0074,163.5,1,136.25,47.85,0,0,0,0,0,0,0,0,0,0,136.25,0,0,0,0
57880,136.25,69.35,69.35,-15.12,1.0074,163.5,1,136.25,60.1,0,0,0,0,0,0,0,0,0,0,136.25,0,0,0,0
57886,49.25,25.07,25.07,-5.47,1.0464,59.1,1,49.25,6.59,0,0,0,0,0,0,0,0,0,0,49.25,0,0,0,0
57886,49.25,25.07,25.07,-5.47,1.0464,59.1,1,49.25,11.55,0,0,0,0,0,0,0,0,0,0,49.25,0,0,0,0
57889,0,0,0,0,1.04,4.8,0,4,1.02,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
57894,670,143.87,246.56,-54.94,1.0561,804,1,670,314.29,0,0,0,0,0,0,0,0,0,0,670,0,0,0,0
57899,0,0,0,0,1.0467,4.2,0,3.5,0.4,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
57899,1.5,0,0,0,1.0467,1.8,1,1.5,0.22,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57900,1.1,0,0,0,1.0467,1.32,1,1.1,0.14,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
57900,0,0,0,0,1.0467,1.2,0,1,0.25,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57901,1,0,0,0,1.0467,1.2,1,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57907,48.77,9.43,22.73,-5.95,1.0425,58.52,1,48.77,11.64,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
57907,48.77,9.43,22.73,-5.95,1.0425,58.52,1,48.77,5.45,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
57907,48.77,9.43,22.73,-5.95,1.0425,58.52,1,48.77,11.72,0,0,0,0,0,0,0,0,0,0,48.7667,0,0,0,0
57912,0,0,12.12,-3.17,1.043,31.2,0,26,8.72,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
57912,26,12.12,12.12,-3.17,1.043,31.2,1,26,3.34,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
57913,17.5,8.16,8.16,-2.14,1.0429,21,1,17.5,5.05,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
57913,0,0,0.47,-0.12,1.0429,1.2,0,1,0.5,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57914,0,0,0.47,-0.12,1.0396,1.2,0,1,0.37,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57915,0,0,0.28,-0.07,1.0396,0.72,0,0.6,0.24,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
57915,0,0,0.28,-0.07,1.0396,0.72,0,0.6,0.21,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
57920,2.5,0,0,0,1.0113,3,1,2.5,1.18,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
57920,1.1,0,0,0,1.0113,1.32,1,1.1,0.2,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
57921,1,0,0,0,1.0113,1.2,1,1,0.19,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57927,3.2,0,0,0,1.0184,3.84,1,3.2,0.6,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
57927,2,0,0,0,1.0184,2.4,1,2,1,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57928,0,0,0,0,1.0261,2.4,0,2,0.27,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57928,1.3,0,0,0,1.0261,1.56,1,1.3,0.38,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
57929,1,0,0,0,1.026,1.2,1,1,0.44,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57934,128.7,61.95,65.51,-14.29,1.0296,154.44,1,128.7,35.76,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
57935,128.7,61.95,65.51,-14.29,1.0247,154.44,1,128.7,24.54,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
57936,128.7,61.95,65.51,-14.29,1.0246,154.44,1,128.7,31.03,0,0,0,0,0,0,0,0,0,0,128.7,0,0,0,0
57938,1.7,0.36,0.36,-0.24,1.0321,2.04,1,1.7,0.25,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
57938,1.7,0.36,0.36,-0.24,1.0321,2.04,1,1.7,0.22,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
57942,0,0,0,0,1.04,2.4,0,2,0.31,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57942,2.2,0,0,0,1.04,2.64,1,2.2,0.32,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
57942,3,0,0,0,1.04,3.6,1,3,0.67,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
57945,10.83,5.51,5.51,-1.2,1.04,13,1,10.83,4.66,0,0,0,0,0,0,0,0,0,0,10.8333,0,0,0,0
57945,10.83,5.51,5.51,-1.2,1.04,13,1,10.83,1.43,0,0,0,0,0,0,0,0,0,0,10.8333,0,0,0,0
57945,10.83,5.51,5.51,-1.2,1.04,13,1,10.83,2.68,0,0,0,0,0,0,0,0,0,0,10.8333,0,0,0,0
57945,21.1,10.74,10.74,-2.34,1.04,25.32,1,21.1,7.52,0,0,0,0,0,0,0,0,0,0,21.1,0,0,0,0
57949,3.7,1.72,1.72,-0.45,1.0201,4.44,1,3.7,1.46,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
57949,3.7,1.72,1.72,-0.45,1.0201,4.44,1,3.7,0.81,0,0,0,0,0,0,0,0,0,0,3.7,0,0,0,0
57952,1,0,0,0,1.04,1.2,1,1,0.33,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
57952,1.3,0,0,0,1.04,1.56,1,1.3,0.16,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
57952,1.5,0,0,0,1.04,1.8,1,1.5,0.61,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
57952,2,0,0,0,1.04,2.4,1,2,0.82,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
57952,6.3,0,0,0,1.04,7.56,1,6.3,1.47,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
57954,0,0,1.26,-0.33,1.032,3.24,0,2.7,0.32,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57955,0,0,1.26,-0.33,1.032,3.24,0,2.7,0.9,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
57959,4,0,0,0,1.0536,4.8,1,4,1.09,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
57960,0,0,0,0,1.0404,3.6,0,3,1.04,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
57961,2.9,0,0,0,1.0536,3.48,1,2.9,0.78,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
57964,0,0,0,0,1.04,6,0,5,2.29,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
57965,21.2,-2.35,10.79,-2.35,1.038,25.44,1,21.2,5.89,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
59821,0,0,142.54,-37.32,1.052,367.06,0,305.88,57.04,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
59822,151.52,91.68,142.54,-37.32,1.0113,367.06,1,305.88,151.52,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
59823,187.93,91.68,142.54,-37.32,1.0053,367.06,1,305.88,109.3,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
59824,94.37,91.68,142.54,-37.32,1.0111,367.06,1,305.88,41.5,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
59825,211.94,91.68,142.54,-37.32,1.0029,367.06,1,305.88,71.02,0,0,0,0,0,0,0,0,0,0,305.88,0,0,0,0
59829,1.3,0.61,0.61,-0.16,1.041,1.56,1,1.3,0.5,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59829,0,0,0.61,-0.16,1.041,1.56,0,1.3,0.28,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59829,0,0,0.61,-0.16,1.041,1.56,0,1.3,0.52,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59829,0,0,0.61,-0.16,1.041,1.56,0,1.3,0.2,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59829,0,0,0.61,-0.16,1.041,1.56,0,1.3,0.54,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59829,0,0,0.61,-0.16,1.041,1.56,0,1.3,0.16,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59830,1.6,0.48,0.81,-0.18,1.036,1.92,1,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59831,1.6,0.48,0.81,-0.18,1.0059,1.92,1,1.6,0.73,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59832,1.6,0.48,0.81,-0.18,1.0059,1.92,1,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
59840,230.4,39.38,117.27,-25.57,1.0495,276.48,1,230.4,42.92,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
59841,230.4,39.38,117.27,-25.57,1.0495,276.48,1,230.4,105.22,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
59842,230.4,39.38,117.27,-25.57,1.0509,276.48,1,230.4,110.74,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
59843,230.4,39.38,117.27,-25.57,1.0469,276.48,1,230.4,83.86,0,0,0,0,0,0,0,0,0,0,230.4,0,0,0,0
59849,24.75,12.6,12.6,-2.75,1.0331,29.7,1,24.75,2.68,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
59849,24.75,12.6,12.6,-2.75,1.0331,29.7,1,24.75,8.37,0,0,0,0,0,0,0,0,0,0,24.75,0,0,0,0
59852,0,0,12.68,-3.32,1.04,32.64,0,27.2,11.61,0,0,0,0,0,0,0,0,0,0,27.2,0,0,0,0
59853,0,0,10.19,-2.67,1.04,26.24,0,21.87,8.13,0,0,0,0,0,0,0,0,0,0,21.8667,0,0,0,0
59854,0,0,10.19,-2.67,1.0175,26.24,0,21.87,4.4,0,0,0,0,0,0,0,0,0,0,21.8667,0,0,0,0
59855,8.1,10.19,10.19,-2.67,1.0264,26.24,1,21.87,8.1,0,0,0,0,0,0,0,0,0,0,21.8667,0,0,0,0
59861,32,16.29,16.29,-3.55,1.0472,38.4,1,32,3.53,0,0,0,0,0,0,0,0,0,0,32,0,0,0,0
59869,0,0,110.68,-28.98,1.0477,285,0,237.5,33.6,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
59870,237.5,110.68,110.68,-28.98,1.0093,285,1,237.5,90.74,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
59871,25.57,110.68,110.68,-28.98,1.0122,285,1,237.5,25.57,0,0,0,0,0,0,0,0,0,0,237.5,0,0,0,0
59873,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.6,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
59873,0,0,0.65,-0.17,1.04,1.68,0,1.4,0.4,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
59878,238.3,82.22,121.29,-26.45,1.0152,285.96,1,238.3,48.69,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
59879,238.3,82.22,121.29,-26.45,1.0126,285.96,1,238.3,98.27,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
59880,238.3,82.22,121.29,-26.45,1.0145,285.96,1,238.3,85.72,0,0,0,0,0,0,0,0,0,0,238.3,0,0,0,0
59885,10.64,7.11,14.33,-3.75,1.0655,36.9,1,30.75,10.64,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
59885,30.75,7.11,14.33,-3.75,1.0655,36.9,1,30.75,9.54,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
59886,0,0,14.33,-3.75,1.0663,36.9,0,30.75,13.07,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
59886,30.75,14.23,14.33,-3.75,1.0663,36.9,1,30.75,14.22,0,0,0,0,0,0,0,0,0,0,30.75,0,0,0,0
59893,226.1,115.08,115.08,-25.1,1.0257,271.32,1,226.1,108.4,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
59894,226.1,115.08,115.08,-25.1,1.0274,271.32,1,226.1,77.06,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
59895,226.1,115.08,115.08,-25.1,1.0289,271.32,1,226.1,22.75,0,0,0,0,0,0,0,0,0,0,226.1,0,0,0,0
59900,0.93,0.48,0.48,-0.1,1.0234,1.12,1,0.93,0.42,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59900,0.93,0.48,0.48,-0.1,1.0234,1.12,1,0.93,0.43,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59901,0.93,0.48,0.48,-0.1,1.0233,1.12,1,0.93,0.43,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59901,0.93,0.48,0.48,-0.1,1.0233,1.12,1,0.93,0.11,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59902,0.93,0.48,0.48,-0.1,1.022,1.12,1,0.93,0.37,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59902,0.93,0.48,0.48,-0.1,1.022,1.12,1,0.93,0.24,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
59906,0,0,1.4,-0.37,1.0235,3.6,0,3,0.43,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
59909,0,0,0.84,-0.22,1.022,2.16,0,1.8,0.34,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59909,1.8,0.84,0.84,-0.22,1.022,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59910,1.8,0.84,0.84,-0.22,1.0221,2.16,1,1.8,0.41,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59910,0,0,0.84,-0.22,1.0221,2.16,0,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59911,1.8,0.84,0.84,-0.22,1.0279,2.16,1,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59911,1.8,0.84,0.84,-0.22,1.0279,2.16,1,1.8,0.35,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
59914,2.6,1,1,-0.13,1.038,3.12,1,2.6,1.13,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
59914,2.6,1,1,-0.13,1.038,3.12,1,2.6,0.6,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
59918,18.7,-0.74,7.18,-0.92,1.0375,22.44,1,18.7,3.73,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
59918,0,0,7.18,-0.92,1.0375,22.44,0,18.7,4.53,0,0,0,0,0,0,0,0,0,0,18.7,0,0,0,0
59920,0,0,7.88,-2.06,1.04,20.28,0,16.9,2.37,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
59921,16.9,7.88,7.88,-2.06,1.04,20.28,1,16.9,5.19,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
59921,0,0,7.88,-2.06,1.04,20.28,0,16.9,3.49,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
59921,16.9,7.88,7.88,-2.06,1.04,20.28,1,16.9,6.93,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
59921,0,0,7.88,-2.06,1.04,20.28,0,16.9,3.72,0,0,0,0,0,0,0,0,0,0,16.9,0,0,0,0
59931,172,26.77,87.55,-19.09,1.0131,206.4,1,172,33.67,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
59932,172,26.77,87.55,-19.09,1.0328,206.4,1,172,71.85,0,0,0,0,0,0,0,0,0,0,172,0,0,0,0
59937,270.11,206.08,268.62,-70.32,1.0377,691.72,1,576.43,270.11,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
59938,0,0,268.62,-70.32,1.042,691.72,0,576.43,197.7,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
59939,233.66,206.08,268.62,-70.32,1.0478,691.72,1,576.43,233.66,0,0,0,0,0,0,0,0,0,0,576.4333,0,0,0,0
59948,147.04,24.33,292.09,-76.47,1.0504,752.16,1,626.8,147.04,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
59949,101.94,24.33,292.09,-76.47,1.0517,752.16,1,626.8,101.94,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
59950,112.57,24.33,292.09,-76.47,1.0508,752.16,1,626.8,112.57,0,0,0,0,0,0,0,0,0,0,626.8,0,0,0,0
59954,2,0.85,0.93,-0.24,1.0372,2.4,1,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
59959,0,0,1.16,-0.3,1.0416,3,0,2.5,1.17,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
59959,2.5,-0.3,1.16,-0.3,1.0416,3,1,2.5,0.36,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
59960,0,0,1.16,-0.3,1.0485,3,0,2.5,0.58,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
59963,2,0.93,0.93,-0.24,1.0027,2.4,1,2,0.86,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
59967,106.2,49.49,49.49,-12.96,1.028,127.44,1,106.2,26.97,0,0,0,0,0,0,0,0,0,0,106.2,0,0,0,0
59970,0,0,0.61,-0.16,1.035,1.56,0,1.3,0.14,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
59973,1,0.51,0.51,-0.11,1.04,1.2,1,1,0.35,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
59975,1.4,-0.16,0.71,-0.16,1.029,1.68,1,1.4,0.67,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
59975,1.4,-0.16,0.71,-0.16,1.029,1.68,1,1.4,0.53,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
59980,0,0,318.74,-83.45,1.0449,820.8,0,684,88.88,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
59981,287.43,-83.45,318.74,-83.45,1.0318,820.8,1,684,287.43,0,0,0,0,0,0,0,0,0,0,684,0,0,0,0
59985,1.17,0.6,0.6,-0.13,1.0402,1.41,1,1.17,0.36,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
59986,1.17,0.6,0.6,-0.13,1.0442,1.41,1,1.17,0.54,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
59986,1.17,0.6,0.6,-0.13,1.0442,1.41,1,1.17,0.56,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
59987,1.17,0.6,0.6,-0.13,1.0394,1.41,1,1.17,0.32,0,0,0,0,0,0,0,0,0,0,1.175,0,0,0,0
59992,232.68,-77.06,380.4,-99.59,1.0341,979.56,1,816.3,232.68,0,0,0,0,0,0,0,0,0,0,816.3,0,0,0,0
59993,448.55,-77.06,380.4,-99.59,1.033,979.56,1,816.3,356.61,0,0,0,0,0,0,0,0,0,0,816.3,0,0,0,0
59995,94,47.85,47.85,-10.43,1.04,112.8,1,94,32.2,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
59995,94,47.85,47.85,-10.43,1.04,112.8,1,94,42.09,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
59995,94,47.85,47.85,-10.43,1.04,112.8,1,94,28,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
59998,94,47.85,47.85,-10.43,1.0121,112.8,1,94,40.28,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
59999,94,47.85,47.85,-10.43,1.014,112.8,1,94,17.34,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
60000,94,47.85,47.85,-10.43,1.0108,112.8,1,94,12.55,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
60004,0,0,0.84,-0.22,1.0424,2.16,0,1.8,0.79,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60006,10,0,0,0,1.04,12,1,10,3.92,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
60008,4,0,0,0,1.0339,4.8,1,4,0.99,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
60018,19.5,9.93,9.93,-2.16,1.0139,23.4,1,19.5,2.61,0,0,0,0,0,0,0,0,0,0,19.5,0,0,0,0
60019,13.75,7,7,-1.53,1.0524,16.5,1,13.75,5.58,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
60019,13.75,7,7,-1.53,1.0524,16.5,1,13.75,2.24,0,0,0,0,0,0,0,0,0,0,13.75,0,0,0,0
60020,2.6,1.32,1.32,-0.29,1.0144,3.12,1,2.6,0.76,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
60024,3.4,0.72,0.72,-0.49,1.0463,4.08,1,3.4,0.42,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
60030,102.53,190.72,190.72,-49.93,1.0381,491.12,1,409.27,102.53,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60031,296.62,190.72,190.72,-49.93,1.0353,491.12,1,409.27,127.66,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60032,49.82,190.72,190.72,-49.93,1.0369,491.12,1,409.27,49.82,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60033,169.02,190.72,190.72,-49.93,1.0385,491.12,1,409.27,108.96,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60034,340.13,190.72,190.72,-49.93,1.034,491.12,1,409.27,63.59,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60035,409.27,190.72,190.72,-49.93,1.0329,491.12,1,409.27,107.81,0,0,0,0,0,0,0,0,0,0,409.2667,0,0,0,0
60036,0,0,1.16,-0.3,1.058,3,0,2.5,1.19,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
60037,0,0,1.16,-0.3,1.052,3,0,2.5,0.52,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
60037,0,0,1.16,-0.3,1.052,3,0,2.5,1.18,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
60038,0.38,-0.3,1.16,-0.3,1.0133,3,1,2.5,0.38,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
60038,2.5,-0.3,1.16,-0.3,1.0133,3,1,2.5,1.04,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
60043,0,0,0.84,-0.22,1.0063,2.16,0,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60043,1.8,0.84,0.84,-0.22,1.0063,2.16,1,1.8,0.49,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60044,0,0,0.84,-0.22,1.0274,2.16,0,1.8,0.6,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60047,1.8,0.84,0.84,-0.22,1.0256,2.16,1,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60047,0,0,0.84,-0.22,1.0256,2.16,0,1.8,0.76,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60048,1.8,0.84,0.84,-0.22,1.0221,2.16,1,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
60054,16.5,0,0,0,1.0415,19.8,1,16.5,4.78,0,0,0,0,0,0,0,0,0,0,16.5,0,0,0,0
62038,16,7.46,7.46,-1.95,1.0393,19.2,1,16,3.04,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62039,16,7.46,7.46,-1.95,1.0393,19.2,1,16,6.58,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62041,16,-1.95,7.46,-1.95,1.0353,19.2,1,16,4.66,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62041,16,-1.95,7.46,-1.95,1.0353,19.2,1,16,6.3,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62046,3,1.53,1.53,-0.33,1.0198,3.6,1,3,1.44,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
62047,0,0,0.81,-0.18,1.0341,1.92,0,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62047,0,0,0.81,-0.18,1.0341,1.92,0,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62048,0,0,0.81,-0.18,1.0341,1.92,0,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62048,0,0,0.81,-0.18,1.0341,1.92,0,1.6,0.65,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62049,0,0,0.81,-0.18,1.0341,1.92,0,1.6,0.59,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62055,216.67,47.03,110.28,-24.05,1.0058,260,1,216.67,97.85,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62056,216.67,47.03,110.28,-24.05,1.0012,260,1,216.67,29.79,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62057,216.67,47.03,110.28,-24.05,1.0007,260,1,216.67,58.05,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62058,216.67,47.03,110.28,-24.05,1.0042,260,1,216.67,108.04,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62059,216.67,47.03,110.28,-24.05,1.005,260,1,216.67,28.8,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62060,216.67,47.03,110.28,-24.05,1.0052,260,1,216.67,52.13,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
62064,24,5.11,5.11,-3.46,1.0304,28.8,1,24,7.18,0,0,0,0,0,0,0,0,0,0,24,0,0,0,0
62070,213.5,17.69,99.49,-26.05,1.0475,256.2,1,213.5,38.34,0,0,0,0,0,0,0,0,0,0,213.5,0,0,0,0
62071,213.5,17.69,99.49,-26.05,1.0467,256.2,1,213.5,76.38,0,0,0,0,0,0,0,0,0,0,213.5,0,0,0,0
62072,64.67,17.69,30.13,-7.89,1.05,77.6,1,64.67,30.64,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
62073,64.67,17.69,30.13,-7.89,1.0477,77.6,1,64.67,19.12,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
62074,64.67,17.69,30.13,-7.89,1.0486,77.6,1,64.67,24.12,0,0,0,0,0,0,0,0,0,0,64.6667,0,0,0,0
62079,1138.5,366.77,418.97,-93.36,1.0134,1366.2,1,1138.5,183.44,0,0,0,0,0,0,0,0,0,0,1138.5,0,0,0,0
62080,1138.5,366.77,418.97,-93.36,1.0123,1366.2,1,1138.5,160.11,0,0,0,0,0,0,0,0,0,0,1138.5,0,0,0,0
62083,48,-5.86,22.37,-5.86,1.034,57.6,1,48,12.4,0,0,0,0,0,0,0,0,0,0,48,0,0,0,0
62085,19.9,9.04,9.27,-2.43,1.0098,23.88,1,19.9,2.06,0,0,0,0,0,0,0,0,0,0,19.9,0,0,0,0
62086,19.9,9.04,9.27,-2.43,1.0098,23.88,1,19.9,7.56,0,0,0,0,0,0,0,0,0,0,19.9,0,0,0,0
62090,0,0,0.81,-0.18,1.0357,1.92,0,1.6,0.36,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62091,1.6,0.81,0.81,-0.18,1.0377,1.92,1,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62093,5.6,2.85,2.85,-0.62,1.0217,6.72,1,5.6,1,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
62093,5.6,2.85,2.85,-0.62,1.0217,6.72,1,5.6,1.23,0,0,0,0,0,0,0,0,0,0,5.6,0,0,0,0
62096,1,0,0,0,1.04,1.2,1,1,0.17,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
62096,1,0,0,0,1.04,1.2,1,1,0.41,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
62096,1,0,0,0,1.04,1.2,1,1,0.23,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
62096,0,0,0,0,1.04,1.56,0,1.3,0.31,0,0,0,0,0,0,0,0,0,0,1.3,0,0,0,0
62096,1.5,0,0,0,1.04,1.8,1,1.5,0.43,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
62096,2.9,0,0,0,1.04,3.48,1,2.9,1.16,0,0,0,0,0,0,0,0,0,0,2.9,0,0,0,0
62096,5,0,0,0,1.04,6,1,5,1.66,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
62099,3.3,1.68,1.68,-0.37,1.0425,3.96,1,3.3,0.59,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
62099,3.3,1.68,1.68,-0.37,1.0425,3.96,1,3.3,0.57,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
62099,3.3,1.68,1.68,-0.37,1.0425,3.96,1,3.3,1.35,0,0,0,0,0,0,0,0,0,0,3.3,0,0,0,0
62100,26,-3.74,5.54,-3.74,1.038,31.2,1,26,2.99,0,0,0,0,0,0,0,0,0,0,26,0,0,0,0
62101,88.4,32.31,41.19,-10.78,1.044,106.08,1,88.4,23.09,0,0,0,0,0,0,0,0,0,0,88.4,0,0,0,0
62111,20,-0.98,7.68,-0.98,1.0399,24,1,20,2.24,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
62112,20,-0.98,7.68,-0.98,1.0399,24,1,20,2.56,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
62118,141,30.03,30.03,-20.3,1.0441,169.2,1,141,32.45,0,0,0,0,0,0,0,0,0,0,141,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,39.96,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,13.92,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,26.75,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,27.5,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,28.48,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62120,91.07,29.9,42.44,-11.11,1.04,109.28,1,91.07,41.25,0,0,0,0,0,0,0,0,0,0,91.0667,0,0,0,0
62126,16,-1.95,7.46,-1.95,1.036,19.2,1,16,3.53,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62126,16,-1.95,7.46,-1.95,1.036,19.2,1,16,1.92,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,0.95,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,1.32,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,1.28,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,1.2,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,0.85,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62128,2.67,-0.3,1.36,-0.3,1.034,3.2,1,2.67,0.76,0,0,0,0,0,0,0,0,0,0,2.6667,0,0,0,0
62137,102,4.61,21.73,-14.69,1.0357,122.4,1,102,32.18,0,0,0,0,0,0,0,0,0,0,102,0,0,0,0
62138,0,0,0.68,-0.46,1.041,3.84,0,3.2,0.44,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
62141,33,0,0,0,1.04,39.6,1,33,7.05,0,0,0,0,0,0,0,0,0,0,33,0,0,0,0
62143,0,0,0,0,1.0322,1.2,0,1,0.13,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
62144,0,0,0,0,1.0322,2.4,0,2,0.76,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
62152,42.88,9.42,21.82,-4.76,1.0542,51.45,1,42.88,18.12,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
62153,42.88,9.42,21.82,-4.76,1.0542,51.45,1,42.88,11.8,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
62155,42.88,4.71,21.82,-4.76,1.0553,51.45,1,42.88,16.25,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
62155,42.88,4.71,21.82,-4.76,1.0553,51.45,1,42.88,19.94,0,0,0,0,0,0,0,0,0,0,42.875,0,0,0,0
62159,10,5.09,5.09,-1.11,1.0206,12,1,10,2.87,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62160,10,5.09,5.09,-1.11,1.0188,12,1,10,1.89,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62160,10,5.09,5.09,-1.11,1.0188,12,1,10,3.28,0,0,0,0,0,0,0,0,0,0,10,0,0,0,0
62164,59,0.94,27.49,-7.2,1.0455,70.8,1,59,16.25,0,0,0,0,0,0,0,0,0,0,59,0,0,0,0
62173,204.67,41.42,104.18,-22.72,1.0578,245.6,1,204.67,68.55,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
62174,204.67,41.42,104.18,-22.72,1.055,245.6,1,204.67,81.14,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
62175,204.67,41.42,104.18,-22.72,1.0572,245.6,1,204.67,56.65,0,0,0,0,0,0,0,0,0,0,204.6667,0,0,0,0
62178,53.3,-0.81,27.13,-5.92,1.039,63.96,1,53.3,9.98,0,0,0,0,0,0,0,0,0,0,53.3,0,0,0,0
62180,67,-8.17,31.22,-8.17,1.035,80.4,1,67,25.28,0,0,0,0,0,0,0,0,0,0,67,0,0,0,0
62182,65.8,-3.34,30.66,-8.03,1.04,78.96,1,65.8,31.9,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
62182,65.8,-3.34,30.66,-8.03,1.04,78.96,1,65.8,13.96,0,0,0,0,0,0,0,0,0,0,65.8,0,0,0,0
62187,20,-2.44,9.32,-2.44,1.0542,24,1,20,7.64,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
62190,3,0,0,0,1.0408,3.6,1,3,0.73,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
62190,1.9,0,0,0,1.0408,2.28,1,1.9,0.8,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
62191,0.93,0,0,0,1.0406,1.12,1,0.93,0.27,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62191,0,0,0,0,1.0406,1.12,0,0.93,0.11,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62192,0.93,0,0,0,1.0407,1.12,1,0.93,0.2,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62194,0,0,0.64,-0.14,1.04,1.5,0,1.25,0.5,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
62194,0,0,0.64,-0.14,1.04,1.5,0,1.25,0.58,0,0,0,0,0,0,0,0,0,0,1.25,0,0,0,0
62194,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.34,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62194,1.6,0.81,0.81,-0.18,1.04,1.92,1,1.6,0.33,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62195,0,0,0.81,-0.18,1.036,1.92,0,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62195,3,-0.33,1.53,-0.33,1.036,3.6,1,3,1.1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
62195,3,-0.33,1.53,-0.33,1.036,3.6,1,3,1.46,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
62202,58.8,3.91,29.93,-6.53,1.0477,70.56,1,58.8,20.73,0,0,0,0,0,0,0,0,0,0,58.8,0,0,0,0
62203,58.8,3.91,29.93,-6.53,1.0481,70.56,1,58.8,10.91,0,0,0,0,0,0,0,0,0,0,58.8,0,0,0,0
62204,2.6,1.32,1.32,-0.29,1.0477,3.12,1,2.6,1,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
62206,50.5,-5.61,25.7,-5.61,1.044,60.6,1,50.5,8.66,0,0,0,0,0,0,0,0,0,0,50.5,0,0,0,0
62208,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62208,32.1,16.34,16.34,-3.56,1.04,38.52,1,32.1,5.79,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
62213,48.63,-3.76,24.75,-5.4,1.0407,58.36,1,48.63,23.93,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
62213,48.63,-3.76,24.75,-5.4,1.0407,58.36,1,48.63,11.6,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
62214,48.63,-5.4,24.75,-5.4,1.0426,58.36,1,48.63,15.05,0,0,0,0,0,0,0,0,0,0,48.6333,0,0,0,0
62221,96.3,-10.69,49.02,-10.69,1.0395,115.56,1,96.3,27.73,0,0,0,0,0,0,0,0,0,0,96.3,0,0,0,0
62222,96.3,-10.69,49.02,-10.69,1.0388,115.56,1,96.3,23.92,0,0,0,0,0,0,0,0,0,0,96.3,0,0,0,0
62229,242.67,38.68,123.52,-26.94,1.041,291.2,1,242.67,45.55,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
62230,242.67,38.68,123.52,-26.94,1.0421,291.2,1,242.67,102.17,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
62231,242.67,38.68,123.52,-26.94,1.042,291.2,1,242.67,117.27,0,0,0,0,0,0,0,0,0,0,242.6667,0,0,0,0
62236,0,0,13.74,-9.29,1.04,77.4,0,64.5,10.91,0,0,0,0,0,0,0,0,0,0,64.5,0,0,0,0
62242,223,46.85,113.51,-24.75,1.0497,267.6,1,223,58.85,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62243,223,46.85,113.51,-24.75,1.0515,267.6,1,223,79.72,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62244,223,46.85,113.51,-24.75,1.0512,267.6,1,223,27.98,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62245,223,46.85,113.51,-24.75,1.0513,267.6,1,223,47.75,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62246,223,46.85,113.51,-24.75,1.0524,267.6,1,223,27.58,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62247,223,46.85,113.51,-24.75,1.0489,267.6,1,223,106.74,0,0,0,0,0,0,0,0,0,0,223,0,0,0,0
62250,21.2,9.88,9.88,-2.59,1.043,25.44,1,21.2,4.72,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62250,21.2,9.88,9.88,-2.59,1.043,25.44,1,21.2,2.12,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62250,21.2,9.88,9.88,-2.59,1.043,25.44,1,21.2,3.05,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62255,1298,463.21,477.66,-106.44,1.0256,1557.6,1,1298,272.8,0,0,0,0,0,0,0,0,0,0,1298,0,0,0,0
62256,1298,463.21,477.66,-106.44,1.0211,1557.6,1,1298,169.75,0,0,0,0,0,0,0,0,0,0,1298,0,0,0,0
62259,16,7.46,7.46,-1.95,1.0425,19.2,1,16,6.26,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62259,16,7.46,7.46,-1.95,1.0425,19.2,1,16,2.21,0,0,0,0,0,0,0,0,0,0,16,0,0,0,0
62262,18,8.39,8.39,-2.2,1.0648,21.6,1,18,5.73,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
62262,18,8.39,8.39,-2.2,1.0648,21.6,1,18,7.69,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
62270,217.2,26.53,110.55,-24.11,1.0503,260.64,1,217.2,71.71,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
62271,217.2,26.53,110.55,-24.11,1.0497,260.64,1,217.2,58.61,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
62272,217.2,26.53,110.55,-24.11,1.0509,260.64,1,217.2,36.17,0,0,0,0,0,0,0,0,0,0,217.2,0,0,0,0
62279,0,0,0.92,-0.2,1.0473,2.16,0,1.8,0.2,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
62279,1.4,0.71,0.71,-0.16,1.0473,1.68,1,1.4,0.67,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
62280,0,0,0.71,-0.16,1.0391,1.68,0,1.4,0.58,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
62280,0,0,0.71,-0.16,1.0391,1.68,0,1.4,0.2,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
62281,0,0,0.71,-0.16,1.0391,1.68,0,1.4,0.36,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
62289,0,0,0.61,-0.13,1.042,1.44,0,1.2,0.57,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
62290,0,0,0.61,-0.13,1.042,1.44,0,1.2,0.25,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
62292,35.35,8.89,17.99,-3.92,1.0586,42.42,1,35.35,17.28,0,0,0,0,0,0,0,0,0,0,35.35,0,0,0,0
62292,35.35,8.89,17.99,-3.92,1.0586,42.42,1,35.35,14.57,0,0,0,0,0,0,0,0,0,0,35.35,0,0,0,0
62293,3.8,1.93,1.93,-0.42,1.0496,4.56,1,3.8,1.65,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
62293,1.48,0.75,0.75,-0.16,1.0496,1.77,1,1.48,0.37,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
62294,1.48,0.75,0.75,-0.16,1.0413,1.77,1,1.48,0.23,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
62294,0,0,0.75,-0.16,1.0413,1.77,0,1.48,0.35,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
62295,0,0,0.75,-0.16,1.0404,1.77,0,1.48,0.19,0,0,0,0,0,0,0,0,0,0,1.475,0,0,0,0
62295,1.2,0.61,0.61,-0.13,1.0404,1.44,1,1.2,0.47,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
62296,0,0,0.61,-0.13,1.0317,1.44,0,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
62296,0,0,0.61,-0.13,1.0317,1.44,0,1.2,0.54,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
62302,143.6,23.68,66.92,-17.52,1.0468,172.32,1,143.6,16.54,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62303,143.6,23.68,66.92,-17.52,1.0476,172.32,1,143.6,33.37,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62304,143.6,23.68,66.92,-17.52,1.0462,172.32,1,143.6,61.46,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62305,143.6,23.68,66.92,-17.52,1.0463,172.32,1,143.6,40.71,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62306,143.6,23.68,66.92,-17.52,1.0462,172.32,1,143.6,64.78,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62307,143.6,23.68,66.92,-17.52,1.0474,172.32,1,143.6,30.99,0,0,0,0,0,0,0,0,0,0,143.6,0,0,0,0
62313,90,45.81,45.81,-9.99,1.0586,108,1,90,38.67,0,0,0,0,0,0,0,0,0,0,90,0,0,0,0
62316,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.37,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62316,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.63,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
62316,5.5,2.8,2.8,-0.61,1.04,6.6,1,5.5,1.16,0,0,0,0,0,0,0,0,0,0,5.5,0,0,0,0
62322,850.5,26.53,432.9,-94.41,1.065,1020.6,1,850.5,250.01,0,0,0,0,0,0,0,0,0,0,850.5,0,0,0,0
62323,0,0,432.9,-94.41,1.0466,1020.6,0,850.5,285.29,0,0,0,0,0,0,0,0,0,0,850.5,0,0,0,0
62324,22.3,-2.48,11.35,-2.48,1.0132,26.76,1,22.3,7.26,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
62324,22.3,-2.48,11.35,-2.48,1.0132,26.76,1,22.3,5.99,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
62325,22.3,-2.48,11.35,-2.48,1.0132,26.76,1,22.3,2.49,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
62325,22.3,-2.48,11.35,-2.48,1.0132,26.76,1,22.3,3.71,0,0,0,0,0,0,0,0,0,0,22.3,0,0,0,0
62330,21.2,9.17,9.88,-2.59,1.0087,25.44,1,21.2,7.96,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62331,21.2,9.17,9.88,-2.59,1.0087,25.44,1,21.2,3.27,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62333,21.2,9.17,9.88,-2.59,1.007,25.44,1,21.2,5.68,0,0,0,0,0,0,0,0,0,0,21.2,0,0,0,0
62340,209.03,39.92,106.39,-23.2,1.0523,250.83,1,209.03,103.19,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
62341,209.03,39.92,106.39,-23.2,1.0521,250.83,1,209.03,52.73,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
62342,209.03,39.92,106.39,-23.2,1.0506,250.83,1,209.03,68.71,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
62343,209.03,39.92,106.39,-23.2,1.0516,250.83,1,209.03,65.76,0,0,0,0,0,0,0,0,0,0,209.025,0,0,0,0
62345,94,43.8,43.8,-11.47,1.0435,112.8,1,94,42.54,0,0,0,0,0,0,0,0,0,0,94,0,0,0,0
62350,3,0,0,0,1.04,3.6,1,3,1.5,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
62350,10.1,0,0,0,1.04,12.12,1,10.1,3.91,0,0,0,0,0,0,0,0,0,0,10.1,0,0,0,0
