GEN_BUS,PG,QG,QMAX,QMIN,VG,MBASE,GEN_STATUS,PMAX,PMIN,PC1,PC2,QC1MIN,QC1MAX,QC2MIN,QC2MAX,RAMP_AGC,RAMP_10,RAMP_30,RAMP_Q,APF,MU_PMAX,MU_PMIN,MU_QMAX,MU_QMIN
62352,18.6,8.32,8.67,-2.27,1.044,22.32,1,18.6,7.52,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62352,18.6,8.32,8.67,-2.27,1.044,22.32,1,18.6,8.37,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62352,18.6,8.32,8.67,-2.27,1.044,22.32,1,18.6,2.47,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62352,18.6,8.32,8.67,-2.27,1.044,22.32,1,18.6,5.91,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62357,44,-4.88,22.4,-4.88,1.0313,52.8,1,44,10.27,0,0,0,0,0,0,0,0,0,0,44,0,0,0,0
62362,10.8,5.5,5.5,-1.2,1.0115,12.96,1,10.8,2.29,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
62363,10.8,5.5,5.5,-1.2,1.0115,12.96,1,10.8,4.06,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
62365,60.5,30.79,30.79,-6.72,1.016,72.6,1,60.5,15.41,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
62366,10.8,5.5,5.5,-1.2,1.0116,12.96,1,10.8,2.93,0,0,0,0,0,0,0,0,0,0,10.8,0,0,0,0
62371,0,0,0.48,-0.1,1.0238,1.12,0,0.93,0.32,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62371,0.93,0.48,0.48,-0.1,1.0238,1.12,1,0.93,0.24,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62372,0,0,0.48,-0.1,1.0233,1.12,0,0.93,0.28,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62372,0.93,0.48,0.48,-0.1,1.0233,1.12,1,0.93,0.31,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62373,0.93,0.48,0.48,-0.1,1.024,1.12,1,0.93,0.15,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62373,0,0,0.48,-0.1,1.024,1.12,0,0.93,0.33,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
62376,18.6,-2.27,8.67,-2.27,1.036,22.32,1,18.6,8.52,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62376,18.6,-2.27,8.67,-2.27,1.036,22.32,1,18.6,2.59,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62376,18.6,-2.27,8.67,-2.27,1.036,22.32,1,18.6,5.65,0,0,0,0,0,0,0,0,0,0,18.6,0,0,0,0
62379,99.2,23.52,46.23,-12.1,1.0101,119.04,1,99.2,16,0,0,0,0,0,0,0,0,0,0,99.2,0,0,0,0
62381,19.25,8.97,8.97,-2.35,1.04,23.1,1,19.25,8.64,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
62382,19.25,-1.77,8.97,-2.35,1.038,23.1,1,19.25,3.34,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
62382,19.25,-1.77,8.97,-2.35,1.038,23.1,1,19.25,7.56,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
62382,19.25,-1.77,8.97,-2.35,1.038,23.1,1,19.25,6.38,0,0,0,0,0,0,0,0,0,0,19.25,0,0,0,0
62389,655.45,106.92,241.21,-53.75,1.0413,786.54,1,655.45,308.38,0,0,0,0,0,0,0,0,0,0,655.45,0,0,0,0
62390,655.45,106.92,241.21,-53.75,1.0429,786.54,1,655.45,244.94,0,0,0,0,0,0,0,0,0,0,655.45,0,0,0,0
62393,18.5,1.86,8.62,-2.26,1.039,22.2,1,18.5,2.9,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
62393,18.5,1.86,8.62,-2.26,1.039,22.2,1,18.5,7.52,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
62394,1.8,0,0,0,1.04,2.16,1,1.8,0.57,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
62394,20,0,0,0,1.04,24,1,20,7.6,0,0,0,0,0,0,0,0,0,0,20,0,0,0,0
62403,134.1,16.76,62.49,-16.36,1.0338,160.92,1,134.1,37.23,0,0,0,0,0,0,0,0,0,0,134.1,0,0,0,0
62406,30,15.27,15.27,-3.33,1.04,36,1,30,13.8,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
62406,30,15.27,15.27,-3.33,1.04,36,1,30,12.92,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
63361,1.8,0.84,0.84,-0.22,1.0414,2.16,1,1.8,0.69,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63361,0,0,0.84,-0.22,1.0414,2.16,0,1.8,0.86,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0,0,0.41,-0.09,1.0425,0.96,0,0.8,0.17,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.4,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.36,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.1,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.28,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0.8,0.41,0.41,-0.09,1.0425,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63364,0,0,0.41,-0.09,1.0425,0.96,0,0.8,0.23,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
63368,0,0,0.75,-0.2,1.0393,1.92,0,1.6,0.26,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63369,1.6,0.75,0.75,-0.2,1.0411,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63374,1.1,0.56,0.56,-0.12,1.021,1.32,1,1.1,0.13,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
63374,1.1,0.56,0.56,-0.12,1.021,1.32,1,1.1,0.21,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
63379,1.22,-0.15,0.57,-0.15,1.0383,1.46,1,1.22,0.42,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63380,0,0,0.57,-0.15,1.0386,1.46,0,1.22,0.38,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63382,2.2,-0.27,1.03,-0.27,1.0378,2.64,1,2.2,0.81,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63382,2.2,-0.27,1.03,-0.27,1.0378,2.64,1,2.2,0.3,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63383,2.2,-0.27,1.03,-0.27,1.0377,2.64,1,2.2,0.74,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63383,2.2,-0.27,1.03,-0.27,1.0377,2.64,1,2.2,1.04,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63384,2.2,-0.27,1.03,-0.27,1.0378,2.64,1,2.2,0.87,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63384,2.2,-0.27,1.03,-0.27,1.0378,2.64,1,2.2,0.52,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
63385,1.8,-0.22,0.84,-0.22,1.0375,2.16,1,1.8,0.18,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63385,1.6,-0.2,0.75,-0.2,1.0375,1.92,1,1.6,0.75,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63386,1.6,-0.2,0.75,-0.2,1.0379,1.92,1,1.6,0.77,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63386,1.6,-0.2,0.75,-0.2,1.0379,1.92,1,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63387,1.6,-0.2,0.75,-0.2,1.0382,1.92,1,1.6,0.66,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
63387,0,0,0.73,-0.19,1.0382,1.89,0,1.58,0.44,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
63388,0,0,0.73,-0.19,1.0386,1.89,0,1.58,0.78,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
63388,0,0,0.73,-0.19,1.0386,1.89,0,1.58,0.4,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
63389,0,0,0.73,-0.19,1.0386,1.89,0,1.58,0.27,0,0,0,0,0,0,0,0,0,0,1.575,0,0,0,0
63389,0,0,0.57,-0.15,1.0386,1.46,0,1.22,0.22,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63390,0,0,0.57,-0.15,1.0386,1.46,0,1.22,0.22,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63390,0,0,0.57,-0.15,1.0386,1.46,0,1.22,0.49,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63391,0,0,0.57,-0.15,1.0386,1.46,0,1.22,0.54,0,0,0,0,0,0,0,0,0,0,1.2167,0,0,0,0
63395,14.5,-1.61,7.38,-1.61,1.036,17.4,1,14.5,3.77,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
63395,14.5,-1.61,7.38,-1.61,1.036,17.4,1,14.5,1.46,0,0,0,0,0,0,0,0,0,0,14.5,0,0,0,0
63399,62,31.56,31.56,-6.88,1.0469,74.4,1,62,8.85,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
63400,62,31.56,31.56,-6.88,1.0462,74.4,1,62,12.61,0,0,0,0,0,0,0,0,0,0,62,0,0,0,0
63408,204.33,40.22,104.01,-22.68,1.0517,245.2,1,204.33,58.19,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
63409,204.33,40.22,104.01,-22.68,1.0502,245.2,1,204.33,36.54,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
63410,204.33,40.22,104.01,-22.68,1.05,245.2,1,204.33,35.21,0,0,0,0,0,0,0,0,0,0,204.3333,0,0,0,0
63411,176.45,40.22,89.81,-19.59,1.0528,211.74,1,176.45,68.34,0,0,0,0,0,0,0,0,0,0,176.45,0,0,0,0
63412,176.45,40.22,89.81,-19.59,1.0493,211.74,1,176.45,82.09,0,0,0,0,0,0,0,0,0,0,176.45,0,0,0,0
63413,163,40.22,82.97,-18.09,1.0497,195.6,1,163,67.12,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63414,163,40.22,82.97,-18.09,1.0512,195.6,1,163,55.83,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63415,163,40.22,82.97,-18.09,1.0518,195.6,1,163,71.13,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63416,163,40.22,82.97,-18.09,1.0497,195.6,1,163,41.76,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63417,163,40.22,82.97,-18.09,1.0518,195.6,1,163,23.13,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63418,163,40.22,82.97,-18.09,1.0529,195.6,1,163,38.13,0,0,0,0,0,0,0,0,0,0,163,0,0,0,0
63424,0.9,-0.1,0.46,-0.1,1.0395,1.08,1,0.9,0.23,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
63425,0.9,-0.1,0.46,-0.1,1.0399,1.08,1,0.9,0.12,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
63430,176.37,89.77,89.77,-19.58,1.0477,211.65,1,176.37,42.47,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
63431,176.37,89.77,89.77,-19.58,1.0465,211.65,1,176.37,72.89,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
63432,176.37,89.77,89.77,-19.58,1.0436,211.65,1,176.37,72.19,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
63433,176.37,89.77,89.77,-19.58,1.0434,211.65,1,176.37,44.54,0,0,0,0,0,0,0,0,0,0,176.375,0,0,0,0
63439,171.1,13.61,87.09,-18.99,1.032,205.32,1,171.1,28.02,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
63440,171.1,13.61,87.09,-18.99,1.0261,205.32,1,171.1,55.13,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
63441,171.1,13.61,87.09,-18.99,1.032,205.32,1,171.1,65.27,0,0,0,0,0,0,0,0,0,0,171.1,0,0,0,0
63447,1.8,0.84,0.84,-0.22,1.0458,2.16,1,1.8,0.55,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63447,0,0,0.84,-0.22,1.0458,2.16,0,1.8,0.19,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63448,1.8,0.84,0.84,-0.22,1.0446,2.16,1,1.8,0.81,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
63452,0,0,0.51,-0.11,1.0102,1.2,0,1,0.36,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
63452,1,0.51,0.51,-0.11,1.0102,1.2,1,1,0.38,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
63456,0,0,1.79,-0.47,1.039,4.61,0,3.84,1.47,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
63456,0,0,1.79,-0.47,1.039,4.61,0,3.84,1.43,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
63457,3.84,-0.47,1.79,-0.47,1.0124,4.61,1,3.84,1.54,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
63457,3.84,-0.47,1.79,-0.47,1.0124,4.61,1,3.84,1.34,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
63458,3.84,-0.47,1.79,-0.47,1.0127,4.61,1,3.84,1.3,0,0,0,0,0,0,0,0,0,0,3.84,0,0,0,0
65232,0,0,0.71,-0.09,1.0271,2.22,0,1.85,0.66,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65232,1.85,0.71,0.71,-0.09,1.0271,2.22,1,1.85,0.47,0,0,0,0,0,0,0,0,0,0,1.85,0,0,0,0
65233,1.6,0.61,0.61,-0.08,1.0271,1.92,1,1.6,0.38,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65233,0,0,0.61,-0.08,1.0271,1.92,0,1.6,0.79,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65238,289,-32.08,147.1,-32.08,1.0392,346.8,1,289,118.15,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
65239,289,-32.08,147.1,-32.08,1.0406,346.8,1,289,57.86,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
65242,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.29,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
65242,0.6,0.23,0.23,-0.03,1.04,0.72,1,0.6,0.11,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
65242,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.29,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65242,1.8,0.69,0.69,-0.09,1.04,2.16,1,1.8,0.47,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65244,9.4,4.39,4.78,-1.04,1.016,11.28,1,9.4,4.43,0,0,0,0,0,0,0,0,0,0,9.4,0,0,0,0
65247,0.5,0.25,0.25,-0.06,1.0191,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
65248,0.5,0.25,0.25,-0.06,1.0191,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
65250,1.6,0.81,0.81,-0.18,1.0198,1.92,1,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65250,1.6,0.81,0.81,-0.18,1.0198,1.92,1,1.6,0.26,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65251,1.6,0.81,0.81,-0.18,1.0196,1.92,1,1.6,0.79,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65255,0,0,0.61,-0.08,1.0285,1.92,0,1.6,0.45,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65255,1.6,0.61,0.61,-0.08,1.0285,1.92,1,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65256,1.6,0.61,0.61,-0.08,1.0287,1.92,1,1.6,0.74,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65260,0,0,0,0,1.0097,21.6,0,18,7.93,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
65262,5.7,2.66,2.66,-0.7,1.04,6.84,1,5.7,0.63,0,0,0,0,0,0,0,0,0,0,5.7,0,0,0,0
65265,3.5,1.34,1.34,-0.17,1.0408,4.2,1,3.5,1.1,0,0,0,0,0,0,0,0,0,0,3.5,0,0,0,0
65265,1.6,0.61,0.61,-0.08,1.0408,1.92,1,1.6,0.62,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65266,0,0,0.61,-0.08,0.9943,1.92,0,1.6,0.28,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65269,2.2,0,0,0,1.04,2.64,1,2.2,0.61,0,0,0,0,0,0,0,0,0,0,2.2,0,0,0,0
65269,2.5,0,0,0,1.04,3,1,2.5,0.74,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65273,113.6,19.4,57.82,-12.61,1.0374,136.32,1,113.6,40.52,0,0,0,0,0,0,0,0,0,0,113.6,0,0,0,0
65274,60,19.4,30.54,-6.66,1.0373,72,1,60,8.91,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
65275,60,19.4,30.54,-6.66,1.0378,72,1,60,20.47,0,0,0,0,0,0,0,0,0,0,60,0,0,0,0
65276,17,8.17,8.65,-1.89,1.0103,20.4,1,17,2.2,0,0,0,0,0,0,0,0,0,0,17,0,0,0,0
65282,180,42.92,91.62,-19.98,1.0354,216,1,180,39.1,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
65283,180,42.92,91.62,-19.98,1.0357,216,1,180,74.04,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
65284,0,0,0.81,-0.18,1.0273,1.92,0,1.6,0.28,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65288,89,-9.88,45.3,-9.88,1.0405,106.8,1,89,43.45,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
65288,89,-9.88,45.3,-9.88,1.0405,106.8,1,89,35.26,0,0,0,0,0,0,0,0,0,0,89,0,0,0,0
65296,1.2,0,0,0,1.04,1.44,1,1.2,0.3,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65296,0,0,0,0,1.04,3,0,2.5,1.24,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65301,3,0.64,0.64,-0.43,1.0254,3.6,1,3,0.3,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65301,1.7,0.36,0.36,-0.24,1.0254,2.04,1,1.7,0.57,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65302,1.7,0.36,0.36,-0.24,1.0251,2.04,1,1.7,0.28,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65305,5.3,2.7,2.7,-0.59,1.0476,6.36,1,5.3,1.8,0,0,0,0,0,0,0,0,0,0,5.3,0,0,0,0
65305,1.2,0.61,0.61,-0.13,1.0476,1.44,1,1.2,0.54,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65308,11,3.77,4.22,-0.54,1.0381,13.2,1,11,2.75,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
65308,0,0,4.22,-0.54,1.0381,13.2,0,11,3.65,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
65309,11,3.77,4.22,-0.54,1.0391,13.2,1,11,1.35,0,0,0,0,0,0,0,0,0,0,11,0,0,0,0
65310,1.8,0.69,0.69,-0.09,1.0374,2.16,1,1.8,0.48,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65313,4.8,0,0,0,1.04,5.76,1,4.8,1.48,0,0,0,0,0,0,0,0,0,0,4.8,0,0,0,0
65318,289,147.1,147.1,-32.08,1.0492,346.8,1,289,67.78,0,0,0,0,0,0,0,0,0,0,289,0,0,0,0
65320,1.5,0,0,0,1.04,1.8,1,1.5,0.22,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65320,2,0,0,0,1.04,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65320,3,0,0,0,1.04,3.6,1,3,0.3,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65321,10.3,-0.5,3.96,-0.5,1.038,12.36,1,10.3,3.66,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65321,0,0,3.96,-0.5,1.038,12.36,0,10.3,2.02,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65321,10.3,-0.5,3.96,-0.5,1.038,12.36,1,10.3,4.56,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65322,10.3,-0.5,3.96,-0.5,1.036,12.36,1,10.3,1.33,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65322,10.3,-0.5,3.96,-0.5,1.036,12.36,1,10.3,2.81,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65322,10.3,-0.5,3.96,-0.5,1.036,12.36,1,10.3,4.13,0,0,0,0,0,0,0,0,0,0,10.3,0,0,0,0
65325,0,0,0,0,1.0531,3.6,0,3,0.67,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65325,2.5,0,0,0,1.0531,3,1,2.5,0.66,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65328,1.6,0.61,0.61,-0.08,1.0303,1.92,1,1.6,0.31,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65328,1.6,0.61,0.61,-0.08,1.0303,1.92,1,1.6,0.44,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65329,1.6,0.61,0.61,-0.08,1.0302,1.92,1,1.6,0.24,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65334,89.1,28.73,41.52,-10.87,1.0433,106.92,1,89.1,43.7,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65335,89.1,28.73,41.52,-10.87,1.0437,106.92,1,89.1,36.75,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65336,89.1,28.73,41.52,-10.87,1.043,106.92,1,89.1,26.98,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65337,89.1,28.73,41.52,-10.87,1.0424,106.92,1,89.1,43.99,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65338,89.1,28.73,41.52,-10.87,1.0429,106.92,1,89.1,20.47,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65339,89.1,28.73,41.52,-10.87,1.0439,106.92,1,89.1,15.34,0,0,0,0,0,0,0,0,0,0,89.1,0,0,0,0
65343,0,0,1.3,-0.34,1.04,3.36,0,2.8,0.66,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65343,2.8,1.3,1.3,-0.34,1.04,3.36,1,2.8,0.7,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65343,0,0,1.3,-0.34,1.04,3.36,0,2.8,1.23,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65343,0,0,1.3,-0.34,1.04,3.36,0,2.8,1.02,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65343,2.8,1.3,1.3,-0.34,1.04,3.36,1,2.8,1.04,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65346,0,0,0,0,1.0429,3.24,0,2.7,0.28,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65346,1.9,0,0,0,1.0429,2.28,1,1.9,0.31,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
65348,0,0,0.44,-0.06,1.038,1.37,0,1.14,0.34,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
65348,1.14,0.44,0.44,-0.06,1.038,1.37,1,1.14,0.16,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
65348,1.14,0.44,0.44,-0.06,1.038,1.37,1,1.14,0.36,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
65348,1.14,0.44,0.44,-0.06,1.038,1.37,1,1.14,0.47,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
65348,1.14,0.44,0.44,-0.06,1.038,1.37,1,1.14,0.2,0,0,0,0,0,0,0,0,0,0,1.14,0,0,0,0
65350,21.1,9.83,9.83,-2.57,1.043,25.32,1,21.1,9.98,0,0,0,0,0,0,0,0,0,0,21.1,0,0,0,0
65354,84.73,37.04,43.13,-9.41,1.042,101.68,1,84.73,27.04,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65355,84.73,37.04,43.13,-9.41,1.0429,101.68,1,84.73,23.64,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65356,84.73,37.04,43.13,-9.41,1.0439,101.68,1,84.73,14.86,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65359,0,0,2.76,-0.35,1.04,8.64,0,7.2,2.47,0,0,0,0,0,0,0,0,0,0,7.2,0,0,0,0
65360,84.73,16.72,43.13,-9.41,1.044,101.68,1,84.73,24.06,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65360,84.73,16.72,43.13,-9.41,1.044,101.68,1,84.73,24.3,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65360,84.73,16.72,43.13,-9.41,1.044,101.68,1,84.73,35.04,0,0,0,0,0,0,0,0,0,0,84.7333,0,0,0,0
65363,3,0,0,0,1.0315,3.6,1,3,0.63,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65363,3,0,0,0,1.0315,3.6,1,3,0.51,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65364,2,0,0,0,1.0315,2.4,1,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65367,1.72,0.66,0.66,-0.08,1.0212,2.07,1,1.72,0.59,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
65367,1.72,0.66,0.66,-0.08,1.0212,2.07,1,1.72,0.74,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
65368,0,0,0.66,-0.08,1.0268,2.07,0,1.72,0.47,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
65368,1.72,0.66,0.66,-0.08,1.0268,2.07,1,1.72,0.18,0,0,0,0,0,0,0,0,0,0,1.725,0,0,0,0
65369,1.2,0.46,0.46,-0.06,1.0271,1.44,1,1.2,0.49,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65369,1.2,0.46,0.46,-0.06,1.0271,1.44,1,1.2,0.45,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
65377,86.97,27.64,44.27,-9.65,1.0175,104.36,1,86.97,42.95,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
65378,86.97,27.64,44.27,-9.65,1.0227,104.36,1,86.97,31.9,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
65379,86.97,27.64,44.27,-9.65,1.0226,104.36,1,86.97,28.39,0,0,0,0,0,0,0,0,0,0,86.9667,0,0,0,0
65384,2,0,0,0,1.0253,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65385,3,0,0,0,1.0253,3.6,1,3,0.61,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65388,0,0,0,0,1.04,2.28,0,1.9,0.25,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
65388,0,0,0,0,1.04,2.4,0,2,0.4,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65392,2,0,0,0,1.0107,2.4,1,2,0.54,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65392,0,0,0,0,1.0107,1.8,0,1.5,0.41,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65395,3.46,1.61,1.61,-0.42,1.0178,4.15,1,3.46,1.55,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
65395,0,0,1.61,-0.42,1.0178,4.15,0,3.46,0.85,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
65396,3.46,1.61,1.61,-0.42,1.0187,4.15,1,3.46,1.11,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
65396,3.46,1.61,1.61,-0.42,1.0187,4.15,1,3.46,0.49,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
65397,0,0,1.61,-0.42,1.0171,4.15,0,3.46,1.43,0,0,0,0,0,0,0,0,0,0,3.46,0,0,0,0
65399,2,0,0,0,1.04,2.4,1,2,0.99,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65399,3,0,0,0,1.04,3.6,1,3,0.54,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65401,0.88,0.34,0.34,-0.04,1.0291,1.05,1,0.88,0.24,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
65401,0.88,0.34,0.34,-0.04,1.0291,1.05,1,0.88,0.41,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
65402,0.88,0.34,0.34,-0.04,1.0288,1.05,1,0.88,0.33,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
65402,0,0,0.34,-0.04,1.0288,1.05,0,0.88,0.13,0,0,0,0,0,0,0,0,0,0,0.875,0,0,0,0
65406,2.8,1.43,1.43,-0.31,1.0268,3.36,1,2.8,0.76,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65406,2.8,1.43,1.43,-0.31,1.0268,3.36,1,2.8,1.25,0,0,0,0,0,0,0,0,0,0,2.8,0,0,0,0
65409,4.9,0,0,0,1.04,5.88,1,4.9,1.74,0,0,0,0,0,0,0,0,0,0,4.9,0,0,0,0
65412,3.2,0,0,0,1.0306,3.84,1,3.2,0.53,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
65412,3,0,0,0,1.0306,3.6,1,3,1.1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65413,2.6,0,0,0,1.0305,3.12,1,2.6,1.27,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
65413,2.3,0,0,0,1.0305,2.76,1,2.3,0.33,0,0,0,0,0,0,0,0,0,0,2.3,0,0,0,0
65414,0,0,0,0,1.0305,1.8,0,1.5,0.44,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65414,1.5,0,0,0,1.0305,1.8,1,1.5,0.3,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65417,5,0,0,0,1.04,6,1,5,1.09,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
65420,11.2,-0.55,4.3,-0.55,1.0448,13.44,1,11.2,2.39,0,0,0,0,0,0,0,0,0,0,11.2,0,0,0,0
65423,17.5,-0.86,6.72,-0.86,1.0425,21,1,17.5,2.69,0,0,0,0,0,0,0,0,0,0,17.5,0,0,0,0
65425,3,0,0,0,1.04,3.6,1,3,0.4,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65425,0,0,0,0,1.04,5.28,0,4.4,1.18,0,0,0,0,0,0,0,0,0,0,4.4,0,0,0,0
65427,0.6,0.31,0.31,-0.07,1.04,0.72,1,0.6,0.2,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
65427,0.6,0.31,0.31,-0.07,1.04,0.72,1,0.6,0.28,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
65427,0,0,0.31,-0.07,1.04,0.72,0,0.6,0.1,0,0,0,0,0,0,0,0,0,0,0.6,0,0,0,0
65427,6.3,3.21,3.21,-0.7,1.04,7.56,1,6.3,2.71,0,0,0,0,0,0,0,0,0,0,6.3,0,0,0,0
65429,1.6,0.61,0.61,-0.08,1.0292,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65429,0,0,0.61,-0.08,1.0292,1.92,0,1.6,0.74,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65430,1.6,0.61,0.61,-0.08,1.0294,1.92,1,1.6,0.6,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
65432,2.5,0,0,0,1.04,3,1,2.5,0.29,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65432,3,0,0,0,1.04,3.6,1,3,0.79,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65435,1.4,0,0,0,1.029,1.68,1,1.4,0.48,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
65436,1.4,0,0,0,1.029,1.68,1,1.4,0.58,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
65438,3,0,0,0,1.029,3.6,1,3,1.35,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65439,2.5,0,0,0,1.029,3,1,2.5,1.12,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
65439,1.4,0,0,0,1.029,1.68,1,1.4,0.25,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
65443,3.2,1.63,1.63,-0.36,1.0465,3.84,1,3.2,1.28,0,0,0,0,0,0,0,0,0,0,3.2,0,0,0,0
65443,0,0,0.99,-0.22,1.0465,2.34,0,1.95,0.82,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65444,0,0,0.99,-0.22,1.046,2.34,0,1.95,0.2,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65444,1.95,0.99,0.99,-0.22,1.046,2.34,1,1.95,0.74,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65445,1.95,0.99,0.99,-0.22,1.0462,2.34,1,1.95,0.41,0,0,0,0,0,0,0,0,0,0,1.95,0,0,0,0
65447,1.7,0.36,0.36,-0.24,1.04,2.04,1,1.7,0.63,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65447,0,0,0.36,-0.24,1.04,2.04,0,1.7,0.4,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
65449,4,0,0,0,1.04,4.8,1,4,1.11,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
65452,3,0,0,0,1.0268,3.6,1,3,1.44,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65452,2.4,0,0,0,1.0268,2.88,1,2.4,0.74,0,0,0,0,0,0,0,0,0,0,2.4,0,0,0,0
65454,15,3.2,3.2,-2.16,1.04,18,1,15,3.64,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
65455,1.45,0,0,0,1.04,1.74,1,1.45,0.66,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
65455,1.45,0,0,0,1.04,1.74,1,1.45,0.59,0,0,0,0,0,0,0,0,0,0,1.45,0,0,0,0
65455,1.9,0,0,0,1.04,2.28,1,1.9,0.55,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
65455,2,0,0,0,1.04,2.4,1,2,0.85,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65458,16.7,6.41,6.41,-0.82,1.0547,20.04,1,16.7,8.28,0,0,0,0,0,0,0,0,0,0,16.7,0,0,0,0
65458,0,0,6.41,-0.82,1.0547,20.04,0,16.7,7.69,0,0,0,0,0,0,0,0,0,0,16.7,0,0,0,0
65459,0,0,0.4,-0.05,1.0326,1.24,0,1.03,0.39,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
65460,1.03,0.4,0.4,-0.05,1.0529,1.24,1,1.03,0.37,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
65460,1.03,0.4,0.4,-0.05,1.0529,1.24,1,1.03,0.11,0,0,0,0,0,0,0,0,0,0,1.0333,0,0,0,0
65463,3,0,0,0,1.0567,3.6,1,3,1.43,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65463,2,0,0,0,1.0567,2.4,1,2,0.41,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65464,1.9,0,0,0,1.0567,2.28,1,1.9,0.92,0,0,0,0,0,0,0,0,0,0,1.9,0,0,0,0
65464,0,0,0,0,1.0567,2.16,0,1.8,0.52,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65465,1.5,0,0,0,1.0567,1.8,1,1.5,0.25,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65465,1,0,0,0,1.0567,1.2,1,1,0.39,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0
65472,0,0,171.28,-21.86,1.047,535.25,0,446.04,133.47,0,0,0,0,0,0,0,0,0,0,446.0416,0,0,0,0
65473,300,67.6,115.2,-14.7,1.0313,360,1,300,72.04,0,0,0,0,0,0,0,0,0,0,300,0,0,0,0
65479,1.8,0,0,0,1.0152,2.16,1,1.8,0.3,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65479,0,0,0,0,1.0152,2.16,0,1.8,0.69,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
65480,1.5,0,0,0,1.0153,1.8,1,1.5,0.67,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
65482,0,0,6.07,-4.1,1.04,34.2,0,28.5,7.32,0,0,0,0,0,0,0,0,0,0,28.5,0,0,0,0
65487,47.6,24.23,24.23,-5.28,1.0361,57.12,1,47.6,9.07,0,0,0,0,0,0,0,0,0,0,47.6,0,0,0,0
65487,2,1.02,1.02,-0.22,1.0361,2.4,1,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
65490,5,0,0,0,1.04,6,1,5,2.1,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
65492,20.4,4.33,9.51,-2.49,1.037,24.48,1,20.4,5.96,0,0,0,0,0,0,0,0,0,0,20.4,0,0,0,0
65497,235,90.24,90.24,-11.51,1.0113,282,1,235,67.77,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
65498,235,90.24,90.24,-11.51,1.0073,282,1,235,86.91,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
65499,0,0,90.24,-11.51,1.0409,282,0,235,107.24,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
65500,235,90.24,90.24,-11.51,1.0113,282,1,235,112.49,0,0,0,0,0,0,0,0,0,0,235,0,0,0,0
65504,2.7,1.26,1.26,-0.33,1.0619,3.24,1,2.7,0.48,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65504,0,0,1.26,-0.33,1.0619,3.24,0,2.7,1.09,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65505,2.7,1.26,1.26,-0.33,1.0625,3.24,1,2.7,1.21,0,0,0,0,0,0,0,0,0,0,2.7,0,0,0,0
65508,4.5,0,0,0,1.0241,5.4,1,4.5,1.83,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
65513,43.87,-4.87,22.33,-4.87,1.0481,52.65,1,43.87,12.26,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
65513,43.87,-4.87,22.33,-4.87,1.0481,52.65,1,43.87,6.5,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
65514,43.87,-4.87,22.33,-4.87,1.0479,52.65,1,43.87,5.09,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
65514,43.87,-4.87,22.33,-4.87,1.0479,52.65,1,43.87,6.03,0,0,0,0,0,0,0,0,0,0,43.875,0,0,0,0
65515,3,-0.33,1.53,-0.33,1.0488,3.6,1,3,0.97,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65519,0.8,0.31,0.31,-0.04,1.0313,0.96,1,0.8,0.38,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
65519,0.8,0.31,0.31,-0.04,1.0313,0.96,1,0.8,0.3,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
65520,0,0,0.25,-0.03,1.031,0.78,0,0.65,0.14,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
65520,0.65,0.25,0.25,-0.03,1.031,0.78,1,0.65,0.21,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
65521,0,0,0.25,-0.03,1.0308,0.78,0,0.65,0.14,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
65522,0,0,0.25,-0.03,1.0308,0.78,0,0.65,0.29,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
65525,3,0,0,0,1.04,3.6,1,3,1.1,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
65525,5,0,0,0,1.04,6,1,5,0.86,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
67816,33.5,-3.72,17.05,-3.72,1.0465,40.2,1,33.5,14.12,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
67817,33.5,14.57,17.05,-3.72,1.0455,40.2,1,33.5,10.06,0,0,0,0,0,0,0,0,0,0,33.5,0,0,0,0
67821,1.6,-0.18,0.81,-0.18,1.0053,1.92,1,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67822,1.6,-0.18,0.81,-0.18,1.0054,1.92,1,1.6,0.36,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67826,0,0,0,0,1.0447,67.2,0,56,26.21,0,0,0,0,0,0,0,0,0,0,56,0,0,0,0
67829,3.8,-0.42,1.93,-0.42,1.0377,4.56,1,3.8,1.44,0,0,0,0,0,0,0,0,0,0,3.8,0,0,0,0
67836,0,0,15.36,-1.96,1.0448,48,0,40,7.34,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67836,40,15.36,15.36,-1.96,1.0448,48,1,40,17.2,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67837,40,15.36,15.36,-1.96,1.0461,48,1,40,19.16,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67837,40,15.36,15.36,-1.96,1.0461,48,1,40,7.29,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67838,40,15.36,15.36,-1.96,1.0465,48,1,40,4.6,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67838,40,15.36,15.36,-1.96,1.0465,48,1,40,9.18,0,0,0,0,0,0,0,0,0,0,40,0,0,0,0
67841,0,0,0.54,-0.12,1.0425,1.28,0,1.07,0.39,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67841,0,0,0.54,-0.12,1.0425,1.28,0,1.07,0.3,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67841,1.07,-0.12,0.54,-0.12,1.0425,1.28,1,1.07,0.14,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67841,1.07,-0.12,0.54,-0.12,1.0425,1.28,1,1.07,0.42,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67841,1.07,-0.12,0.54,-0.12,1.0425,1.28,1,1.07,0.16,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67841,1.07,-0.12,0.54,-0.12,1.0425,1.28,1,1.07,0.53,0,0,0,0,0,0,0,0,0,0,1.0667,0,0,0,0
67848,0,0,73.07,-19.13,1.0561,188.16,0,156.8,68.5,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
67849,156.8,-19.13,73.07,-19.13,1.0548,188.16,1,156.8,24.44,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
67850,0,0,73.07,-19.13,1.0561,188.16,0,156.8,42.55,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
67851,0,0,73.07,-19.13,1.0561,188.16,0,156.8,55.27,0,0,0,0,0,0,0,0,0,0,156.8,0,0,0,0
67855,25,-2.78,12.73,-2.78,1.038,30,1,25,7.7,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
67855,25,-2.78,12.73,-2.78,1.038,30,1,25,10.6,0,0,0,0,0,0,0,0,0,0,25,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.37,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.87,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.83,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.84,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.47,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67856,1.87,-0.07,0.95,-0.21,1.04,2.24,1,1.87,0.22,0,0,0,0,0,0,0,0,0,0,1.8667,0,0,0,0
67858,24.5,-2.72,12.47,-2.72,1.0465,29.4,1,24.5,12.01,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
67858,24.5,-2.72,12.47,-2.72,1.0465,29.4,1,24.5,11.18,0,0,0,0,0,0,0,0,0,0,24.5,0,0,0,0
67858,47.3,-5.25,24.08,-5.25,1.0465,56.76,1,47.3,9.33,0,0,0,0,0,0,0,0,0,0,47.3,0,0,0,0
67863,1.7,0.36,0.36,-0.24,1.0082,2.04,1,1.7,0.57,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
67864,0,0,0.36,-0.24,1.0388,2.04,0,1.7,0.19,0,0,0,0,0,0,0,0,0,0,1.7,0,0,0,0
67868,14.53,-0.71,5.58,-0.71,1.0523,17.44,1,14.53,3.23,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
67869,14.53,-0.71,5.58,-0.71,1.0519,17.44,1,14.53,2.05,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
67869,14.53,-0.71,5.58,-0.71,1.0519,17.44,1,14.53,3.64,0,0,0,0,0,0,0,0,0,0,14.5333,0,0,0,0
67871,30,5.91,6.39,-4.32,1.038,36,1,30,9.63,0,0,0,0,0,0,0,0,0,0,30,0,0,0,0
67872,4.5,-0.22,1.73,-0.22,1.038,5.4,1,4.5,1.94,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
67872,0,0,1.73,-0.22,1.038,5.4,0,4.5,1.33,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
67873,27.65,14.07,14.07,-3.07,1.0425,33.18,1,27.65,3.21,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
67873,27.65,14.07,14.07,-3.07,1.0425,33.18,1,27.65,8.65,0,0,0,0,0,0,0,0,0,0,27.65,0,0,0,0
67874,0,0,3.45,-2.33,1.04,19.44,0,16.2,6.7,0,0,0,0,0,0,0,0,0,0,16.2,0,0,0,0
67876,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.36,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67876,1.6,-0.18,0.81,-0.18,1.04,1.92,1,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67876,0,0,0.81,-0.18,1.04,1.92,0,1.6,0.78,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67879,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.22,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
67879,0.57,-0.03,0.22,-0.03,1.04,0.68,1,0.57,0.09,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
67879,0,0,0.22,-0.03,1.04,0.68,0,0.57,0.2,0,0,0,0,0,0,0,0,0,0,0.5667,0,0,0,0
67879,7.3,-0.36,2.8,-0.36,1.04,8.76,1,7.3,0.88,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
67879,7.3,-0.36,2.8,-0.36,1.04,8.76,1,7.3,1.14,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
67879,7.3,-0.36,2.8,-0.36,1.04,8.76,1,7.3,3.36,0,0,0,0,0,0,0,0,0,0,7.3,0,0,0,0
67881,9.38,3.15,4.77,-1.04,1.043,11.25,1,9.38,2.36,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
67881,9.38,3.15,4.77,-1.04,1.043,11.25,1,9.38,1.8,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
67881,9.38,3.15,4.77,-1.04,1.043,11.25,1,9.38,1.96,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
67881,9.38,3.15,4.77,-1.04,1.043,11.25,1,9.38,3.38,0,0,0,0,0,0,0,0,0,0,9.375,0,0,0,0
67883,1.6,0.81,0.81,-0.18,1.0425,1.92,1,1.6,0.38,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67883,0,0,0.81,-0.18,1.0425,1.92,0,1.6,0.62,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67883,1.6,0.81,0.81,-0.18,1.0425,1.92,1,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67883,1.6,0.81,0.81,-0.18,1.0425,1.92,1,1.6,0.42,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67883,1.6,0.81,0.81,-0.18,1.0425,1.92,1,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67883,0,0,0.81,-0.18,1.0425,1.92,0,1.6,0.25,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67885,2.93,-0.33,1.49,-0.33,1.0208,3.52,1,2.93,1.42,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67885,2.93,-0.33,1.49,-0.33,1.0208,3.52,1,2.93,1.2,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67886,2.93,-0.33,1.49,-0.33,1.0208,3.52,1,2.93,0.31,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67886,2.93,-0.33,1.49,-0.33,1.0208,3.52,1,2.93,1.03,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67887,2.93,-0.33,1.49,-0.33,1.021,3.52,1,2.93,1.32,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67887,2.93,-0.33,1.49,-0.33,1.021,3.52,1,2.93,0.78,0,0,0,0,0,0,0,0,0,0,2.9333,0,0,0,0
67890,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.43,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
67890,1.8,0.92,0.92,-0.2,1.04,2.16,1,1.8,0.4,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
67895,87.5,-12.6,18.64,-12.6,1.0212,105,1,87.5,27.73,0,0,0,0,0,0,0,0,0,0,87.5,0,0,0,0
67901,655.1,224.63,305.28,-79.92,1.0385,786.12,1,655.1,256.27,0,0,0,0,0,0,0,0,0,0,655.1,0,0,0,0
67904,0,0,1.92,-0.25,1.043,6,0,5,0.84,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
67904,5,1.92,1.92,-0.25,1.043,6,1,5,0.57,0,0,0,0,0,0,0,0,0,0,5,0,0,0,0
67905,0.65,0.25,0.25,-0.03,1.0403,0.78,1,0.65,0.12,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67906,0.65,0.25,0.25,-0.03,1.0403,0.78,1,0.65,0.29,0,0,0,0,0,0,0,0,0,0,0.65,0,0,0,0
67909,3.4,1.31,1.31,-0.17,1.0405,4.08,1,3.4,0.72,0,0,0,0,0,0,0,0,0,0,3.4,0,0,0,0
67915,112.5,52.42,52.42,-13.73,1.0467,135,1,112.5,36.79,0,0,0,0,0,0,0,0,0,0,112.5,0,0,0,0
67921,32.1,16.34,16.34,-3.56,1.0497,38.52,1,32.1,3.52,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
67921,32.1,16.34,16.34,-3.56,1.0497,38.52,1,32.1,15.77,0,0,0,0,0,0,0,0,0,0,32.1,0,0,0,0
67922,1.6,0.81,0.81,-0.18,1.0462,1.92,1,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67922,1.1,0.56,0.56,-0.12,1.0462,1.32,1,1.1,0.25,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
67925,94.4,-13.59,20.11,-13.59,1.043,113.28,1,94.4,29.51,0,0,0,0,0,0,0,0,0,0,94.4,0,0,0,0
67932,0,0,1.41,-0.95,1.0437,7.92,0,6.6,1.31,0,0,0,0,0,0,0,0,0,0,6.6,0,0,0,0
67936,0,0,0.41,-0.09,1.043,0.96,0,0.8,0.16,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67936,0,0,0.41,-0.09,1.043,0.96,0,0.8,0.1,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
67936,1.6,0.81,0.81,-0.18,1.043,1.92,1,1.6,0.72,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67936,1.6,0.81,0.81,-0.18,1.043,1.92,1,1.6,0.49,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67936,1.6,0.81,0.81,-0.18,1.043,1.92,1,1.6,0.46,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67936,1.6,0.81,0.81,-0.18,1.043,1.92,1,1.6,0.39,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67940,0,0,93.2,-24.4,1.0443,240,0,200,48.87,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
67941,200,93.2,93.2,-24.4,1.0394,240,1,200,92.46,0,0,0,0,0,0,0,0,0,0,200,0,0,0,0
67944,29.95,-1.09,15.24,-3.32,1.039,35.94,1,29.95,11.05,0,0,0,0,0,0,0,0,0,0,29.95,0,0,0,0
67944,29.95,-1.09,15.24,-3.32,1.039,35.94,1,29.95,9.62,0,0,0,0,0,0,0,0,0,0,29.95,0,0,0,0
67949,614,144.04,225.95,-50.35,1.0472,736.8,1,614,135.69,0,0,0,0,0,0,0,0,0,0,614,0,0,0,0
67952,0,0,2.45,-1.66,1.0429,13.8,0,11.5,3.26,0,0,0,0,0,0,0,0,0,0,11.5,0,0,0,0
67956,45.3,-5.03,23.06,-5.03,1.044,54.36,1,45.3,12.6,0,0,0,0,0,0,0,0,0,0,45.3,0,0,0,0
67956,45.3,-5.03,23.06,-5.03,1.044,54.36,1,45.3,10.14,0,0,0,0,0,0,0,0,0,0,45.3,0,0,0,0
67960,8.5,0.93,3.26,-0.42,1.0033,10.2,1,8.5,0.88,0,0,0,0,0,0,0,0,0,0,8.5,0,0,0,0
67965,0,0,155.46,-19.84,1.044,485.82,0,404.85,106.79,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67966,404.85,53.74,155.46,-19.84,1.0467,485.82,1,404.85,85.46,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67967,404.85,53.74,155.46,-19.84,1.0483,485.82,1,404.85,197.32,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67968,404.85,53.74,155.46,-19.84,1.0471,485.82,1,404.85,129.22,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67969,0,0,155.46,-19.84,1.044,485.82,0,404.85,68.4,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67970,404.85,53.74,155.46,-19.84,1.047,485.82,1,404.85,156.23,0,0,0,0,0,0,0,0,0,0,404.85,0,0,0,0
67974,15,-2.16,3.2,-2.16,1.04,18,1,15,5.06,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
67976,0,0,0.48,-0.1,1.04,1.12,0,0.93,0.16,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,1.6,-0.18,0.81,-0.18,1.04,1.92,1,1.6,0.66,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67976,0.93,-0.1,0.48,-0.1,1.04,1.12,1,0.93,0.31,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,0,0,0.48,-0.1,1.04,1.12,0,0.93,0.3,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,0,0,0.48,-0.1,1.04,1.12,0,0.93,0.12,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,0.93,-0.1,0.48,-0.1,1.04,1.12,1,0.93,0.46,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,0.93,-0.1,0.48,-0.1,1.04,1.12,1,0.93,0.31,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
67976,1.6,-0.18,0.81,-0.18,1.04,1.92,1,1.6,0.23,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67976,1.6,-0.18,0.81,-0.18,1.04,1.92,1,1.6,0.79,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67976,1.6,-0.18,0.81,-0.18,1.04,1.92,1,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
67978,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.47,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67978,2,0.77,0.77,-0.1,1.04,2.4,1,2,0.55,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67978,0,0,0.77,-0.1,1.04,2.4,0,2,0.52,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
67980,4,-0.44,2.04,-0.44,1.0438,4.8,1,4,1.6,0,0,0,0,0,0,0,0,0,0,4,0,0,0,0
67986,51.35,26.14,26.14,-5.7,1.0411,61.62,1,51.35,16.27,0,0,0,0,0,0,0,0,0,0,51.35,0,0,0,0
67987,51.35,26.14,26.14,-5.7,1.0426,61.62,1,51.35,20.58,0,0,0,0,0,0,0,0,0,0,51.35,0,0,0,0
67994,33.1,16.85,16.85,-3.67,1.0427,39.72,1,33.1,11.4,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
67994,33.1,16.85,16.85,-3.67,1.0427,39.72,1,33.1,5.96,0,0,0,0,0,0,0,0,0,0,33.1,0,0,0,0
67995,0,0,0.71,-0.16,1.0387,1.68,0,1.4,0.33,0,0,0,0,0,0,0,0,0,0,1.4,0,0,0,0
67995,0,0,0.56,-0.12,1.0387,1.32,0,1.1,0.36,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
67998,7,3.56,3.56,-0.78,1.036,8.4,1,7,3,0,0,0,0,0,0,0,0,0,0,7,0,0,0,0
68000,34.5,7.35,7.35,-4.97,1.0475,41.4,1,34.5,3.79,0,0,0,0,0,0,0,0,0,0,34.5,0,0,0,0
68008,126,26.84,26.84,-18.14,1.0061,151.2,1,126,58.56,0,0,0,0,0,0,0,0,0,0,126,0,0,0,0
68013,3,1.15,1.15,-0.15,1.0384,3.6,1,3,0.66,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
68016,1.8,0,0,0,1.0128,2.16,1,1.8,0.84,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
68016,1.2,0,0,0,1.0128,1.44,1,1.2,0.53,0,0,0,0,0,0,0,0,0,0,1.2,0,0,0,0
68019,0,0,0.81,-0.18,1.045,1.92,0,1.6,0.28,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68019,0,0,0.81,-0.18,1.045,1.92,0,1.6,0.17,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68020,1.6,0.81,0.81,-0.18,1.0475,1.92,1,1.6,0.47,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68021,1.6,0.81,0.81,-0.18,1.0468,1.92,1,1.6,0.3,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68021,0,0,0.81,-0.18,1.0468,1.92,0,1.6,0.28,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68022,1.6,0.81,0.81,-0.18,1.0475,1.92,1,1.6,0.29,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68027,0,0,0.56,-0.12,1.0336,1.32,0,1.1,0.24,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
68027,1.1,0.56,0.56,-0.12,1.0336,1.32,1,1.1,0.24,0,0,0,0,0,0,0,0,0,0,1.1,0,0,0,0
68029,2.98,-0.15,1.14,-0.15,1.04,3.57,1,2.98,1.03,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
68029,2.98,-0.15,1.14,-0.15,1.04,3.57,1,2.98,1.41,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
68029,2.98,-0.15,1.14,-0.15,1.04,3.57,1,2.98,0.82,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
68029,2.98,-0.15,1.14,-0.15,1.04,3.57,1,2.98,0.85,0,0,0,0,0,0,0,0,0,0,2.975,0,0,0,0
68030,1.6,-0.18,0.81,-0.18,1.0395,1.92,1,1.6,0.54,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68030,1.6,-0.18,0.81,-0.18,1.0395,1.92,1,1.6,0.51,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68032,28.3,-3.14,14.4,-3.14,1.039,33.96,1,28.3,10.08,0,0,0,0,0,0,0,0,0,0,28.3,0,0,0,0
68032,28.3,-3.14,14.4,-3.14,1.039,33.96,1,28.3,4.84,0,0,0,0,0,0,0,0,0,0,28.3,0,0,0,0
68035,0,0,0.77,-0.1,1.0405,2.4,0,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68035,2,0.77,0.77,-0.1,1.0405,2.4,1,2,0.57,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68036,0.5,0.19,0.19,-0.02,1.0419,0.6,1,0.5,0.15,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
68036,0.5,0.19,0.19,-0.02,1.0419,0.6,1,0.5,0.14,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
68037,0.5,0.19,0.19,-0.02,1.044,0.6,1,0.5,0.22,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
68039,2,0.67,0.77,-0.1,1.04,2.4,1,2,0.83,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68039,2,0.67,0.77,-0.1,1.04,2.4,1,2,0.35,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68039,0,0,0.77,-0.1,1.04,2.4,0,2,0.74,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68039,2,0.67,0.77,-0.1,1.04,2.4,1,2,0.92,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68039,2,0.67,0.77,-0.1,1.04,2.4,1,2,0.23,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68044,29.75,6.34,6.34,-4.28,1.0465,35.7,1,29.75,14.74,0,0,0,0,0,0,0,0,0,0,29.75,0,0,0,0
68044,29.75,6.34,6.34,-4.28,1.0465,35.7,1,29.75,8.52,0,0,0,0,0,0,0,0,0,0,29.75,0,0,0,0
68050,100.5,21.41,21.41,-14.47,1.0603,120.6,1,100.5,50.12,0,0,0,0,0,0,0,0,0,0,100.5,0,0,0,0
68055,28.7,14.61,14.61,-3.19,1.0065,34.44,1,28.7,13.22,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
68055,28.7,14.61,14.61,-3.19,1.0065,34.44,1,28.7,5.29,0,0,0,0,0,0,0,0,0,0,28.7,0,0,0,0
68057,55.33,28.16,28.16,-6.14,1.043,66.39,1,55.33,10.29,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
68057,55.33,28.16,28.16,-6.14,1.043,66.39,1,55.33,25.05,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
68057,55.33,28.16,28.16,-6.14,1.043,66.39,1,55.33,12.13,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
68057,55.33,28.16,28.16,-6.14,1.043,66.39,1,55.33,17.6,0,0,0,0,0,0,0,0,0,0,55.325,0,0,0,0
68067,181.02,92.14,92.14,-20.09,1.0054,217.22,1,181.02,89.33,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68068,181.02,92.14,92.14,-20.09,1.0082,217.22,1,181.02,46.28,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68069,181.02,92.14,92.14,-20.09,1.005,217.22,1,181.02,32.02,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68070,181.02,92.14,92.14,-20.09,1.0065,217.22,1,181.02,77.28,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68071,181.02,92.14,92.14,-20.09,1.0055,217.22,1,181.02,89.08,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68072,181.02,92.14,92.14,-20.09,1.0066,217.22,1,181.02,51.88,0,0,0,0,0,0,0,0,0,0,181.0167,0,0,0,0
68078,0,0,420.24,-110.02,1.0451,1082.16,0,901.8,374.24,0,0,0,0,0,0,0,0,0,0,901.8,0,0,0,0
68079,0,0,420.24,-110.02,1.0451,1082.16,0,901.8,262.81,0,0,0,0,0,0,0,0,0,0,901.8,0,0,0,0
68083,12.7,-1.41,6.46,-1.41,1.038,15.24,1,12.7,1.53,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
68083,12.7,-1.41,6.46,-1.41,1.038,15.24,1,12.7,3.67,0,0,0,0,0,0,0,0,0,0,12.7,0,0,0,0
68085,2,0.77,0.77,-0.1,1.0383,2.4,1,2,0.72,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68085,0,0,0.77,-0.1,1.0383,2.4,0,2,0.93,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68086,2,0.77,0.77,-0.1,1.0398,2.4,1,2,0.24,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68086,2,0.77,0.77,-0.1,1.0398,2.4,1,2,0.89,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
68091,161.25,62.84,75.14,-19.67,1.0463,193.5,1,161.25,33.39,0,0,0,0,0,0,0,0,0,0,161.25,0,0,0,0
68092,161.25,62.84,75.14,-19.67,1.048,193.5,1,161.25,23.6,0,0,0,0,0,0,0,0,0,0,161.25,0,0,0,0
68097,3,1.15,1.15,-0.15,1.0429,3.6,1,3,0.47,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
68097,0.5,0.19,0.19,-0.02,1.0429,0.6,1,0.5,0.19,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
68098,0.5,0.19,0.19,-0.02,1.0485,0.6,1,0.5,0.24,0,0,0,0,0,0,0,0,0,0,0.5,0,0,0,0
68100,39.5,-4.38,20.11,-4.38,1.038,47.4,1,39.5,8.53,0,0,0,0,0,0,0,0,0,0,39.5,0,0,0,0
68104,47.7,-3.07,24.28,-5.29,1.0438,57.24,1,47.7,15.82,0,0,0,0,0,0,0,0,0,0,47.7,0,0,0,0
68109,21.65,10.09,10.09,-2.64,1.0471,25.98,1,21.65,3.49,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68110,0,0,10.09,-2.64,1.0462,25.98,0,21.65,10.36,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68112,0,0,10.09,-2.64,1.0471,25.98,0,21.65,7.36,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68112,21.65,10.09,10.09,-2.64,1.0471,25.98,1,21.65,4.47,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68113,21.65,10.09,10.09,-2.64,1.0485,25.98,1,21.65,3.48,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68113,21.65,10.09,10.09,-2.64,1.0485,25.98,1,21.65,8.27,0,0,0,0,0,0,0,0,0,0,21.65,0,0,0,0
68119,40.87,20.8,20.8,-4.54,1.0388,49.04,1,40.87,16.51,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
68120,40.87,20.8,20.8,-4.54,1.0388,49.04,1,40.87,8.49,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
68122,40.87,20.8,20.8,-4.54,1.0399,49.04,1,40.87,19.83,0,0,0,0,0,0,0,0,0,0,40.8667,0,0,0,0
68124,5.8,-0.64,2.95,-0.64,1.0405,6.96,1,5.8,2.13,0,0,0,0,0,0,0,0,0,0,5.8,0,0,0,0
68127,19,-0.93,7.3,-0.93,1.0039,22.8,1,19,2.92,0,0,0,0,0,0,0,0,0,0,19,0,0,0,0
68130,37.5,-5.4,7.99,-5.4,1.0376,45,1,37.5,9.65,0,0,0,0,0,0,0,0,0,0,37.5,0,0,0,0
68132,0.95,0.36,0.36,-0.05,1.041,1.14,1,0.95,0.37,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
68132,0.95,0.36,0.36,-0.05,1.041,1.14,1,0.95,0.12,0,0,0,0,0,0,0,0,0,0,0.95,0,0,0,0
68132,1.6,0.61,0.61,-0.08,1.041,1.92,1,1.6,0.18,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68132,1.6,0.61,0.61,-0.08,1.041,1.92,1,1.6,0.19,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
68134,0.75,0.29,0.29,-0.04,1.0164,0.9,1,0.75,0.27,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
68134,0,0,0.29,-0.04,1.0164,0.9,0,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
68135,0.75,0.29,0.29,-0.04,1.0166,0.9,1,0.75,0.15,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
68135,0,0,0.29,-0.04,1.0166,0.9,0,0.75,0.24,0,0,0,0,0,0,0,0,0,0,0.75,0,0,0,0
68140,0,0,23.86,-16.13,1.0435,134.4,0,112,42.06,0,0,0,0,0,0,0,0,0,0,112,0,0,0,0
69619,60.5,-6.72,30.79,-6.72,1.04,72.6,1,60.5,10.14,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69621,47,14.29,23.92,-5.22,1.0526,56.4,1,47,5.75,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69622,47,14.29,23.92,-5.22,1.0526,56.4,1,47,13.25,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69625,18.5,-2.26,8.62,-2.26,1.038,22.2,1,18.5,5.99,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
69625,18.5,-2.26,8.62,-2.26,1.038,22.2,1,18.5,2.5,0,0,0,0,0,0,0,0,0,0,18.5,0,0,0,0
69628,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.24,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
69628,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.21,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
69628,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.1,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
69628,0,0,0.33,-0.09,1.04,0.84,0,0.7,0.12,0,0,0,0,0,0,0,0,0,0,0.7,0,0,0,0
69628,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.37,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
69628,0,0,0.37,-0.1,1.04,0.96,0,0.8,0.17,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
69633,438.75,223.32,223.32,-48.7,1.0139,526.5,1,438.75,62.07,0,0,0,0,0,0,0,0,0,0,438.75,0,0,0,0
69634,438.75,223.32,223.32,-48.7,1.0169,526.5,1,438.75,55.1,0,0,0,0,0,0,0,0,0,0,438.75,0,0,0,0
69635,18,9.16,9.16,-2,1.0144,21.6,1,18,3.76,0,0,0,0,0,0,0,0,0,0,18,0,0,0,0
69638,47,2.61,23.92,-5.22,1.035,56.4,1,47,19.81,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69642,47,16.59,23.92,-5.22,1.0582,56.4,1,47,5.38,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69649,53.33,-5.92,27.15,-5.92,1.0513,64,1,53.33,24.06,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69650,53.33,-5.92,27.15,-5.92,1.0514,64,1,53.33,19.62,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69651,53.33,-5.92,27.15,-5.92,1.0512,64,1,53.33,18.65,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69652,53.33,-5.92,27.15,-5.92,1.0511,64,1,53.33,10.09,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69653,53.33,-5.92,27.15,-5.92,1.0514,64,1,53.33,15.06,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69654,53.33,-5.92,27.15,-5.92,1.0511,64,1,53.33,14.39,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69655,53.33,-5.92,27.15,-5.92,1.0511,64,1,53.33,9.86,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69656,53.33,-5.92,27.15,-5.92,1.0514,64,1,53.33,9.26,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69657,53.33,-5.92,27.15,-5.92,1.0514,64,1,53.33,24.95,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69658,53.33,-5.92,27.15,-5.92,1.0513,64,1,53.33,5.57,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69659,53.33,-5.92,27.15,-5.92,1.0514,64,1,53.33,8.55,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69660,53.33,-5.92,27.15,-5.92,1.0513,64,1,53.33,23.92,0,0,0,0,0,0,0,0,0,0,53.3333,0,0,0,0
69664,16.3,7.6,7.6,-1.99,1.04,19.56,1,16.3,7.14,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
69664,0,0,7.6,-1.99,1.04,19.56,0,16.3,2.71,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
69664,16.3,7.6,7.6,-1.99,1.04,19.56,1,16.3,2.32,0,0,0,0,0,0,0,0,0,0,16.3,0,0,0,0
69668,180,52.59,91.62,-19.98,1.0437,216,1,180,26.08,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
69669,180,52.59,91.62,-19.98,1.0432,216,1,180,85.84,0,0,0,0,0,0,0,0,0,0,180,0,0,0,0
69670,178.1,52.59,90.65,-19.77,1.0457,213.72,1,178.1,75.24,0,0,0,0,0,0,0,0,0,0,178.1,0,0,0,0
69671,178.1,52.59,90.65,-19.77,1.0444,213.72,1,178.1,49.2,0,0,0,0,0,0,0,0,0,0,178.1,0,0,0,0
69673,1.8,-0.2,0.92,-0.2,1.038,2.16,1,1.8,0.77,0,0,0,0,0,0,0,0,0,0,1.8,0,0,0,0
69673,4.6,-0.51,2.34,-0.51,1.038,5.52,1,4.6,1.45,0,0,0,0,0,0,0,0,0,0,4.6,0,0,0,0
69675,0.9,-0.1,0.46,-0.1,1.0435,1.08,1,0.9,0.17,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
69676,0.9,-0.1,0.46,-0.1,1.0435,1.08,1,0.9,0.4,0,0,0,0,0,0,0,0,0,0,0.9,0,0,0,0
69678,47,-5.22,23.92,-5.22,1.0394,56.4,1,47,14.52,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69679,47,-5.22,23.92,-5.22,1.0411,56.4,1,47,18.49,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69687,83.8,37.14,42.65,-9.3,1.0475,100.56,1,83.8,11.19,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69688,83.8,37.14,42.65,-9.3,1.0475,100.56,1,83.8,33.08,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69689,83.8,37.14,42.65,-9.3,1.0484,100.56,1,83.8,27.23,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69690,83.8,37.14,42.65,-9.3,1.0463,100.56,1,83.8,16.04,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69691,83.8,37.14,42.65,-9.3,1.0476,100.56,1,83.8,11.32,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69692,83.8,37.14,42.65,-9.3,1.0471,100.56,1,83.8,21.59,0,0,0,0,0,0,0,0,0,0,83.8,0,0,0,0
69693,24.02,-2.67,12.22,-2.67,1.0446,28.82,1,24.02,5.01,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69693,24.02,-2.67,12.22,-2.67,1.0446,28.82,1,24.02,11.21,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69694,24.02,-2.67,12.22,-2.67,1.0446,28.82,1,24.02,11.34,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69694,24.02,-2.67,12.22,-2.67,1.0446,28.82,1,24.02,11.28,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69695,24.02,12.22,12.22,-2.67,1.0469,28.82,1,24.02,2.44,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69695,24.02,12.22,12.22,-2.67,1.0469,28.82,1,24.02,3.03,0,0,0,0,0,0,0,0,0,0,24.0167,0,0,0,0
69703,216.67,-24.05,110.28,-24.05,1.0433,260,1,216.67,85.54,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
69704,216.67,-24.05,110.28,-24.05,1.0435,260,1,216.67,32.98,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
69705,216.67,-24.05,110.28,-24.05,1.0428,260,1,216.67,66.72,0,0,0,0,0,0,0,0,0,0,216.6667,0,0,0,0
69708,47,23.92,23.92,-5.22,1.0455,56.4,1,47,7.9,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69708,47,23.92,23.92,-5.22,1.0455,56.4,1,47,14.96,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69711,197.33,96.52,100.44,-21.9,1.0071,236.8,1,197.33,35.03,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
69712,197.33,96.52,100.44,-21.9,1.0052,236.8,1,197.33,33.73,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
69713,197.33,96.52,100.44,-21.9,1.0083,236.8,1,197.33,32.83,0,0,0,0,0,0,0,0,0,0,197.3333,0,0,0,0
69716,4.47,-0.5,2.27,-0.5,1.0384,5.36,1,4.47,1.07,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
69716,4.47,-0.5,2.27,-0.5,1.0384,5.36,1,4.47,1.64,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
69717,4.47,-0.5,2.27,-0.5,1.039,5.36,1,4.47,1.54,0,0,0,0,0,0,0,0,0,0,4.4667,0,0,0,0
69718,0,0,0.48,-0.1,1.039,1.12,0,0.93,0.12,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69718,0.93,-0.1,0.48,-0.1,1.039,1.12,1,0.93,0.39,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69719,0,0,0.48,-0.1,1.039,1.12,0,0.93,0.42,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69719,0.93,-0.1,0.48,-0.1,1.039,1.12,1,0.93,0.14,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69720,0.93,-0.1,0.48,-0.1,1.039,1.12,1,0.93,0.13,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69720,0,0,0.48,-0.1,1.039,1.12,0,0.93,0.17,0,0,0,0,0,0,0,0,0,0,0.9333,0,0,0,0
69724,17.1,-1.9,8.7,-1.9,1.038,20.52,1,17.1,6.94,0,0,0,0,0,0,0,0,0,0,17.1,0,0,0,0
69725,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.45,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69725,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.5,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69725,2,1.02,1.02,-0.22,1.04,2.4,1,2,0.71,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
69725,6,3.05,3.05,-0.67,1.04,7.2,1,6,2.88,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
69725,6,3.05,3.05,-0.67,1.04,7.2,1,6,1.45,0,0,0,0,0,0,0,0,0,0,6,0,0,0,0
69728,176,17.79,89.58,-19.54,1.0031,211.2,1,176,64.7,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
69729,176,17.79,89.58,-19.54,1.0034,211.2,1,176,87.16,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
69730,176,17.79,89.58,-19.54,1.0087,211.2,1,176,41.47,0,0,0,0,0,0,0,0,0,0,176,0,0,0,0
69736,332.5,63.79,169.24,-36.91,1.0072,399,1,332.5,59.38,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
69737,332.5,63.79,169.24,-36.91,1.0037,399,1,332.5,41.3,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
69738,332.5,63.79,169.24,-36.91,1.0074,399,1,332.5,122.89,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
69739,332.5,63.79,169.24,-36.91,1.0023,399,1,332.5,132.55,0,0,0,0,0,0,0,0,0,0,332.5,0,0,0,0
69740,15,7.64,7.64,-1.67,1.016,18,1,15,5.13,0,0,0,0,0,0,0,0,0,0,15,0,0,0,0
69744,80.5,-8.94,40.97,-8.94,1.04,96.6,1,80.5,22.44,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
69744,80.5,-8.94,40.97,-8.94,1.04,96.6,1,80.5,33.95,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
69744,80.5,-8.94,40.97,-8.94,1.04,96.6,1,80.5,21.05,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
69744,80.5,-8.94,40.97,-8.94,1.04,96.6,1,80.5,27.06,0,0,0,0,0,0,0,0,0,0,80.5,0,0,0,0
69755,58.67,25.43,29.86,-6.51,1.0247,70.4,1,58.67,19.02,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69756,58.67,25.43,29.86,-6.51,1.0248,70.4,1,58.67,13.04,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69757,58.67,25.43,29.86,-6.51,1.0189,70.4,1,58.67,19.69,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69758,58.67,25.43,29.86,-6.51,1.0188,70.4,1,58.67,26.44,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69759,58.67,25.43,29.86,-6.51,1.0246,70.4,1,58.67,28.15,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69760,58.67,25.43,29.86,-6.51,1.0229,70.4,1,58.67,21.36,0,0,0,0,0,0,0,0,0,0,58.6667,0,0,0,0
69761,0.8,-0.09,0.41,-0.09,1.0331,0.96,1,0.8,0.11,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
69761,0.8,-0.09,0.41,-0.09,1.0331,0.96,1,0.8,0.2,0,0,0,0,0,0,0,0,0,0,0.8,0,0,0,0
69767,60.5,10.88,28.19,-7.38,1.0488,72.6,1,60.5,25.56,0,0,0,0,0,0,0,0,0,0,60.5,0,0,0,0
69770,47,-5.22,23.92,-5.22,1.057,56.4,1,47,12.91,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69770,47,-5.22,23.92,-5.22,1.057,56.4,1,47,13.03,0,0,0,0,0,0,0,0,0,0,47,0,0,0,0
69776,609,56.71,309.98,-67.6,1.0608,730.8,1,609,266.05,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
69777,609,56.71,309.98,-67.6,1.0609,730.8,1,609,237,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
69778,609,56.71,309.98,-67.6,1.0516,730.8,1,609,294.85,0,0,0,0,0,0,0,0,0,0,609,0,0,0,0
69779,125,56.71,63.63,-13.88,1.0634,150,1,125,43.25,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
69780,125,56.71,63.63,-13.88,1.0626,150,1,125,37.08,0,0,0,0,0,0,0,0,0,0,125,0,0,0,0
69781,87.17,44.37,44.37,-9.68,1.0541,104.6,1,87.17,25.03,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69782,87.17,44.37,44.37,-9.68,1.0557,104.6,1,87.17,24.16,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69783,87.17,44.37,44.37,-9.68,1.0532,104.6,1,87.17,28.58,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69784,87.17,44.37,44.37,-9.68,1.0545,104.6,1,87.17,26.55,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69785,87.17,44.37,44.37,-9.68,1.0529,104.6,1,87.17,35.92,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69786,87.17,44.37,44.37,-9.68,1.0543,104.6,1,87.17,11.68,0,0,0,0,0,0,0,0,0,0,87.1667,0,0,0,0
69791,40.4,-4.48,20.56,-4.48,1.0485,48.48,1,40.4,5.1,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
69795,40.4,20.56,20.56,-4.48,1.0483,48.48,1,40.4,15.67,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
69796,40.4,20.56,20.56,-4.48,1.0483,48.48,1,40.4,15.56,0,0,0,0,0,0,0,0,0,0,40.4,0,0,0,0
69800,2.1,-0.23,1.07,-0.23,1.055,2.52,1,2.1,0.42,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
69800,2.1,-0.23,1.07,-0.23,1.055,2.52,1,2.1,0.38,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
69801,2.1,-0.23,1.07,-0.23,1.0554,2.52,1,2.1,1.04,0,0,0,0,0,0,0,0,0,0,2.1,0,0,0,0
71131,2.6,-0.29,1.32,-0.29,1.0349,3.12,1,2.6,0.78,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
71131,2.6,-0.29,1.32,-0.29,1.0349,3.12,1,2.6,0.49,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
71132,2.6,-0.29,1.32,-0.29,1.0349,3.12,1,2.6,0.83,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
71132,2.6,-0.29,1.32,-0.29,1.0349,3.12,1,2.6,0.33,0,0,0,0,0,0,0,0,0,0,2.6,0,0,0,0
71134,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.46,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
71134,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.51,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
71134,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.64,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
71134,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.48,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
71134,0,0,0.72,-0.19,1.04,1.85,0,1.54,0.41,0,0,0,0,0,0,0,0,0,0,1.54,0,0,0,0
71139,198.67,101.12,101.12,-22.05,1.0163,238.4,1,198.67,70.1,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
71140,198.67,101.12,101.12,-22.05,1.0135,238.4,1,198.67,30.53,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
71141,198.67,101.12,101.12,-22.05,1.0141,238.4,1,198.67,45.87,0,0,0,0,0,0,0,0,0,0,198.6667,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,15.21,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,42.19,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,41.66,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,35.42,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,16.21,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71143,85.83,4.79,43.69,-9.53,1.042,103,1,85.83,37.5,0,0,0,0,0,0,0,0,0,0,85.8333,0,0,0,0
71147,34.4,17.51,17.51,-3.82,1.0425,41.28,1,34.4,4.1,0,0,0,0,0,0,0,0,0,0,34.4,0,0,0,0
71147,34.4,17.51,17.51,-3.82,1.0425,41.28,1,34.4,5.03,0,0,0,0,0,0,0,0,0,0,34.4,0,0,0,0
71150,6.8,-0.75,3.46,-0.75,1.0445,8.16,1,6.8,1.64,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
71150,6.8,-0.75,3.46,-0.75,1.0445,8.16,1,6.8,1.96,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
71151,6.8,-0.75,3.46,-0.75,1.0446,8.16,1,6.8,1.57,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
71151,6.8,-0.75,3.46,-0.75,1.0446,8.16,1,6.8,2.36,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
71152,6.8,-0.75,3.46,-0.75,1.0447,8.16,1,6.8,1.06,0,0,0,0,0,0,0,0,0,0,6.8,0,0,0,0
71159,0,0,0.96,-0.65,1.0301,5.4,0,4.5,1.29,0,0,0,0,0,0,0,0,0,0,4.5,0,0,0,0
71160,1.5,0.32,0.32,-0.22,1.0241,1.8,1,1.5,0.62,0,0,0,0,0,0,0,0,0,0,1.5,0,0,0,0
71164,2.5,1.16,1.16,-0.3,1.0318,3,1,2.5,0.46,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
71165,0,0,1.16,-0.3,1.0313,3,0,2.5,0.51,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
71170,2.5,1.16,1.16,-0.3,1.0324,3,1,2.5,0.94,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
71170,2.5,1.16,1.16,-0.3,1.0324,3,1,2.5,1.05,0,0,0,0,0,0,0,0,0,0,2.5,0,0,0,0
71174,3,0,0,0,1.0309,3.6,1,3,1.23,0,0,0,0,0,0,0,0,0,0,3,0,0,0,0
71174,2,0,0,0,1.0309,2.4,1,2,0.66,0,0,0,0,0,0,0,0,0,0,2,0,0,0,0
71177,0,0,0.81,-0.18,1.038,1.92,0,1.6,0.43,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
71177,1.6,-0.18,0.81,-0.18,1.038,1.92,1,1.6,0.5,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
71177,1.6,-0.18,0.81,-0.18,1.038,1.92,1,1.6,0.17,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
71177,1.6,-0.18,0.81,-0.18,1.038,1.92,1,1.6,0.68,0,0,0,0,0,0,0,0,0,0,1.6,0,0,0,0
